WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1939,20,1100.211310323122,0.30114285714285716,3.953019947016466,0.0035770309996663143,49.0,8.0,7.0,5.0,93.0,162.0,0.14726180243429293,938.2113103231221,938.2113103231221,,234.55282758078053,234.55282758078053,234.55282758078053,234.55282758078053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1002.2113103231221,990.0,968.2149498324442,21.785050167555955,0.5723312169448798,0.3005690482584976,989.1270997347966,0.3892190704286717,0.3892190704286717,0.3892190704286717,0.3892190704286717,20.522930831923947,20.522930831923947,20.522930831923947,20.522930831923947,,0.9381782740108301,0.9381782740108301,0.9381782740108301,0.9381782740108301,44.28816283230252,44.28816283230252,44.28816283230252,44.28816283230252,0.9019992430204178,0.9019992430204178,0.9019992430204178,0.9019992430204178,0.979658068453831,0.979658068453831,0.979658068453831,0.979658068453831,43.3874921417956,43.3874921417956,43.3874921417956,43.3874921417956,173.5499685671824,0.15774315130624267,5.138474478048355e-05,1107.711819429938,1080.0406798008228,0.14999435024047,0.1462474238862686,20.637513470694696,20.48031547039555,968.2385228610656,968.1515564222312,174.68488910343564,170.48881141409228,29156.394719286647,7,0.9641664920399023,1940-02-11
1939,21,1130.1557542667867,0.29228571428571426,8.424518323662856,0.007336275255997586,49.0,8.0,7.0,5.0,93.0,162.0,0.14337236562149025,968.1557542667867,968.1557542667867,,242.0389385666967,242.0389385666967,242.0389385666967,242.0389385666967,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1032.1557542667867,990.0,968.3090609419813,21.690939058018653,0.6025763266071558,0.32485913539168493,989.0725645380011,0.41451987138989244,0.41451987138989244,0.41451987138989244,0.41451987138989244,20.34898372462993,20.34898372462993,20.34898372462993,20.34898372462993,,0.9390139481604901,0.9390139481604901,0.9390139481604901,0.9390139481604901,45.352815176966615,45.352815176966615,45.352815176966615,45.352815176966615,0.9236825901622528,0.9236825901622528,0.9236825901622528,0.9236825901622528,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.44575887342728,44.44575887342728,44.44575887342728,44.44575887342728,177.78303549370912,0.15731357953458877,5.1012473666445834e-05,1166.683447695578,1111.9159691599295,0.1456944629749257,0.1388551456009604,20.456360768712244,20.12119736858362,968.423862264186,968.251735903074,182.54907937990245,175.28065657843285,29867.549962943136,7,0.9876835305206063,1940-02-18
1939,22,1290.5813964899367,0.26085714285714284,35.35179154604683,0.0270312765378384,49.0,8.285714285714286,7.571428571428571,6.142857142857143,97.0,168.0,0.13037885592457618,1122.5813964899364,1073.967212989238,,268.4918032473095,268.4918032473095,268.4918032473095,268.4918032473095,48.61418350069854,13.555283582629686,2.3940006734985486,2.2982553828406247,2.106764801524776,28.259879060204906,62.555283582629684,10.679714959212834,9.869683954269195,8.249621944381918,125.2598790602049,1157.0718954853496,990.0,968.814483122091,21.185516877908885,0.782113152865961,0.4461573768860093,988.771729470248,0.5104148807172751,0.5104148807172751,0.5104148807172751,0.5104148807172751,19.44683146743961,19.44683146743961,19.44683146743961,19.44683146743961,,0.9383220093036302,0.9383220093036302,0.9383220093036302,0.9383220093036302,48.016823285199784,48.016823285199784,48.016823285199784,48.016823285199784,0.9779393744439874,0.9779393744439874,0.9779393744439874,0.9779393744439874,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.05648681949578,47.05648681949578,47.05648681949578,47.05648681949578,188.22594727798312,0.14643919112123682,4.871622956147388e-05,1414.1459885179058,1172.2200796855432,0.1381993047273663,0.1207727554627167,20.08355760085332,18.91083249927509,969.2072408859808,968.4412631075832,192.03099686245943,183.21500010202504,31621.959142701166,7,1.0456997070999063,1940-02-25
1939,23,1875.0474457602536,0.18985714285714286,126.76937767075076,0.06512948480371163,49.0,9.0,9.0,9.0,107.0,183.0,0.09981586218783442,1692.0474457602536,1100.0,,275.0,275.0,275.0,275.0,592.0474457602535,49.60489115688663,8.796233652722616,14.3945169728152,29.11708749640591,490.1347164814232,98.60489115688664,17.796233652722616,23.394516972815204,38.117087496405915,597.1347164814232,1239.7956417824244,990.0,970.6577950883263,19.34220491167371,0.9185342145777702,0.48,988.6014657854222,0.5349,0.5349,0.5349,0.5349,17.40877069709595,17.40877069709595,17.40877069709595,17.40877069709595,,0.930551599870225,0.930551599870225,0.930551599870225,0.930551599870225,43.69815350252188,43.69815350252188,43.69815350252188,43.69815350252188,0.8899827597254966,0.8899827597254966,0.8899827597254966,0.8899827597254966,0.9773640608330477,0.9773640608330477,0.9773640608330477,0.9773640608330477,42.713946038011834,42.713946038011834,42.713946038011834,42.713946038011834,170.85578415204733,0.09397357355066936,4.314540003839579e-05,2301.531632213161,1436.9972565708524,0.1273488861326695,0.0795122680212856,18.8247448498738,16.230975613174103,971.8278349743076,969.2810680596904,186.3814400435625,157.4959872758812,28703.771737543953,7,0.9491988008447074,1940-03-03
1939,24,2651.7799320034796,0.1132857142857143,115.87023945030758,0.04121116136869787,49.0,9.0,9.0,9.0,107.0,183.0,0.06955709140008927,2468.7799320034796,1100.0,,275.0,275.0,275.0,275.0,1368.7799320034796,51.0,9.0,16.0,64.44698663171748,1228.3329453717622,100.0,18.0,25.0,73.44698663171748,1335.3329453717622,1243.0,990.0,972.6732619048361,17.326738095163996,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.38554868264572,15.38554868264572,15.38554868264572,15.38554868264572,,0.9170494015353535,0.9170494015353535,0.9170494015353535,0.9170494015353535,38.0613326162485,38.0613326162485,38.0613326162485,38.0613326162485,0.7751798903512933,0.7751798903512933,0.7751798903512933,0.7751798903512933,0.9704957844615507,0.9704957844615507,0.9704957844615507,0.9704957844615507,36.93941000817771,36.93941000817771,36.93941000817771,36.93941000817771,147.75764003271084,0.056380427575767895,3.7312535361795664e-05,3112.6233083653137,2327.3604518173347,0.0786298486154575,0.0587928515179396,16.168630186543275,14.273168119013796,973.785642468468,971.8901804009384,156.78282741187695,135.17611366540902,24823.28352549542,7,0.8208757779595046,1940-03-10
1939,25,3502.6054558148035,0.056999999999999995,94.36070732515243,0.0266837807650857,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.05900206342762985,3295.6054558148035,1100.0,,275.0,275.0,275.0,275.0,2195.605455814804,46.714285714285715,8.142857142857142,14.714285714285714,69.28571428571429,2056.748312957661,100.0,18.0,25.0,80.0,2179.6054558148035,1243.0,990.0,974.6251266339996,15.374873366000413,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.433683953482134,13.433683953482134,13.433683953482134,13.433683953482134,,0.8925577010566009,0.8925577010566009,0.8925577010566009,0.8925577010566009,32.3455670786559,32.3455670786559,32.3455670786559,32.3455670786559,0.6587691869380018,0.6587691869380018,0.6587691869380018,0.6587691869380018,0.97,0.97,0.97,0.97,31.375200066296212,31.375200066296212,31.375200066296212,31.375200066296212,125.50080026518485,0.036052000417387306,3.169212127908709e-05,3773.148259641381,3139.322872631896,0.0663832333132688,0.0508290029135071,14.208720894921946,12.859520227765522,975.1992903597162,973.8500896925598,134.45901186847416,118.7780649377316,21084.13444455106,7,0.697226668139916,1940-03-17
1939,26,4573.691628855312,0.024571428571428574,176.50655674537464,0.03934997176063664,59.0,11.0,12.0,13.0,144.0,239.0,0.05252128797275257,4334.691628855311,1100.0,,275.0,275.0,275.0,275.0,3234.6916288553116,41.0,7.0,13.0,67.0,3106.6916288553116,100.0,18.0,25.0,80.0,3250.6916288553116,1243.0,990.0010345565445,976.7294954943067,13.271539062237789,0.9259029521081468,0.48,988.5951316044363,0.5349,0.5349,0.5349,0.5349,11.330736110129667,11.330736110129667,11.330736110129667,11.330736110129667,,0.814297024173191,0.814297024173191,0.814297024173191,0.814297024173191,24.948016297309984,24.948016297309984,24.948016297309984,24.948016297309984,0.5081062382344191,0.5081062382344191,0.5081062382344191,0.5081062382344191,0.9680412174337808,0.9680412174337808,0.9680412174337808,0.9680412174337808,24.155732005938027,24.155732005938027,24.155732005938027,24.155732005938027,96.62292802375211,0.021391434175107887,2.43997292989273e-05,5008.694156859004,4110.977625580697,0.0581370228124848,0.0477170281345106,12.175721532669051,10.545368704601737,977.5233890015628,975.8830890548128,110.53976024640532,83.23585783732524,16232.651907990356,7,0.5367940445764007,1940-03-24
1939,27,5174.124999534294,0.015285714285714286,56.499183938528276,0.010946270352966329,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.0554560945713833,4887.124999534294,1100.0,,275.0,275.0,275.0,275.0,3787.124999534294,31.571428571428573,4.428571428571429,7.857142857142857,56.714285714285715,3686.553570962866,100.0,18.0,25.0,80.0,3851.1249995342946,1243.0,990.0206925813371,977.7781524992828,12.242540082054331,0.9185596624981746,0.48,988.6221329188389,0.5349,0.5349,0.5349,0.5349,10.309080419556148,10.309080419556148,10.309080419556148,10.309080419556148,,0.7420175404484277,0.7420175404484277,0.7420175404484277,0.7420175404484277,20.631356640113093,20.631356640113093,20.631356640113093,20.631356640113093,0.42019056293509344,0.42019056293509344,0.42019056293509344,0.42019056293509344,0.9620190562935093,0.9620190562935093,0.9620190562935093,0.9620190562935093,19.847935895784946,19.847935895784946,19.847935895784946,19.847935895784946,79.39174358313979,0.01534780807642033,2.004842009675247e-05,5259.545195770601,5114.9019471125,0.0576746148900342,0.0467262134193837,10.393669926963632,10.1870729912523,977.9096996014867,977.6869489985532,80.75299095158033,77.43915730367699,13337.812921967483,7,0.4410652421285543,1940-03-31
1939,28,4873.800826510143,0.019,69.4029693135491,0.014388271747674942,70.0,14.0,18.0,25.0,168.0,295.0,0.06057459964930516,4578.800826510143,1100.0,,275.0,275.0,275.0,275.0,3478.800826510143,30.0,4.0,7.0,55.0,3382.800826510143,100.0,18.0,25.0,80.0,3550.800826510143,1243.0,990.0016622861334,977.2764563849547,12.72520590117881,0.9256684626201587,0.48,988.5959938235134,0.5349,0.5349,0.5349,0.5349,10.784637438558686,10.784637438558686,10.784637438558686,10.784637438558686,,0.7762467476349252,0.7762467476349252,0.7762467476349252,0.7762467476349252,22.588716137733254,22.588716137733254,22.588716137733254,22.588716137733254,0.4600553184874389,0.4600553184874389,0.4600553184874389,0.4600553184874389,0.9660055318487438,0.9660055318487438,0.9660055318487438,0.9660055318487438,21.82290397092275,21.82290397092275,21.82290397092275,21.82290397092275,87.291615883691,0.017947800013961797,2.2043337344366416e-05,5062.737561765161,4629.081161917657,0.0637275497407335,0.0582688706260227,11.227592061172452,10.46817739458492,977.6066158451184,976.8312185263092,94.9287822706902,81.96719152465404,14664.991468460088,7,0.48495342157606114,1940-04-07
1939,29,4332.708681804487,0.029,76.82553577594113,0.01782008832398677,70.0,14.0,18.0,25.0,168.0,295.0,0.06816412180421579,4037.7086818044877,1100.0,,275.0,275.0,275.0,275.0,2937.7086818044877,30.0,3.999999999999998,7.0,55.00000000000001,2841.7086818044877,100.0,18.0,25.0,80.0,3009.7086818044877,1243.0,990.0,976.2888568877022,13.711143112297805,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.769953699779526,11.769953699779526,11.769953699779526,11.769953699779526,,0.8456538942829347,0.8456538942829347,0.8456538942829347,0.8456538942829347,26.855404496485505,26.855404496485505,26.855404496485505,26.855404496485505,0.5469532484009269,0.5469532484009269,0.5469532484009269,0.5469532484009269,0.97,0.97,0.97,0.97,26.04974236159094,26.04974236159094,26.04974236159094,26.04974236159094,104.19896944636376,0.024111127219566146,2.6312871072314083e-05,4525.162733396875,4091.3024114860686,0.0721041786526966,0.0651910256890483,12.21172717446222,11.41776278536542,976.6410478021164,975.8470834130196,110.96816549905814,98.1882217653803,17505.426866989113,7,0.5788831635909099,1940-04-14
1939,30,3919.456605993015,0.04028571428571429,45.45059312066964,0.011638009807710643,70.0,14.0,18.0,25.0,168.0,295.0,0.07531134108934419,3624.456605993015,1100.0,,275.0,275.0,275.0,275.0,2524.456605993015,30.0,4.000000000000002,7.0,55.0,2428.456605993015,100.0,18.0,25.0,80.0,2596.456605993015,1243.0,990.0,975.5062677122578,14.493732287742253,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.552542875223976,12.552542875223976,12.552542875223976,12.552542875223976,,0.8759168585418171,0.8759168585418171,0.8759168585418171,0.8759168585418171,29.65521084548456,29.65521084548456,29.65521084548456,29.65521084548456,0.6039757809670989,0.6039757809670989,0.6039757809670989,0.6039757809670989,0.97,0.97,0.97,0.97,28.76555452012002,28.76555452012002,28.76555452012002,28.76555452012002,115.06221808048008,0.029389807215107984,2.905611567688891e-05,4056.5448687282815,3773.148259641381,0.0781840467694842,0.0727219862090375,12.859520227765522,12.27533347770906,975.7834771097728,975.1992903597162,118.7780649377316,111.72643409780962,19330.452637520655,7,0.6392345448915561,1940-04-21
1939,31,3480.8845164569834,0.058428571428571434,65.72965985655063,0.0187896601543947,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08919100747936552,3171.0273735998408,1100.0,,275.0,275.0,275.0,275.0,2071.0273735998403,32.85714285714287,4.0,7.571428571428571,56.142857142857146,1970.4559450284119,100.0,18.0,25.0,80.0,2157.8845164569834,1243.0,990.0,974.5799695705873,15.420030429412625,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.478841016894348,13.478841016894348,13.478841016894348,13.478841016894348,,0.8935591954991108,0.8935591954991108,0.8935591954991108,0.8935591954991108,32.48459313954132,32.48459313954132,32.48459313954132,32.48459313954132,0.6616006749397416,0.6616006749397416,0.6616006749397416,0.6616006749397416,0.97,0.97,0.97,0.97,31.510055345355077,31.510055345355077,31.510055345355077,31.510055345355077,126.04022138142031,0.036266550694086644,3.182833873268189e-05,3670.338943913297,3313.0406406455268,0.0968898467654942,0.0803740484211173,13.834510182304363,13.07737806347506,974.9814325240068,974.2243004051774,130.19249571741634,121.38630038500509,21174.75719207861,7,0.7002234521190017,1940-04-28
1939,32,3079.95054418849,0.08114285714285714,56.90597043593626,0.01848033058976483,65.0,14.0,17.0,23.0,202.0,321.0,0.10436911044769778,2758.95054418849,1100.0,,275.0,275.0,275.0,275.0,1658.9505441884899,35.0,4.0,8.0,57.0,1554.9505441884899,100.0,18.0,25.0,80.0,1756.9505441884899,1243.0,990.0,973.7008048047547,16.299195195245165,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.358005782726888,14.358005782726888,14.358005782726888,14.358005782726888,,0.9059784433982505,0.9059784433982505,0.9059784433982505,0.9059784433982505,35.08415370857646,35.08415370857646,35.08415370857646,35.08415370857646,0.7145448820484003,0.7145448820484003,0.7145448820484003,0.7145448820484003,0.97,0.97,0.97,0.97,34.03162909731916,34.03162909731916,34.03162909731916,34.03162909731916,136.12651638927665,0.044296694841386146,3.437538292658501e-05,3251.016842748816,2914.698847593973,0.1101314464322718,0.0987383380421328,14.750916817427305,13.965941563561609,974.09286902392,973.3078937700544,140.5222007838071,131.74100050296332,22869.254753398476,7,0.7562584243848702,1940-05-05
1939,33,2709.035365009943,0.10814285714285714,53.10349067348722,0.019713465562939927,65.0,14.0,17.0,23.0,202.0,321.0,0.11867578283696668,2388.035365009943,1100.0,,275.0,275.0,275.0,275.0,1288.0353650099428,34.99999999999999,3.999999999999999,8.0,57.0,1184.0353650099428,100.0,18.0,25.0,80.0,1386.0353650099428,1243.0,990.0,972.811464674162,17.188535325838075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.247345913319796,15.247345913319796,15.247345913319796,15.247345913319796,,0.9157809910204932,0.9157809910204932,0.9157809910204932,0.9157809910204932,37.65988776400348,37.65988776400348,37.65988776400348,37.65988776400348,0.7670038241141237,0.7670038241141237,0.7670038241141237,0.7670038241141237,0.97,0.97,0.97,0.97,36.530091131083374,36.530091131083374,36.530091131083374,36.530091131083374,146.1203645243335,0.054063851290021885,3.6899081950589266e-05,2840.311133494523,2542.9744128795624,0.1262301336475157,0.113015787677128,15.648182694324184,14.930473368701875,973.1283372187798,972.4106278931577,150.65456697762733,142.54522639578963,24548.221240088027,7,0.8117798029129638,1940-05-12
1939,34,2330.7104661273715,0.14042857142857143,57.67964950137775,0.025276659189941004,65.0,14.0,17.0,23.0,202.0,321.0,0.13799523019501764,2009.7104661273715,1100.0,,275.0,275.0,275.0,275.0,909.7104661273717,34.99999999999999,4.000000000000001,8.0,56.20871736827241,806.5017487590992,100.0,18.0,25.0,79.20871736827242,1008.5017487590992,1243.0,990.0,971.8982666423764,18.101733357623566,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.160543945105285,16.160543945105285,16.160543945105285,16.160543945105285,,0.9243637681950087,0.9243637681950087,0.9243637681950087,0.9243637681950087,40.288511325034975,40.288511325034975,40.288511325034975,40.288511325034975,0.8205399455200606,0.8205399455200606,0.8205399455200606,0.8205399455200606,0.9720539945520059,0.9720539945520059,0.9720539945520059,0.9720539945520059,39.1635500411331,39.1635500411331,39.1635500411331,39.1635500411331,156.6542001645324,0.06739929326536798,3.955914145569e-05,2467.4434971899177,2139.216866369918,0.1500549126394612,0.1300941644116979,16.622769875554347,15.830498697712976,972.2283118897687,971.4360407119274,161.99844653927602,152.7583430301477,26317.905627641445,7,0.87030111202518,1940-05-19
1939,35,2060.88100873508,0.17057142857142857,26.668914101507557,0.013215673107916914,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.15118525660824553,1749.023865877937,1100.0,,275.0,275.0,275.0,275.0,649.0238658779369,35.42857142857143,4.285714285714285,8.428571428571429,45.70403648616726,555.1769722489125,100.0,18.0,25.0,67.70403648616727,750.1769722489125,1243.0,990.0,971.2414144151882,18.758585584811808,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.81739617229353,16.81739617229353,16.81739617229353,16.81739617229353,,0.9278781164979044,0.9278781164979044,0.9278781164979044,0.9278781164979044,42.08466562692105,42.08466562692105,42.08466562692105,42.08466562692105,0.8571214995299604,0.8571214995299604,0.8571214995299604,0.8571214995299604,0.975712149952996,0.975712149952996,0.975712149952996,0.975712149952996,41.06282441887595,41.06282441887595,41.06282441887595,41.06282441887595,164.2512976755038,0.07977677034072884,4.1477600423107015e-05,2130.077665449665,1952.5344676593647,0.1582491773182469,0.131623796791707,17.1121607688899,16.644830015706695,971.413980571775,970.9466498185918,167.67650973515995,162.25302843416242,27594.218009484637,7,0.9125072093083544,1940-05-26
1939,36,1845.001925314203,0.19185714285714286,39.26030919180331,0.022201728294111617,62.0,12.0,14.0,16.0,153.0,257.0,0.13957284936554157,1588.001925314203,1100.0,,275.0,275.0,275.0,275.0,488.0019253142029,38.0,6.000000000000001,11.0,30.38144282111769,402.62048249308515,100.0,18.0,25.0,46.38144282111769,555.6204824930852,1243.0,990.0,970.5992369894767,19.400763010523292,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.459573598005015,17.459573598005015,17.459573598005015,17.459573598005015,,0.9311448968819925,0.9311448968819925,0.9311448968819925,0.9311448968819925,43.846161410623715,43.846161410623715,43.846161410623715,43.846161410623715,0.8929971774057782,0.8929971774057782,0.8929971774057782,0.8929971774057782,0.9789540842335879,0.9789540842335879,0.9789540842335879,0.9789540842335879,42.923923845844115,42.923923845844115,42.923923845844115,42.923923845844115,171.69569538337646,0.09331809172881676,4.335749883418598e-05,1952.5344676593647,1677.712303316742,0.1531847859087196,0.131623796791707,18.00004776138143,17.1121607688899,970.9466498185918,970.0587628261004,177.72186568890794,167.67650973515995,28844.87682440725,7,0.9538649743520916,1940-06-02
1939,37,1502.443368464774,0.2305714285714286,42.0191667051206,0.02825887845668984,62.0,12.0,14.0,16.0,153.0,257.0,0.17164626289246523,1245.443368464774,1100.0,,275.0,275.0,275.0,275.0,145.44336846477404,26.808984885645476,4.801739010124931,6.744885988002895,9.054840060063754,98.03291852093699,88.80898488564547,16.80173901012493,20.744885988002896,25.054840060063754,251.03291852093702,1226.3556098837732,990.0,969.4925093442708,20.50749065572919,0.8896646469045052,0.48,988.6303353530955,0.5349,0.5349,0.5349,0.5349,18.6029260088247,18.6029260088247,18.6029260088247,18.6029260088247,,0.9358190633143508,0.9358190633143508,0.9358190633143508,0.9358190633143508,46.95181935738235,46.95181935738235,46.95181935738235,46.95181935738235,0.9562488667491313,0.9562488667491313,0.9562488667491313,0.9562488667491313,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.0127829702347,46.0127829702347,46.0127829702347,46.0127829702347,184.05113188093878,0.12305328986553085,4.6477558555792624e-05,1659.7232892169968,1383.5781363808978,0.1857502610385628,0.154845088738403,19.035843137598583,18.05816611462682,970.0006444728548,969.108483209846,188.6051025162256,178.33064269056587,30920.590155997717,7,1.0225062882274378,1940-06-09
1939,38,1296.2699244468133,0.2602857142857143,30.19400809933638,0.02421377993187897,62.0,12.0,14.0,16.0,153.0,257.0,0.19879391758121806,1039.2699244468133,1034.1951071138924,,258.5487767784731,258.5487767784731,258.5487767784731,258.5487767784731,5.074817332920962,1.2242749986035004,0.23695645134261298,0.2764491932330485,0.315941935123484,3.021194754618316,63.224274998603505,12.236956451342612,14.276449193233049,16.315941935123483,156.02119475461834,1123.9327877570715,990.0,968.8317560102248,21.168243989775256,0.7359212530933352,0.40128932192874245,988.8627894249779,0.47446184155156335,0.47446184155156335,0.47446184155156335,0.47446184155156335,19.556571573201634,19.556571573201634,19.556571573201634,19.556571573201634,,0.9380273665163575,0.9380273665163575,0.9380273665163575,0.9380273665163575,46.457752795612734,46.457752795612734,46.457752795612734,46.457752795612734,0.9461864113159415,0.9461864113159415,0.9461864113159415,0.9461864113159415,0.9795794885819361,0.9795794885819361,0.9795794885819361,0.9795794885819361,45.510623104340034,45.510623104340034,45.510623104340034,45.510623104340034,182.04249241736014,0.14052759210907304,4.895272984196156e-05,1383.5781363808978,1172.2200796855432,0.2192421068823033,0.1857502610385628,20.33295440990561,19.035843137598583,969.108483209846,968.4412631075832,189.2986533894244,167.0559430538764,30583.138726116507,7,1.0113471800964453,1940-06-16
1939,39,1088.7049462505788,0.306,24.934486260450853,0.023621380312008115,62.0,12.0,14.0,16.0,153.0,257.0,0.23659790853321175,831.7049462505787,831.7049462505787,,245.9751432242208,245.9751432242208,245.9751432242208,93.77951657791628,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,919.7049462505786,990.0,968.1785027301585,21.821497269841593,0.4968367729484527,0.21790629946350348,989.2852569275881,0.43269228292107365,0.43269228292107365,0.43269228292107365,0.14544060088724908,20.67406191450855,20.67406191450855,20.67406191450855,8.810567500450189,,0.938813043579617,0.938813043579617,0.938813043579617,0.40078565641809744,46.83944514305638,46.83944514305638,46.83944514305638,17.674777551886525,0.953960186212961,0.953960186212961,0.953960186212961,0.3599751028897459,0.977426081717546,0.977426081717546,0.977426081717546,0.9659975102889745,45.7982309597434,45.7982309597434,45.7982309597434,17.21685672039693,154.61154959962712,0.14200487056183073,5.168146064206437e-05,1172.2200796855432,997.6786758623872,0.2575979683818047,0.2192421068823033,21.104174337851784,20.33295440990561,968.4412631075832,967.8907147034496,167.0559430538764,141.3985315985698,25974.740332737358,7,0.8589530533312618,1940-06-23
1939,40,912.5371298999564,0.3574285714285714,25.70771332897206,0.029365390040857944,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2539130603431296,681.2514156142422,681.2514156142422,,227.08380520474742,227.08380520474742,227.08380520474742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,762.3942727570993,990.0,967.5501485195998,22.449851480400202,0.363764491497482,0.13644033939432051,989.4997951691083,0.36650474477316247,0.36650474477316247,0.36650474477316247,0.0,21.583141904735214,21.583141904735214,21.583141904735214,0.0,,0.9380658982587036,0.9380658982587036,0.9380658982587036,0.0,45.05412757460248,45.05412757460248,45.05412757460248,0.0,0.9175993396049383,0.9175993396049383,0.9175993396049383,0.0,0.9787281174781663,0.9787281174781663,0.9787281174781663,0.96,44.102400518328906,44.102400518328906,44.102400518328906,0.0,132.3072015549867,0.14496948402467594,5.397796791950461e-05,989.4775076349576,817.7246825595828,0.2775995452276932,0.2336756059349374,22.140780906779217,21.158101354969688,967.8579100305398,967.1708987302384,142.8439672283417,116.0029723306136,22227.60986123777,7,0.7350400086388151,1940-06-30
1939,41,739.7024406539598,0.4218571428571428,19.005047520834218,0.026106123038034102,58.0,11.0,11.0,11.0,136.0,227.0,0.30794083468545097,512.7024406539598,512.7024406539598,,228.7802794090594,228.7802794090594,55.14188183584095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.7024406539598,990.0,966.8588097626158,23.14119023738421,0.26334818116521497,0.07709696209606595,989.6595548567386,0.3742236606083789,0.3742236606083789,0.07532985594801987,0.0,22.42652143351455,22.42652143351455,6.345649129086655,0.0,,0.9388700287736352,0.9388700287736352,0.2657281824276817,0.0,47.29538233665029,47.29538233665029,11.16998866225684,0.0,0.9632460761028572,0.9632460761028572,0.22749467743903948,0.0,0.9772995460495949,0.9772995460495949,0.9630138317638807,0.96,46.24401392675956,46.24401392675956,10.841128125853974,0.0,103.3291559793731,0.13961514488735563,5.6061862027702296e-05,817.7246825595828,684.6893499137433,0.3315372146924694,0.2775995452276932,22.697140093553067,22.140780906779217,967.1708987302384,966.6387573996548,116.0029723306136,93.85487083319434,17359.298204534676,7,0.5740508665520726,1940-07-07
1939,42,665.0130424286215,0.45285714285714285,7.796678747095939,0.012068429754565414,58.0,11.0,11.0,11.0,136.0,227.0,0.34155665130339,438.01304242862153,438.01304242862153,,219.00652121431077,219.00652121431077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,518.0130424286215,990.0,966.5600521697144,23.439947830285536,0.2216126224101833,0.05760260848572427,989.7207847691041,0.33979735033848624,0.33979735033848624,0.0,0.0,22.820935249051086,22.820935249051086,0.0,0.0,,0.9379487477291215,0.9379487477291215,0.0,0.0,45.96902327196053,45.96902327196053,0.0,0.0,0.9362326531967522,0.9362326531967522,0.0,0.0,0.9795151632330746,0.9795151632330746,0.96,0.96,45.02902579400636,45.02902579400636,0.0,0.0,90.05805158801272,0.1353843105747316,5.7115640289702285e-05,682.3088631722309,630.1125986840717,0.360253072981031,0.3326939048462863,23.035438881050244,22.71232352869402,966.6292354526888,966.4204503947362,93.40737246769466,83.05764924766328,15129.752666786137,7,0.5003225088222929,1940-07-14
1939,43,576.1705716579032,0.4985714285714286,11.704920394188921,0.020429644735146944,58.0,11.0,11.0,11.0,136.0,227.0,0.3947650001283791,349.1705716579032,349.1705716579032,,174.5852858289516,174.5852858289516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,429.1705716579032,990.0,966.1904387098836,23.8095612901165,0.186999373370935,0.03983411433158061,989.7731665122974,0.21689696986989634,0.21689696986989634,0.0,0.0,23.365830832544045,23.365830832544045,0.0,0.0,,0.925156055760034,0.925156055760034,0.0,0.0,37.0046185804889,37.0046185804889,0.0,0.0,0.753658219561892,0.753658219561892,0.0,0.0,0.9710720439406276,0.9710720439406276,0.96,0.96,35.938903561105164,35.938903561105164,0.0,0.0,71.87780712221031,0.1245917307042902,5.7183118194127464e-05,623.8090120652902,548.1781559247493,0.4140989522230456,0.3638934282921859,23.53938780649731,23.073057075374,966.3952360482612,966.0668017016612,81.70163954205175,66.18176250189585,12075.471596531333,7,0.3993211506789462,1940-07-21
1939,44,524.3855272431873,0.5347142857142858,7.642438962005087,0.014919411461407715,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.39725205202069497,315.8140986717588,315.8140986717588,,157.9070493358794,157.9070493358794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,391.9569558146159,990.0,965.9597348725944,24.040265127405696,0.17386553371942662,0.0331628197343517,989.7929716465462,0.17687476559545937,0.17687476559545937,0.0,0.0,23.656362008356442,23.656362008356442,0.0,0.0,,0.9191770008918452,0.9191770008918452,0.0,0.0,33.67661186168254,33.67661186168254,0.0,0.0,0.6858780419894611,0.6858780419894611,0.0,0.0,0.97,0.97,0.96,0.96,32.666313505832065,32.666313505832065,0.0,0.0,65.33262701166413,0.12470231450631804,5.7458355932751735e-05,548.1781559247493,494.6810831907137,0.4340184562571151,0.3518035063934325,23.80080404721924,23.53938780649731,966.0668017016612,965.8260648743582,70.38046718902511,61.06308496510087,10975.881337959574,7,0.36295903895368964,1940-07-28
1939,45,472.6739718789137,0.5721428571428572,5.575132461189161,0.011878413603256215,54.0,9.0,8.0,6.0,107.0,184.0,0.389471742369902,288.6739718789137,288.6739718789137,,163.7409256510561,124.9330462278576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.6739718789137,990.0,965.7270328734551,24.272967126544895,0.16247186704996705,0.027734794375782686,989.8097933385743,0.20357971160371607,0.12900986845874127,0.0,0.0,23.87918075351547,20.501071258359918,0.0,0.0,,0.9189563965078468,0.783764729541435,0.0,0.0,35.3126394537864,26.795802421725153,0.0,0.0,0.7191983595475845,0.5457393568579461,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.33842864049342,25.991928349073397,0.0,0.0,60.33035698956682,0.1276173397134728,5.8069947874303606e-05,489.3436243127323,455.65515596238953,0.4038141511015573,0.3760138905629397,23.968747874214277,23.646766466088867,965.8020463094072,965.6504482018308,63.499895493903615,58.42550203994016,10135.499974247225,7,0.3351686499420379,1940-08-04
1939,46,438.7144875547687,0.6087142857142858,5.0523180036848965,0.011666633515843471,54.0,9.0,8.0,6.0,107.0,184.0,0.4196917423627153,254.71448755476868,254.71448755476868,,254.71448755476868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.71448755476865,990.0,965.5742151939965,24.4257848060036,0.15048651137693894,0.020942897510953684,989.8285705911121,0.4598579438492823,0.0,0.0,0.0,23.794497453266413,0.0,0.0,0.0,,0.9451046269167352,0.0,0.0,0.0,56.16773044186004,0.0,0.0,0.0,1.1439456301804487,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.04437583302284,0.0,0.0,0.0,55.04437583302284,0.1254159996445974,6.0036689605687806e-05,455.65515596238953,420.28892993659525,0.4377940671141593,0.4038141511015573,23.95252766430413,23.646766466088867,965.6504482018308,965.4913001847146,58.42550203994016,51.29149982731472,9247.455139947837,7,0.305802087961238,1940-08-11
1939,47,405.23340765303607,0.6471428571428571,4.822547529463642,0.012089557616648386,54.0,9.0,8.0,6.0,107.0,184.0,0.45437905642936355,221.23340765303607,221.23340765303607,,221.23340765303607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,292.23340765303607,990.0,965.4224558951927,24.5775441048073,0.13866999946795133,0.01424668153060717,989.8470833190014,0.3470680592696041,0.0,0.0,0.0,24.077559364539127,0.0,0.0,0.0,,0.9397874067789519,0.0,0.0,0.0,49.091232016662865,0.0,0.0,0.0,0.9998214260012804,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.109407376329614,0.0,0.0,0.0,48.109407376329614,0.11865419070239458,6.040879490238515e-05,420.28892993659525,386.53109723034976,0.4760289697735415,0.4377940671141593,24.234529982477056,23.95252766430413,965.4913001847146,965.3326554861516,51.29149982731472,44.11601992091874,8082.380439223374,7,0.26727448542405335,1940-08-18
1939,48,373.27014136169157,0.6852857142857144,3.7403280553698437,0.0100823313822908,54.0,9.0,8.0,6.0,107.0,184.0,0.49319207125212916,189.2701413616916,189.2701413616916,,189.2701413616916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.27014136169157,990.0,965.2663507068083,24.73364929319158,0.1273891710750096,0.008963172668031257,989.863647656257,0.25397000280574505,0.0,0.0,0.0,24.343326946642797,0.0,0.0,0.0,,0.9311941021728936,0.0,0.0,0.0,42.07630434087557,0.0,0.0,0.0,0.856951208571804,0.0,0.0,0.0,0.9754796998795109,0.96,0.96,0.96,41.05094942725346,0.0,0.0,0.0,41.05094942725346,0.10991335260577133,6.0238084979706745e-05,386.53109723034976,360.34880084276085,0.5106163793792917,0.4760289697735415,24.44772028449735,24.234529982477056,965.3326554861516,965.2017440042138,44.11601992091874,38.01823339090468,6896.5595037785815,7,0.22806083015140813,1940-08-25
1939,49,339.0363483739253,0.7255714285714285,4.955429229567634,0.014638677631708872,46.0,7.0,6.0,4.0,75.0,138.0,0.40722960567490823,201.03634837392536,201.03634837392536,,201.03634837392536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.03634837392536,990.0,965.0951817418696,24.904818258130426,0.1273066582757723,0.010419646617303671,989.8622736951069,0.2863418477709124,0.0,0.0,0.0,24.48075010546641,0.0,0.0,0.0,,0.9348945059396858,0.0,0.0,0.0,45.12249318502826,0.0,0.0,0.0,0.9189917145626936,0.0,0.0,0.0,0.9794033046812014,0.96,0.96,0.96,44.19489908289803,0.0,0.0,0.0,44.19489908289803,0.1303097422042428,6.106362598740367e-05,350.2192051008483,325.6607962357874,0.4237538002581194,0.3940389275918259,24.59116621028501,24.386549082789752,965.1510960255042,965.028303981179,46.65089521555433,41.12036535649568,7424.74304592687,7,0.24552721712721132,1940-09-01
1939,50,313.72389421888903,0.7637142857142856,3.3365720528093696,0.010774882043327985,46.0,7.0,6.0,4.0,75.0,138.0,0.4401332786958795,175.723894218889,175.723894218889,,175.723894218889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.723894218889,990.0,964.9686194710945,25.031380528905597,0.11837307209435824,0.007572389421888857,989.8740545384836,0.21891209420196914,0.0,0.0,0.0,24.686522973187376,0.0,0.0,0.0,,0.9269521491296937,0.0,0.0,0.0,39.43594027163736,0.0,0.0,0.0,0.8031759729457709,0.0,0.0,0.0,0.9715313987106404,0.96,0.96,0.96,38.3170757038681,0.0,0.0,0.0,38.3170757038681,0.1220722793549799,6.056303283022495e-05,325.6607962357874,302.30479186612183,0.4564929293648591,0.4237538002581194,24.77670171785452,24.59116621028501,965.028303981179,964.9115239593306,41.12036535649568,35.737918643333515,6437.26871824984,7,0.2128726427992672,1940-09-08
1939,51,289.61409458272516,0.8005714285714286,4.0771934870357756,0.014368729605392202,46.0,7.0,6.0,4.0,75.0,138.0,0.476887503785402,151.61409458272513,151.61409458272513,,151.61409458272513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.61409458272513,990.0,964.858456378331,25.14154362166911,0.1098637451472465,0.0051614094582724855,989.8849748453946,0.1631598222007872,0.0,0.0,0.0,24.863358644862775,0.0,0.0,0.0,,0.9177646402485384,0.0,0.0,0.0,33.93139765690087,0.0,0.0,0.0,0.6910671620550074,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.91345572719384,0.0,0.0,0.0,32.91345572719384,0.11355614799406778,6.0296982691356396e-05,299.18021087320443,273.7644374568714,0.504083003920991,0.4612604543503239,24.966613022995304,24.800106625077788,964.8967208434927,964.7950577498276,35.04461576473703,29.376964953225297,5529.460562168565,7,0.18285253181774355,1940-09-15
1939,52,261.8787184146492,0.854,3.1116834332096834,0.0120010522969192,46.0,7.0,6.0,4.0,75.0,138.0,0.5273245502064131,123.87871841464917,123.87871841464917,,123.87871841464917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.8787184146492,990.0,964.7475148736586,25.252485126341412,0.10007492036870884,0.002387871841464886,989.8975372077899,0.10898219097674547,0.0,0.0,0.0,25.04104014315448,0.0,0.0,0.0,,0.9042046417352152,0.0,0.0,0.0,27.511967900910978,0.0,0.0,0.0,0.5603252118311808,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.686608863883652,0.0,0.0,0.0,26.686608863883652,0.10181825151587913,5.9830624697683415e-05,273.7644374568714,256.6827889882703,0.5376285669324958,0.504083003920991,25.073446026485826,24.966613022995304,964.7950577498276,964.7267311559532,29.376964953225297,25.50262378280588,4483.350289132453,7,0.14825893813268695,1940-09-22
1939,53,264.1051871975735,0.852,1.3611313227182507,0.0051537470246656,46.0,7.0,6.0,4.0,75.0,138.0,0.5225190821290612,126.10518719757351,126.10518719757351,,126.10518719757351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,185.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1008607131616739,0.0026105187197573,989.8965287681186,0.1125893369556323,0.0,0.0,0.0,25.027518682372666,0.0,0.0,0.0,,0.9067140181599574,0.0,0.0,0.0,28.064659345645875,0.0,0.0,0.0,0.5715816567341319,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.2227195652765,0.0,0.0,0.0,27.2227195652765,0.1030752930456892,5.9964754138643735e-05,264.1051871975735,264.1051871975735,0.5225190821290612,0.5225190821290612,25.027518682372666,25.027518682372666,964.7564207487904,964.7564207487904,27.2227195652765,27.2227195652765,1306.690539133272,2,0.1512373309182028,1940-09-29
1940,1,264.1051871975735,0.852,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0054105187197573,989.8866700704415,0.1680672043467588,0.0,0.0,0.0,24.962182117304504,0.0,0.0,0.0,,0.9189316013621388,0.0,0.0,0.0,34.66743349231668,0.0,0.0,0.0,0.7060577086011544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62741048754718,0.0,0.0,0.0,33.62741048754718,0.1273258236400747,6.0614100845783024e-05,264.1051871975735,264.1051871975735,0.4165007176391068,0.4165007176391068,24.962182117304504,24.962182117304504,964.7564207487904,964.7564207487904,33.62741048754718,33.62741048754718,5649.404961907926,7,0.18681894715303987,1940-10-01
1940,2,260.16594008089663,0.859,2.120685202658056,0.008169255681703243,41.0,6.0,4.0,3.0,56.0,110.0,0.42288259695132996,150.16594008089663,150.16594008089663,,150.16594008089663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.16594008089663,990.0,964.7406637603237,25.25933623967639,0.10652909391360885,0.005016594008089614,989.8884543120785,0.15968590464361032,0.0,0.0,0.0,24.98810464711111,0.0,0.0,0.0,,0.917385650004914,0.0,0.0,0.0,33.75985472973956,0.0,0.0,0.0,0.6875734160843088,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.747059087847376,0.0,0.0,0.0,32.747059087847376,0.1258524581141993,6.057488506356394e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.4165007176391068,25.0110006087108,24.962182117304504,964.7564207487904,964.7267311559532,33.62741048754718,31.968680338796304,5501.505926758358,7,0.1819281060435965,1940-10-08
1940,3,268.9361371530872,0.8401428571428572,1.6881848077246997,0.006194344697352258,41.0,6.0,4.0,3.0,56.0,110.0,0.4091558367584657,158.9361371530872,158.9361371530872,,158.9361371530872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.93613715308717,990.0,964.7757445486125,25.224255451387616,0.10962445773690181,0.0058936137153086715,989.8844819285478,0.17892550637039634,0.0,0.0,0.0,24.929811873565026,0.0,0.0,0.0,,0.9208263345174392,0.0,0.0,0.0,35.78221852410802,0.0,0.0,0.0,0.728762088067373,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.708751968384775,0.0,0.0,0.0,34.708751968384775,0.12902775428242544,6.0660146767167286e-05,275.9224808516464,264.1051871975735,0.4165007176391068,0.3986626956255262,24.962182117304504,24.88283208968288,964.8036899234066,964.7564207487904,36.27240934511074,33.62741048754718,5831.070330688642,7,0.19282639982435984,1940-10-15
1940,4,298.4236876327845,0.7865714285714286,4.729418071463954,0.016009490727423772,41.0,6.0,4.0,3.0,56.0,110.0,0.3688337618226468,188.42368763278452,188.42368763278452,,188.42368763278452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.42368763278452,990.0,964.8961737964019,25.103826203598114,0.12003179483239321,0.008842368763278414,989.8711258364043,0.25158922817326057,0.0,0.0,0.0,24.72336281182916,0.0,0.0,0.0,,0.9313306335258044,0.0,0.0,0.0,42.54876684037667,0.0,0.0,0.0,0.8665736627367957,0.0,0.0,0.0,0.9764141582658835,0.96,0.96,0.96,41.5504725872559,0.0,0.0,0.0,41.5504725872559,0.13917060933835843,6.124626368995339e-05,309.0284073518941,287.1870699602335,0.3830256007529573,0.3559543310034335,24.805299353153465,24.640901036545635,964.9451420367594,964.848748279841,44.04686531635006,38.84350040733489,6980.4793946589925,7,0.23083595881808838,1940-10-22
1940,5,312.48797779379356,0.7655714285714285,1.0705738179276116,0.0034012886632272857,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3447201288916911,204.77369207950787,204.77369207950787,,204.77369207950787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,255.2022635080793,990.0,964.9624398889689,25.037560111031098,0.12560055974030152,0.010954738415901515,989.8634447018438,0.29674831308882116,0.0,0.0,0.0,24.604256499786093,0.0,0.0,0.0,,0.9361152268282948,0.0,0.0,0.0,46.25442626774149,0.0,0.0,0.0,0.9420453415018635,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.32933774238666,0.0,0.0,0.0,45.32933774238666,0.1450547932928706,6.148958782345847e-05,316.52242407738737,311.8155700798613,0.3527726340664359,0.3348893851959246,24.61760828357845,24.564237913092583,964.9826121203868,964.9590778503992,46.59975652266933,44.659750057961205,7615.328740720959,7,0.25182965412437036,1940-10-29
1940,6,325.6607962357874,0.7459999999999999,1.305481736914292,0.004008716283949286,40.0,6.0,4.0,3.0,53.0,106.0,0.325492049473628,219.66079623578744,219.66079623578744,,219.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.6607962357874,990.0,965.028303981179,24.971696018821035,0.1307034245423,0.0139321592471574,989.8553644162106,0.3413552524062252,0.0,0.0,0.0,24.4857051826254,0.0,0.0,0.0,,0.939868843902494,0.0,0.0,0.0,49.575958815060595,0.0,0.0,0.0,1.0096936622211934,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.584439638759385,0.0,0.0,0.0,48.584439638759385,0.1491872531183732,6.143871782631018e-05,325.6607962357874,325.6607962357874,0.325492049473628,0.325492049473628,24.4857051826254,24.4857051826254,965.028303981179,965.028303981179,48.584439638759385,48.584439638759385,8162.185859311576,7,0.2699135535486632,1940-11-05
1940,7,328.7175550648468,0.7411428571428571,0.8501101445498388,0.0025747323362364572,40.0,6.0,4.0,3.0,53.0,106.0,0.3224880670989079,222.71755506484686,222.71755506484686,,222.71755506484686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.71755506484686,990.0,965.0435877753242,24.956412224675756,0.13178224957460177,0.0145435110129693,989.8536742394124,0.3509628133060464,0.0,0.0,0.0,24.459123650782143,0.0,0.0,0.0,,0.9406120136014701,0.0,0.0,0.0,50.250779195142,0.0,0.0,0.0,1.0234374581495316,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.24576361123916,0.0,0.0,0.0,49.24576361123916,0.1498070884462242,6.142050531059299e-05,331.6115672476363,325.6607962357874,0.325492049473628,0.3196510932347628,24.4857051826254,24.43394696750895,965.0580578362382,965.028303981179,49.8714016261102,48.584439638759385,8273.28828668818,7,0.27358757561799535,1940-11-12
1940,8,332.1631744676749,0.7352857142857143,0.5516072200386476,0.001644268002623643,40.0,6.0,4.0,3.0,53.0,106.0,0.3191255011701532,226.16317446767493,226.16317446767493,,226.16317446767493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.16317446767493,990.0,965.0608158723384,24.939184127661655,0.1329983155684962,0.01523263489353493,989.8517690495379,0.3618454217859132,0.0,0.0,0.0,24.429107755413664,0.0,0.0,0.0,,0.9414042713679764,0.0,0.0,0.0,51.00863445131203,0.0,0.0,0.0,1.038872392083748,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.98846176228579,0.0,0.0,0.0,49.98846176228579,0.1504926769560618,6.139683605268602e-05,335.4728177879068,331.6115672476363,0.3196510932347628,0.3159719487824957,24.43394696750895,24.400072482841946,965.0773640889396,965.0580578362382,50.69082257933929,49.8714016261102,8398.061576064012,7,0.27771367645714323,1940-11-19
1940,9,338.6459365865107,0.7261428571428572,0.7317840142385421,0.0021565746639380717,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32311324866021945,229.21736515793924,229.21736515793924,,229.21736515793924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.3602223007964,990.0,965.0932296829324,24.906770317067508,0.13447958396988074,0.015843473031587816,989.8496769429985,0.3718603450519435,0.0,0.0,0.0,24.38458691501405,0.0,0.0,0.0,,0.9418503268912043,0.0,0.0,0.0,51.62821844722647,0.0,0.0,0.0,1.0514912107378098,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.595654078281946,0.0,0.0,0.0,50.595654078281946,0.14941081359490105,6.131394625157386e-05,340.5953058875766,338.3210417029997,0.3487811441050956,0.313311875213052,24.41857434243667,24.374945948383687,965.102976529438,965.0916052085148,51.29419662759671,48.60347646898159,8500.069885151368,7,0.2810869671015664,1940-11-26
1940,10,357.52590997444224,0.7018571428571428,4.630688499267535,0.012855278220318702,42.0,7.0,5.0,3.0,61.0,118.0,0.33021720303289986,239.52590997444227,239.52590997444227,,239.52590997444227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,293.52590997444224,990.0,965.1876295498722,24.81237045012782,0.13912616363942115,0.017905181994888403,989.8429686543657,0.4063204696454435,0.0,0.0,0.0,24.249018634848074,0.0,0.0,0.0,,0.943578401382657,0.0,0.0,0.0,53.74468176421318,0.0,0.0,0.0,1.094596369943242,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.66978812892892,0.0,0.0,0.0,52.66978812892892,0.1472857535743676,6.108474097370806e-05,373.01012538244936,350.2192051008483,0.3369318366364888,0.3163452999540265,24.314433739959195,24.10941926542852,965.2650506269122,965.1510960255042,55.87747578125948,51.14171380028729,8848.524405660059,7,0.2926099340496051,1940-12-03
1940,11,391.0814635738142,0.6631428571428571,4.270321723105416,0.01093122303584007,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.271395359204163,285.0814635738142,285.0814635738142,,161.04907184695716,124.03239172685699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,333.0814635738142,990.0,965.3549926925199,24.64500730748013,0.15308654578794886,0.027016292714762784,989.8198971614972,0.1949957758924014,0.12714329808140606,0.0,0.0,24.269908693085018,20.83111081934225,0.0,0.0,,0.9188687089705911,0.7837208179149934,0.0,0.0,35.29636168596339,27.029357298733107,0.0,0.0,0.7188668367813317,0.5504960753306131,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.32014087925678,26.21847657977111,0.0,0.0,60.5386174590279,0.15475056938226142,5.9015089764109404e-05,402.90237744418727,377.11676084070143,0.3129004389434831,0.2581270447191808,24.384992198220576,24.071585116199376,965.4130606984988,965.2855838042036,63.162108025190136,56.711650096399744,10170.487733116686,7,0.33632565255015495,1940-12-10
