WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1940,12,422.6207907322791,0.6267142857142858,10.635158496069325,0.023375331102138488,38.0,5.0,4.0,3.0,54.0,104.0,0.24714162261719874,318.6207907322791,318.6207907322791,,159.31039536613955,159.31039536613955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.6207907322791,990.0,965.5017935582953,24.498206441704756,0.1645706839342381,0.03372415814645578,989.8017051579192,0.18103818511253342,0.18103818511253342,0.0,0.0,24.11887341451154,24.11887341451154,0.0,0.0,,0.9200084237364782,0.9200084237364782,0.0,0.0,34.66145585551875,34.66145585551875,0.0,0.0,0.7059359644708503,0.7059359644708503,0.0,0.0,0.9703491398128105,0.9703491398128105,0.96,0.96,33.635745357219136,33.635745357219136,0.0,0.0,67.27149071443827,0.15896467911404216,5.865352807526287e-05,477.3484869166725,402.90237744418727,0.2581270447191808,0.2178701783926563,24.24148890938532,23.77682283794807,965.748068191125,965.4130606984988,78.72905194418469,63.162108025190136,11301.61044002563,7,0.3737305039691015,1940-12-17
1940,13,466.37970843097844,0.5777142857142857,6.198094558366571,0.013418500657304358,38.0,5.0,4.0,3.0,54.0,104.0,0.22304599665337105,362.37970843097844,362.37970843097844,,181.18985421548922,181.18985421548922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,409.37970843097844,990.0,965.6987086879393,24.301291312060616,0.18001456369046823,0.04247594168619564,989.7775094946234,0.2323719257097272,0.2323719257097272,0.0,0.0,23.84642888097425,23.84642888097425,0.0,0.0,,0.9281185023820537,0.9281185023820537,0.0,0.0,39.3272359886292,39.3272359886292,0.0,0.0,0.8009620364282932,0.8009620364282932,0.0,0.0,0.9707193163099309,0.9707193163099309,0.96,0.96,38.176295889562084,38.176295889562084,0.0,0.0,76.35259177912417,0.16370186464899963,5.852687955438066e-05,477.3484869166725,455.65515596238953,0.2282427810574019,0.2178701783926563,23.91422228564832,23.77682283794807,965.748068191125,965.6504482018308,78.72905194418469,74.09960992959789,12827.23541889286,7,0.42418106543957873,1940-12-24
1940,14,501.5969587139722,0.549,7.141301568781939,0.014071714695987359,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23471650713899,383.88267299968646,383.88267299968646,,191.94133649984323,191.94133649984323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,434.3112444282579,990.0,965.8571863142128,24.142813685787164,0.18881367629035667,0.04677653459993724,989.7644097891098,0.2610089717073539,0.2610089717073539,0.0,0.0,23.64621450318951,23.64621450318951,0.0,0.0,,0.9314490080738346,0.9314490080738346,0.0,0.0,41.456785600099934,41.456785600099934,0.0,0.0,0.8443337189429723,0.8443337189429723,0.0,0.0,0.9744333718942972,0.9744333718942972,0.96,0.96,40.40097692633479,40.40097692633479,0.0,0.0,80.80195385266958,0.16107803909382892,5.846593619220304e-05,527.3375978981461,479.5630976092969,0.2469008661775898,0.2168640592206898,23.76268713064572,23.48472720299295,965.9730191905415,965.7580339392418,85.89723621504045,76.84997594563201,13574.728247248491,7,0.44889974362594215,1940-12-31
1940,15,575.3794548783942,0.4991428571428571,11.63678087355897,0.020249144476029744,41.0,6.0,4.0,3.0,66.0,120.0,0.20884332228217348,455.37945487839414,455.37945487839414,,227.68972743919707,227.68972743919707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.37945487839414,990.0,966.1884523393691,23.811547660630918,0.21634193804257176,0.06107589097567879,989.7225821709817,0.3675653332127911,0.3675653332127911,0.0,0.0,23.16656449839989,23.16656449839989,0.0,0.0,,0.9402244879606741,0.9402244879606741,0.0,0.0,48.62810966275352,48.62810966275352,0.0,0.0,0.990389198834084,0.990389198834084,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.65554746949846,47.65554746949846,0.0,0.0,95.31109493899692,0.16561419258710441,5.8149959508160285e-05,608.7950640130589,548.1781559247493,0.2189069350958831,0.1971106651374327,23.34864683183125,22.94125178100817,966.3351802560522,966.0668017016612,101.6768753514812,90.07057868061042,16012.263949751481,7,0.5295060829944273,1941-01-07
1940,16,683.1236626440278,0.44542857142857145,24.36733337133939,0.034555580385478527,41.0,6.0,4.0,3.0,66.0,120.0,0.17680060354317587,563.1236626440278,563.1236626440278,,237.2363561521649,237.2363561521649,88.65095033969807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,614.1236626440278,990.0,966.632494650576,23.36750534942392,0.2755216506730921,0.09424561522330173,989.6302327341036,0.4037314813057243,0.4037314813057243,0.1300684117192477,0.0,22.59400660222181,22.59400660222181,9.604513420172932,0.0,,0.9401507527027785,0.9401507527027785,0.40049112796798303,0.0,49.478342202105175,49.478342202105175,18.201887696807834,0.0,1.0077055438310627,1.0077055438310627,0.3707105437231738,0.0,0.978313035461393,0.978313035461393,0.9668844640328216,0.96,48.41989250980911,48.41989250980911,17.768967094617715,0.0,114.60875211423591,0.16773530827192887,5.6613896842654064e-05,779.3663976124346,615.6277736669467,0.1949229796525063,0.1539712263289979,22.896750345037194,22.182759539528643,967.0174655904495,966.3625110946678,131.80405433073014,102.93125279986177,19254.270355191635,7,0.6367152895235328,1941-01-14
1940,17,886.0401951840978,0.36628571428571427,23.10823691455239,0.026515917404088374,41.0,6.0,4.0,3.0,66.0,120.0,0.1357240151593255,766.0401951840978,766.0401951840978,,255.3467317280326,255.3467317280326,255.3467317280326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,817.0401951840978,990.0,967.4441607807364,22.55583921926364,0.40494099360617597,0.17419116593629297,989.4208678404575,0.462518496459907,0.462518496459907,0.462518496459907,0.0,21.514188563261282,21.514188563261282,21.514188563261282,0.0,,0.9420902887398721,0.9420902887398721,0.9420902887398721,0.0,50.72461738841196,50.72461738841196,50.72461738841196,0.0,1.033087930517555,1.033087930517555,1.033087930517555,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.710125040643725,49.710125040643725,49.710125040643725,0.0,149.13037512193117,0.16834235039041795,5.410963837721036e-05,941.1240560143012,817.7246825595828,0.1467486582701462,0.127507100932267,21.955124127277063,21.145391967075987,967.6644962240572,967.1708987302384,157.30379499920392,138.38764908130156,25053.903020484435,7,0.8285020840107287,1941-01-21
1940,18,1003.2869758744075,0.3298571428571429,20.98178078156343,0.020899373816856397,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.13731708196098874,865.2869758744075,865.2869758744075,,216.32174396860188,216.32174396860188,216.32174396860188,216.32174396860188,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,921.8584044458361,990.0,967.9010940932319,22.098905906768127,0.4988072164523934,0.24222958069952605,989.2589632028481,0.33133755369412876,0.33133755369412876,0.33133755369412876,0.33133755369412876,21.026531555922055,21.026531555922055,21.026531555922055,21.026531555922055,,0.9354915459147692,0.9354915459147692,0.9354915459147692,0.9354915459147692,41.72327470231034,41.72327470231034,41.72327470231034,41.72327470231034,0.8497611955664021,0.8497611955664021,0.8497611955664021,0.8497611955664021,0.9749761195566401,0.9749761195566401,0.9749761195566401,0.9749761195566401,40.68115215632944,40.68115215632944,40.68115215632944,40.68115215632944,162.72460862531776,0.16225997276080834,5.224327465657194e-05,1042.8375986738165,952.4350838829192,0.1623769294858068,0.1167541271605622,21.304222454561376,20.839395049847276,968.0346324529748,967.7097403355316,170.19946987340785,157.058357607687,27337.73424905338,7,0.9040256034739874,1941-01-28
1940,19,1023.5891693532722,0.3242857142857143,14.514722271973417,0.0138629742976403,49.0,8.0,7.0,5.0,93.0,162.0,0.1584898138285895,861.5891693532722,861.5891693532722,,215.39729233831804,215.39729233831804,215.39729233831804,215.39729233831804,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,925.5891693532722,990.0,967.9699877402654,22.030012259734594,0.5022209170260924,0.23927133548261767,989.2585077474913,0.3289119463354534,0.3289119463354534,0.3289119463354534,0.3289119463354534,20.959608060890446,20.959608060890446,20.959608060890446,20.959608060890446,,0.9351261149785256,0.9351261149785256,0.9351261149785256,0.9351261149785256,41.385902629490545,41.385902629490545,41.385902629490545,41.385902629490545,0.8428900739203777,0.8428900739203777,0.8428900739203777,0.8428900739203777,0.9742890073920378,0.9742890073920378,0.9742890073920378,0.9742890073920378,40.32635961971011,40.32635961971011,40.32635961971011,40.32635961971011,161.30543847884044,0.15758024071388327,5.201841721697019e-05,1082.8793953113418,989.4775076349576,0.163722771614295,0.1496011473682375,21.156303712102385,20.62142500079517,968.16047809955,967.8579100305398,170.93652303900646,155.7380333062586,27099.313664445195,7,0.8961413248824469,1941-02-04
1940,20,1162.1954409241994,0.284,21.301361703120524,0.018245060668197116,49.0,8.0,7.0,5.0,93.0,162.0,0.13960772404930993,1000.1954409241995,1000.1954409241995,,250.0488602310499,250.0488602310499,250.0488602310499,250.0488602310499,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1064.1954409241996,990.0,968.4097571000475,21.590242899952518,0.6498783104283892,0.3602676778931282,988.9898540116785,0.4432036505729461,0.4432036505729461,0.4432036505729461,0.4432036505729461,20.13689326105807,20.13689326105807,20.13689326105807,20.13689326105807,,0.9391472016198639,0.9391472016198639,0.9391472016198639,0.9391472016198639,46.345200932576155,46.345200932576155,46.345200932576155,46.345200932576155,0.9438941126797588,0.9438941126797588,0.9438941126797588,0.9438941126797588,0.9799897245754913,0.9799897245754913,0.9799897245754913,0.9799897245754913,45.417843205809,45.417843205809,45.417843205809,45.417843205809,181.671372823236,0.1563654538155375,5.0487169527462916e-05,1231.9889272331854,1096.498822347363,0.1477429767349805,0.1314946883198223,20.544095654693734,19.675480763264268,968.6291080570186,968.2032820130916,190.0556473709837,173.07365496733996,30520.79063430365,7,1.0092854045735333,1941-02-11
1940,21,1370.8972819863247,0.2492857142857143,31.81278683095602,0.0233831159712072,49.0,8.0,7.0,5.0,93.0,162.0,0.11834961128023716,1208.8972819863247,1100.0,,275.0,275.0,275.0,275.0,108.89728198632471,31.847047693483166,5.377643554880232,4.705438110520204,3.3610272218001453,63.60612540564097,80.84704769348316,13.377643554880233,11.705438110520204,8.361027221800144,156.60612540564097,1205.9301293588835,990.0,969.068641033933,20.931358966067005,0.8553221106906296,0.48,988.6646778893094,0.5349,0.5349,0.5349,0.5349,19.06113685537635,19.06113685537635,19.06113685537635,19.06113685537635,,0.9372589182244032,0.9372589182244032,0.9372589182244032,0.9372589182244032,48.18178473517937,48.18178473517937,48.18178473517937,48.18178473517937,0.9812990781095595,0.9812990781095595,0.9812990781095595,0.9812990781095595,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.21814904047579,47.21814904047579,47.21814904047579,47.21814904047579,188.87259616190315,0.13804174599971236,4.769510004088464e-05,1454.6784350498776,1291.2130338573666,0.1254634175400488,0.1113648185720477,19.36068026203917,18.74693497360044,969.3381918670842,968.8152409635516,192.03099686245943,185.5624769483808,31730.59615519973,7,1.049292200899462,1941-02-18
1940,22,1595.6080312332717,0.21914285714285714,29.292122023874168,0.018585525789991397,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.12157908970927243,1400.6080312332717,1100.0,,275.0,275.0,275.0,275.0,300.6080312332716,46.71428571428572,8.714285714285714,12.621344318230493,12.512168318524308,220.04594716794546,100.0,18.0,21.764201461087634,20.940739747095737,334.90309002508826,1239.7642014610876,990.0,969.7935028701382,20.20649712986174,0.9179076125322332,0.48,988.6020923874677,0.5349,0.5349,0.5349,0.5349,18.273689517329505,18.273689517329505,18.273689517329505,18.273689517329505,,0.9347821219795879,0.9347821219795879,0.9347821219795879,0.9347821219795879,46.06931583265503,46.06931583265503,46.06931583265503,46.06931583265503,0.9382752715408355,0.9382752715408355,0.9382752715408355,0.9382752715408355,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.14792951600192,45.14792951600192,45.14792951600192,45.14792951600192,180.5917180640077,0.11342542609039453,4.560396920808275e-05,1659.7232892169968,1492.9232463956196,0.1439999074259856,0.1006511518513145,18.617837795204306,18.05816611462682,970.0006444728548,969.4617520268166,184.20459520219197,178.33064269056587,30339.408634753294,7,1.0032873225778205,1941-02-25
1940,23,1719.5478605197643,0.20514285714285713,24.653263410143413,0.01392100193725807,59.0,11.0,12.0,13.0,144.0,239.0,0.1392047414484048,1480.5478605197643,1100.0,,275.0,275.0,275.0,275.0,380.54786051976436,41.00000000000001,7.0,13.0,20.6992560115353,298.848604508229,100.0,18.0,25.0,33.6992560115353,442.8486045082291,1243.0,990.0,970.1939238570639,19.80607614293613,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.864886730417854,17.864886730417854,17.864886730417854,17.864886730417854,,0.933176697072275,0.933176697072275,0.933176697072275,0.933176697072275,44.96160520064253,44.96160520064253,44.96160520064253,44.96160520064253,0.9157149735365078,0.9157149735365078,0.9157149735365078,0.9157149735365078,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,44.05940919174409,44.05940919174409,44.05940919174409,44.05940919174409,176.23763676697635,0.1027033087925837,4.450445372903444e-05,1832.2961330880007,1659.7232892169968,0.1439999074259856,0.1304374307646489,18.05816611462682,17.500623080582038,970.5581875068996,970.0006444728548,178.33064269056587,172.23338502943403,29607.92297685203,7,0.9790979820387576,1941-03-04
1940,24,2015.962787035461,0.17485714285714285,48.132315784153626,0.023814634211189813,49.0,9.0,9.0,9.0,107.0,183.0,0.09101111689797371,1832.9627870354605,1100.0,,275.0,275.0,275.0,275.0,732.9627870354607,51.0,9.0,16.0,36.04735018207184,620.9154368533889,100.0,18.0,25.0,45.04735018207184,727.9154368533889,1243.0,990.0,971.1082767772328,18.891723222767137,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.95053381024886,16.95053381024886,16.95053381024886,16.95053381024886,,0.9285544666019813,0.9285544666019813,0.9285544666019813,0.9285544666019813,42.44956925656471,42.44956925656471,42.44956925656471,42.44956925656471,0.8645533453475499,0.8645533453475499,0.8645533453475499,0.8645533453475499,0.976455334534755,0.976455334534755,0.976455334534755,0.976455334534755,41.45132634805681,41.45132634805681,41.45132634805681,41.45132634805681,165.80530539222724,0.08254272012397293,4.18700266141988e-05,2169.222343577076,1871.701607458672,0.0977719948899711,0.0843620298038377,17.373313086461387,16.550342861606048,971.5084677258756,970.6854975010204,170.7359563652355,161.16341556539547,27855.291305894178,7,0.9211405855123735,1941-03-11
1940,25,2496.712508038215,0.12842857142857142,106.49664343098526,0.04004352584118746,49.0,9.0,9.0,9.0,107.0,183.0,0.07430891477520653,2313.712508038215,1100.0,,275.0,275.0,275.0,275.0,1213.7125080382154,51.0,9.0,16.0,57.4600357750204,1080.2524722631952,100.0,18.0,25.0,66.4600357750204,1187.2524722631952,1243.0,990.0,972.2989612262991,17.701038773700866,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.759849361182589,15.759849361182589,15.759849361182589,15.759849361182589,,0.9200335959032567,0.9200335959032567,0.9200335959032567,0.9200335959032567,39.11725143982522,39.11725143982522,39.11725143982522,39.11725143982522,0.7966853653732223,0.7966853653732223,0.7966853653732223,0.7966853653732223,0.9718392736753234,0.9718392736753234,0.9718392736753234,0.9718392736753234,38.01900067320723,38.01900067320723,38.01900067320723,38.01900067320723,152.07600269282892,0.06213512986533961,3.8403030983037606e-05,2914.698847593973,2217.372657831301,0.0825301057779719,0.06278521712494,16.43411796513032,14.750916817427305,973.3078937700544,971.6246926223514,159.82599559532343,140.5222007838071,25548.768452395256,7,0.8448666816268272,1941-03-18
1940,26,3218.3362331913786,0.07314285714285715,63.03122909226723,0.019843311540948684,49.0,9.0,9.0,9.0,107.0,183.0,0.05696254252539923,3035.3362331913786,1100.0,,275.0,275.0,275.0,275.0,1935.3362331913788,50.99999999999999,9.0,16.0,71.0,1788.3362331913784,100.0,18.0,25.0,80.0,1895.3362331913784,1243.0,990.0,974.013204173045,15.98679582695497,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.045606414436692,14.045606414436692,14.045606414436692,14.045606414436692,,0.9019644003124176,0.9019644003124176,0.9019644003124176,0.9019644003124176,34.169709779626345,34.169709779626345,34.169709779626345,34.169709779626345,0.6959207694424918,0.6959207694424918,0.6959207694424918,0.6959207694424918,0.97,0.97,0.97,0.97,33.144618486237555,33.144618486237555,33.144618486237555,33.144618486237555,132.57847394495022,0.04131266990716864,3.347941261236117e-05,3355.917451239844,3004.2640135053875,0.0609134214494267,0.0545305427379897,14.534725037641117,13.743652178902032,974.3151584085796,973.5240855498406,138.0963872925692,129.12544939112027,22273.18362275164,7,0.7365470774719458,1941-03-25
1940,27,3207.38112760058,0.07414285714285715,50.236205390636584,0.016166157106839888,70.0,14.0,18.0,25.0,168.0,295.0,0.09218747300526779,2912.38112760058,1100.0,,275.0,275.0,275.0,275.0,1812.3811276005797,29.999999999999982,4.0,6.999999999999998,55.0,1716.38112760058,100.0,18.0,25.0,80.0,1884.38112760058,1243.0,990.0,973.9846234967101,16.01537650328971,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.074187090771433,14.074187090771433,14.074187090771433,14.074187090771433,,0.9022154888741939,0.9022154888741939,0.9022154888741939,0.9022154888741939,34.24967073455593,34.24967073455593,34.24967073455593,34.24967073455593,0.6975493021294487,0.6975493021294487,0.6975493021294487,0.6975493021294487,0.97,0.97,0.97,0.97,33.22218061251925,33.22218061251925,33.22218061251925,33.22218061251925,132.88872245007698,0.0415863402194444,3.355775819446389e-05,3355.917451239844,3004.2640135053875,0.0981937668173819,0.0879044268180709,14.534725037641117,13.743652178902032,974.3151584085796,973.5240855498406,138.0963872925692,129.12544939112027,22325.305371612936,7,0.7382706802782055,1941-04-01
1940,28,2869.8465062359805,0.09614285714285715,31.722500286775226,0.011032883851893441,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.0870576758932381,2619.4179348074094,1100.0,,275.0,275.0,275.0,275.0,1519.4179348074092,39.142857142857146,4.571428571428571,9.285714285714286,58.42857142857143,1407.9893633788379,100.0,18.0,25.0,80.0,1546.8465062359808,1243.0,990.0,973.199629497811,16.800370502189026,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.85918108967075,14.85918108967075,14.85918108967075,14.85918108967075,,0.9115798568834329,0.9115798568834329,0.9115798568834329,0.9115798568834329,36.53160610281842,36.53160610281842,36.53160610281842,36.53160610281842,0.7440245642121878,0.7440245642121878,0.7440245642121878,0.7440245642121878,0.97,0.97,0.97,0.97,35.43565791973386,35.43565791973386,35.43565791973386,35.43565791973386,141.74263167893545,0.04942524221640603,3.5793593858317035e-05,2963.5533446484865,2782.206511497961,0.1018837303507066,0.0755294264396138,15.070725904555609,14.632992169364677,973.425818418117,972.988084682926,144.12518537512355,139.19765809689972,23812.762122061158,7,0.7874590648829748,1941-04-08
1940,29,2697.8489781735816,0.10914285714285714,27.187102191426284,0.010225004431700987,54.0,13.0,14.0,19.0,117.0,217.0,0.08046592542130823,2480.8489781735816,1100.0,,275.0,275.0,275.0,275.0,1380.848978173582,46.0,5.0,11.0,61.0,1257.848978173582,100.0,18.0,25.0,80.0,1374.848978173582,1243.0,990.0,972.7844630507637,17.21553694923619,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.27434753671791,15.27434753671791,15.27434753671791,15.27434753671791,,0.9160768012660458,0.9160768012660458,0.9160768012660458,0.9160768012660458,37.737344248254225,37.737344248254225,37.737344248254225,37.737344248254225,0.7685813492516136,0.7685813492516136,0.7685813492516136,0.7685813492516136,0.97,0.97,0.97,0.97,36.60522392080661,36.60522392080661,36.60522392080661,36.60522392080661,146.42089568322643,0.05430511137674424,3.697497365738041e-05,2749.2151184112568,2591.896796157977,0.0837224693211796,0.0789316188997978,15.530094182962436,15.1503603016614,972.9084502858204,972.5287164045192,149.31327894518964,145.02120419400592,24598.710474782038,7,0.813449420462369,1941-04-15
1940,30,2396.368025579134,0.13214285714285715,29.58065495537657,0.012281695830205842,54.0,13.0,14.0,19.0,117.0,217.0,0.09055449182208926,2179.3680255791346,1100.0,,275.0,275.0,275.0,275.0,1079.3680255791346,46.0,5.0,11.0,61.0,956.3680255791345,100.0,18.0,25.0,80.0,1073.3680255791346,1243.0,990.0,972.0567504065704,17.94324959342964,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.002060180911364,16.002060180911364,16.002060180911364,16.002060180911364,,0.9237882266129646,0.9237882266129646,0.9237882266129646,0.9237882266129646,39.86757193618183,39.86757193618183,39.86757193618183,39.86757193618183,0.8119668418774303,0.8119668418774303,0.8119668418774303,0.8119668418774303,0.9711966841877429,0.9711966841877429,0.9711966841877429,0.9711966841877429,38.719258494449214,38.719258494449214,38.719258494449214,38.719258494449214,154.87703397779686,0.06463071772628486,3.9110362115605266e-05,2411.0479762115906,2384.832211470341,0.0909917263597388,0.0900023567100335,16.02990524944982,15.966625817315837,972.092184770166,972.028905338032,155.19922239386796,154.44405840042324,26019.341708269872,7,0.8604279665433159,1941-04-22
1940,31,2189.1646326527757,0.15599999999999997,44.00715501405479,0.01997224422926164,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11889996220447298,1930.0217755099184,1100.0,,275.0,275.0,275.0,275.0,830.0217755099185,45.285714285714285,5.000000000000002,11.714285714285717,51.37285357843799,716.6489219314806,100.0,18.0,25.0,68.94428214986657,877.2203505029091,1243.0,990.0,971.5566042857137,18.44339571428639,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.50220630176811,16.50220630176811,16.50220630176811,16.50220630176811,,0.9263059873828052,0.9263059873828052,0.9263059873828052,0.9263059873828052,41.226207618453195,41.226207618453195,41.226207618453195,41.226207618453195,0.8396376297037309,0.8396376297037309,0.8396376297037309,0.8396376297037309,0.9739637629703731,0.9739637629703731,0.9739637629703731,0.9739637629703731,40.15341888006706,40.15341888006706,40.15341888006706,40.15341888006706,160.61367552026823,0.07350850128616963,4.0559008969764705e-05,2310.3827547648234,2076.782126371957,0.1328979080160706,0.0939238312580326,16.773474420376935,16.2096108346011,971.8491997528806,971.2853361671048,163.73990721813587,157.25149676076066,26983.09748740506,7,0.8922981973348234,1941-04-29
1940,32,1910.0631808375695,0.18542857142857144,46.46638575038128,0.0246737794555205,52.714285714285715,12.142857142857142,12.142857142857142,15.0,160.0,252.0,0.13144640903635962,1658.0631808375695,1100.0,,275.0,275.0,275.0,275.0,558.0631808375695,47.285714285714285,5.857142857142855,12.857142857142856,33.0150144548404,459.0481663827291,100.0,18.0,25.0,48.0150144548404,619.0481663827292,1243.0,990.0,970.8040835543285,19.195916445671546,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.25472703315327,17.25472703315327,17.25472703315327,17.25472703315327,,0.9300972980871783,0.9300972980871783,0.9300972980871783,0.9300972980871783,43.28324397170206,43.28324397170206,43.28324397170206,43.28324397170206,0.8815324637821194,0.8815324637821194,0.8815324637821194,0.8815324637821194,0.9780112682181816,0.9780112682181816,0.9780112682181816,0.9780112682181816,42.33262760523769,42.33262760523769,42.33262760523769,42.33262760523769,169.33051042095076,0.08895402926196641,4.276022990428049e-05,2041.65817572948,1751.5174261192883,0.1474594021291367,0.10478655525863,17.761600441557896,16.858256370203655,971.200554217278,970.2972101459238,175.13767742921408,164.7219486299363,28447.525750719724,7,0.9407250578941707,1941-05-06
1940,33,1659.2520911324498,0.21157142857142855,27.411555533592132,0.01675541495741183,47.0,10.0,10.0,10.0,115.0,192.0,0.1158585420375083,1467.2520911324498,1100.0,,275.0,275.0,275.0,275.0,367.2520911324497,53.0,8.0,14.848486141251067,19.12771307981509,272.2758919113836,100.0,18.0,24.84848614125107,29.12771307981509,387.2758919113836,1242.848486141251,990.0,969.9991221405818,20.000877859418228,0.9258969409710625,0.48,988.594103059029,0.5349,0.5349,0.5349,0.5349,18.060080918447195,18.060080918447195,18.060080918447195,18.060080918447195,,0.9340112217841509,0.9340112217841509,0.9340112217841509,0.9340112217841509,45.49322123413391,45.49322123413391,45.49322123413391,45.49322123413391,0.9265421839945808,0.9265421839945808,0.9265421839945808,0.9265421839945808,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.58335680945124,44.58335680945124,44.58335680945124,44.58335680945124,178.33342723780495,0.10765443589565248,4.5033693746920446e-05,1745.9668486656192,1559.6365373841434,0.1231056053111109,0.1099677236980409,18.384270613686787,17.779533076408136,970.2792775110736,969.6772872746257,181.7506883973028,175.33181020268646,29960.01577595123,7,0.9907412624322497,1941-05-13
1940,34,1428.3271236785563,0.24100000000000002,31.182058805060574,0.021794065955202283,47.0,10.0,10.0,10.0,115.0,192.0,0.1346880860778213,1236.3271236785563,1100.0,,275.0,275.0,275.0,275.0,136.32712367855632,32.68995197410573,6.067568456379769,7.100371024924809,7.100371024924809,83.36886119822123,79.68995197410572,16.06756845637977,17.100371024924808,17.100371024924808,198.3688611982212,1212.8578914554105,990.0,969.2531653430525,20.74683465694745,0.8673029773923054,0.48,988.6526970226078,0.5349,0.5349,0.5349,0.5349,18.86463167955514,18.86463167955514,18.86463167955514,18.86463167955514,,0.9366422073406298,0.9366422073406298,0.9366422073406298,0.9366422073406298,47.65383474789253,47.65383474789253,47.65383474789253,47.65383474789253,0.9705465325436362,0.9705465325436362,0.9705465325436362,0.9705465325436362,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.70075805293469,46.70075805293469,46.70075805293469,46.70075805293469,186.80303221173875,0.13112042770992355,4.717248288175221e-05,1528.006983766956,1341.3621257487196,0.143138080548405,0.1256538759572076,19.19034224792903,18.4907256480277,969.5750994860164,968.9728523952102,190.23365913966828,182.86867714394143,31382.90941157211,7,1.0377946233985487,1941-05-20
1940,35,1235.1405974328586,0.269,24.954096864734506,0.02017478908322823,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14820232603102737,1051.9977402900015,1046.8965539386318,,261.72413848465794,261.72413848465794,261.72413848465794,261.72413848465794,5.101186351369669,1.2487279089290335,0.2656867891338369,0.2656867891338369,0.2656867891338369,3.0553980750391245,47.677299337500465,10.265686789133838,9.979972503419551,9.979972503419551,110.34111236075341,1114.8195125686857,990.0,968.6390133062175,21.360986693782447,0.7201940707380611,0.41096552012022125,988.8688404091417,0.48513468000073084,0.48513468000073084,0.48513468000073084,0.48513468000073084,19.744692422923407,19.744692422923407,19.744692422923407,19.744692422923407,,0.939038850769429,0.939038850769429,0.939038850769429,0.939038850769429,47.56354677855948,47.56354677855948,47.56354677855948,47.56354677855948,0.9687076736977488,0.9687076736977488,0.9687076736977488,0.9687076736977488,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.612275842988275,46.612275842988275,46.612275842988275,46.612275842988275,186.4491033719531,0.15112556635992963,4.949948922646616e-05,1327.7083044595877,1166.683447695578,0.1600584901732721,0.1361235997287778,20.11754191083066,19.24023659927729,968.9299403854444,968.423862264186,192.05779738299407,181.95721709886055,31323.449366488127,7,1.0358283520664062,1941-05-27
1940,36,1056.0499096952233,0.315,27.893040251235952,0.0265742434242166,45.0,10.0,9.0,9.0,88.0,161.0,0.15282495831672807,895.0499096952234,895.0499096952234,,233.41047939924542,233.41047939924542,233.41047939924542,194.81847149748705,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,959.0499096952234,990.0,968.07237451314,21.92762548686002,0.53283794901169,0.26603992775617863,989.2011221232322,0.3876272549250986,0.3876272549250986,0.3876272549250986,0.3138906758528826,20.741120355167045,20.741120355167045,20.741120355167045,17.73478350001303,,0.9378543549555964,0.9378543549555964,0.9378543549555964,0.8031993700347593,44.534146767785224,44.534146767785224,44.534146767785224,37.026700524519846,0.9070090991402286,0.9070090991402286,0.9070090991402286,0.7541079536562086,0.9779354080408734,0.9779354080408734,0.9779354080408734,0.9750782651837305,43.55778236423452,43.55778236423452,43.55778236423452,36.20048504583445,166.873832138538,0.158029998806496,5.1820994062061515e-05,1127.726717014242,971.4321659369264,0.1657346808613433,0.1427650844579278,21.100956052035205,20.363583623398075,968.301426824902,967.7857286637476,177.6726830397238,154.50324368640156,28034.803799274385,7,0.9270768452141,1941-06-03
1940,37,851.160489521411,0.3782857142857143,30.129136373948054,0.03566181753149084,45.0,10.0,9.0,9.0,88.0,161.0,0.1900523353472226,690.160489521411,690.160489521411,,230.05349650713697,230.05349650713697,230.05349650713697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,754.160489521411,990.0,967.3046419580857,22.695358041914396,0.35980291301856665,0.14131725506222398,989.4988798319192,0.3770982875894489,0.3770982875894489,0.3770982875894489,0.0,21.817139586244156,21.817139586244156,21.817139586244156,0.0,,0.9386482187150935,0.9386482187150935,0.9386482187150935,0.0,46.149116814382936,46.149116814382936,46.149116814382936,0.0,0.9399005461177786,0.9399005461177786,0.9399005461177786,0.0,0.9788310719363312,0.9788310719363312,0.9788310719363312,0.96,45.17782492351096,45.17782492351096,45.17782492351096,0.0,135.53347477053288,0.1591814794677769,5.4602352893834946e-05,941.1240560143012,760.52821131929,0.211694974103213,0.1710720270841249,22.361918437131447,21.249409513921474,967.6644962240572,966.9421128452772,150.166259716321,119.33539602499197,22769.623761449522,7,0.7529637487251826,1941-06-10
1940,38,673.811673814178,0.4492857142857143,20.70006252176333,0.030689779374312814,45.0,10.0,9.0,9.0,88.0,161.0,0.23976307768929775,512.811673814178,512.811673814178,,229.6454799984855,229.6454799984855,53.52071381720704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,576.811673814178,990.0,966.5952466952567,23.40475330474333,0.2543176148571603,0.0773337445837561,989.6683486405591,0.37913188472091697,0.37913188472091697,0.07095959309764106,0.0,22.693970060581503,22.693970060581503,6.452209160511624,0.0,,0.9387395991353736,0.9387395991353736,0.26535111726777144,0.0,48.02106227145527,48.02106227145527,11.008061587107537,0.0,0.9780257081762784,0.9780257081762784,0.22419677366817795,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,46.95056041015509,46.95056041015509,10.67781973949431,0.0,104.57894055980448,0.1551703190437817,5.67118377459368e-05,733.8512888156049,615.6277736669467,0.2615216643671126,0.2193904983935437,22.9897603576158,22.48699672512408,966.8354051552624,966.3625110946678,114.10545781951492,94.42724709858996,17569.262014047155,7,0.5809941142211361,1941-06-17
1940,39,575.782335954658,0.4985714285714286,9.232778601192829,0.016012393748576485,45.0,10.0,9.0,9.0,88.0,161.0,0.2799833752639135,414.7823359546581,414.7823359546581,,207.39116797732905,207.39116797732905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,478.7823359546581,990.0,966.1902653042123,23.80973469578773,0.20468164649691642,0.05295646719093157,989.7423618863122,0.3050793093561474,0.3050793093561474,0.0,0.0,23.24701727274374,23.24701727274374,0.0,0.0,,0.9354490248997547,0.9354490248997547,0.0,0.0,44.2222904581965,44.2222904581965,0.0,0.0,0.9006576468064459,0.9006576468064459,0.0,0.0,0.9781119656487137,0.9781119656487137,0.96,0.96,43.257921816079026,43.257921816079026,0.0,0.0,86.51584363215805,0.15018957574033417,5.7943255764280446e-05,608.7950640130589,550.9983234585969,0.2921968963342914,0.2644568090593889,23.407748302533182,23.03325316487547,966.3351802560522,966.0794924555636,93.11741617104197,81.37119279509709,14534.661730202552,7,0.48064357573421135,1941-06-24
1940,40,527.179542524107,0.533,8.04532003826904,0.015566918319802416,42.0,9.0,8.0,6.0,70.0,135.0,0.256362991576237,392.17954252410703,392.17954252410703,,196.08977126205352,196.08977126205352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,451.17954252410703,990.0,965.9723079413585,24.027692058641556,0.19476702205814478,0.04843590850482136,989.7567970694371,0.27258614956381566,0.27258614956381566,0.0,0.0,23.511902978514808,23.511902978514808,0.0,0.0,,0.9325689741744062,0.9325689741744062,0.0,0.0,42.16187295053472,42.16187295053472,0.0,0.0,0.8586939501127234,0.8586939501127234,0.0,0.0,0.9759724044956484,0.9759724044956484,0.96,0.96,41.15476541943082,41.15476541943082,0.0,0.0,82.30953083886162,0.15606478679667957,5.829534374935252e-05,548.1781559247493,494.6810831907137,0.2729030977478345,0.2462703019828685,23.719900247579968,23.376412693696853,966.0668017016612,965.8260648743582,86.8524496833281,75.27875522350378,13828.001180928753,7,0.45727517132700907,1941-07-01
1940,41,463.5175257330055,0.5815714285714285,7.411700260226813,0.015970780825423442,42.0,9.0,8.0,6.0,70.0,135.0,0.29150418923051674,328.5175257330055,328.5175257330055,,164.25876286650276,164.25876286650276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,387.5175257330055,990.0,965.6858288657985,24.31417113420152,0.1722987211021982,0.035703505146601075,989.7919977737511,0.19125005965063727,0.19125005965063727,0.0,0.0,23.914918848302054,23.914918848302054,0.0,0.0,,0.9219397133646893,0.9219397133646893,0.0,0.0,35.51567237221055,35.51567237221055,0.0,0.0,0.7233334495358565,0.7233334495358565,0.0,0.0,0.97,0.97,0.96,0.96,34.450202201044235,34.450202201044235,0.0,0.0,68.90040440208847,0.14859723338344508,5.826061763185509e-05,486.0250263913084,442.799181369126,0.3048786124278341,0.2777634744497885,24.04323415713486,23.77445877655092,965.7871126187608,965.592596316161,73.5159643708813,64.62362611308339,11575.267939550864,7,0.3827800244560471,1941-07-08
1940,42,429.83661284165527,0.6172857142857142,2.9041946283514823,0.006746606567664229,42.0,9.0,8.0,6.0,70.0,135.0,0.3141264158974118,294.83661284165527,294.83661284165527,,147.41830642082763,147.41830642082763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.83661284165527,990.0,965.5342647577874,24.46573524221258,0.16041168193099095,0.02896732256833103,989.8106209955007,0.15387252096707668,0.15387252096707668,0.0,0.0,24.122483716746217,24.122483716746217,0.0,0.0,,0.9153820490318496,0.9153820490318496,0.0,0.0,31.923621699759185,31.923621699759185,0.0,0.0,0.6501755946997797,0.6501755946997797,0.0,0.0,0.97,0.97,0.96,0.96,30.965913048766403,30.965913048766403,0.0,0.0,61.931826097532806,0.14407136120773,5.834875366636666e-05,440.0331111664572,422.4698189706656,0.3195494540389257,0.3067950946739818,24.16733562187181,24.06019827490324,965.580149000249,965.501114185368,64.04988026806116,60.39610135285498,10404.546784385511,7,0.34406570054184893,1941-07-15
1940,43,406.56304403895905,0.6458571428571428,4.7622689427605644,0.011834879016440545,42.0,9.0,8.0,6.0,70.0,135.0,0.33224942869208307,271.56304403895905,271.56304403895905,,211.3663515477533,60.19669249120573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.56304403895905,990.0,965.4286251760108,24.571374823989135,0.15219771739553184,0.024312608807791788,989.8234896737966,0.34293013961381974,0.05985466303257679,0.0,0.0,24.05193435817201,10.374439569387388,0.0,0.0,,0.9317180695171299,0.39100407754447714,0.0,0.0,46.613927892761595,13.03798888552212,0.0,0.0,0.9493671668586884,0.2655394885035055,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.551269446051144,12.646849218956456,0.0,0.0,58.1981186650076,0.14315720502526189,5.956302353133842e-05,420.28892993659525,389.1339363713416,0.3469242525051133,0.321207603589193,24.220259392024523,23.85947461581722,965.4913001847146,965.3456696818566,59.937608634562274,55.49525921539696,9777.283935721276,7,0.3233228814722644,1941-07-22
1940,44,373.27014136169157,0.6852857142857144,4.112162218368683,0.011044308738480713,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.33071535392242213,249.69871279026302,249.69871279026302,,249.69871279026302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,304.12728421883446,990.0,965.2663507068083,24.73364929319158,0.1428677175372694,0.01993974255805254,989.8371925399045,0.4412461861219077,0.0,0.0,0.0,24.129595646974334,0.0,0.0,0.0,,0.9450796321706587,0.0,0.0,0.0,55.84325021462974,0.0,0.0,0.0,1.1373370715810538,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.72638521033714,0.0,0.0,0.0,54.72638521033714,0.1466929641366339,6.088082374239933e-05,386.53109723034976,360.34880084276085,0.3579793157404255,0.3083026228365513,24.213242983255835,24.05435976642312,965.3326554861516,965.2017440042138,56.52547370707427,53.03276380421931,9194.03271533664,7,0.3040354733907619,1941-07-29
1940,45,339.80894987725617,0.7241428571428571,4.44900083415772,0.013020749019662927,39.0,7.0,5.0,4.0,60.0,115.0,0.3385855357574898,224.80894987725614,224.80894987725614,,224.80894987725614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.80894987725617,990.0,965.0990447493863,24.900955250613737,0.1328732987200724,0.014961789975451185,989.8521649113045,0.3579074298388575,0.0,0.0,0.0,24.39521273207936,0.0,0.0,0.0,,0.9408883656954491,0.0,0.0,0.0,50.60336947294702,0.0,0.0,0.0,1.0306185228706115,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.59130208348808,0.0,0.0,0.0,49.59130208348808,0.14590649496891933,6.127778424826267e-05,350.2192051008483,329.2057950036568,0.3493255639643967,0.3283657729931883,24.48738136458708,24.30397620355116,965.1510960255042,965.0460289750184,51.809399758198346,47.31124505175912,8331.338750025998,7,0.275507233797156,1941-08-05
1940,46,316.6806675202453,0.7597142857142857,2.4843178462565043,0.007823207060785157,39.0,7.0,5.0,4.0,60.0,115.0,0.36326295591262775,201.68066752024538,201.68066752024538,,201.68066752024538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.68066752024538,990.0,964.9834033376012,25.016596662398815,0.12471061027907306,0.010518100928056957,989.8647712887929,0.28803015229943923,0.0,0.0,0.0,24.593337798892254,0.0,0.0,0.0,,0.9351877672973552,0.0,0.0,0.0,45.489831679216806,0.0,0.0,0.0,0.9264731502895479,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.58003504563247,0.0,0.0,0.0,44.58003504563247,0.1407467802725217,6.140123353770526e-05,325.6607962357874,311.8155700798613,0.3688077537967284,0.3531281668817662,24.634163429925344,24.517701494538866,965.028303981179,964.9590778503992,46.54216875897049,43.51457802176547,7489.445887666254,7,0.2476668613646248,1941-08-12
1940,47,307.8239149908792,0.7722857142857142,1.8050513152366938,0.005953135793494572,39.0,7.0,5.0,4.0,60.0,115.0,0.3736882548311593,192.82391499087922,192.82391499087922,,192.82391499087922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.82391499087922,990.0,964.9392366876867,25.06076331231327,0.12158478751453326,0.009282391499087885,989.8691328209864,0.26324640097395424,0.0,0.0,0.0,24.666649732325684,0.0,0.0,0.0,,0.932691737411235,0.0,0.0,0.0,43.505656609547756,0.0,0.0,0.0,0.8860622527402802,0.0,0.0,0.0,0.9783587645414652,0.96,0.96,0.96,42.566449585796754,0.0,0.0,0.0,42.566449585796754,0.13825570092476747,6.131707921307414e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.73634203522233,24.634163429925344,964.9590778503992,964.8967208434927,43.51457802176547,40.50675770550559,7151.163530413854,7,0.2364802754766486,1941-08-19
1940,48,279.7903966502502,0.8170000000000001,3.630824773761861,0.012824455177597015,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.3987270119395699,168.21896807882166,168.21896807882166,,168.21896807882166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,218.21896807882166,990.0,964.819161586601,25.180838413398988,0.11254781966532904,0.006821896807882128,989.8806302835268,0.20075661925688834,0.0,0.0,0.0,24.8607120776689,0.0,0.0,0.0,,0.9243164253855786,0.0,0.0,0.0,37.913318276254415,0.0,0.0,0.0,0.7721653416752428,0.0,0.0,0.0,0.97070223988487,0.96,0.96,0.96,36.804839625153285,0.0,0.0,0.0,36.804839625153285,0.13155523592736837,6.0765324057897e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3324025605565955,24.911144897632365,24.79687687274645,964.8620877790132,964.7950577498276,40.34091076937303,34.64141067524919,6183.213057025751,7,0.20447133125085157,1941-08-26
1940,49,273.40844795452614,0.8290000000000001,0.3559895023452587,0.0013122947884070572,34.0,6.0,4.0,3.0,44.0,91.0,0.3328387707044671,182.40844795452614,182.40844795452614,,182.40844795452614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.40844795452614,990.0,964.7936337918181,25.206366208181894,0.11543823405346679,0.008240844795452573,989.8763209211512,0.23541379572267743,0.0,0.0,0.0,24.847273333610307,0.0,0.0,0.0,,0.9296418859650818,0.0,0.0,0.0,41.3217045139691,0.0,0.0,0.0,0.8415825766592485,0.0,0.0,0.0,0.9741582576659249,0.96,0.96,0.96,40.253962286437456,0.0,0.0,0.0,40.253962286437456,0.14722914018173877,6.129994943311914e-05,273.7644374568714,271.2725109404546,0.3354560315916966,0.3324025605565955,24.86229525552368,24.84476967995808,964.7950577498276,964.7850900437618,40.34091076937303,39.732271388824,6762.665664121491,7,0.2236331238135414,1941-09-02
1940,50,264.1051871975735,0.852,1.0239033918401543,0.003876877249950357,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.41758253768492265,153.81947291185924,153.81947291185924,,153.81947291185924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,202.1051871975735,990.0,964.7564207487904,25.243579251209667,0.10686061168919682,0.005381947291185871,989.8877574410196,0.168521037196989,0.0,0.0,0.0,24.962815655032276,0.0,0.0,0.0,,0.918759300194601,0.0,0.0,0.0,34.607920946791225,0.0,0.0,0.0,0.7048456404641797,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.56968331838748,0.0,0.0,0.0,33.56968331838748,0.1271072472093267,6.060387161386836e-05,264.1051871975735,264.1051871975735,0.4467916789219509,0.344559684592352,24.983126974437265,24.912037356519804,964.7564207487904,964.7564207487904,37.9977908735293,31.79844029633076,5639.706797489098,7,0.18649824065770826,1941-09-09
1940,51,263.3469678848837,0.8534285714285714,0.7582193126898054,0.0029297766297515858,40.0,6.0,4.0,3.0,65.0,118.0,0.4481006787412239,145.3469678848837,145.3469678848837,,145.3469678848837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.34696788488372,990.0,964.7533878715396,25.24661212846042,0.10447536858057749,0.004534696788488314,989.890989934631,0.1495577133261974,0.0,0.0,0.0,24.988044349765143,0.0,0.0,0.0,,0.9154292969305082,0.0,0.0,0.0,32.60647456047455,0.0,0.0,0.0,0.6640829849383819,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.628280323660313,0.0,0.0,0.0,31.628280323660313,0.12009591054414444,6.044561791047867e-05,264.1051871975735,258.7976520087449,0.4559546776568619,0.4467916789219509,25.0175486017324,24.983126974437265,964.7564207487904,964.735190608035,31.79844029633076,30.60732048763765,5313.551094374932,7,0.1757126684647795,1941-09-16
1940,52,240.91368211839858,0.8887142857142857,4.204652364437716,0.017422800872603943,40.0,6.0,4.0,3.0,65.0,118.0,0.4904928648750803,122.91368211839858,122.91368211839858,,122.91368211839858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.91368211839858,990.0,964.643572724428,25.356427275571964,0.09655793698978889,0.0022913682118398146,989.9011506947984,0.10753807668750204,0.0,0.0,0.0,25.150039893682834,0.0,0.0,0.0,,0.9034250605677793,0.0,0.0,0.0,27.39562120329789,0.0,0.0,0.0,0.5579556253217494,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.573752567198955,0.0,0.0,0.0,26.573752567198955,0.11013915810566079,6.003860584646269e-05,256.6827889882703,229.3650854576809,0.514463654154423,0.4597113833190906,25.24240677799828,25.03113259004914,964.7267311559532,964.576190512746,30.13234502167365,23.931980866051727,4464.390431289425,7,0.14763195870666088,1941-09-23
1940,53,224.67104686473823,0.918,4.694038592942633,0.0208929395151154,40.0,6.0,4.0,3.0,65.0,118.0,0.5252123121633966,106.67104686473824,106.67104686473824,,106.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,156.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0908253860468008,0.0006671046864738,989.9085075092668,0.0805399912344021,0.0,0.0,0.0,25.27994123684384,0.0,0.0,0.0,,0.891030559863028,0.0,0.0,0.0,23.564265983400844,0.0,0.0,0.0,0.4799239507820945,0.0,0.0,0.0,0.9679923950782094,0.96,0.96,0.96,22.810030267532163,0.0,0.0,0.0,22.810030267532163,0.10152634523159,5.939868131971465e-05,224.67104686473823,224.67104686473823,0.5252123121633966,0.5252123121633966,25.27994123684384,25.27994123684384,964.5480262811884,964.5480262811884,22.810030267532163,22.810030267532163,547.4407264207719,1,0.12672239037517866,1941-09-30
1941,1,208.45633822838414,0.9412857142857144,3.357276292302702,0.015989265314310386,37.0,5.0,3.0,2.0,50.0,97.0,0.4659356400326256,111.45633822838415,111.45633822838415,,111.45633822838415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.45633822838414,990.0,964.4507380293702,25.549261970629704,0.09074960842964827,0.0011456338228383715,989.9081047577475,0.08833806325380233,0.0,0.0,0.0,25.357208971399462,0.0,0.0,0.0,,0.8950776701413081,0.0,0.0,0.0,24.81719228680953,0.0,0.0,0.0,0.505441798102027,0.0,0.0,0.0,0.9686559094806525,0.96,0.96,0.96,24.04160938412682,0.0,0.0,0.0,24.04160938412682,0.11517252805937914,5.989144781850326e-05,222.2828362851385,201.1701128186193,0.4821789809675056,0.4363809712935774,25.4,25.257036166881036,964.5336970177108,964.4070206769117,27.28897470846169,22.304365644687,4038.9903765333056,7,0.13356449657848232,1941-10-01
1941,2,203.7799686456208,0.946,1.550437269859385,0.007605470301871972,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,83.28571428571429,0.40887985563141765,120.49425435990653,120.49425435990653,,120.49425435990653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,161.49425435990653,990.0,964.4226798118736,25.577320188126286,0.09252765185791188,0.0020494254359906144,989.9054229227061,0.10388123137365177,0.0,0.0,0.0,25.372105552590398,0.0,0.0,0.0,,0.9014008880583481,0.0,0.0,0.0,27.052019748128846,0.0,0.0,0.0,0.5509576323447829,0.0,0.0,0.0,0.969159780711206,0.96,0.96,0.96,26.220925203782524,0.0,0.0,0.0,26.220925203782524,0.12862977928529776,6.0381904805292895e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.3533455280153085,25.4,25.334605675349145,964.4395798595788,964.4070206769117,29.312932541337783,22.304365644687,4405.115434235465,7,0.1456718066876807,1941-10-08
