WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1941,3,201.1701128186193,0.952,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37992011018794625,124.74154139004786,124.74154139004786,,124.74154139004786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.74154139004784,990.0,964.4070206769117,25.592979323088343,0.09332079208316557,0.0024741541390047575,989.9042050537779,0.1106631686999857,0.0,0.0,0.0,25.382581310258185,0.0,0.0,0.0,,0.9052755513043544,0.0,0.0,0.0,28.123745461657148,0.0,0.0,0.0,0.572785039952284,0.0,0.0,0.0,0.9695682454370018,0.96,0.96,0.96,27.270074221339,0.0,0.0,0.0,27.270074221339,0.13555728452529367,6.06923043793999e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.3628769650580197,25.4,25.379678195301217,964.4070206769117,964.4070206769117,28.09769231744767,22.304365644687,4581.372469184953,7,0.15150041234077224,1941-10-15
1941,4,203.7799686456208,0.946,2.0414559825766503,0.009963618924850372,37.0,5.0,3.0,2.0,50.0,97.0,0.476073258862491,106.77996864562081,106.77996864562081,,106.77996864562081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.7799686456208,990.0,964.4226798118736,25.577320188126286,0.08909916646362617,0.0006779968645620429,989.9102228366719,0.08072452119120374,0.0,0.0,0.0,25.393305849870238,0.0,0.0,0.0,,0.8912449445840193,0.0,0.0,0.0,23.700930684701007,0.0,0.0,0.0,0.4827073459205908,0.0,0.0,0.0,0.968270734592059,0.96,0.96,0.96,22.949644355681944,0.0,0.0,0.0,22.949644355681944,0.11260019408201451,5.9696676631011765e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.38438031636389,964.4395798595788,964.4070206769117,23.642383185842483,22.304365644687,3855.540251754566,7,0.127498024198233,1941-10-22
1941,5,217.02178600566998,0.9285714285714286,2.5820576573730096,0.011768924426445102,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4373018274744102,122.30750029138424,122.30750029138424,,122.30750029138424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,166.73607171995567,990.0,964.502130716034,25.497869283965965,0.09437765861981033,0.002230750029138386,989.9033915913511,0.1065372211503618,0.0,0.0,0.0,25.294723654166642,0.0,0.0,0.0,,0.9030189632601522,0.0,0.0,0.0,27.40835076126095,0.0,0.0,0.0,0.5582148831214042,0.0,0.0,0.0,0.9699023463392941,0.96,0.96,0.96,26.58371922907685,0.0,0.0,0.0,26.58371922907685,0.12228123360115485,6.035072529243873e-05,224.67104686473823,206.5966432631272,0.4695139207874647,0.4139385172135244,25.38438031636389,25.228533945892597,964.5480262811884,964.4395798595788,28.73885426125595,23.642383185842483,4466.06483048491,7,0.14768732905042692,1941-10-29
1941,6,223.98870098485258,0.9191428571428572,0.34117293994281844,0.0015348595764054856,36.0,5.0,3.0,2.0,47.0,93.0,0.415209192207901,130.98870098485258,130.98870098485258,,130.98870098485258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.98870098485258,990.0,964.5439322059091,25.456067794090877,0.09729027821237032,0.0030988700984852283,989.8996108516892,0.12147515016500536,0.0,0.0,0.0,25.234203495614995,0.0,0.0,0.0,,0.9091410717484143,0.0,0.0,0.0,29.47093783640016,0.0,0.0,0.0,0.6002227665254615,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.58680970130816,0.0,0.0,0.0,28.58680970130816,0.12762390500892742,6.062178645369221e-05,224.67104686473823,222.2828362851385,0.4183858796938423,0.4139385172135244,25.248377369921,25.228533945892597,964.5480262811884,964.5336970177108,28.73885426125595,28.206698301438674,4802.58402981977,7,0.15881560945171197,1941-11-05
1941,7,231.1082969472408,0.9051428571428571,2.479779639472237,0.010662925874491186,36.0,5.0,3.0,2.0,47.0,93.0,0.4026422017682725,138.1082969472408,138.1082969472408,,138.1082969472408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.1082969472408,990.0,964.5866497816834,25.41335021831656,0.09980301373283859,0.003810829694724043,989.8963861565725,0.1352477372775462,0.0,0.0,0.0,25.17448863761147,0.0,0.0,0.0,,0.9123160759251242,0.0,0.0,0.0,31.10836644183749,0.0,0.0,0.0,0.6335716179600303,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.175115448582364,0.0,0.0,0.0,30.175115448582364,0.13051329884240528,6.0689243188908255e-05,239.64129376144416,224.67104686473823,0.4139385172135244,0.3880800280296381,25.228533945892597,25.10245963293646,964.6378477625686,964.5480262811884,32.07811032103056,28.73885426125595,5069.419395361837,7,0.16763953026990203,1941-11-12
1941,8,256.5372583892272,0.8642857142857142,5.538557229695954,0.021874158219731727,36.0,5.0,3.0,2.0,47.0,93.0,0.3627147334104723,163.5372583892272,163.5372583892272,,163.5372583892272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.5372583892272,990.0,964.725004634691,25.274995365309014,0.10877779581898792,0.006353725838922672,989.8848684783421,0.1895016501150944,0.0,0.0,0.0,24.97036219353603,0.0,0.0,0.0,,0.9226577253485289,0.0,0.0,0.0,36.95145769882516,0.0,0.0,0.0,0.7525755132143617,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.842913967860405,0.0,0.0,0.0,35.842913967860405,0.13967303847041304,6.087957433051302e-05,264.1051871975735,246.1954239432886,0.3777486945550322,0.352132424913063,25.046278049762723,24.917823241248044,964.7564207487904,964.6771725436598,37.53752689121072,33.53065106776394,6021.609546600548,7,0.1991272998214467,1941-11-19
1941,9,260.7008300992872,0.8572857142857142,2.4266946696670493,0.0092931426188346,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3397948911133734,172.27225867071576,172.27225867071576,,172.27225867071576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,214.84368724214434,990.0,964.7427459432618,25.257254056738297,0.11135654006730712,0.0072272258670715425,989.8814162340657,0.2110265801277484,0.0,0.0,0.0,24.927643710676197,0.0,0.0,0.0,,0.9257961298172768,0.0,0.0,0.0,38.99590509314938,0.0,0.0,0.0,0.7942139530172991,0.0,0.0,0.0,0.9722404370004585,0.96,0.96,0.96,37.92257559094758,0.0,0.0,0.0,37.92257559094758,0.14531709906368606,6.112312359365876e-05,266.78604271350054,249.7991800258312,0.3722990603507308,0.2886207959637892,25.01513118369737,24.85276896328813,964.767144170854,964.698795080155,42.15465045326579,34.32959810322976,6370.992699279193,7,0.21068097550526432,1941-11-26
1941,10,290.890358382334,0.7997142857142857,6.034623519770507,0.020702921831395698,31.0,5.0,3.0,2.0,36.0,77.0,0.2654236731255448,213.89035838233397,213.89035838233397,,213.89035838233397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.890358382334,990.0,964.8664702344679,25.13352976553212,0.12478461262875891,0.012920547628553445,989.8622948397427,0.325275579093454,0.0,0.0,0.0,24.670549026181394,0.0,0.0,0.0,,0.9382697383290368,0.0,0.0,0.0,48.55154638328172,0.0,0.0,0.0,0.9888298652399534,0.0,0.0,0.0,0.9799166534778586,0.96,0.96,0.96,47.5768562484138,0.0,0.0,0.0,47.5768562484138,0.16340203583697588,6.179078082632981e-05,309.0284073518941,270.26224589706084,0.28490845898368,0.2491680317024034,24.827847195643766,24.52641300871824,964.9451420367594,964.7810489835882,51.54941353927176,42.99985279291601,7992.911849733518,7,0.2643158680467433,1941-12-03
1941,11,322.6116781586289,0.7527142857142856,2.0854494981345346,0.006518246947661615,31.0,5.0,3.0,2.0,36.0,77.0,0.2386914379413349,245.6116781586289,245.6116781586289,,245.6116781586289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.61167815862893,990.0,965.013058390793,24.986941609206887,0.13598005465129434,0.019122335631725718,989.8448976097171,0.4267932822165106,0.0,0.0,0.0,24.405045936707406,0.0,0.0,0.0,,0.9447743447071775,0.0,0.0,0.0,55.53836244083732,0.0,0.0,0.0,1.1311275446199047,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.427595192020576,0.0,0.0,0.0,54.427595192020576,0.16870677042131352,6.155592043174698e-05,323.62655383883583,316.52242407738737,0.2432687043404358,0.2379285602081514,24.459857081941827,24.395910745835,965.0181327691942,964.9826121203868,54.641617611892215,53.1434606727907,9143.835992259455,7,0.3023755288445587,1941-12-10
1941,12,333.4424681015538,0.7345714285714285,2.9989871271995248,0.008924952230550214,31.0,5.0,3.0,2.0,36.0,77.0,0.2309986192664255,256.44246810155374,256.44246810155374,,256.44246810155374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.4424681015538,990.0,965.0672123405077,24.93278765949224,0.13980257646719582,0.0212884936203107,989.8389089299125,0.4654478809934592,0.0,0.0,0.0,24.30624870841126,0.0,0.0,0.0,,0.9458935806146412,0.0,0.0,0.0,57.81905188314501,0.0,0.0,0.0,1.1775774314286152,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.66267084548211,0.0,0.0,0.0,56.66267084548211,0.1699212068871784,6.137929905109062e-05,344.6194637292325,325.6607962357874,0.2364423378251826,0.2234348552654556,24.377494889723472,24.203029930700552,965.1230973186462,965.028303981179,58.94135923963943,55.0628817480988,9519.328702040993,7,0.3147926158082339,1941-12-17
1941,13,407.40035584312045,0.6437142857142858,16.37728272393176,0.040107203064470597,31.0,5.0,3.0,2.0,36.0,77.0,0.19055101114723158,330.40035584312045,330.40035584312045,,184.71583542876368,145.68452041435677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,369.40035584312045,990.0,965.4270418346407,24.572958165359232,0.165904609729766,0.03608007116862406,989.7980153191016,0.25202648645445047,0.17659418192741128,0.0,0.0,24.118946998006354,20.66887408453448,0.0,0.0,,0.927343853405949,0.7920669939702666,0.0,0.0,40.582794378336885,31.828931314660405,0.0,0.0,0.8265334903938265,0.6482470736183382,0.0,0.0,0.972376638265396,0.9695194954082531,0.96,0.96,39.49193392144622,30.913148119043278,0.0,0.0,70.40508204048949,0.17261300619230863,5.924693687713484e-05,459.2604427967548,350.2192051008483,0.2198623001780478,0.1676608582509168,24.39692958723307,23.844194073181967,965.6666719925854,965.1510960255042,81.15500774575737,60.05150061682063,11828.053782802235,7,0.3911393446693861,1941-12-24
1941,14,431.49486558166234,0.6167142857142858,8.387956298574505,0.0195524445444294,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.20661798330360712,342.49486558166234,342.49486558166234,,171.24743279083117,171.24743279083117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,384.9234370102337,990.0,965.5417268951174,24.45827310488255,0.17138318670559063,0.03849897311633243,989.790117840178,0.207923819847829,0.207923819847829,0.0,0.0,24.040467125212782,24.040467125212782,0.0,0.0,,0.9246975884145512,0.9246975884145512,0.0,0.0,37.3331887491792,37.3331887491792,0.0,0.0,0.7603500763580283,0.7603500763580283,0.0,0.0,0.9704949280410753,0.9704949280410753,0.96,0.96,36.23347576625046,36.23347576625046,0.0,0.0,72.46695153250091,0.16786542483600297,5.877167889030482e-05,453.0726139176065,420.28892993659525,0.2165177179749375,0.1699506825941213,24.114135682720327,23.88375837140732,965.6388267626292,965.4913001847146,79.78722880737382,69.67484776274667,12174.447857460153,7,0.4025941751805606,1941-12-31
1941,15,454.36324582661,0.5917142857142856,3.874862451262743,0.008487676384278971,34.0,5.0,4.0,3.0,45.0,91.0,0.20036366031400185,363.36324582661,363.36324582661,,181.681622913305,181.681622913305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,406.36324582661,990.0,965.6446346062197,24.35536539378029,0.17894996044612393,0.04267264916532195,989.7783773903885,0.23369638762868974,0.23369638762868974,0.0,0.0,23.90004639654016,23.90004639654016,0.0,0.0,,0.9283244732757249,0.9283244732757249,0.0,0.0,39.531033307000094,39.531033307000094,0.0,0.0,0.8051126946435865,0.8051126946435865,0.0,0.0,0.9711617986398986,0.9711617986398986,0.96,0.96,38.39206474831719,38.39206474831719,0.0,0.0,76.78412949663438,0.1689740212892676,5.869811641039214e-05,467.1571483252964,440.0331111664572,0.2068026193728321,0.1947952639196988,23.990631570588715,23.818807070006383,965.7022071674638,965.580149000249,79.5672887471889,73.74979544984664,12899.733755434576,7,0.4265784972035243,1942-01-07
1941,16,474.5595922814502,0.5677142857142857,1.7722784691429183,0.0037306014335478288,34.0,5.0,4.0,3.0,45.0,91.0,0.1917655555889064,383.5595922814502,383.5595922814502,,191.7797961407251,191.7797961407251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.5595922814502,990.0,965.7355181652664,24.26448183473352,0.18607787773857992,0.04671191845629002,989.7672102038051,0.26024456429111414,0.26024456429111414,0.0,0.0,23.77144747424754,23.77144747424754,0.0,0.0,,0.9315201160327532,0.9315201160327532,0.0,0.0,41.6474027341744,41.6474027341744,0.0,0.0,0.8482159416328796,0.8482159416328796,0.0,0.0,0.9748215941632878,0.9748215941632878,0.96,0.96,40.59901578817959,40.59901578817959,0.0,0.0,81.19803157635917,0.17109960149738487,5.880427548212362e-05,479.5630976092969,470.1789493868897,0.1935433309353032,0.1897560518181035,23.79951912225336,23.73936385847603,965.7580339392418,965.715805272241,82.30067506964214,80.23289565396367,13641.269304828342,7,0.45110017542421765,1942-01-14
1941,17,510.79089038036994,0.5431428571428571,6.824928612692751,0.013451144645896099,29.0,5.0,4.0,2.0,33.0,73.0,0.1430427455054625,437.79089038036994,437.79089038036994,,218.89544519018497,218.89544519018497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,475.79089038036994,990.0,965.8985590067116,24.101440993288374,0.2034531303286465,0.05755817807607394,989.7389886915953,0.3393879161607242,0.3393879161607242,0.0,0.0,23.50104176872296,23.50104176872296,0.0,0.0,,0.9387139785924212,0.9387139785924212,0.0,0.0,47.3539428967586,47.3539428967586,0.0,0.0,0.9644387555347984,0.9644387555347984,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.40686403882343,46.40686403882343,0.0,0.0,92.81372807764684,0.18169196256228623,5.8895119208581406e-05,527.3375978981461,486.0250263913084,0.1501980269247004,0.1384312445973172,23.663823098644983,23.391736780459293,965.9730191905415,965.7871126187608,96.06860710866768,87.91001187455505,15592.70631704467,7,0.5156318226535936,1942-01-21
1941,18,545.8564381559772,0.5198571428571429,5.0700681871384985,0.009246780644983441,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14302827766637147,467.71358101312006,467.71358101312006,,233.85679050656003,233.85679050656003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,506.9992952988344,990.0,966.0563539717017,23.94364602829814,0.21528292446279695,0.06354271620262397,989.7211743593346,0.38693568389571126,0.38693568389571126,0.0,0.0,23.277884703737048,23.277884703737048,0.0,0.0,,0.941706644423082,0.941706644423082,0.0,0.0,50.273021630163086,50.273021630163086,0.0,0.0,1.023890460899452,1.023890460899452,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.26756119755982,49.26756119755982,0.0,0.0,98.53512239511964,0.18054974118131908,5.852221185845469e-05,562.8280752081156,532.5192229643311,0.1542654421640668,0.1331683855166622,23.357211970036467,23.17659077339984,966.1327263384364,965.9963365033394,100.32496773853218,97.0682587062785,16553.900562380102,7,0.5474173466395537,1942-01-28
1941,19,585.3360957632739,0.4907142857142857,7.542814065547304,0.0126929969568988,31.0,6.0,4.0,3.0,41.0,85.0,0.14533691150183783,500.3360957632739,500.3360957632739,,250.16804788163694,250.16804788163694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,541.3360957632739,990.0,966.2327691726615,23.767230827338544,0.2341571932025401,0.07154257489385572,989.6943002319036,0.44321939860553805,0.44321939860553805,0.0,0.0,23.018311660636595,23.018311660636595,0.0,0.0,,0.9439385723886599,0.9439385723886599,0.0,0.0,53.29917382515036,53.29917382515036,0.0,0.0,1.085522888495934,1.085522888495934,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.23319034864735,52.23319034864735,0.0,0.0,104.4663806972947,0.1784702258336394,5.800663895875621e-05,615.6277736669467,563.9275439778775,0.1507285836765839,0.1380704439205252,23.16895134537397,22.805979648182124,966.3625110946678,966.1376739479005,109.92028582872054,100.5334985490176,17550.35195714551,7,0.5803687816516373,1942-02-04
1941,20,665.9513927735903,0.45271428571428574,10.896974725102998,0.016503531837162584,31.0,6.0,4.0,3.0,41.0,85.0,0.1277629250702985,580.9513927735903,580.9513927735903,,206.62933565510323,206.62933565510323,167.69272146338383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9513927735903,990.0,966.5638055710943,23.43619442890567,0.27997007262083634,0.10228189144168368,989.6177480359374,0.3073660597294334,0.3073660597294334,0.23229930037796792,0.0,22.746576405113704,22.746576405113704,19.502800117762053,0.0,,0.9336468335749937,0.9336468335749937,0.7986321439045448,0.0,43.05704335379767,43.05704335379767,34.86249767110574,0.0,0.8769255265539239,0.8769255265539239,0.710030502466512,0.0,0.9739011828569965,0.9739011828569965,0.9710440399998536,0.96,41.94954441495994,41.94954441495994,33.91888964592186,0.0,117.81797847584173,0.1769192637121788,5.634411590016194e-05,691.9065967426677,630.1125986840717,0.1348965251250556,0.1228489515783775,22.89589337005261,22.635997185673716,966.6676263869706,966.4204503947362,122.70353082214277,112.4291667665331,19793.42038394141,7,0.6545443248657874,1942-02-11
1941,21,728.0648226742229,0.42528571428571427,8.046763796024477,0.011103284961297841,31.0,6.0,4.0,3.0,41.0,85.0,0.11680082047564182,643.0648226742229,643.0648226742229,,214.35494089140767,214.35494089140767,214.35494089140767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,684.0648226742229,990.0,966.8122592906968,23.18774070930314,0.3152685231609406,0.12291944680226682,989.5618120300368,0.3252753026302933,0.3252753026302933,0.3252753026302933,0.0,22.424277436709637,22.424277436709637,22.424277436709637,0.0,,0.9365681898040848,0.9365681898040848,0.9365681898040848,0.0,44.146693769860214,44.146693769860214,44.146693769860214,0.0,0.899117999386155,0.899117999386155,0.899117999386155,0.0,0.9790968060792454,0.9790968060792454,0.9790968060792454,0.96,43.22495163437253,43.22495163437253,43.22495163437253,0.0,129.6748549031176,0.17810464841157422,5.601652546473081e-05,748.233943314839,702.6560160658968,0.1209695755199063,0.1136008340164728,22.5733472865892,22.30557874727453,966.8929357732592,966.7106240642636,133.3697703827631,124.84269829402068,21785.375623723754,7,0.7204158605728754,1942-02-18
1941,22,806.8403322032822,0.39371428571428574,13.613230153076058,0.0169029752272085,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.12814572987157877,702.9831893461394,702.9831893461394,,234.32772978204645,234.32772978204645,234.32772978204645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,750.4117607747108,990.0,967.1273613288131,22.872638671186923,0.35297283472084023,0.14294164541795443,989.5040855198613,0.3887002034819054,0.3887002034819054,0.3887002034819054,0.0,21.988023987566226,21.988023987566226,21.988023987566226,0.0,,0.9403038823632829,0.9403038823632829,0.9403038823632829,0.0,47.50764561674488,47.50764561674488,47.50764561674488,0.0,0.9675691571638468,0.9675691571638468,0.9675691571638468,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.55749270440999,46.55749270440999,46.55749270440999,0.0,139.67247811322994,0.17326264839014938,5.5196854769491385e-05,843.5265543863715,760.52821131929,0.1574564911514584,0.1039469662746869,22.232844597271743,21.8129568905022,967.2741062175454,966.9421128452772,145.1729174658981,135.5255831476554,23464.97632302263,7,0.7759582117401663,1942-02-25
1941,23,879.9896863425059,0.36742857142857144,8.984946230715034,0.010160772724900128,41.0,8.0,7.0,6.0,67.0,129.0,0.14669351256372873,750.9896863425059,750.9896863425059,,250.329895447502,250.329895447502,250.329895447502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,806.9896863425059,990.0,967.4199587453701,22.58004125463,0.3945101154779577,0.165494843171253,989.4399950413508,0.44368742233850106,0.44368742233850106,0.44368742233850106,0.0,21.576348873642278,21.576348873642278,21.576348873642278,0.0,,0.941989863230514,0.941989863230514,0.941989863230514,0.0,49.88735979334945,49.88735979334945,49.88735979334945,0.0,1.0160358410050805,1.0160358410050805,1.0160358410050805,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.88961259748246,48.88961259748246,48.88961259748246,0.0,146.6688377924474,0.1666785023086254,5.426056879997136e-05,906.4211780013768,847.0875422650073,0.1522865035354787,0.1423179457086825,21.79092046428014,21.40266490901865,967.5256847120056,967.28835016906,150.74447450049732,141.51292498567636,24640.364749131157,7,0.8148268766247075,1942-03-04
1941,24,957.5618114833638,0.34242857142857147,11.865189947654406,0.012427629474661113,41.0,8.0,7.0,6.0,67.0,129.0,0.134781605167205,828.5618114833638,828.5618114833638,,245.82195360657806,245.82195360657806,245.82195360657806,91.09595066362962,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,884.5618114833638,990.0,967.7302472459334,22.26975275406658,0.4646803272079803,0.2130344208842146,989.3222852519077,0.4333861248249623,0.4333861248249623,0.4333861248249623,0.137003502012703,21.15865188114946,21.15865188114946,21.15865188114946,9.063737395508204,,0.9393581195563312,0.9393581195563312,0.9393581195563312,0.40065340581142234,47.93974616227256,47.93974616227256,47.93974616227256,17.66280463609929,0.9763695756063658,0.9763695756063658,0.9763695756063658,0.35973125531770445,0.977401696960342,0.977401696960342,0.977401696960342,0.9659731255317705,46.873938846885416,46.873938846885416,46.873938846885416,17.202536151235602,157.82435269189182,0.16483573358795472,5.2921853991016877e-05,989.4775076349576,924.6839937244496,0.1395071190541676,0.1303718366558275,21.2812635188423,21.08245665970384,967.8579100305398,967.5987359748976,162.20275962799866,153.46642018524045,26514.49125223783,7,0.8768019593993991,1942-03-11
1941,25,1027.2958263902444,0.3245714285714286,10.074337347018709,0.009760284007968115,41.0,8.0,7.0,6.0,67.0,129.0,0.12564400168526332,898.2958263902445,898.2958263902445,,224.57395659756114,224.57395659756114,224.57395659756114,224.57395659756114,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,954.2958263902445,990.0,967.984214170716,22.015785829284077,0.5284878982021972,0.2686366611121956,989.2028754406856,0.3570448738313736,0.3570448738313736,0.3570448738313736,0.3570448738313736,20.861616396138306,20.861616396138306,20.861616396138306,20.861616396138306,,0.9369549893784128,0.9369549893784128,0.9369549893784128,0.9369549893784128,43.042212781454154,43.042212781454154,43.042212781454154,43.042212781454154,0.8766234782373555,0.8766234782373555,0.8766234782373555,0.8766234782373555,0.9776378767928918,0.9776378767928918,0.9776378767928918,0.9776378767928918,42.081422830494475,42.081422830494475,42.081422830494475,42.081422830494475,168.3256913219779,0.16385447443807938,5.205628320482072e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.08245665970384,20.67500800925746,968.0885647313444,967.8579100305398,173.55449917739995,162.20275962799866,28278.716142092286,7,0.9351427295665439,1942-03-18
1941,26,1095.2762724147556,0.30328571428571427,9.67554970716479,0.0087973129446172,41.0,8.0,7.0,6.0,67.0,129.0,0.11781225464214028,966.2762724147557,966.2762724147557,,241.56906810368892,241.56906810368892,241.56906810368892,241.56906810368892,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1022.2762724147557,990.0,968.1994397133036,21.80056028669649,0.5932065977158907,0.32302101793180443,989.0837723843523,0.41294289758410674,0.41294289758410674,0.41294289758410674,0.41294289758410674,20.471389773464637,20.471389773464637,20.471389773464637,20.471389773464637,,0.9391683295251523,0.9391683295251523,0.9391683295251523,0.9391683295251523,45.543700779010535,45.543700779010535,45.543700779010535,45.543700779010535,0.9275702806315793,0.9275702806315793,0.9275702806315793,0.9275702806315793,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.63282676343033,44.63282676343033,44.63282676343033,44.63282676343033,178.53130705372132,0.16300866041508957,5.1327721259880934e-05,1127.726717014242,1073.2959927204863,0.1201905167585908,0.1143894154973459,20.59941706235556,20.27647530650573,968.301426824902,968.1303588342644,182.9097144157714,175.46881579599466,29993.259585025182,7,0.9918405947428962,1942-03-25
1941,27,1234.201168629645,0.27014285714285713,38.84225872172806,0.030191662281684403,45.0,11.0,10.0,10.0,72.0,148.0,0.12053490197354759,1086.201168629645,1053.153906840227,,263.2884767100567,263.2884767100567,263.2884767100567,263.2884767100567,33.047261789418016,10.04815392245818,1.8463236959994827,2.2329230938795956,2.2329230938795956,16.686937983201158,55.04815392245818,12.846323695999484,12.232923093879595,12.232923093879595,88.68693798320116,1133.2813075525644,990.0,968.6366840185574,21.36331598144256,0.747662397629334,0.4202233316247664,988.832114270746,0.4912305881981922,0.4912305881981922,0.4912305881981922,0.4912305881981922,19.704199663990288,19.704199663990288,19.704199663990288,19.704199663990288,,0.9388447190714209,0.9388447190714209,0.9388447190714209,0.9388447190714209,47.7211430519103,47.7211430519103,47.7211430519103,47.7211430519103,0.9719173737659939,0.9719173737659939,0.9719173737659939,0.9719173737659939,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.76672019087209,46.76672019087209,46.76672019087209,46.76672019087209,187.06688076348837,0.15220759338441267,4.938848852776297e-05,1399.6225280663384,1132.2744617454025,0.1307103577800896,0.1057427963841585,20.29291451407091,18.93385953203096,969.1603189368298,968.3157197369142,193.41679604424735,180.3643833170399,31427.23596826605,7,1.0392604486860466,1942-04-01
1941,28,1752.5986951344496,0.20199999999999999,78.98741994186096,0.04630530681776886,45.0,11.0,10.0,10.0,72.0,148.0,0.0851861531811569,1604.5986951344496,1100.0,,275.0,275.0,275.0,275.0,504.5986951344497,55.0,7.000000000000001,15.0,34.094506428003356,393.50418870644637,100.0,18.0,25.0,44.094506428003356,465.50418870644637,1243.0,990.0,970.3007034765882,19.699296523411768,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.75810711089349,17.75810711089349,17.75810711089349,17.75810711089349,,0.9324274096443794,0.9324274096443794,0.9324274096443794,0.9324274096443794,44.65957634015133,44.65957634015133,44.65957634015133,44.65957634015133,0.9095636729155058,0.9095636729155058,0.9095636729155058,0.9095636729155058,0.9791672875645518,0.9791672875645518,0.9791672875645518,0.9791672875645518,43.73045683960303,43.73045683960303,43.73045683960303,43.73045683960303,174.92182735841212,0.10099265459960245,4.4172178625861644e-05,1952.5344676593647,1492.9232463956196,0.0991343663227952,0.0757989179967806,18.59705856066511,17.1121607688899,970.9466498185918,969.4617520268166,183.9861368698905,167.67650973515995,29386.866996213234,7,0.9717879297689561,1942-04-08
1941,29,2104.586362950167,0.1657142857142857,30.955410845387274,0.014875932582988943,45.0,11.0,10.0,10.0,72.0,148.0,0.07036757372615474,1956.5863629501669,1100.0,,275.0,275.0,275.0,275.0,856.5863629501667,55.0,6.999999999999998,15.000000000000002,57.87745695609236,721.7089059940745,100.0,18.0,25.0,67.87745695609235,793.7089059940745,1243.0,990.0,971.3524498416037,18.647550158396143,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.706360745877866,16.706360745877866,16.706360745877866,16.706360745877866,,0.9273226765144716,0.9273226765144716,0.9273226765144716,0.9273226765144716,41.78172768740604,41.78172768740604,41.78172768740604,41.78172768740604,0.8509516840612228,0.8509516840612228,0.8509516840612228,0.8509516840612228,0.9750951684061222,0.9750951684061222,0.9750951684061222,0.9750951684061222,40.74140649840386,40.74140649840386,40.74140649840386,40.74140649840386,162.96562599361545,0.07750093202581063,4.1152935856973597e-05,2169.222343577076,2004.1930578689712,0.0738451814404377,0.0682272153604807,16.948689413315257,16.550342861606048,971.5084677258756,971.1101211741664,165.77131307422968,161.16341556539547,27378.225166927397,7,0.9053645888534192,1942-04-15
1941,30,2165.3137673094693,0.15885714285714286,10.906716663370714,0.005049357040763128,45.0,11.0,10.0,10.0,72.0,148.0,0.0683578139006635,2017.3137673094695,1100.0,,275.0,275.0,275.0,275.0,917.3137673094697,55.0,7.0,15.000000000000004,61.980659953342546,778.333107356127,100.0,18.0,25.0,71.98065995334254,850.333107356127,1243.0,990.0,971.4990332314366,18.500966768563348,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.559777356045068,16.559777356045068,16.559777356045068,16.559777356045068,,0.9265926912331045,0.9265926912331045,0.9265926912331045,0.9265926912331045,41.382352399034616,41.382352399034616,41.382352399034616,41.382352399034616,0.8428177678011123,0.8428177678011123,0.8428177678011123,0.8428177678011123,0.9742817767801112,0.9742817767801112,0.9742817767801112,0.9742817767801112,40.318116525989225,40.318116525989225,40.318116525989225,40.318116525989225,161.2724661039569,0.07449109157829763,4.072537022827194e-05,2187.823512835168,2130.077665449665,0.0694810346123021,0.067647138414839,16.644830015706695,16.505443487534755,971.553367099947,971.413980571775,162.25302843416242,160.6463757322684,27093.774305464758,7,0.8959581450219828,1942-04-22
1941,31,2030.1835757024946,0.17371428571428568,25.363313970042814,0.0125510795469056,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.08866164620877504,1850.7550042739233,1100.0,,275.0,275.0,275.0,275.0,750.7550042739232,53.57142857142857,7.714285714285714,15.0,42.86403714526626,631.6052528429427,100.0,18.0,25.0,52.86403714526626,734.3195385572284,1243.0,990.0,971.161777419213,18.838222580787,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.897033168268724,16.897033168268724,16.897033168268724,16.897033168268724,,0.9282771922977433,0.9282771922977433,0.9282771922977433,0.9282771922977433,42.302200241003085,42.302200241003085,42.302200241003085,42.302200241003085,0.8615519397352969,0.8615519397352969,0.8615519397352969,0.8615519397352969,0.9761551939735297,0.9761551939735297,0.9761551939735297,0.9761551939735297,41.29388727757805,41.29388727757805,41.29388727757805,41.29388727757805,165.1755491103122,0.08145480260930024,4.171099725007884e-05,2102.056335477332,1952.5344676593647,0.098333731455283,0.0704072471808384,17.1121607688899,16.712467708743354,971.3463428787384,970.9466498185918,167.67650973515995,163.03430371325427,27749.49225053245,7,0.9176419395017344,1942-04-29
1941,32,1793.3631158710773,0.197,39.26030919180331,0.021916373306208686,47.0,10.0,10.0,10.0,115.0,192.0,0.10725568491880158,1601.3631158710773,1100.0,,275.0,275.0,275.0,275.0,501.3631158710772,53.0,8.0,15.0,26.112662284951934,399.2504535861252,100.0,18.0,25.0,36.11266228495193,514.2504535861252,1243.0,990.0,970.4324039128143,19.567596087185734,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.626406674667457,17.626406674667457,17.626406674667457,17.626406674667457,,0.9320015847306543,0.9320015847306543,0.9320015847306543,0.9320015847306543,44.30574521650565,44.30574521650565,44.30574521650565,44.30574521650565,0.9023573363850437,0.9023573363850437,0.9023573363850437,0.9023573363850437,0.9795151774276425,0.9795151774276425,0.9795151774276425,0.9795151774276425,43.39853165384862,43.39853165384862,43.39853165384862,43.39853165384862,173.5941266153945,0.09703940060193895,4.3836900660453145e-05,1902.1320729105275,1677.712303316742,0.1144415521185765,0.100939363114893,18.00004776138143,17.2749992750015,970.7838113124802,970.0587628261004,177.72186568890794,169.58226226190237,29163.813271386272,7,0.9644118145299694,1942-05-06
1941,33,1554.935900255647,0.22342857142857145,26.39843670301749,0.016849306781567173,47.0,10.0,10.0,10.0,115.0,192.0,0.12358840613468382,1362.935900255647,1100.0,,275.0,275.0,275.0,275.0,262.935900255647,52.45490519389443,8.0,13.092455491037123,13.69457813831495,175.69396143240056,99.45490519389443,18.0,23.092455491037125,23.69457813831495,290.69396143240056,1240.5473606849316,990.0,969.662100600826,20.337899399174066,0.9199362567424868,0.48,988.6000637432575,0.5349,0.5349,0.5349,0.5349,18.403063142431595,18.403063142431595,18.403063142431595,18.403063142431595,,0.9351896488986595,0.9351896488986595,0.9351896488986595,0.9351896488986595,46.41551371580788,46.41551371580788,46.41551371580788,46.41551371580788,0.945326144924804,0.945326144924804,0.945326144924804,0.945326144924804,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.48720344149172,45.48720344149172,45.48720344149172,45.48720344149172,181.9488137659669,0.11715015773946538,4.594667014292093e-05,1631.4057003589478,1492.9232463956196,0.1286067454998424,0.1176899160998122,18.618690212561425,18.149653709398983,969.9091568780829,969.4617520268166,184.21355753589015,179.2894109824858,30567.400712682436,7,1.0108267431442604,1942-05-13
1941,34,1323.6055509650348,0.2555714285714286,44.31066062888125,0.03401226327560713,47.0,10.0,10.0,10.0,115.0,192.0,0.14601146214258792,1131.6055509650348,1064.6272098263275,,266.1568024565819,266.1568024565819,266.1568024565819,266.1568024565819,66.97834113870742,16.395739757912754,3.3339125877490288,3.488455267641012,3.488455267641012,40.27177825776362,63.39573975791275,13.333912587749028,13.488455267641013,13.488455267641013,155.2717782577636,1154.8453174396304,990.0,968.9201290472995,21.079870952700503,0.7788501968062046,0.43467618548897924,988.7864736177049,0.5019513000836557,0.5019513000836557,0.5019513000836557,0.5019513000836557,19.364393270321663,19.364393270321663,19.364393270321663,19.364393270321663,,0.937923538266937,0.937923538266937,0.937923538266937,0.937923538266937,47.355799425954764,47.355799425954764,47.355799425954764,47.355799425954764,0.9644765667200561,0.9644765667200561,0.9644765667200561,0.9644765667200561,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.40868343743567,46.40868343743567,46.40868343743567,46.40868343743567,185.63473374974265,0.14104292981633806,4.8489676777904866e-05,1466.3705361774826,1182.7486219934508,0.1623337338380455,0.130935527728553,20.11248415450756,18.724886363029547,969.3759663476504,968.4743528119794,190.23365913966828,179.88879895352238,31186.635269956765,7,1.0313040763874592,1942-05-20
1941,35,1093.2950276859394,0.3044285714285714,22.859921107656128,0.021027839756473713,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16737396060932913,910.1521705430822,910.1521705430822,,227.53804263577055,227.53804263577055,227.53804263577055,227.53804263577055,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,976.2950276859393,990.0,968.1932129441558,21.80678705584418,0.5492699660477015,0.27812173643446575,989.1726082975177,0.36686559855960693,0.36686559855960693,0.36686559855960693,0.36686559855960693,20.61252975480239,20.61252975480239,20.61252975480239,20.61252975480239,,0.9369971047878172,0.9369971047878172,0.9369971047878172,0.9369971047878172,43.079422641954764,43.079422641954764,43.079422641954764,43.079422641954764,0.8773813165367569,0.8773813165367569,0.8773813165367569,0.8773813165367569,0.9773970619199295,0.9773970619199295,0.9773970619199295,0.9773970619199295,42.108450166611725,42.108450166611725,42.108450166611725,42.108450166611725,168.4338006664469,0.15414352810183038,5.1423323839102065e-05,1166.683447695578,1022.729174239858,0.1788882109895305,0.1543864550000352,20.958501625433044,20.213346955193263,968.423862264186,967.971434547611,177.82004616555173,161.40114871186293,28296.87851196308,7,0.9357433370358161,1942-05-27
1941,36,866.6610489906344,0.3737142857142857,40.44023296921858,0.047527578999063784,45.0,10.0,9.0,9.0,88.0,161.0,0.1873487720238531,705.6610489906344,705.6610489906344,,235.2203496635448,235.2203496635448,235.2203496635448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,769.6610489906344,990.0,967.3666441959624,22.633355804037496,0.3731773217857644,0.14927142521471487,989.4775512529995,0.39619961059870146,0.39619961059870146,0.39619961059870146,0.0,21.71470744643832,21.71470744643832,21.71470744643832,0.0,,0.9388483010032845,0.9388483010032845,0.9388483010032845,0.0,46.93150349293811,46.93150349293811,46.93150349293811,0.0,0.9558351016891671,0.9558351016891671,0.9558351016891671,0.0,0.9780298554494682,0.9780298554494682,0.9780298554494682,0.96,45.91336480647948,45.91336480647948,45.91336480647948,0.0,137.74009441943844,0.1588345242999775,5.4309270827577796e-05,971.4321659369264,739.6475434553279,0.2176712427758152,0.1657346808613433,22.48497887815257,21.044357986078097,967.7857286637476,966.8585901738212,154.50324368640156,115.22930121359164,23140.335862465654,7,0.7652227467746578,1942-06-03
1941,37,632.5637342942466,0.46885714285714286,24.684788892943953,0.03877212030716471,45.0,10.0,9.0,9.0,88.0,161.0,0.25590525351230003,471.56373429424656,471.56373429424656,,235.78186714712328,235.78186714712328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,535.5637342942466,990.0,966.4266733309303,23.57332666906968,0.23261516643787866,0.06611174340851007,989.7012730901536,0.39711500818784706,0.39711500818784706,0.0,0.0,22.877484751035393,22.877484751035393,0.0,0.0,,0.940595946669254,0.940595946669254,0.0,0.0,49.708194318214446,49.708194318214446,0.0,0.0,1.0123868496581352,1.0123868496581352,0.0,0.0,0.9797539553674868,0.9797539553674868,0.96,0.96,48.70336578851201,48.70336578851201,0.0,0.0,97.40673157702402,0.15380559920158837,5.7430360694524186e-05,702.6560160658968,566.8540212047202,0.2840237415231365,0.2291306077494695,23.30525702502064,22.41320784779351,966.7106240642636,966.1508430954212,110.21260710139047,84.8056104054481,16364.330904940034,7,0.5411485087612445,1942-06-10
1941,38,519.3089735779597,0.5375714285714286,11.546999259058834,0.022250133691025704,42.42857142857143,9.571428571428571,8.142857142857142,7.285714285714286,75.57142857142857,143.0,0.27444629536371973,376.30897357795976,376.30897357795976,,188.15448678897988,188.15448678897988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.571428571428571,8.142857142857142,7.285714285714286,75.57142857142857,436.4518307208169,990.0,965.9368903811007,24.06310961889923,0.18956915560860083,0.0452617947155919,989.7651690496758,0.25080772516260236,0.25080772516260236,0.0,0.0,23.577470943412415,23.577470943412415,0.0,0.0,,0.930165196707312,0.930165196707312,0.0,0.0,40.46648769701305,40.46648769701305,0.0,0.0,0.8241647188801027,0.8241647188801027,0.0,0.0,0.972731514330264,0.972731514330264,0.96,0.96,39.366445736736,39.366445736736,0.0,0.0,78.732891473472,0.15182411962638204,5.811430891335436e-05,556.2195342976412,486.0250263913084,0.3115487828337938,0.2323684030394819,23.746742603173324,23.37405625617402,966.1029879043392,965.7871126187608,82.79604606072411,74.10256630438943,13227.125767543295,7,0.43740495263039997,1942-06-17
1941,39,458.28571791985013,0.5867142857142857,6.570273603550163,0.014308515976428886,39.0,9.0,7.0,5.0,59.0,119.0,0.25984832622648607,339.28571791985013,339.28571791985013,,169.64285895992506,169.64285895992506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,394.28571791985013,990.0,965.6622857306393,24.3377142693607,0.17468742612046223,0.03785714358396997,989.7874554302955,0.20390478044929022,0.20390478044929022,0.0,0.0,23.92126491920697,23.92126491920697,0.0,0.0,,0.9239980986926002,0.9239980986926002,0.0,0.0,36.771663577320105,36.771663577320105,0.0,0.0,0.7489137184790244,0.7489137184790244,0.0,0.0,0.97,0.97,0.96,0.96,35.6685136700005,35.6685136700005,0.0,0.0,71.337027340001,0.1556251314949793,5.840632201824316e-05,477.3484869166725,440.0331111664572,0.2704341945644728,0.249293761814674,24.03511078479952,23.80171123408915,965.748068191125,965.580149000249,75.24468643253574,67.57678855898837,11984.620593120166,7,0.39631681855556106,1942-06-24
1941,40,419.3922541679613,0.631,4.575509273269079,0.010873583375832399,37.0,8.0,6.0,4.0,53.0,108.0,0.2576206300063762,311.3922541679613,311.3922541679613,,155.69612708398066,155.69612708398066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,362.3922541679613,990.0,965.4872651437557,24.5127348562442,0.16343123320944566,0.03227845083359223,989.8042903159569,0.1716682682565604,0.1716682682565604,0.0,0.0,24.14535690394459,24.14535690394459,0.0,0.0,,0.9187854553063766,0.9187854553063766,0.0,0.0,33.87337046915433,33.87337046915433,0.0,0.0,0.689885345603958,0.689885345603958,0.0,0.0,0.97,0.97,0.96,0.96,32.857169355079705,32.857169355079705,0.0,0.0,65.71433871015941,0.15666835831577705,5.862109705518215e-05,435.49688511870175,408.00454625357366,0.2647029328268276,0.2479925889035069,24.215361564892373,24.04592816490812,965.559735983034,965.436020458141,69.06784098544357,63.34030730736384,11040.00890330678,7,0.36507965950088556,1942-07-01
1941,41,390.84273086946325,0.6635714285714285,3.881086270624613,0.009906185783216228,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,123.42857142857143,0.31641116533442937,267.41415944089186,267.41415944089186,,205.3522992341061,62.06186020678576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,322.9855880123204,990.0,965.3540063416727,24.645993658327306,0.14952339805931558,0.02348283188817833,989.8269937700525,0.31783624303804986,0.06362945389243971,0.0,0.0,24.155151185341737,10.405814009732428,0.0,0.0,,0.9320022200413929,0.39189913798474624,0.0,0.0,45.47190351835794,13.513440562020659,0.0,0.0,0.926108014630508,0.2752228220370806,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,44.427331042370575,13.108037345160039,0.0,0.0,57.53536838753062,0.14711576484356456,5.983834566831926e-05,402.90237744418727,380.8369423592014,0.354482417497905,0.2680550079776108,24.3178979362826,24.030640272857443,965.4130606984988,965.304184711796,62.27476205202524,53.80639232130599,9665.941889105143,7,0.3196409354862812,1942-07-08
1941,42,364.24635225085314,0.694857142857143,4.373962465479012,0.012050709603614243,42.0,9.0,8.0,6.0,70.0,135.0,0.3708678855686974,229.24635225085314,229.24635225085314,,229.24635225085314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.24635225085314,990.0,965.2212317612541,24.778768238745766,0.13726284391084367,0.015849270450170573,989.846887885639,0.37236610525717617,0.0,0.0,0.0,24.253290019127594,0.0,0.0,0.0,,0.9416920809464722,0.0,0.0,0.0,51.344475127635214,0.0,0.0,0.0,1.0457123243917557,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.31758562508251,0.0,0.0,0.0,50.31758562508251,0.1380938642881185,6.097320142741623e-05,377.11676084070143,350.2192051008483,0.3854728639485253,0.3579793157404255,24.375872753301262,24.139505975906225,965.2855838042036,965.1510960255042,53.03276380421931,47.32794219551206,8453.35438501386,7,0.27954214236156943,1942-07-15
1941,43,338.45289399813197,0.7258571428571428,2.6582339790302854,0.007836682378080771,42.0,9.0,8.0,6.0,70.0,135.0,0.39898160283741985,203.45289399813197,203.45289399813197,,203.45289399813197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,262.452893998132,990.0,965.0922644699906,24.907735530009372,0.12815953220429732,0.010787391163979615,989.8610530766317,0.29308887436514025,0.0,0.0,0.0,24.475699732275967,0.0,0.0,0.0,,0.9356000142647446,0.0,0.0,0.0,45.690207130628245,0.0,0.0,0.0,0.930554116713406,0.0,0.0,0.0,0.9799867505579475,0.96,0.96,0.96,44.77581779685012,0.0,0.0,0.0,44.77581779685012,0.13227244160189078,6.113365819361109e-05,346.9384943839358,331.6115672476363,0.4071028074216318,0.3891179623631031,24.53302360301429,24.403949982190134,965.1346924719196,965.0580578362382,46.61946169820708,43.281838048076665,7522.33738987082,7,0.248754543315834,1942-07-22
1941,44,321.594818857903,0.7525714285714286,3.2261656993917427,0.0101556244084461,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3838779629914463,198.02339028647444,198.02339028647444,,198.02339028647444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,252.45196171504585,990.0,965.0079740942895,24.992025905710502,0.12462989290440273,0.010000076115597185,989.86537003098,0.27769781045424274,0.0,0.0,0.0,24.579698126236263,0.0,0.0,0.0,,0.934126450691123,0.0,0.0,0.0,44.59136131146677,0.0,0.0,0.0,0.9081743647956573,0.0,0.0,0.0,0.9793164411599763,0.96,0.96,0.96,43.67000157347139,0.0,0.0,0.0,43.67000157347139,0.13587924204320592,6.125496867478914e-05,331.6115672476363,309.0284073518941,0.4145417611220733,0.3553478496615248,24.65708796426792,24.53302360301429,965.0580578362382,964.9451420367594,46.100479056385936,41.86197777897824,7336.560264343192,7,0.2426111198526188,1942-07-29
1941,45,298.9695257436261,0.7861428571428571,2.6437803712321397,0.0088955357983961,38.285714285714285,7.0,5.0,3.857142857142857,57.714285714285715,111.85714285714286,0.3739779904619786,187.11238288648323,187.11238288648323,,187.11238288648323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,7.0,5.0,3.857142857142857,57.714285714285715,237.39809717219754,990.0,964.8978263874151,25.10217361258492,0.11931690392531306,0.008711238288648272,989.871971857786,0.2479830691176956,0.0,0.0,0.0,24.72616240125327,0.0,0.0,0.0,,0.9309597252856748,0.0,0.0,0.0,42.24193743784243,0.0,0.0,0.0,0.8603245914020862,0.0,0.0,0.0,0.9758693418011808,0.96,0.96,0.96,41.22654879675374,0.0,0.0,0.0,41.22654879675374,0.13793231964153094,6.119497928873308e-05,309.0284073518941,290.5219447532691,0.3901965435886989,0.320113511834646,24.76766532306837,24.65708796426792,964.9451420367594,964.8620877790132,43.855621608353616,39.423292054478736,6926.060197854629,7,0.22903638220418748,1942-08-05
1941,46,280.7019688136923,0.8152857142857143,2.3939296137711006,0.008544247478117299,34.0,7.0,5.0,3.0,44.0,93.0,0.33142444529179965,187.70196881369228,187.70196881369228,,187.70196881369228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.70196881369228,990.0,964.8228078752547,25.17719212474521,0.11801240602427232,0.008770196881369185,989.8732173970944,0.24946011912718924,0.0,0.0,0.0,24.800949402712394,0.0,0.0,0.0,,0.9312453297797163,0.0,0.0,0.0,42.51492019362927,0.0,0.0,0.0,0.8658843216625105,0.0,0.0,0.0,0.976588432166251,0.96,0.96,0.96,41.52240952808687,0.0,0.0,0.0,41.52240952808687,0.14789139073604235,6.144397812091739e-05,287.1870699602335,273.7644374568714,0.3397081113380591,0.3238307351820457,24.85012967995803,24.754742950807778,964.848748279841,964.7950577498276,43.09557030838131,39.83670453639544,6975.764800718594,7,0.23068005293381597,1942-08-12
1941,47,267.4096378506688,0.8438571428571429,1.768787557819199,0.006645662922005043,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,108.71428571428571,0.40695488317961054,158.69535213638306,158.69535213638306,,158.69535213638306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,208.26678070781165,990.0,964.7696385514026,25.230361448597314,0.10903527488173848,0.005869535213638257,989.8850951899047,0.1793536739364954,0.0,0.0,0.0,24.936102964565467,0.0,0.0,0.0,,0.9206370677575136,0.0,0.0,0.0,35.73828458297156,0.0,0.0,0.0,0.7278673031155103,0.0,0.0,0.0,0.9706236936979129,0.96,0.96,0.96,34.691303219831255,0.0,0.0,0.0,34.691303219831255,0.1296355376678256,6.0701780537143986e-05,271.2725109404546,261.382924552137,0.4399675311501131,0.3428286916266789,24.992959602777272,24.86751705639897,964.7850900437618,964.7455316982084,39.22934820148848,31.87563773182345,5828.138940931651,7,0.19272946233239585,1942-08-19
