WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1941,48,251.9073661735711,0.8717142857142858,2.5861769054072,0.010344034935235686,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4426646153029447,140.33593760214254,140.33593760214254,,140.33593760214254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,190.33593760214254,990.0,964.7045075990399,25.29549240096016,0.10270681403729934,0.0040335937602142,989.8932595922025,0.13972259771500026,0.0,0.0,0.0,25.049029395447686,0.0,0.0,0.0,,0.913182244341126,0.0,0.0,0.0,31.485325007450047,0.0,0.0,0.0,0.6412489818217931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.540765257226546,0.0,0.0,0.0,30.540765257226546,0.12129333427996933,6.044429935941567e-05,258.7976520087449,243.27968621428656,0.4671086007938571,0.3740550697679091,25.09802675326675,25.00977687245248,964.735190608035,964.6596781172858,33.343897601458444,28.476354699688475,5130.848563214059,7,0.169670918095703,1942-08-26
1941,49,233.0546769367394,0.9015714285714286,2.1046219193843614,0.008979425711666543,34.0,6.0,4.0,3.0,44.0,91.0,0.3905635411482569,142.0546769367394,142.0546769367394,,142.0546769367394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.0546769367394,990.0,964.5983280616204,25.401671938379568,0.1011958187781339,0.0042054676936739,989.8945987135282,0.14293003944371802,0.0,0.0,0.0,25.153340612464028,0.0,0.0,0.0,,0.9140754324800939,0.0,0.0,0.0,32.0314602595565,0.0,0.0,0.0,0.6523718993799694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.070516451769805,0.0,0.0,0.0,31.070516451769805,0.133296226750285,6.075537345095033e-05,239.64129376144416,228.5473327785961,0.3981669744015596,0.3797342209752373,25.19141441311272,25.097393768296342,964.6378477625686,964.5712839966716,32.53713799559879,30.06423067683633,5219.846763897327,7,0.17261398028761002,1942-09-02
1941,50,220.17121359144343,0.9248571428571429,2.356554794987752,0.010787633321215798,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,77.42857142857143,0.35124411089923196,142.74264216287202,142.74264216287202,,142.74264216287202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,183.88549930572916,990.0,964.5210272815486,25.47897271845131,0.10043024588432935,0.0042742642162871426,989.8952954898995,0.14448570636329408,0.0,0.0,0.0,25.229782501987405,0.0,0.0,0.0,,0.9143734913780728,0.0,0.0,0.0,32.29819444186393,0.0,0.0,0.0,0.6578043674514038,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.329248608608008,0.0,0.0,0.0,31.329248608608008,0.14239436469101,6.095995998153217e-05,226.3790707324809,212.05144921368185,0.4050366136175347,0.3239116487952327,25.28580514669448,25.198775699418476,964.5582744243948,964.472308695282,33.055200028248095,29.198989074306,5263.313766246146,7,0.1740513811589334,1942-09-09
1941,51,205.57489880585302,0.9441428571428572,1.554476627866072,0.0075853733378068,30.0,6.0,4.0,2.0,30.0,72.0,0.350364780802809,133.57489880585302,133.57489880585302,,133.57489880585302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.57489880585302,990.0,964.4334493928351,25.566550607164896,0.09679130172931491,0.003357489880585257,989.89985120839,0.12640316059814397,0.0,0.0,0.0,25.33999865495682,0.0,0.0,0.0,,0.9104115261239044,0.0,0.0,0.0,30.221415696989393,0.0,0.0,0.0,0.6155074480038573,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.314773226079712,0.0,0.0,0.0,29.314773226079712,0.14256930691673625,6.0960874263466146e-05,212.05144921368185,201.1701128186193,0.3579060477284578,0.3395402401963611,25.376719398341216,25.28580514669448,964.472308695282,964.4070206769117,30.767119731908032,28.32761042549129,4924.881901981391,7,0.1628598512559984,1942-09-16
1941,52,195.2475995380125,0.966,1.5299398979353052,0.007855471832343386,30.0,6.0,4.0,2.0,30.0,72.0,0.36885261645205975,123.24759953801251,123.24759953801251,,123.24759953801251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.2475995380125,990.0,964.4097882092307,25.59021179076938,0.09314646403938164,0.0023247599538012,989.9045287760069,0.10760552063475938,0.0,0.0,0.0,25.38713504614145,0.0,0.0,0.0,,0.9048137145930264,0.0,0.0,0.0,27.76610157033739,0.0,0.0,0.0,0.5655010503123704,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.933118523227268,0.0,0.0,0.0,26.933118523227268,0.13791870820283023,6.069889119704722e-05,200.2479822683398,191.21938009017487,0.376530872373116,0.3595541846884494,25.388187876017515,25.384329679362917,964.4175612398196,964.40148789361,28.121145792662112,25.963684757797715,4524.763911902181,7,0.14962843624015149,1942-09-23
1941,53,189.2396047272552,0.977,1.979775362919696,0.0104617390517861,30.0,6.0,4.0,2.0,30.0,72.0,0.3804700401048249,117.2396047272552,117.2396047272552,,117.2396047272552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.2396047272552,990.0,964.4215207905456,25.578479209454485,0.0910260484922731,0.0017239604727255,989.907249991035,0.0973177438472436,0.0,0.0,0.0,25.388411456642217,0.0,0.0,0.0,,0.9000715566978554,0.0,0.0,0.0,26.27396462381351,0.0,0.0,0.0,0.5351112958006824,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.485745685099104,0.0,0.0,0.0,25.485745685099104,0.1346744817070975,6.0383808166922673e-05,189.2396047272552,189.2396047272552,0.3804700401048249,0.3804700401048249,25.388411456642217,25.388411456642217,964.4215207905456,964.4215207905456,25.485745685099104,25.485745685099104,611.6578964423785,1,0.14158747602832836,1942-09-30
1942,1,184.94457482711928,0.9781428571428571,5.694125275050559,0.031265176713517404,24.0,4.0,2.0,2.0,20.0,52.0,0.28173829575937115,132.94457482711928,132.94457482711928,,132.94457482711928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,162.94457482711928,990.0,964.4301108503457,25.569889149654255,0.09303951682514876,0.0032944574827118715,989.9036660256922,0.12558873265235193,0.0,0.0,0.0,25.347966442694055,0.0,0.0,0.0,,0.9096987279538687,0.0,0.0,0.0,30.073016419221897,0.0,0.0,0.0,0.6124850594546211,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.17082592664524,0.0,0.0,0.0,29.17082592664524,0.15756893847361475,6.093242210887251e-05,192.89523707448373,171.1379824381925,0.3038483874775146,0.2695763814008582,25.351726391643105,25.3453470090535,964.4577240351236,964.414209525851,31.03991812751813,25.90545221338315,4900.6987556764,7,0.16206014403691799,1942-10-01
1942,2,193.22558945978213,0.9701428571428571,0.330352385298385,0.0016923122341777716,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,64.0,0.331145870554803,129.22558945978213,129.22558945978213,,129.22558945978213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,163.79701803121068,990.0,964.4135488210804,25.58645117891961,0.09334037158283696,0.0029225589459781426,989.9037370694712,0.11892068883783376,0.0,0.0,0.0,25.371267559552958,0.0,0.0,0.0,,0.9074744133714309,0.0,0.0,0.0,29.190109002075385,0.0,0.0,0.0,0.5945032383314742,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.31440573201312,0.0,0.0,0.0,28.31440573201312,0.1465522785182434,6.0839017673084795e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.2695763814008582,25.390817414560196,25.3453470090535,964.414209525851,964.4095845924568,31.03991812751813,26.13008420690088,4756.820162978205,7,0.1573022540667396,1942-10-08
1942,3,199.71947335015994,0.9571428571428571,0.9835056567609156,0.004924507088793001,31.0,4.0,3.0,2.0,33.0,73.0,0.36551820895510806,126.71947335015996,126.71947335015996,,126.71947335015996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.71947335015994,990.0,964.4024651417056,25.59753485829429,0.09366593587865009,0.002671947335015957,989.9036621167863,0.11369505203028787,0.0,0.0,0.0,25.387501923050383,0.0,0.0,0.0,,0.9073556913139739,0.0,0.0,0.0,28.62729250856506,0.0,0.0,0.0,0.5830405806225062,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.768473733308102,0.0,0.0,0.0,27.768473733308102,0.13903603323789523,6.0870301065017024e-05,201.1701128186193,199.0925590239552,0.366663628002373,0.3628769650580197,25.38956457835141,25.379678195301217,964.4070206769117,964.40148789361,28.09769231744767,27.62473759211141,4665.103587195761,7,0.15426929851837834,1942-10-15
1942,4,202.48035193347954,0.949,2.4472771925582686,0.011941374024940627,31.0,4.0,3.0,2.0,33.0,73.0,0.360598007982112,129.48035193347954,129.48035193347954,,129.48035193347954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.48035193347954,990.0,964.4148821116008,25.58511788839915,0.09464033916229939,0.0029480351933478996,989.9024116256444,0.11874726669175466,0.0,0.0,0.0,25.368782247351756,0.0,0.0,0.0,,0.9085856926253523,0.0,0.0,0.0,29.269268418068556,0.0,0.0,0.0,0.5961154463965083,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.3911903655265,0.0,0.0,0.0,28.3911903655265,0.14020093117128346,6.090779603209287e-05,209.2745177174335,200.2479822683398,0.3645479928091223,0.3488241224790015,25.38728847632291,25.312214657696952,964.4556471063046,964.40148789361,29.91320813393297,27.891336723631703,4769.719981408452,7,0.15772883536403612,1942-10-22
1942,5,213.53306091553964,0.9344285714285715,2.76576900185302,0.012847686772265372,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.39423344925383574,129.10448948696822,129.10448948696822,,129.10448948696822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,170.53306091553964,990.0,964.4811983654932,25.51880163450674,0.09571773882562269,0.0029104489486967713,989.9013718122258,0.11807071428803426,0.0,0.0,0.0,25.302102732444386,0.0,0.0,0.0,,0.9083499697758756,0.0,0.0,0.0,29.10114158453692,0.0,0.0,0.0,0.592691274634153,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.228107337000807,0.0,0.0,0.0,28.228107337000807,0.1324614404730585,6.0732073128018446e-05,220.53049583159049,201.1701128186193,0.4217103836333821,0.3488241224790015,25.379678195301217,25.26283931708579,964.5231829749896,964.4070206769117,29.91320813393297,27.81637388330903,4742.322032616136,7,0.1568228185388934,1942-10-29
1942,6,216.0178346286282,0.9314285714285715,2.4225847479738962,0.011203004185301213,36.0,5.0,3.0,2.0,47.0,93.0,0.43060219539343464,123.01783462862821,123.01783462862821,,123.01783462862821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.0178346286282,990.0,964.4961070077718,25.503892992228185,0.09447710185685805,0.002301783462862757,989.9032211146803,0.10720525276276963,0.0,0.0,0.0,25.29990885414573,0.0,0.0,0.0,,0.9045417781687523,0.0,0.0,0.0,27.610059266291717,0.0,0.0,0.0,0.5623229993134768,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.78175748830296,0.0,0.0,0.0,26.78175748830296,0.1239592111799552,6.047203064132407e-05,220.53049583159049,212.05144921368185,0.4385728102536331,0.4217103836333821,25.332383517851504,25.26283931708579,964.5231829749896,964.472308695282,27.81637388330903,25.86411974087843,4499.335258034897,7,0.14878754160168312,1942-11-05
1942,7,228.61896166719816,0.9101428571428573,2.0339120277738028,0.0088881508897616,36.0,5.0,3.0,2.0,47.0,93.0,0.40691853609912776,135.61896166719816,135.61896166719816,,135.61896166719816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.61896166719816,990.0,964.5717137700032,25.42828622999681,0.09892444685719529,0.003561896166719757,989.8975136569761,0.13032061795812555,0.0,0.0,0.0,25.195479269014772,0.0,0.0,0.0,,0.9112128455527255,0.0,0.0,0.0,30.53576274275616,0.0,0.0,0.0,0.6219096281620399,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.619689860473475,0.0,0.0,0.0,29.619689860473475,0.12952973897031514,6.066654002250619e-05,234.76788002600708,222.2828362851385,0.4183858796938423,0.39613596199658,25.248377369921,25.143850215309705,964.608607280156,964.5336970177108,30.99210512932294,28.206698301438674,4976.107896559543,7,0.16455383255818595,1942-11-12
1942,8,239.03116204409847,0.8908571428571428,2.147328571403445,0.008782526993526685,36.0,5.0,3.0,2.0,47.0,93.0,0.3892580861575087,146.03116204409847,146.03116204409847,,146.03116204409847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.03116204409847,990.0,964.6341869722646,25.365813027735367,0.10259925003924096,0.0046031162044098285,989.8927976337563,0.15113972871491496,0.0,0.0,0.0,25.107470932776813,0.0,0.0,0.0,,0.9157310919984196,0.0,0.0,0.0,32.927732504179225,0.0,0.0,0.0,0.6706259165820617,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.939900529053848,0.0,0.0,0.0,31.939900529053848,0.13357970701272806,6.075429937175261e-05,249.7991800258312,234.76788002600708,0.39613596199658,0.3722990603507308,25.143850215309705,25.01513118369737,964.698795080155,964.608607280156,34.32959810322976,30.99210512932294,5365.903288881047,7,0.17744389182807696,1942-11-19
1942,9,255.09513675147895,0.867,6.054176038337557,0.0237872525734724,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.34691145001682544,166.6665653229075,166.6665653229075,,166.6665653229075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,209.23799389433609,990.0,964.7202084155996,25.279791584400478,0.10937805340467285,0.006666656532290714,989.883955290063,0.19723677109287432,0.0,0.0,0.0,24.966510103370638,0.0,0.0,0.0,,0.9238031877040873,0.0,0.0,0.0,37.703220261314,0.0,0.0,0.0,0.7678863597008961,0.0,0.0,0.0,0.9709370499891242,0.96,0.96,0.96,36.61194887848582,0.0,0.0,0.0,36.61194887848582,0.14345659733811975,6.100472900549648e-05,264.1051871975735,249.7991800258312,0.3722990603507308,0.2915505023473747,25.01513118369737,24.871837734059323,964.7564207487904,964.698795080155,41.50439816332031,34.32959810322976,6150.807411585618,7,0.2033997159915879,1942-11-26
1942,10,257.0618821693187,0.8641428571428571,2.043715310248903,0.007869391819725843,31.0,5.0,3.0,2.0,36.0,77.0,0.29960749805513875,180.0618821693187,180.0618821693187,,180.0618821693187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.0618821693187,990.0,964.7281901515419,25.271809848458183,0.11284531975716815,0.008006188216931828,989.8791484920259,0.22949937561054834,0.0,0.0,0.0,24.92145896487349,0.0,0.0,0.0,,0.9288246600901371,0.0,0.0,0.0,40.876206550143536,0.0,0.0,0.0,0.8325092983735953,0.0,0.0,0.0,0.9732753633583556,0.96,0.96,0.96,39.785408861628184,0.0,0.0,0.0,39.785408861628184,0.1547493968479833,6.137319464458881e-05,264.1051871975735,249.7991800258312,0.3082476091075943,0.2915505023473747,24.97231299808644,24.871837734059323,964.7564207487904,964.698795080155,41.50439816332031,38.02014132868609,6683.948688753535,7,0.22103004923126768,1942-12-03
1942,11,291.44208841237923,0.7985714285714286,7.010448195471416,0.024238773610852887,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.21222506155608747,229.8706598409507,229.8706598409507,,229.8706598409507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,263.7278026980935,990.0,964.8669576270414,25.133042372958585,0.1286094846155347,0.016055953240469302,989.855334562144,0.375700490181291,0.0,0.0,0.0,24.612676444921256,0.0,0.0,0.0,,0.9417643403907874,0.0,0.0,0.0,52.25252496541935,0.0,0.0,0.0,1.0642062111083368,0.0,0.0,0.0,0.9799836261136204,0.96,0.96,0.96,51.20675182554583,0.0,0.0,0.0,51.20675182554583,0.175491213171455,6.187982812073855e-05,306.020121877383,271.2725109404546,0.2838474113468202,0.192797779564444,24.820600622715,24.48446538768857,964.9301006093868,964.7850900437618,54.93260319564439,43.24599000950723,8602.734306691698,7,0.28448195458636566,1942-12-10
1942,12,346.1063948952274,0.7178571428571429,12.096884095188077,0.035279723945509746,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.1920956979002813,279.3921091809417,279.3921091809417,,178.21550912500112,101.1766000559406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,314.9635377523703,990.0,965.1305319744761,24.86946802552388,0.14669216762381546,0.025878421836188287,989.82742941054,0.24841952448951937,0.10146831601135475,0.0,0.0,24.44847791157431,17.51241472184271,0.0,0.0,,0.9228839375626422,0.6523285452054142,0.0,0.0,39.5847288791474,22.21676401495839,0.0,0.0,0.8062062908176658,0.4524799188382564,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.57086666141486,21.550261094509636,0.0,0.0,60.1211277559245,0.1739495024697029,5.979651641209824e-05,364.6825175805071,325.6607962357874,0.2136818544141601,0.1712033306579465,24.617308392059872,24.24834763366572,965.2234125879024,965.028303981179,61.17615790350943,58.979165586180834,10100.349462995317,7,0.33400626531069166,1942-12-17
1942,13,375.8906488266991,0.6828571428571429,3.1212256642632332,0.008260521564702857,31.0,5.0,3.0,2.0,36.0,77.0,0.20489122550885774,298.8906488266991,298.8906488266991,,149.44532441334954,149.44532441334954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.8906488266991,990.0,965.2794532441334,24.720546755866557,0.15478385647744974,0.029778129765339757,989.8154380137572,0.15812333078222565,0.15812333078222565,0.0,0.0,24.37786143884153,24.37786143884153,0.0,0.0,,0.9164792416066321,0.9164792416066321,0.0,0.0,32.74431205239926,32.74431205239926,0.0,0.0,0.666890265832979,0.666890265832979,0.0,0.0,0.97,0.97,0.96,0.96,31.761982690827285,31.761982690827285,0.0,0.0,63.52396538165457,0.16898723773426624,5.9037150907002956e-05,386.53109723034976,370.3647452958713,0.2079031575710248,0.1992077753943625,24.41437039568361,24.30740550853503,965.3326554861516,965.2518237264792,65.74483632528444,62.369796480524,10672.026184117967,7,0.35291091878696984,1942-12-24
1942,14,408.78387285592345,0.6424285714285715,5.1341031057594035,0.01260349112576103,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.21766748049359688,319.78387285592345,319.78387285592345,,159.89193642796172,159.89193642796172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,362.21244428449484,990.0,965.4388105468124,24.5611894531876,0.1633677727226403,0.03395677457118464,989.8026754527062,0.1810385347261807,0.1810385347261807,0.0,0.0,24.18282637116759,24.18282637116759,0.0,0.0,,0.9205214643603641,0.9205214643603641,0.0,0.0,34.905755428457056,34.905755428457056,0.0,0.0,0.7109115158545224,0.7109115158545224,0.0,0.0,0.97,0.97,0.96,0.96,33.85858276560334,33.85858276560334,0.0,0.0,67.71716553120667,0.16567049269800638,5.88229678644212e-05,422.4698189706656,391.8169121240828,0.2285589402391103,0.1965203584055994,24.2722005555605,24.100548985705878,965.501114185368,965.3590845606204,70.12704132139444,65.05110832383527,11376.483809242722,7,0.3762064751733704,1942-12-31
1942,15,444.05874540945814,0.6022857142857143,5.255803403727035,0.01183678089767887,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.18815017603014983,360.77303112374386,360.77303112374386,,180.38651556187193,180.38651556187193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,401.63017398088675,990.0,965.5982643543426,24.40173564565748,0.17727951253956792,0.042154606224748745,989.7805658812357,0.23094946994756796,0.23094946994756796,0.0,0.0,23.951352056945602,23.951352056945602,0.0,0.0,,0.9277858844305671,0.9277858844305671,0.0,0.0,39.311029141329804,39.311029141329804,0.0,0.0,0.80063195807189,0.80063195807189,0.0,0.0,0.9721443876974573,0.9721443876974573,0.96,0.96,38.221259291719555,38.221259291719555,0.0,0.0,76.44251858343911,0.17200901572558314,5.884900981498747e-05,459.2604427967548,426.6328809909446,0.2132981400510747,0.1589512032768432,24.074559276652995,23.83689528010148,965.6666719925854,965.5198479644592,82.10974810604728,70.98714895964122,12842.343122017772,7,0.424680658796884,1943-01-07
1942,16,477.21469872526535,0.5664285714285715,6.327561372094506,0.0132164158824091,29.0,5.0,4.0,2.0,33.0,73.0,0.15300053981333445,404.21469872526535,404.21469872526535,,202.10734936263265,202.10734936263265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,442.21469872526535,990.0,965.7474661442637,24.252533855736324,0.19160305053087798,0.050842939745053016,989.7575540097241,0.2891003994687214,0.2891003994687214,0.0,0.0,23.720987465991705,23.720987465991705,0.0,0.0,,0.9346197210845583,0.9346197210845583,0.0,0.0,43.94221049252278,43.94221049252278,0.0,0.0,0.8949533705198122,0.8949533705198122,0.0,0.0,0.979204343080166,0.979204343080166,0.96,0.96,43.02899886909622,43.02899886909622,0.0,0.0,86.05799773819243,0.18032745862076544,5.913929501803252e-05,489.3436243127323,467.1571483252964,0.1562643325949232,0.1491794239733402,23.78608796627487,23.642176113297754,965.8020463094072,965.7022071674638,88.57268671101322,83.85837210120502,14457.743620016328,7,0.4780999874344024,1943-01-14
1942,17,514.7779244109704,0.5417142857142857,6.645752939288124,0.012953604296603015,29.0,5.0,4.0,2.0,33.0,73.0,0.1418115665795095,441.77792441097046,441.77792441097046,,220.88896220548517,220.88896220548517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,479.77792441097046,990.0,965.9165006598494,24.083499340150702,0.20486027834305962,0.05835558488219402,989.7367841367746,0.3452026836395901,0.3452026836395901,0.0,0.0,23.47508079328579,23.47508079328579,0.0,0.0,,0.9392213388881416,0.9392213388881416,0.0,0.0,47.762477499291684,47.762477499291684,0.0,0.0,0.9727592158715211,0.9727592158715211,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.80722794930585,46.80722794930585,0.0,0.0,93.6144558986117,0.18185375836615614,5.8862301934103384e-05,516.7730027239134,512.1178199937132,0.1425453228729595,0.141261249359422,23.492683358279617,23.46187886954042,965.9254785122577,965.9045301899716,94.00734485057303,93.09060396266324,15727.228590966766,7,0.5200803105478428,1943-01-21
1942,18,528.456851236728,0.532,2.9942185071660106,0.0056375263522767715,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14778332324498564,450.31399409387086,450.31399409387086,,225.15699704693543,225.15699704693543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,489.59970837958514,990.0,965.9780558305653,24.021944169434732,0.20832669064437354,0.06006279881877412,989.7316105105368,0.35864931564599983,0.35864931564599983,0.0,0.0,23.394905364325606,23.394905364325606,0.0,0.0,,0.9401228927553876,0.9401228927553876,0.0,0.0,48.565608728679116,48.565608728679116,0.0,0.0,0.9891162673865399,0.9891162673865399,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.59429655410553,47.59429655410553,0.0,0.0,95.18859310821105,0.18014641907798865,5.8717572303866644e-05,537.7325322740754,523.0192327708844,0.1611870656270132,0.1384312445973172,23.42050974945085,23.347372428925414,966.0197963952334,965.953586547469,96.06860710866768,93.4980083981763,15991.683642179458,7,0.5288255172678392,1943-01-28
1942,19,557.6548016053033,0.5094285714285715,4.879937109470412,0.008672558400135429,31.0,6.0,4.0,3.0,41.0,85.0,0.15250706093469235,472.65480160530336,472.65480160530336,,236.32740080265168,236.32740080265168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,513.6548016053033,990.0,966.1094466072237,23.890553392776173,0.21887074500934306,0.06453096032106061,989.7165982946697,0.3953927497929069,0.3953927497929069,0.0,0.0,23.21175893765283,23.21175893765283,0.0,0.0,,0.9421276976089895,0.9421276976089895,0.0,0.0,50.68009946622779,50.68009946622779,0.0,0.0,1.0321812518579996,1.0321812518579996,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.66649747690324,49.66649747690324,0.0,0.0,99.33299495380648,0.17811965003727007,5.838186725026935e-05,571.8920920403683,537.7325322740754,0.1580711504296277,0.1486294375862782,23.347372428925414,23.113335670821968,966.1735144141816,966.0197963952334,102.04019704885808,95.52568207777524,16687.943152239488,7,0.5518499719655915,1943-02-04
1942,20,598.7728140049778,0.484,6.24795451808263,0.010443116962327614,31.0,6.0,4.0,3.0,41.0,85.0,0.14202019893481113,513.7728140049778,513.7728140049778,,256.8864070024889,256.8864070024889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,554.7728140049778,990.0,966.291977967033,23.708022032967,0.24179314785896253,0.07571054606056794,989.6824963060805,0.4670942871652331,0.4670942871652331,0.0,0.0,22.92342405188224,22.92342405188224,0.0,0.0,,0.9445489995465234,0.9445489995465234,0.0,0.0,54.54394809665663,54.54394809665663,0.0,0.0,1.1108747066528843,1.1108747066528843,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,53.45306913472349,53.45306913472349,0.0,0.0,106.90613826944698,0.178541778778295,5.7805013608139815e-05,615.6277736669467,577.9502839498093,0.1470714737245143,0.1380704439205252,23.070910759441823,22.805979648182124,966.3625110946678,966.200776277774,109.92028582872054,103.16412400973806,17960.231229267094,7,0.5939229903858166,1943-02-11
1942,21,670.2237867550547,0.45071428571428573,12.432606056992865,0.01864530431668593,31.0,6.0,4.0,3.0,41.0,85.0,0.126955780377728,585.2237867550547,585.2237867550547,,208.05346698225804,208.05346698225804,169.11685279053862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,626.2237867550547,990.0,966.5808951470201,23.419104852979803,0.2823980320473858,0.10383728590108045,989.6137646820515,0.31130047499190494,0.31130047499190494,0.23623371564043943,0.0,22.721569060039425,22.721569060039425,19.477792772687767,0.0,,0.9340535327644972,0.9340535327644972,0.7990388430940484,0.0,43.32621444234532,43.32621444234532,35.13166875965341,0.0,0.8824076261170127,0.8824076261170127,0.7155126020296009,0.0,0.974408403060103,0.974408403060103,0.9715512602029601,0.96,42.232065681450266,42.232065681450266,34.201410912412186,0.0,118.66554227531272,0.17705761258878278,5.633618221257159e-05,702.6560160658968,630.1125986840717,0.1348965251250556,0.1209695755199063,22.857443281140384,22.5733472865892,966.7106240642636,966.4204503947362,124.84269829402068,112.4291667665331,19935.811102252537,7,0.6592530126406262,1943-02-18
1942,22,713.4497835781416,0.43242857142857144,5.284503912775871,0.007249216461238486,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.13215375661851167,619.0212121495703,619.0212121495703,,206.34040404985672,206.34040404985672,206.34040404985672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,663.878355006713,990.0,966.7537991343125,23.246200865687456,0.30379675237512294,0.11570636364487104,989.58049688398,0.3012610477658467,0.3012610477658467,0.3012610477658467,0.0,22.525436701901633,22.525436701901633,22.525436701901633,0.0,,0.9347836480785567,0.9347836480785567,0.9347836480785567,0.0,42.609000332173146,42.609000332173146,42.609000332173146,0.0,0.8678004140972128,0.8678004140972128,0.8678004140972128,0.0,0.9767800414097214,0.9767800414097214,0.9767800414097214,0.96,41.619903183210134,41.619903183210134,41.619903183210134,0.0,124.85970954963041,0.175056043759963,5.6029497077176e-05,739.6475434553279,702.6560160658968,0.1485422613053312,0.1204195504075717,22.5733472865892,22.39250492234904,966.8585901738212,966.7106240642636,127.17696173600277,123.4217328304593,20976.431204337907,7,0.6936650530535022,1943-02-25
1942,23,793.9031756212233,0.39885714285714285,14.839858704434798,0.0185242862512362,36.0,8.0,6.0,4.0,53.0,107.0,0.13500037941809892,686.9031756212233,686.9031756212233,,228.96772520707447,228.96772520707447,228.96772520707447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,736.9031756212233,990.0,967.0756127024848,22.92438729751518,0.34550749864136476,0.13790581331759866,989.516586688041,0.37170729426377624,0.37170729426377624,0.37170729426377624,0.0,22.069266691292455,22.069266691292455,22.069266691292455,0.0,,0.9392730639173398,0.9392730639173398,0.9392730639173398,0.0,46.53111315469256,46.53111315469256,46.53111315469256,0.0,0.9476805123155306,0.9476805123155306,0.9476805123155306,0.0,0.9799018881952462,0.9799018881952462,0.9799018881952462,0.96,45.59618841525509,45.59618841525509,45.59618841525509,0.0,136.78856524576528,0.17230202641403208,5.5333792539303174e-05,843.5265543863715,748.233943314839,0.1430034028207364,0.1268484073721162,22.342117436609502,21.766272790013755,967.2741062175454,966.8929357732592,145.13991008399535,128.8368497943435,22980.47896128857,7,0.759936473587585,1943-03-04
1942,24,899.9168195013614,0.3608571428571428,14.782339113410801,0.016339116762193115,36.0,8.0,6.0,4.0,53.0,107.0,0.11903302514268328,792.9168195013614,792.9168195013614,,254.30557164116507,254.30557164116507,254.30557164116507,30.000104577865972,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,842.9168195013614,990.0,967.4996672780054,22.500332721994578,0.4265745937865848,0.18893070640373905,989.3844946998097,0.46020395918807083,0.46020395918807083,0.46020395918807083,0.04457174230502648,21.424623462616204,21.424623462616204,21.424623462616204,3.044046389385012,,0.9415710135376638,0.9415710135376638,0.9415710135376638,0.13349420952207863,50.31945358898464,50.31945358898464,50.31945358898464,5.858295074449091,1.024836121975247,1.024836121975247,1.024836121975247,0.11931354530446213,0.9790742116733033,0.9790742116733033,0.9790742116733033,0.9619313545304461,49.27509972884506,49.27509972884506,49.27509972884506,5.703164384600223,153.5284635711354,0.17063484065398196,5.38053551762252e-05,947.0029281802472,847.0875422650073,0.1263151618472575,0.1129880350059849,21.742835506415624,21.2223931968615,967.6880117127208,967.28835016906,159.68860276880622,145.69477491466512,25792.781879950748,7,0.85293590872853,1943-03-11
1942,25,1028.9733725032704,0.324,19.410923875870676,0.018850171763611073,38.857142857142854,8.0,6.571428571428571,5.142857142857143,61.0,119.57142857142857,0.11603475674494954,909.4019439318417,909.4019439318417,,227.35048598296044,227.35048598296044,227.35048598296044,227.35048598296044,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,8.0,6.571428571428571,5.142857142857143,61.0,962.8305153604132,990.0,967.9824100560135,22.017589943986632,0.5362972545558333,0.27752155514547344,989.1861811902987,0.36626923479224277,0.36626923479224277,0.36626923479224277,0.36626923479224277,20.837501899493084,20.837501899493084,20.837501899493084,20.837501899493084,,0.9373394041551375,0.9373394041551375,0.9373394041551375,0.9373394041551375,43.52921445289378,43.52921445289378,43.52921445289378,43.52921445289378,0.8865420458837837,0.8865420458837837,0.8865420458837837,0.8865420458837837,0.9781236100318977,0.9781236100318977,0.9781236100318977,0.9781236100318977,42.579798295281584,42.579798295281584,42.579798295281584,42.579798295281584,170.31919318112634,0.16561832850280409,5.204209153631595e-05,1082.8793953113418,957.9333972550564,0.1255106866976043,0.104622027703011,21.237659094633152,20.544812073257518,968.16047809955,967.7317335890202,176.8363802240482,161.46363885414817,28613.624454429224,7,0.9462177398951463,1943-03-18
1942,26,1183.9101530110036,0.27871428571428575,26.695407133640238,0.022419467972022728,41.0,8.0,7.0,6.0,67.0,129.0,0.10914037845375914,1054.9101530110033,1049.089117975743,,262.27227949393574,262.27227949393574,262.27227949393574,262.27227949393574,5.821035035260528,1.850096406555672,0.3609944207913505,0.3158701181924317,0.2707458155935129,3.0233282741275613,42.85009640655567,8.360994420791352,7.315870118192431,6.270745815593513,70.02332827412756,1107.6160789212822,990.0,968.4780033380346,21.52199666196543,0.7096377430512614,0.4146704069239035,988.8756918500247,0.48723798405217045,0.48723798405217045,0.48723798405217045,0.48723798405217045,19.910450527938092,19.910450527938092,19.910450527938092,19.910450527938092,,0.9394863014763614,0.9394863014763614,0.9394863014763614,0.9394863014763614,48.08598076012239,48.08598076012239,48.08598076012239,48.08598076012239,0.9793478769882361,0.9793478769882361,0.9793478769882361,0.9793478769882361,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.12426114491995,47.12426114491995,47.12426114491995,47.12426114491995,188.4970445796798,0.15934233716022,4.9938639241726815e-05,1269.7472452468237,1117.0362502238706,0.1154841662248172,0.1015950225392487,20.34364687573332,19.430858526629315,968.74777705649,968.2678282149892,193.10674090376136,181.53966639122467,31667.503489386203,7,1.0472058032204432,1943-03-25
1942,27,1482.563422252017,0.233,45.62930197365735,0.03142756561805909,45.0,11.0,10.0,10.0,72.0,148.0,0.10015348824904538,1334.563422252017,1100.0,,275.0,275.0,275.0,275.0,234.56342225201712,49.96471349805716,6.846323695999483,13.052363215781623,15.848879881893051,148.85114196028582,94.96471349805714,17.846323695999484,23.052363215781618,25.84887988189305,220.85114196028582,1235.8634004098383,990.0,969.428561784237,20.571438215762992,0.9118573530845507,0.48,988.6081426469154,0.5349,0.5349,0.5349,0.5349,18.644680862678463,18.644680862678463,18.644680862678463,18.644680862678463,,0.9359498538368646,0.9359498538368646,0.9359498538368646,0.9359498538368646,47.063649271648345,47.063649271648345,47.063649271648345,47.063649271648345,0.9585264617443655,0.9585264617443655,0.9585264617443655,0.9585264617443655,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.122376286215385,46.122376286215385,46.122376286215385,46.122376286215385,184.48950514486154,0.12496738094676837,4.658825887496503e-05,1589.152359062425,1327.7083044595877,0.1114702676053833,0.0931314100602145,19.20787213359141,18.286164504356968,969.7726460831248,968.9299403854444,190.4185390356945,180.7210482266293,30994.236864336737,7,1.0249416952492307,1943-04-01
1942,28,1643.571848775314,0.21357142857142855,10.081561450653128,0.006158827267794599,45.0,11.0,10.0,10.0,72.0,148.0,0.09006006698303928,1495.571848775314,1100.0,,275.0,275.0,275.0,275.0,395.5718487753139,55.0,7.000000000000001,15.0,26.727827619953647,291.84402115536034,100.0,18.0,25.0,36.72782761995364,363.8440211553603,1243.0,990.0,969.9484628960433,20.051537103956694,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.110347691438417,18.110347691438417,18.110347691438417,18.110347691438417,,0.9342675952280309,0.9342675952280309,0.9342675952280309,0.9342675952280309,45.63202866750759,45.63202866750759,45.63202866750759,45.63202866750759,0.9293692192975068,0.9293692192975068,0.9293692192975068,0.9293692192975068,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.71938809415743,44.71938809415743,44.71938809415743,44.71938809415743,178.87755237662972,0.10885410843305754,4.517109908500751e-05,1659.7232892169968,1617.3520421001313,0.0915075976951944,0.0891714907909869,18.195057836081325,18.05816611462682,970.0006444728548,969.8637527514004,179.76544244582948,178.33064269056587,30051.4287992738,7,0.9937641798701653,1943-04-08
1942,29,1694.9225279033228,0.20728571428571427,15.477527597042059,0.0091349243025783,45.0,11.0,10.0,10.0,72.0,148.0,0.08732639519866926,1546.9225279033228,1100.0,,275.0,275.0,275.0,275.0,446.9225279033229,55.0,7.000000000000002,15.000000000000002,30.19746810157587,339.725059801747,100.0,18.0,25.0,40.197468101575865,411.7250598017471,1243.0,990.0,970.1143650901494,19.88563490985075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.944445497332474,17.944445497332474,17.944445497332474,17.944445497332474,,0.9336346869975128,0.9336346869975128,0.9336346869975128,0.9336346869975128,45.18338076936332,45.18338076936332,45.18338076936332,45.18338076936332,0.9202317875634076,0.9202317875634076,0.9202317875634076,0.9202317875634076,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.27971315397605,44.27971315397605,44.27971315397605,44.27971315397605,177.1188526159042,0.10451049300754667,4.472698298381419e-05,1707.8301963432584,1677.712303316742,0.0882153630914027,0.0866596692791192,18.00004776138143,17.902743799295756,970.156066788186,970.0587628261004,177.72186568890794,176.6665928111514,29755.967239471905,7,0.9839936256439122,1943-04-15
1942,30,1678.6078381387129,0.20942857142857144,13.744830607503316,0.008163978893381944,45.0,11.0,10.0,10.0,72.0,148.0,0.08818064815914349,1530.6078381387129,1100.0,,275.0,275.0,275.0,275.0,430.607838138713,55.0,7.000000000000001,15.0,29.095124198561695,324.5127139401514,100.0,18.0,25.0,39.09512419856169,396.51271394015146,1243.0,990.0,970.0616560924482,19.938343907551825,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.99715449503355,17.99715449503355,17.99715449503355,17.99715449503355,,0.9338558784998134,0.9338558784998134,0.9338558784998134,0.9338558784998134,45.32685295451226,45.32685295451226,45.32685295451226,45.32685295451226,0.9231538279941395,0.9231538279941395,0.9231538279941395,0.9231538279941395,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.42031589542201,44.42031589542201,44.42031589542201,44.42031589542201,177.68126358168803,0.10587004113969223,4.4869005954971725e-05,1707.8301963432584,1659.7232892169968,0.0891714907909869,0.0866596692791192,18.05816611462682,17.902743799295756,970.156066788186,970.0006444728548,178.33064269056587,176.6665928111514,29850.452281723592,7,0.9871181310093781,1943-04-22
1942,31,1707.8301963432584,0.206,0.0,0.0,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10506230175151898,1528.4016249146869,1100.0,,275.0,275.0,275.0,275.0,428.401624914687,53.57142857142856,7.714285714285714,15.0,24.34690419330269,327.7690064356701,100.0,18.0,25.0,34.34690419330269,430.48329214995584,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019167,45.06800837019167,45.06800837019167,45.06800837019167,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,0.1034450574708324,4.4612775962411966e-05,1707.8301963432584,1707.8301963432584,0.1124233547404789,0.0866596692791192,17.902743799295756,17.902743799295756,970.156066788186,970.156066788186,176.6665928111514,176.6665928111514,29679.98759227343,7,0.9814810711730633,1943-04-29
1942,32,1703.5276401966132,0.2064285714285714,4.302556146645201,0.002564537518226029,47.0,10.0,10.0,10.0,115.0,192.0,0.1127116686516357,1511.5276401966132,1100.0,,275.0,275.0,275.0,275.0,411.5276401966133,52.99999999999999,8.0,15.0,21.433731260240275,314.093908936373,100.0,18.0,25.0,31.433731260240275,429.093908936373,1243.0,990.0,970.1421662221737,19.857833777826276,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.916644365307995,17.916644365307995,17.916644365307995,17.916644365307995,,0.9334919552720935,0.9334919552720935,0.9334919552720935,0.9334919552720935,45.106465836582224,45.106465836582224,45.106465836582224,45.106465836582224,0.918665291987418,0.918665291987418,0.918665291987418,0.918665291987418,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.204336519850585,44.204336519850585,44.204336519850585,44.204336519850585,176.81734607940234,0.10380020264973715,4.465084496954604e-05,1707.8301963432584,1677.712303316742,0.1144415521185765,0.1124233547404789,18.00004776138143,17.902743799295756,970.156066788186,970.0587628261004,177.72186568890794,176.6665928111514,29705.31414133959,7,0.9823185893300129,1943-05-06
1942,33,1634.41536155284,0.2144285714285714,12.651420607759585,0.007795705216651614,47.0,10.0,10.0,10.0,115.0,192.0,0.11750492164062139,1442.41536155284,1100.0,,275.0,275.0,275.0,275.0,342.4153615528403,53.0,8.0,15.0,17.834133414210434,248.5812281386299,100.0,18.0,25.0,27.834133414210434,363.58122813862985,1243.0,990.0,969.9188803988629,20.08111960113698,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.139930188618703,18.139930188618703,18.139930188618703,18.139930188618703,,0.9343607800941489,0.9343607800941489,0.9343607800941489,0.9343607800941489,45.71115638747701,45.71115638747701,45.71115638747701,45.71115638747701,0.9309807818223425,0.9309807818223425,0.9309807818223425,0.9309807818223425,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.796933259727474,44.796933259727474,44.796933259727474,44.796933259727474,179.1877330389099,0.10967289921411981,4.5249427535078256e-05,1659.7232892169968,1589.152359062425,0.1208191265646026,0.1156819339991182,18.286164504356968,18.05816611462682,970.0006444728548,969.7726460831248,180.7210482266293,178.33064269056587,30103.53915053686,7,0.9954874057717216,1943-05-13
1942,34,1531.513518211293,0.226,17.54026041213462,0.01158751473294777,47.0,10.0,10.0,10.0,115.0,192.0,0.1254722599995158,1339.513518211293,1100.0,,275.0,275.0,275.0,275.0,239.51351821129296,50.699042210947184,7.999999999999999,12.338466587456853,12.474662406838178,156.0013470060508,97.69904221094717,18.0,22.338466587456853,22.474662406838178,271.0013470060508,1238.0375087984041,990.0,969.5864282896057,20.413571710394276,0.9134361454047589,0.48,988.6065638545953,0.5349,0.5349,0.5349,0.5349,18.485235564989523,18.485235564989523,18.485235564989523,18.485235564989523,,0.9354484920297169,0.9354484920297169,0.9354484920297169,0.9354484920297169,46.63567001773315,46.63567001773315,46.63567001773315,46.63567001773315,0.9498099799945651,0.9498099799945651,0.9498099799945651,0.9498099799945651,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.70295661737849,45.70295661737849,45.70295661737849,45.70295661737849,182.81182646951396,0.11949919531704853,4.6164602643816645e-05,1589.152359062425,1466.3705361774826,0.130935527728553,0.1208191265646026,18.724886363029547,18.286164504356968,969.7726460831248,969.3759663476504,185.33048463522647,180.7210482266293,30712.38684687834,7,1.0156212581639663,1943-05-20
1942,35,1400.549766996426,0.24457142857142858,19.808890245413586,0.014332381330691243,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.13063840648488736,1217.4069098535688,1100.0,,275.0,275.0,275.0,275.0,117.40690985356862,29.540071544930218,6.1833836258130805,6.202903083269449,6.202903083269449,69.27764851628642,75.96864297350164,16.183383625813082,15.917188797555164,15.917188797555164,176.5633628020007,1208.06921539687,990.0,969.1635945903344,20.836405409665677,0.856847570712459,0.48,988.6631524292876,0.5349,0.5349,0.5349,0.5349,18.9646578389532,18.9646578389532,18.9646578389532,18.9646578389532,,0.9369570522182631,0.9369570522182631,0.9369570522182631,0.9369570522182631,47.92236367418467,47.92236367418467,47.92236367418467,47.92236367418467,0.9760155534457162,0.9760155534457162,0.9760155534457162,0.9760155534457162,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.963916400700974,46.963916400700974,46.963916400700974,46.963916400700974,187.8556656028039,0.1343203433576688,4.743829939464745e-05,1466.3705361774826,1327.7083044595877,0.1387706230327006,0.1187675431450805,19.224033213951536,18.724886363029547,969.3759663476504,968.9299403854444,190.5890007114516,185.33048463522647,31559.751821271057,7,1.0436425866822439,1943-05-27
1942,36,1232.1742039561468,0.2691428571428572,22.212603539149182,0.01800457374527716,45.0,10.0,9.0,9.0,88.0,161.0,0.13084273079012518,1071.1742039561468,1061.6447071905427,,265.4111767976357,265.4111767976357,265.4111767976357,265.4111767976357,9.529496765604206,2.6635239406968276,0.5918942090437395,0.5327047881393655,0.5327047881393655,5.208669039584907,47.66352394069683,10.59189420904374,9.532704788139366,9.532704788139366,93.20866903958492,1129.4328301284224,990.0,968.6296903552908,21.37030964470926,0.7416092702530113,0.43013811934770535,988.8282526103993,0.49877679050278967,0.49877679050278967,0.49877679050278967,0.49877679050278967,19.69978546460572,19.69978546460572,19.69978546460572,19.69978546460572,,0.9390560207270419,0.9390560207270419,0.9390560207270419,0.9390560207270419,48.130113684792214,48.130113684792214,48.130113684792214,48.130113684792214,0.9802467145578861,0.9802467145578861,0.9802467145578861,0.9802467145578861,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.16751141109637,47.16751141109637,47.16751141109637,47.16751141109637,188.67004564438548,0.15323602775782488,4.938772377284103e-05,1297.4934435018629,1172.2200796855432,0.1373462225994196,0.124085405445649,20.07990214310037,19.33659563748176,968.834979393863,968.4412631075832,192.0237378381964,183.36484929890275,31696.56766825676,7,1.048166920246586,1943-06-03
1942,37,1085.2875683381278,0.30671428571428566,21.355843635097894,0.019705199522340157,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18760729585990468,882.2875683381279,882.2875683381279,,230.24723939691128,230.24723939691128,230.24723939691128,191.54585014739422,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,957.4304254809851,990.0,968.1680466433484,21.83195335665162,0.5322479272728687,0.2558300546705023,989.2119220180566,0.3777507855222842,0.3777507855222842,0.3777507855222842,0.3035919944477198,20.666124589185966,20.666124589185966,20.666124589185966,17.689001440450955,,0.9370446965378351,0.9370446965378351,0.9370446965378351,0.8024534046065401,43.7301594497729,43.7301594497729,43.7301594497729,36.27812084531815,0.8906346120116678,0.8906346120116678,0.8906346120116678,0.7388619316765406,0.9762733181172832,0.9762733181172832,0.9762733181172832,0.9734161752601402,42.70172947142338,42.70172947142338,42.70172947142338,35.39873163905772,163.50392005332785,0.15059660113461495,5.150140780137627e-05,1141.726989184771,1022.729174239858,0.2053329515666571,0.1410144469957385,20.91141652446913,20.27727817390269,968.345427680295,967.971434547611,179.55737006864874,153.3629544796787,27468.65856895908,7,0.908355111407377,1943-06-10
1942,38,880.1883467367921,0.36814285714285716,37.45728041722399,0.04337898142578661,53.0,12.0,12.0,13.0,120.0,210.0,0.24035262506157049,670.1883467367921,670.1883467367921,,223.3961155789307,223.3961155789307,223.3961155789307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,747.1883467367921,990.0,967.420753386947,22.579246613052874,0.35704182470410023,0.13411400925773947,989.5088441660382,0.35740421353567736,0.35740421353567736,0.35740421353567736,0.0,21.73068656555535,21.73068656555535,21.73068656555535,0.0,,0.9367710245407163,0.9367710245407163,0.9367710245407163,0.0,44.517889913872445,44.517889913872445,44.517889913872445,0.0,0.9066780023191944,0.9066780023191944,0.9066780023191944,0.0,0.9769717672563323,0.9769717672563323,0.9769717672563323,0.96,43.508734386049966,43.508734386049966,43.508734386049966,0.0,130.52620315814988,0.14809205153857544,5.416913462691123e-05,976.7769450097452,760.52821131929,0.2761238792650604,0.2149927893700489,22.446282284778825,21.1300742542326,967.8071077800388,966.9421128452772,146.68396825402726,108.99064038790394,21928.402130569182,7,0.7251455731008327,1943-06-17
1942,39,671.2781782238118,0.4507142857142857,21.676163900890156,0.03231842325172952,53.0,12.0,12.0,13.0,120.0,210.0,0.3142469473955944,461.2781782238118,461.2781782238118,,230.6390891119059,230.6390891119059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,538.2781782238118,990.0,966.5851127128952,23.41488728710478,0.2338271338314938,0.06339795752253799,989.7027749086459,0.3798982813504958,0.3798982813504958,0.0,0.0,22.737763914400237,22.737763914400237,0.0,0.0,,0.9395898452385616,0.9395898452385616,0.0,0.0,48.28012237989183,48.28012237989183,0.0,0.0,0.983301881464192,0.983301881464192,0.0,0.0,0.9792920178424922,0.9792920178424922,0.96,0.96,47.2844300955911,47.2844300955911,0.0,0.0,94.5688601911822,0.14066254314123952,5.699134568216698e-05,739.6475434553279,608.7950640130589,0.3449436639905073,0.2839190123162807,23.13029303819369,22.29222980764368,966.8585901738212,966.3351802560522,107.15739480149256,82.40207217824458,15887.568512118607,7,0.5253825566176789,1943-06-24
