WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1942,40,560.4275251559517,0.5087142857142857,11.63678087355897,0.020781317696545086,50.0,10.0,9.0,9.0,108.0,186.0,0.33239469821056694,374.4275251559516,374.4275251559516,,187.2137625779758,187.2137625779758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,443.4275251559516,990.0,966.1219238632018,23.87807613679825,0.19203109460842271,0.04488550503119027,989.7630834003604,0.24883806395215452,0.24883806395215452,0.0,0.0,23.39232147320646,23.39232147320646,0.0,0.0,,0.9296058951752164,0.9296058951752164,0.0,0.0,39.91921017888994,39.91921017888994,0.0,0.0,0.8130185372482676,0.8130185372482676,0.0,0.0,0.9726480767467339,0.9726480767467339,0.96,0.96,38.83394198745794,38.83394198745794,0.0,0.0,77.66788397491588,0.1384777327572053,5.7617098162485845e-05,595.7090611902229,527.3375978981461,0.3527152259602878,0.3122329541678839,23.60222878783925,23.166000411554933,966.280690775356,965.9730191905415,85.17310274284829,70.82386563281423,13048.204507785867,7,0.4314882443050882,1943-07-01
1942,41,485.2309429041625,0.5615714285714286,9.253218664215249,0.018934803507005327,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.32195739586040417,328.37380004701964,328.37380004701964,,164.18690002350982,164.18690002350982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,391.6595143327339,990.0,965.7835392430687,24.2164607569313,0.1737605573918051,0.03567476000940387,989.7905646825986,0.19098099753110073,0.19098099753110073,0.0,0.0,23.816044441998972,23.816044441998972,0.0,0.0,,0.9218446626013563,0.9218446626013563,0.0,0.0,35.35540742005289,35.35540742005289,0.0,0.0,0.7200693975570854,0.7200693975570854,0.0,0.0,0.97,0.97,0.96,0.96,34.294745197451306,34.294745197451306,0.0,0.0,68.58949039490261,0.14164841263480407,5.8014485771148604e-05,512.1178199937132,462.56506724863937,0.3759998235636831,0.2815062307191646,23.92118178764407,23.69712965227696,965.9045301899716,965.6815428026188,72.19765860312943,64.16225662636407,11523.03438634364,7,0.38105272441612564,1943-07-08
1942,42,440.5842692860343,0.6061428571428572,5.7278926111391115,0.013054323282539257,42.0,9.0,8.0,6.0,70.0,135.0,0.3066265630781976,305.5842692860343,305.5842692860343,,152.79213464301716,152.79213464301716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.5842692860343,990.0,965.5826292117871,24.41737078821289,0.16420486335588702,0.031116853857206844,989.8046782827869,0.165456612088751,0.165456612088751,0.0,0.0,24.056592458911087,24.056592458911087,0.0,0.0,,0.9175061390131736,0.9175061390131736,0.0,0.0,33.07289028950752,33.07289028950752,0.0,0.0,0.6735822869553465,0.6735822869553465,0.0,0.0,0.97,0.97,0.96,0.96,32.080703580822295,32.080703580822295,0.0,0.0,64.16140716164459,0.14558451762010147,5.832405807918427e-05,459.2604427967548,422.4698189706656,0.3195494540389257,0.293950855374984,24.16733562187181,23.94168014518876,965.6666719925854,965.501114185368,68.03308638959555,60.39610135285498,10779.116403156291,7,0.3564522620091366,1943-07-15
1942,43,409.70864689664734,0.6417142857142857,3.4747236634192973,0.008537842923594385,42.0,9.0,8.0,6.0,70.0,135.0,0.3296353740350922,274.70864689664734,274.70864689664734,,213.9226130532293,60.78603384341807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,333.70864689664734,990.0,965.4435565362726,24.5564434637275,0.15330789824208502,0.02494172937932943,989.8217503723785,0.35137100398166915,0.061030645506561614,0.0,0.0,24.02682283212442,10.367307784505444,0.0,0.0,,0.9321377218079441,0.39127576858861063,0.0,0.0,47.14458106861239,13.16573141866163,0.0,0.0,0.9601747671815151,0.2681411694228438,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,46.07003213305352,12.770759476101782,0.0,0.0,58.8407916091553,0.14363483470269017,5.952726815369393e-05,420.28892993659525,398.1467533267305,0.339070955299779,0.321207603589193,24.195298144937723,23.85947461581722,965.4913001847146,965.3907337666336,59.937608634562274,57.3143810085362,9885.25299033809,7,0.32689328671752943,1943-07-22
1942,44,378.57196183748056,0.6791428571428572,3.968858290122739,0.010409090294495557,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3261031942855378,255.00053326605203,255.00053326605203,,255.00053326605203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,309.4291046946234,990.0,965.2928598091873,24.707140190812652,0.1447388944818408,0.02100010665321034,989.8342609988649,0.4601425597960342,0.0,0.0,0.0,24.08125862988154,0.0,0.0,0.0,,0.9456241536290662,0.0,0.0,0.0,56.94826998683285,0.0,0.0,0.0,1.1598425659232758,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.809304587096186,0.0,0.0,0.0,55.809304587096186,0.14749213218749696,6.0793897900749154e-05,389.1339363713416,370.3647452958713,0.354482417497905,0.3049453430381402,24.12221096970593,24.030640272857443,965.3456696818566,965.2518237264792,57.35830755579654,53.80639232130599,9375.96317063216,7,0.3100516921505344,1943-07-29
1942,45,349.92684783426375,0.7108571428571429,4.577671941838803,0.013023199153053014,39.0,7.0,5.0,4.0,60.0,115.0,0.3288690307362784,234.92684783426375,234.92684783426375,,234.92684783426375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,285.92684783426375,990.0,965.1496342391713,24.85036576082871,0.13644421883536753,0.016985369566852714,989.8465704115978,0.3910240098813446,0.0,0.0,0.0,24.30591216254513,0.0,0.0,0.0,,0.9428388313412438,0.0,0.0,0.0,52.79447133743762,0.0,0.0,0.0,1.075243815426428,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.73858191068887,0.0,0.0,0.0,51.73858191068887,0.14781185852846626,6.11799648533089e-05,364.6825175805071,338.3210417029997,0.3399138268820847,0.3153427829855119,24.40855434243671,24.17401014453919,965.2234125879024,965.0916052085148,54.82725382768785,49.28486548033445,8692.08176099573,7,0.28743656617049373,1943-08-05
1942,46,325.1948893467158,0.748,3.114088232230334,0.009574046585940157,39.0,7.0,5.0,4.0,60.0,115.0,0.35374093605736995,210.19488934671583,210.19488934671583,,210.19488934671583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.1948893467158,990.0,965.0259744467336,24.974025553266433,0.1277155433309202,0.0120389778693431,989.8602454787997,0.3128164622336166,0.0,0.0,0.0,24.521454569832564,0.0,0.0,0.0,,0.9374678751117119,0.0,0.0,0.0,47.38676044295909,0.0,0.0,0.0,0.9651071373311424,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.43902523409991,0.0,0.0,0.0,46.43902523409991,0.14278116616176956,6.137105421506383e-05,335.4728177879068,316.52242407738737,0.3633233895993522,0.3427997557545943,24.59507450067802,24.433313756479578,965.0773640889396,964.9826121203868,48.668777279990216,44.54905231561413,7801.756239328784,7,0.25799458463388836,1943-08-12
1942,47,303.7312535395043,0.7787142857142857,2.4774590291689913,0.0081141568742914,39.0,7.0,5.0,4.0,60.0,115.0,0.3787059392068363,188.73125353950425,188.73125353950425,,188.73125353950425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.73125353950425,990.0,964.9188904931623,25.081109506837738,0.12014036030604515,0.008873125353950372,989.87098651434,0.25215757020259294,0.0,0.0,0.0,24.699938450975136,0.0,0.0,0.0,,0.931514601322905,0.0,0.0,0.0,42.58595152215498,0.0,0.0,0.0,0.8673309882312622,0.0,0.0,0.0,0.9766712336399854,0.96,0.96,0.96,41.594435130496926,0.0,0.0,0.0,41.594435130496926,0.1369229583847545,6.12165958431676e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.73634203522233,24.634163429925344,964.9590778503992,964.8967208434927,43.51457802176547,40.50675770550559,6987.865101923483,7,0.23108019516942735,1943-08-19
1942,48,286.55003261148005,0.8064285714285715,3.630824773761861,0.012792537185037143,39.142857142857146,6.857142857142857,4.857142857142857,3.857142857142857,60.714285714285715,115.42857142857143,0.40313841159587466,171.1214611829086,171.1214611829086,,171.1214611829086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,6.857142857142857,4.857142857142857,3.857142857142857,60.714285714285715,221.97860404005147,990.0,964.8462001304459,25.153799869554064,0.11387475446966712,0.007112146118290814,989.8790130994121,0.20764123927164804,0.0,0.0,0.0,24.82517172969448,0.0,0.0,0.0,,0.9253882337984386,0.0,0.0,0.0,38.554901442655556,0.0,0.0,0.0,0.7852322086080561,0.0,0.0,0.0,0.970814973345215,0.96,0.96,0.96,37.43120849420159,0.0,0.0,0.0,37.43120849420159,0.1305513319650395,6.075562258295198e-05,294.72326674738565,273.7644374568714,0.4310274961063546,0.3901965435886989,24.91951666708876,24.76766532306837,964.8788930669896,964.7950577498276,39.423292054478736,33.95431010051633,6288.443027025867,7,0.20795115830111996,1943-08-26
1942,49,267.62130377538637,0.843,1.768787557819199,0.006650568400189614,40.0,6.0,4.0,3.0,65.0,118.0,0.4410134348984414,149.6213037753864,149.6213037753864,,149.6213037753864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.62130377538637,990.0,964.7704852151016,25.229514784898438,0.10598393462617271,0.004962130377538586,989.8890539349962,0.15855031258342703,0.0,0.0,0.0,24.960018407311303,0.0,0.0,0.0,,0.9171281086492418,0.0,0.0,0.0,33.590285540544684,0.0,0.0,0.0,0.6841198684428652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.58257697432834,0.0,0.0,0.0,32.58257697432834,0.12172764973367675,6.048979314217581e-05,273.7644374568714,261.382924552137,0.4514449450062029,0.4310274961063546,25.00081430753032,24.91951666708876,964.7950577498276,964.7455316982084,33.95431010051633,31.18840792485501,5473.872931687161,7,0.18101431652404634,1943-09-02
1942,50,250.45623956437294,0.8738571428571429,3.105947255813265,0.012512986463779343,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.39344850387976305,151.7419538500872,151.7419538500872,,151.7419538500872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,197.45623956437294,990.0,964.6958008393847,25.304199160615358,0.10521981663796308,0.005174195385008671,989.8896059879771,0.16345908370936016,0.0,0.0,0.0,25.03034606488302,0.0,0.0,0.0,,0.9179712455374318,0.0,0.0,0.0,34.19914672671997,0.0,0.0,0.0,0.6965202999331969,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.17317232491837,0.0,0.0,0.0,33.17317232491837,0.13260915294902825,6.071596151750677e-05,258.7976520087449,239.64129376144416,0.4559546776568619,0.3545231854409936,25.097393768296342,24.96294048691936,964.735190608035,964.6378477625686,36.335883127020615,30.60732048763765,5573.092950586286,7,0.18429540180510204,1943-09-09
1942,51,231.63642705743555,0.9037142857142858,1.894603289851895,0.008178761984072644,34.0,6.0,4.0,3.0,44.0,91.0,0.3929437767654057,140.63642705743555,140.63642705743555,,140.63642705743555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.63642705743555,990.0,964.5898185623446,25.41018143765538,0.10069527255789146,0.004063642705743514,989.8952410847363,0.14008677421834065,0.0,0.0,0.0,25.165335748173398,0.0,0.0,0.0,,0.913469136608955,0.0,0.0,0.0,31.705744437202846,0.0,0.0,0.0,0.6457381759104449,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.75457210408676,0.0,0.0,0.0,30.75457210408676,0.13275086013224277,6.0744043194257944e-05,236.1943342291061,226.3790707324809,0.4019806234982627,0.3852759647982534,25.209612489717856,25.126806440695496,964.6171660053748,964.5582744243948,31.77302482315992,29.580170324301594,5166.768113486576,7,0.17085873391159312,1943-09-16
1942,52,213.9343559865053,0.9334285714285714,2.8260610670505337,0.0131783245123868,34.0,6.0,4.0,3.0,44.0,91.0,0.42562310722337376,122.93435598650528,122.93435598650528,,122.93435598650528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.9343559865053,990.0,964.483606135919,25.516393864080946,0.09444763954602317,0.0022934355986504716,989.9032589248553,0.1071831699810006,0.0,0.0,0.0,25.31246961895523,0.0,0.0,0.0,,0.9041703554195595,0.0,0.0,0.0,27.595297743412637,0.0,0.0,0.0,0.5620223572996463,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.767438811110257,0.0,0.0,0.0,26.767438811110257,0.1250566402767695,6.0476937467683724e-05,222.2828362851385,206.5966432631272,0.4404718225944256,0.4093883338939747,25.37241212470702,25.243768878378297,964.5336970177108,964.4395798595788,28.666311693278505,25.073716786532856,4496.929720266524,7,0.148707993395057,1943-09-23
1942,53,206.5966432631272,0.942,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4404718225944256,115.5966432631272,115.5966432631272,,115.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,159.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0918579235710678,0.0015596643263127,989.9065824121026,0.0945904278167911,0.0,0.0,0.0,25.37241212470702,0.0,0.0,0.0,,0.898672189721039,0.0,0.0,0.0,25.84919256343593,0.0,0.0,0.0,0.5264601336748663,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.073716786532856,0.0,0.0,0.0,25.073716786532856,0.1213655574964898,6.025193407855744e-05,206.5966432631272,206.5966432631272,0.4404718225944256,0.4404718225944256,25.37241212470702,25.37241212470702,964.4395798595788,964.4395798595788,25.073716786532856,25.073716786532856,601.7692028767885,1,0.1392984265918492,1943-09-30
1943,1,200.1583667105039,0.9552857142857142,1.0720120341674229,0.005324975812362571,31.0,4.0,3.0,2.0,33.0,73.0,0.364722193912812,127.1583667105039,127.1583667105039,,127.1583667105039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.1583667105039,990.0,964.4040614264666,25.595938573533413,0.09382083553054887,0.0027158366710503426,989.9034633277985,0.11448506007890698,0.0,0.0,0.0,25.384916841252952,0.0,0.0,0.0,,0.907551398358485,0.0,0.0,0.0,28.7297398991803,0.0,0.0,0.0,0.5851270855230204,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.867847702204887,0.0,0.0,0.0,27.867847702204887,0.1392263536636967,6.0877225658327826e-05,202.1648125463628,199.0925590239552,0.366663628002373,0.3610915227063007,25.38956457835141,25.371469005769384,964.4129888752782,964.40148789361,28.320355374388903,27.62473759211141,4681.798413970421,7,0.1548213761233605,1943-10-01
1943,2,195.373469338465,0.9652857142857142,0.8853317070673532,0.004552642551554601,31.0,4.0,3.0,2.0,33.0,73.0,0.37367166384945183,122.37346933846501,122.37346933846501,,122.37346933846501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.373469338465,990.0,964.409253061323,25.590746938676975,0.0921320906000733,0.002237346933846457,989.9056305624661,0.10604039873114032,0.0,0.0,0.0,25.39033710241194,0.0,0.0,0.0,,0.9043189944742309,0.0,0.0,0.0,27.556541807359515,0.0,0.0,0.0,0.5612330306997865,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.729845553138734,0.0,0.0,0.0,26.729845553138734,0.13680620778135724,6.067335973993697e-05,199.0925590239552,192.89523707448373,0.3784437661973587,0.366663628002373,25.390817414560196,25.38956457835141,964.414209525851,964.401814881952,27.62473759211141,26.13008420690088,4490.614052927307,7,0.14849914196188185,1943-10-08
1943,3,187.6168027797707,0.9775714285714285,1.9753676292944289,0.010698166795326588,31.0,4.0,3.0,2.0,33.0,73.0,0.3892747085065332,114.61680277977072,114.61680277977072,,114.61680277977072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.6168027797707,990.0,964.4247663944404,25.57523360555958,0.08939451227604689,0.0014616802779770287,989.909143807446,0.09311143786126212,0.0,0.0,0.0,25.391265975144275,0.0,0.0,0.0,,0.8978758091478568,0.0,0.0,0.0,25.629817722785713,0.0,0.0,0.0,0.5219922143133547,0.0,0.0,0.0,0.9697559253550233,0.96,0.96,0.96,24.855135909017854,0.0,0.0,0.0,24.855135909017854,0.13242630367258307,6.022822229879325e-05,193.27466035303507,179.8265102265254,0.4059468201214756,0.377700831897251,25.39154900763433,25.390752592580867,964.4403469795468,964.413450679294,26.22195051761176,22.95927100726872,4175.662832714999,7,0.1380840883834325,1943-10-15
1943,4,178.94242944195506,0.9835714285714285,0.2210201961425875,0.0012397407370461002,31.0,4.0,3.0,2.0,33.0,73.0,0.40795989536139127,105.94242944195506,105.94242944195506,,105.94242944195506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.94242944195506,990.0,964.442115141116,25.55788485888393,0.08633304556938547,0.0005942429441954715,989.9130727114864,0.07943249275177165,0.0,0.0,0.0,25.39152507761857,0.0,0.0,0.0,,0.8906019790302937,0.0,0.0,0.0,23.495426623280586,0.0,0.0,0.0,0.4785219271543908,0.0,0.0,0.0,0.9678521927154391,0.96,0.96,0.96,22.74017123773768,0.0,0.0,0.0,22.74017123773768,0.1270787271288595,5.962354620347978e-05,179.8265102265254,178.2793688535273,0.409469701791328,0.4059468201214756,25.39154900763433,25.391507130106746,964.4434412622928,964.4403469795468,22.95927100726872,22.5758464105894,3820.34876793993,7,0.1263342846540982,1943-10-22
1943,5,186.75734231446503,0.9767142857142856,2.418333559720732,0.012814301934322514,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.37349570073309063,117.18591374303648,117.18591374303648,,117.18591374303648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,153.47162802875076,990.0,964.426485315371,25.573514684628954,0.089696207734364,0.0017185913743036,989.9085852008913,0.09781622451765339,0.0,0.0,0.0,25.38428366100262,0.0,0.0,0.0,,0.8997961222709725,0.0,0.0,0.0,26.266558625068644,0.0,0.0,0.0,0.5349604607956954,0.0,0.0,0.0,0.9692529124720165,0.96,0.96,0.96,25.461087090117427,0.0,0.0,0.0,25.461087090117427,0.13607920463119386,6.0309386801222414e-05,195.20770377157243,178.2793688535273,0.409469701791328,0.3432241592186436,25.391626800106284,25.378088386843206,964.4434412622928,964.4095845924568,28.10465000835416,22.5758464105894,4277.462631139728,7,0.1414504838339857,1943-10-29
1943,6,197.08503992469036,0.9621428571428571,1.5578023096609692,0.007877539367944815,29.0,4.0,2.0,2.0,30.0,67.0,0.34000654059263635,130.08503992469034,130.08503992469034,,130.08503992469034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.08503992469036,990.0,964.4063967367639,25.593603263236055,0.09379495613791357,0.0030085039924689855,989.9031965398697,0.11985122641942127,0.0,0.0,0.0,25.376948576686257,0.0,0.0,0.0,,0.9088656371749403,0.0,0.0,0.0,29.424864997959173,0.0,0.0,0.0,0.5992844195103701,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.5421190480204,0.0,0.0,0.0,28.5421190480204,0.14480791224681572,6.094624960017814e-05,200.2479822683398,194.7956741845264,0.3439501430433825,0.3345851440850849,25.378192602442528,25.374569840781454,964.410408651631,964.40148789361,29.2786254495622,28.008703621982864,4795.076000067427,7,0.15856732804455778,1943-11-05
1943,7,202.91658830829164,0.95,2.4062493488727705,0.011708918946729485,29.0,4.0,2.0,2.0,30.0,67.0,0.3303382345944616,135.91658830829164,135.91658830829164,,135.91658830829164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.91658830829164,990.0,964.4195736806521,25.580426319347875,0.0958530980381302,0.0035916588308291145,989.900555243131,0.13090832561834614,0.0,0.0,0.0,25.350073236860545,0.0,0.0,0.0,,0.9114794738393908,0.0,0.0,0.0,30.79971965485681,0.0,0.0,0.0,0.6272855326854747,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.875728065211103,0.0,0.0,0.0,29.875728065211103,0.1471953964085204,6.105661624329024e-05,212.05144921368185,199.0925590239552,0.3365268914542327,0.3159610568493916,25.3769383766694,25.27520205974167,964.472308695282,964.40148789361,31.93086080563675,29.01087517634436,5019.122314955465,7,0.16597626702895057,1943-11-12
1943,8,229.87482171855268,0.9075714285714286,4.765998756415973,0.020613150007354898,29.0,4.0,2.0,2.0,30.0,67.0,0.29175300729136244,162.87482171855268,162.87482171855268,,162.87482171855268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.87482171855268,990.0,964.5792489303113,25.42075106968868,0.10536754483455159,0.0062874821718552285,989.8883449729937,0.18808145130194087,0.0,0.0,0.0,25.121014591380323,0.0,0.0,0.0,,0.9224911796565259,0.0,0.0,0.0,37.01678519640687,0.0,0.0,0.0,0.7539060121467792,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.906281640514656,0.0,0.0,0.0,35.906281640514656,0.15613287216672095,6.123562079588195e-05,239.64129376144416,214.75310038088367,0.3119861826496081,0.2795845363224274,25.252149053179664,25.035128840992268,964.6378477625686,964.4885186022854,38.08012528334714,32.533296124862225,6032.255315606462,7,0.19947934244730364,1943-11-19
1943,9,263.4624393343673,0.8518571428571429,6.703417389813077,0.025555439991652957,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2944885587779677,185.8910107629387,185.8910107629387,,185.8910107629387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,224.3195821915101,990.0,964.753792380202,25.24620761979798,0.1147009775144645,0.008650136946871757,989.8766488855387,0.24666131777247896,0.0,0.0,0.0,24.876195187564154,0.0,0.0,0.0,,0.9302526524321024,0.0,0.0,0.0,42.202815954069266,0.0,0.0,0.0,0.8595278198384778,0.0,0.0,0.0,0.9763843228386924,0.96,0.96,0.96,41.22411847426041,0.0,0.0,0.0,41.22411847426041,0.15645224722901624,6.155216006585023e-05,271.2725109404546,249.7991800258312,0.3978836803444501,0.2469841111719085,24.965775423077396,24.78885761695097,964.7850900437618,964.698795080155,45.55961887582984,34.39658426619724,6925.651903675748,7,0.2290228804125578,1943-11-26
1943,10,311.9000476450351,0.769,14.388708688250103,0.04503320151625551,38.0,5.0,4.0,3.0,54.0,104.0,0.33638809440176837,207.9000476450351,207.9000476450351,,207.9000476450351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,254.90004764503513,990.0,964.9667679133767,25.033232086623343,0.1254938645242289,0.012535348472727043,989.861970787003,0.3120514279078675,0.0,0.0,0.0,24.583151445718496,0.0,0.0,0.0,,0.9357354693827938,0.0,0.0,0.0,46.87972647598326,0.0,0.0,0.0,0.9547805799589258,0.0,0.0,0.0,0.9767843905684604,0.96,0.96,0.96,45.81017137444291,0.0,0.0,0.0,45.81017137444291,0.14622242034786836,6.12054313684519e-05,360.34880084276085,283.6079686159883,0.3667033775796984,0.2886092579100344,24.813878753787023,24.16955665793316,965.2017440042138,964.834431874464,56.32154263486007,39.47593232515376,7696.108790906408,7,0.2545009520802384,1943-12-03
1943,11,358.02274206770704,0.7018571428571428,7.4526163500081415,0.021153738980347857,38.0,5.0,4.0,3.0,54.0,104.0,0.29078220445092207,254.02274206770704,254.02274206770704,,254.02274206770704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.02274206770704,990.0,965.1901137103386,24.8098862896615,0.14177202828804497,0.020804548413541357,989.8374234232984,0.45737354337319974,0.0,0.0,0.0,24.189936169586698,0.0,0.0,0.0,,0.9454087190253487,0.0,0.0,0.0,56.96444142361993,0.0,0.0,0.0,1.1601719230879823,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.82515259514753,0.0,0.0,0.0,55.82515259514753,0.1558759102696761,6.105401320980908e-05,373.01012538244936,340.5953058875766,0.3053477197196846,0.278812806739142,24.3481228362602,24.05222753319494,965.2650506269122,965.102976529438,58.87281691269295,52.22207486009365,9378.625635984785,7,0.3101397366397085,1943-12-10
1943,12,401.29653770249587,0.6511428571428571,8.278243754354191,0.020252397525943242,38.0,5.0,4.0,3.0,54.0,104.0,0.25974591516516604,297.29653770249587,297.29653770249587,,168.15660891129804,129.13992879119783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.29653770249587,990.0,965.4016855432908,24.598314456709254,0.15704469341612284,0.029459307540499143,989.8134959990433,0.21355309072220446,0.13817727688718912,0.0,0.0,24.198257365030393,20.76773575833849,0.0,0.0,,0.9210309142287783,0.7857718491473618,0.0,0.0,36.8287437932658,28.12889643529442,0.0,0.0,0.7500762483353524,0.5728899477656704,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.81087995304754,27.285029542235584,0.0,0.0,63.09590949528313,0.15715557174324693,5.897882339510696e-05,430.9578316629287,377.11676084070143,0.2757766580518834,0.2413229145846989,24.34774837485082,24.013651246843324,965.5393102424832,965.2855838042036,69.01269345424747,59.68095287568369,10600.112795207566,7,0.35053283052935075,1943-12-17
1943,13,486.01588791242483,0.5621428571428572,13.768538033602486,0.028390598779534353,38.0,5.0,4.0,3.0,54.0,104.0,0.21466676786846575,382.01588791242483,382.01588791242483,,191.00794395621242,191.00794395621242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,429.01588791242483,990.0,965.7870714956059,24.212928504394117,0.1869447806778099,0.046403177582484925,989.7666520417397,0.25947169462917086,0.25947169462917086,0.0,0.0,23.72010885150467,23.72010885150467,0.0,0.0,,0.9309989324594917,0.9309989324594917,0.0,0.0,41.3571139162622,41.3571139162622,0.0,0.0,0.8423037457487209,0.8423037457487209,0.0,0.0,0.9745423081999964,0.9745423081999964,0.96,0.96,40.31544184504222,40.31544184504222,0.0,0.0,80.63088369008445,0.16574749989199147,5.8625041428675346e-05,527.3375978981461,445.541354005931,0.2334238989600403,0.1972171155906985,23.977715122419063,23.45377839881813,965.9730191905415,965.6049360930268,89.40776674081837,72.02214801758852,13545.988459934186,7,0.44794935383380247,1943-12-24
1943,14,571.6999960973359,0.5002857142857143,9.767351898868112,0.017221657761515484,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.20592209797521882,453.98571038305005,453.98571038305005,,226.99285519152505,226.99285519152505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,504.41428181162155,990.0,966.172649982438,23.827350017562043,0.21505140227127437,0.06079714207660996,989.7241514556521,0.36496126888833663,0.36496126888833663,0.0,0.0,23.186540204325816,23.186540204325816,0.0,0.0,,0.9401255293012164,0.9401255293012164,0.0,0.0,48.51932313232472,48.51932313232472,0.0,0.0,0.9881735872163894,0.9881735872163894,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.54893666967824,47.54893666967824,0.0,0.0,95.09787333935647,0.16635850493998314,5.819427429431636e-05,595.7090611902229,542.0087505502821,0.217786506584565,0.1918788209496849,23.35731899738275,23.028131396109504,966.280690775356,966.0390393774762,99.20091711371818,90.62284456098487,15976.442721011887,7,0.5283215185519804,1943-12-31
1943,15,654.3096453925092,0.45785714285714285,27.81217981603408,0.04286604200123207,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.1959685758454907,526.166788249652,526.166788249652,,249.46657039285773,249.46657039285773,27.23364746393656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,580.5953596782234,990.0,966.51723858157,23.48276141842999,0.2564678462732158,0.08046671529986076,989.6630654384269,0.44452638854458876,0.44452638854458876,0.036732663959050296,0.0,22.70130046831232,22.70130046831232,3.2422813458555773,0.0,,0.9423359108840061,0.9423359108840061,0.13286010124193687,0.0,52.36023263664653,52.36023263664653,5.637491076842635,0.0,1.066399850033534,1.066399850033534,0.11481651887663206,0.0,0.9786245090305202,0.9786245090305202,0.9614816518876631,0.96,51.258747757446564,51.258747757446564,5.470461028838748,0.0,107.98795654373188,0.16506411777065305,5.70317416277834e-05,691.9065967426677,623.8090120652902,0.2146224315457959,0.1734338139930036,22.842546586576372,22.596417075697417,966.6676263869706,966.3952360482612,114.8796816056137,104.41312607753224,18141.976699346953,7,0.5999330919096214,1944-01-07
1943,16,701.044506503743,0.43800000000000006,7.646771211650178,0.010919579945341085,46.0,7.0,6.0,4.0,76.0,139.0,0.19838640381655667,562.044506503743,562.044506503743,,213.0021359774485,213.0021359774485,136.04023454884603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.044506503743,990.0,966.7041780260149,23.295821973985053,0.2794546980843968,0.09481780260149716,989.625727499314,0.33000954035969937,0.33000954035969937,0.18336035945574086,0.0,22.59153993293945,22.59153993293945,16.15608446775008,0.0,,0.934097200567993,0.934097200567993,0.6641720411982559,0.0,44.11970225507647,44.11970225507647,28.058870317402587,0.0,0.898568274034144,0.898568274034144,0.5714637539185862,0.0,0.9732221886772054,0.9732221886772054,0.9675079029629198,0.96,42.971287511260584,42.971287511260584,27.23167221234018,0.0,113.17424723486134,0.16144843928570482,5.594863852824141e-05,720.3337222668207,673.1577568282033,0.2064894871819388,0.1929661151536546,22.663768025299312,22.49264747963825,966.7813348890672,966.5926310273128,116.28329796039968,109.39698969254346,19013.273535456705,7,0.6287458179714519,1944-01-14
1943,17,790.0366495444304,0.39999999999999997,18.107688571169515,0.0228505422753624,46.0,7.0,6.0,4.0,76.0,139.0,0.17637800288282612,651.0366495444304,651.0366495444304,,217.0122165148101,217.0122165148101,217.0122165148101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,710.0366495444304,990.0,967.0601465981778,22.93985340182233,0.3300280566093557,0.1254685144825522,989.544503428908,0.33439630804304177,0.33439630804304177,0.33439630804304177,0.0,22.149960522687373,22.149960522687373,22.149960522687373,0.0,,0.9366613129857599,0.9366613129857599,0.9366613129857599,0.0,44.133503400392264,44.133503400392264,44.133503400392264,0.0,0.8988493564234676,0.8988493564234676,0.8988493564234676,0.0,0.9778784866044526,0.9778784866044526,0.9778784866044526,0.96,43.16290396269689,43.16290396269689,43.16290396269689,0.0,129.48871188809068,0.16385614749580776,5.526563167994774e-05,847.0875422650073,733.8512888156049,0.189411672526103,0.1640916588483065,22.480361323581565,21.811098495346503,967.28835016906,966.8354051552624,139.58642102702223,118.9531125031126,21754.103597199235,7,0.7193817327116149,1944-01-21
1943,18,912.1484813290688,0.35714285714285715,17.763517667417013,0.019350999194432485,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16302527767846015,763.2913384719259,763.2913384719259,,254.43044615730864,254.43044615730864,254.43044615730864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,824.434195614783,990.0,967.5485939253161,22.451406074683746,0.4098474822837895,0.1720499049189741,989.4181026127973,0.45845550756536685,0.45845550756536685,0.45845550756536685,0.0,21.41105317991562,21.41105317991562,21.41105317991562,0.0,,0.9421297054326604,0.9421297054326604,0.9421297054326604,0.0,50.31678668830441,50.31678668830441,50.31678668830441,0.0,1.024781806279112,1.024781806279112,1.024781806279112,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.31045095453832,49.31045095453832,49.31045095453832,0.0,147.93135286361493,0.1622719475592205,5.3852883127928485e-05,971.4321659369264,858.5276662376176,0.1751949867191873,0.1533503446008284,21.740303688825325,21.04734452408831,967.7857286637476,967.3341106649503,154.3364469139215,141.47007273738677,24852.467281087313,7,0.8218408492423053,1944-01-28
1943,19,1065.1406394158196,0.3127142857142857,22.977470829782305,0.021599219645115384,49.0,8.0,7.0,5.0,93.0,162.0,0.15241049931136416,903.1406394158195,903.1406394158195,,225.78515985395487,225.78515985395487,225.78515985395487,225.78515985395487,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,967.1406394158195,990.0,968.1034392554254,21.89656074457459,0.5403109716865274,0.27251251153265554,989.1871765167808,0.3616797856077828,0.3616797856077828,0.3616797856077828,0.3616797856077828,20.722057475747626,20.722057475747626,20.722057475747626,20.722057475747626,,0.9367894074638802,0.9367894074638802,0.9367894074638802,0.9367894074638802,42.95670960150864,42.95670960150864,42.95670960150864,42.95670960150864,0.8748820692771618,0.8748820692771618,0.8748820692771618,0.8748820692771618,0.9768262791133363,0.9768262791133363,0.9768262791133363,0.9768262791133363,41.966440565085634,41.966440565085634,41.966440565085634,41.966440565085634,167.86576226034254,0.15760154813350846,5.165383283322759e-05,1132.2744617454025,989.4775076349576,0.163722771614295,0.1430748510836116,21.156303712102385,20.339665955045003,968.3157197369142,967.8579100305398,178.13441902925885,155.7380333062586,28201.448059737544,7,0.932587568113014,1944-02-04
1943,20,1236.3748827045256,0.2692857142857143,29.869666286188153,0.023866988291707397,49.0,8.0,7.0,5.0,93.0,162.0,0.13136747643333982,1074.3748827045256,1056.8601949191818,,264.21504872979546,264.21504872979546,264.21504872979546,264.21504872979546,17.514687785343735,5.2976524782829815,0.8649228535972214,0.7568074968975688,0.5405767834982633,10.054728173067701,54.297652478282984,8.864922853597223,7.7568074968975695,5.540576783498264,103.0547281730677,1127.7795777479596,990.0,968.6428924885,21.35710751150007,0.7391864987343981,0.42467450929837247,988.8361389919672,0.49455123881167723,0.49455123881167723,0.49455123881167723,0.49455123881167723,19.69869526465563,19.69869526465563,19.69869526465563,19.69869526465563,,0.9389249351220793,0.9389249351220793,0.9389249351220793,0.9389249351220793,47.89128574988844,47.89128574988844,47.89128574988844,47.89128574988844,0.9753826018307217,0.9753826018307217,0.9753826018307217,0.9753826018307217,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.93346003489067,46.93346003489067,46.93346003489067,46.93346003489067,187.7338401395627,0.15209308106558753,4.9378369970698175e-05,1341.3621257487196,1151.4124173518942,0.1406967630005067,0.1207727554627167,20.21956203658047,19.174035200546307,968.9728523952102,968.3758675973916,192.874638433615,180.64004067587723,31539.285143446526,7,1.0429657785531259,1944-02-11
1943,21,1530.1134627478027,0.2277142857142857,53.590038791227414,0.0345522381879962,49.0,8.0,7.0,5.0,93.0,162.0,0.10642395021349053,1368.1134627478027,1100.0,,275.0,275.0,275.0,275.0,268.1134627478028,49.18978330514027,9.109011434876573,11.351069571103315,8.275106874932186,190.1884915617505,98.18978330514027,17.109011434876574,18.351069571103316,13.275106874932186,283.1884915617505,1233.6498643111202,990.0,969.581905033493,20.418094966507088,0.9041122596927764,0.48,988.6158877403071,0.5349,0.5349,0.5349,0.5349,18.4990827068143,18.4990827068143,18.4990827068143,18.4990827068143,,0.9354565955379829,0.9354565955379829,0.9354565955379829,0.9354565955379829,46.672065276626064,46.672065276626064,46.672065276626064,46.672065276626064,0.9505512276298587,0.9505512276298587,0.9505512276298587,0.9505512276298587,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.73862397109354,45.73862397109354,45.73862397109354,45.73862397109354,182.95449588437415,0.12037501577075184,4.6200630273831855e-05,1716.4923972873114,1388.7186585312054,0.1166542978340488,0.0943785129814845,18.99437965697063,17.87475822701503,970.1840523604668,969.1250910506392,188.16827508302185,176.36327115695877,30736.355308574857,7,1.0164138660243007,1944-02-18
1943,22,1858.9933263698185,0.19057142857142859,38.13589793290417,0.020316355691724772,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.09850876509074959,1674.9933263698185,1100.0,,275.0,275.0,275.0,275.0,574.9933263698185,48.142857142857146,9.142857142857142,16.571428571428573,21.975150982444795,479.16103253023084,100.0,18.0,25.0,29.260865268159083,586.7324611016594,1243.0,990.0,970.6444399775025,19.35556002249749,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.414370609979212,17.414370609979212,17.414370609979212,17.414370609979212,,0.9309127930822433,0.9309127930822433,0.9309127930822433,0.9309127930822433,43.72186374879238,43.72186374879238,43.72186374879238,43.72186374879238,0.8904656567982154,0.8904656567982154,0.8904656567982154,0.8904656567982154,0.9787337913983399,0.9787337913983399,0.9787337913983399,0.9787337913983399,42.792927277899004,42.792927277899004,42.792927277899004,42.792927277899004,171.17170911159602,0.09235219333310407,4.322517906858485e-05,1983.4436828176408,1745.9668486656192,0.1224050094677742,0.0861224012628484,17.779533076408136,17.012300227609323,971.0465103598724,970.2792775110736,175.33181020268646,166.5109657415315,28756.84713074813,7,0.9509539395088668,1944-02-25
1943,23,2083.259599859592,0.1681428571428571,15.89918971154842,0.007716494801611971,59.0,11.0,12.0,13.0,144.0,239.0,0.11473415199688719,1844.2595998595918,1100.0,,275.0,275.0,275.0,275.0,744.259599859592,41.0,7.0,13.0,40.48273974131672,642.7768601182753,100.0,18.0,25.0,53.48273974131672,786.7768601182753,1243.0,990.0,971.300971447937,18.699028552063034,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.75783913954476,16.75783913954476,16.75783913954476,16.75783913954476,,0.9275790389149329,0.9275790389149329,0.9275790389149329,0.9275790389149329,41.92186955024905,41.92186955024905,41.92186955024905,41.92186955024905,0.8538058971537484,0.8538058971537484,0.8538058971537484,0.8538058971537484,0.9753805897153748,0.9753805897153748,0.9753805897153748,0.9753805897153748,40.889811122627,40.889811122627,40.889811122627,40.889811122627,163.559244490508,0.07852058035261202,4.130283951780505e-05,2094.7380107984795,2041.65817572948,0.1170617113291287,0.1140954137309501,16.858256370203655,16.730132630381938,971.3286779570998,971.200554217278,164.7219486299363,163.23852618313154,27477.953074405345,7,0.9086624693917111,1944-03-03
1943,24,2069.00774144014,0.16971428571428568,7.582833581285643,0.0036846720139180997,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.09227166152533764,1878.00774144014,1100.0,,275.0,275.0,275.0,275.0,778.0077414401402,49.571428571428555,8.714285714285714,15.571428571428571,38.82548227988151,665.3251163031158,100.0,18.0,25.0,48.39691085131009,777.6108305888301,1243.0,990.0,971.2665704103728,18.733429589627203,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.792240177108926,16.792240177108926,16.792240177108926,16.792240177108926,,0.9277503560820025,0.9277503560820025,0.9277503560820025,0.9277503560820025,42.015673669516,42.015673669516,42.015673669516,42.015673669516,0.8557163680145824,0.8557163680145824,0.8557163680145824,0.8557163680145824,0.9755716368014582,0.9755716368014582,0.9755716368014582,0.9755716368014582,40.9893181993947,40.9893181993947,40.9893181993947,40.9893181993947,163.9572727975788,0.0792496979645828,4.140335171656031e-05,2094.7380107984795,2041.65817572948,0.1140954137309501,0.0881170911845685,16.858256370203655,16.730132630381938,971.3286779570998,971.200554217278,164.7219486299363,163.23852618313154,27544.821829993245,7,0.9108737377643269,1944-03-10
1943,25,2092.5147459072687,0.16714285714285712,16.406101859308396,0.007863158211398156,49.0,9.0,9.0,9.0,107.0,183.0,0.08747667096091338,1909.5147459072687,1100.0,,275.0,275.0,275.0,275.0,809.5147459072687,51.0,9.0,16.0,39.81220061839026,693.7025452888784,100.0,18.0,25.0,48.81220061839026,800.7025452888784,1243.0,990.0,971.3233114556382,18.676688544361756,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.735499131843483,16.735499131843483,16.735499131843483,16.735499131843483,,0.9274677856765806,0.9274677856765806,0.9274677856765806,0.9274677856765806,41.86101791342055,41.86101791342055,41.86101791342055,41.86101791342055,0.8525665562814775,0.8525665562814775,0.8525665562814775,0.8525665562814775,0.9752566556281478,0.9752566556281478,0.9752566556281478,0.9752566556281478,40.82533281960423,40.82533281960423,40.82533281960423,40.82533281960423,163.3013312784169,0.07806747449532936,4.123770991879215e-05,2130.077665449665,2028.446564081993,0.0902168207141407,0.0859123603652114,16.890146467283778,16.644830015706695,971.413980571775,971.168664120198,165.09177411311418,162.25302843416242,27434.62365477404,7,0.9072296182134273,1944-03-17
1943,26,2186.3727904212524,0.15671428571428572,13.124027155942647,0.006002539561716929,49.0,9.0,9.0,9.0,107.0,183.0,0.08371411291207465,2003.3727904212521,1100.0,,275.0,275.0,275.0,275.0,903.372790421252,51.0,9.0,16.0,44.42817002071731,782.9446204005346,100.0,18.0,25.0,53.42817002071731,889.9446204005347,1243.0,990.0,971.5498653561892,18.450134643810753,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.508945231292476,16.508945231292476,16.508945231292476,16.508945231292476,,0.9263395472518364,0.9263395472518364,0.9263395472518364,0.9263395472518364,41.24407550734991,41.24407550734991,41.24407550734991,41.24407550734991,0.8400015378279004,0.8400015378279004,0.8400015378279004,0.8400015378279004,0.97400015378279,0.97400015378279,0.97400015378279,0.97400015378279,40.171804931851774,40.171804931851774,40.171804931851774,40.171804931851774,160.6872197274071,0.07351163406369385,4.057758073924421e-05,2221.9458555412634,2139.216866369918,0.085545324028104,0.082360242732117,16.622769875554347,16.42307921203723,971.6357313754444,971.4360407119274,161.99844653927602,159.69913517808186,26995.452914204387,7,0.8927067762633726,1944-03-24
1943,27,2301.157335424919,0.14314285714285716,15.059228039438755,0.006577719533762772,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09216046892904635,2089.0144782820616,1100.0,,275.0,275.0,275.0,275.0,989.0144782820618,46.71428571428572,5.571428571428576,11.71428571428571,59.1576680629107,865.856810219151,100.0,18.0,25.0,76.72909663433927,981.4282387905796,1243.0,990.0,971.8269314993015,18.173068500698474,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.231879088180197,16.231879088180197,16.231879088180197,16.231879088180197,,0.9249597578591374,0.9249597578591374,0.9249597578591374,0.9249597578591374,40.49145813577951,40.49145813577951,40.49145813577951,40.49145813577951,0.8246732817877701,0.8246732817877701,0.8246732817877701,0.8246732817877701,0.9724673281787769,0.9724673281787769,0.9724673281787769,0.9724673281787769,39.37666024907839,39.37666024907839,39.37666024907839,39.37666024907839,157.50664099631356,0.06845508068874379,3.9774404291998373e-05,2327.3604518173347,2261.108087620956,0.0945961120642157,0.0809337691558765,16.328549686327726,16.168630186543275,971.8901804009384,971.730260901154,158.61394227605538,156.78282741187695,26461.11568738068,7,0.8750368944239643,1944-03-31
1943,28,2377.6945199133484,0.13471428571428573,17.538464066597953,0.007280435255105758,54.0,13.0,14.0,19.0,117.0,217.0,0.09128690289592219,2160.6945199133484,1100.0,,275.0,275.0,275.0,275.0,1060.6945199133481,46.0,5.000000000000004,11.0,61.0,937.694519913348,100.0,18.0,25.0,80.0,1054.6945199133481,1243.0,990.0,972.0116764273771,17.98832357262292,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.04713416010464,16.04713416010464,16.04713416010464,16.04713416010464,,0.9239092504325839,0.9239092504325839,0.9239092504325839,0.9239092504325839,39.985263182556615,39.985263182556615,39.985263182556615,39.985263182556615,0.8143638122720288,0.8143638122720288,0.8143638122720288,0.8143638122720288,0.9714363812272028,0.9714363812272028,0.9714363812272028,0.9714363812272028,38.84326915981716,38.84326915981716,38.84326915981716,38.84326915981716,155.37307663926865,0.06536877578219766,3.923562541395673e-05,2450.1297002835204,2327.3604518173347,0.0932386729483841,0.0885667399464157,16.168630186543275,15.872290621280165,972.1865199662016,971.8901804009384,156.78282741187695,153.2751142000552,26102.67687539713,7,0.8631837591070479,1944-04-07
1943,29,2495.461669464629,0.12457142857142857,13.263530370863139,0.005271955579154629,54.0,13.0,14.0,19.0,117.0,217.0,0.08696657972684563,2278.461669464629,1100.0,,275.0,275.0,275.0,275.0,1178.4616694646286,46.0,5.0,11.0,61.0,1055.4616694646286,100.0,18.0,25.0,80.0,1172.4616694646286,1243.0,990.0,972.2959419607768,17.704058039223323,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.762868626705044,15.762868626705044,15.762868626705044,15.762868626705044,,0.9212795508744087,0.9212795508744087,0.9212795508744087,0.9212795508744087,39.16510011097619,39.16510011097619,39.16510011097619,39.16510011097619,0.7976598800606148,0.7976598800606148,0.7976598800606148,0.7976598800606148,0.9700601553094871,0.9700601553094871,0.9700601553094871,0.9700601553094871,37.992522445542306,37.992522445542306,37.992522445542306,37.992522445542306,151.97008978216925,0.06090752483314453,3.837628529852759e-05,2542.9744128795624,2450.1297002835204,0.0885667399464157,0.0853331433068875,15.872290621280165,15.648182694324184,972.4106278931577,972.1865199662016,153.2751142000552,150.65456697762733,25530.97508340443,7,0.8442782765676069,1944-04-14
1943,30,2532.6772092857186,0.12242857142857143,6.596246576495624,0.0026299444311819,54.0,13.0,14.0,19.0,117.0,217.0,0.0856840523194975,2315.677209285719,1100.0,,275.0,275.0,275.0,275.0,1215.677209285719,46.0,5.0,11.0,61.0,1092.677209285719,100.0,18.0,25.0,80.0,1209.677209285719,1243.0,990.0,972.3857725741381,17.614227425862072,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.673038013343794,15.673038013343794,15.673038013343794,15.673038013343794,,0.9203228548421114,0.9203228548421114,0.9203228548421114,0.9203228548421114,38.90140952546165,38.90140952546165,38.90140952546165,38.90140952546165,0.7922893997039032,0.7922893997039032,0.7922893997039032,0.7922893997039032,0.97,0.97,0.97,0.97,37.734367239697804,37.734367239697804,37.734367239697804,37.734367239697804,150.93746895879121,0.05960004619145688,3.8115522464341224e-05,2542.9744128795624,2496.800686844093,0.0869112224869994,0.0853331433068875,15.759636515789104,15.648182694324184,972.4106278931577,972.2991740716926,151.92334711382605,150.65456697762733,25357.494785076924,7,0.8385414942155067,1944-04-21
1943,31,2412.7888488061567,0.1315714285714286,26.631133154181374,0.011165526634799444,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.10423482432164796,2162.074563091871,1100.0,,275.0,275.0,275.0,275.0,1062.074563091871,45.42857142857143,5.0,11.571428571428571,60.86972149326745,939.2048415986035,100.0,18.0,25.0,78.72686435041031,1091.0619844557464,1243.0,990.0,972.0963868764286,17.903613123571354,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.962423711053077,15.962423711053077,15.962423711053077,15.962423711053077,,0.9231313188583135,0.9231313188583135,0.9231313188583135,0.9231313188583135,39.74101934842198,39.74101934842198,39.74101934842198,39.74101934842198,0.8093893960982074,0.8093893960982074,0.8093893960982074,0.8093893960982074,0.9709751625270565,0.9709751625270565,0.9709751625270565,0.9709751625270565,38.58788758769601,38.58788758769601,38.58788758769601,38.58788758769601,154.35155035078404,0.06403388481578988,3.897766422999597e-05,2496.800686844093,2310.3827547648234,0.1194607254710461,0.0869112224869994,16.2096108346011,15.759636515789104,972.2991740716926,971.8491997528806,157.25149676076066,151.92334711382605,25931.060458931715,7,0.8575086130599112,1944-04-28
1943,32,2194.945366439189,0.15557142857142855,28.240185528012262,0.012867605987685085,55.0,13.0,13.0,17.0,178.0,276.0,0.12584290362086614,1918.945366439189,1100.0,,275.0,275.0,275.0,275.0,818.9453664391891,45.0,5.0,12.0,50.44228706328339,706.5030793759057,100.0,18.0,25.0,67.44228706328339,884.5030793759057,1243.0,990.0,971.5705577810602,18.429442218939894,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.488252806421617,16.488252806421617,16.488252806421617,16.488252806421617,,0.9262364989759797,0.9262364989759797,0.9262364989759797,0.9262364989759797,41.18803595461102,41.18803595461102,41.18803595461102,41.18803595461102,0.8388602027415687,0.8388602027415687,0.8388602027415687,0.8388602027415687,0.9738860202741568,0.9738860202741568,0.9738860202741568,0.9738860202741568,40.11278855133208,40.11278855133208,40.11278855133208,40.11278855133208,160.45115420532832,0.07318007254827512,4.051796823366876e-05,2293.9632006513275,2112.7014560687376,0.1306384293943612,0.1203157923028734,16.686772590074376,16.249244241082003,971.8095663463996,971.3720379974072,162.7373757822039,157.705131037875,26955.793906495157,7,0.8913953011407129,1944-05-05
