WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1943,33,1977.7999525208795,0.1787142857142857,33.093965690703534,0.0167341599673176,55.0,13.0,13.0,17.0,178.0,276.0,0.1396935632763383,1701.7999525208795,1100.0,,275.0,275.0,275.0,275.0,601.7999525208795,45.0,5.0,12.0,37.06738837990925,502.7325641409703,100.0,18.0,25.0,54.06738837990925,680.7325641409703,1243.0,990.0,971.0139641228959,18.98603587710415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.044846464585873,17.044846464585873,17.044846464585873,17.044846464585873,,0.9290245772911335,0.9290245772911335,0.9290245772911335,0.9290245772911335,42.70675384992893,42.70675384992893,42.70675384992893,42.70675384992893,0.8697913207724832,0.8697913207724832,0.8697913207724832,0.8697913207724832,0.9769791320772484,0.9769791320772484,0.9769791320772484,0.9769791320772484,41.724142041237386,41.724142041237386,41.724142041237386,41.724142041237386,166.89656816494954,0.08450785738868162,4.2145598021451915e-05,2076.782126371957,1881.0436962338129,0.1467270540033714,0.1328979080160706,17.343130953495567,16.773474420376935,971.2853361671048,970.7156796339862,170.3815265044382,163.73990721813587,28038.623451711526,7,0.927203156471942,1944-05-12
1943,34,1783.1931212375187,0.198,29.047341845295836,0.01654008922053403,55.0,13.0,13.0,17.0,178.0,276.0,0.15502110221101315,1507.1931212375187,1100.0,,275.0,275.0,275.0,275.0,407.1931212375186,45.0,5.0,12.0,25.080735728397887,320.11238550912077,100.0,18.0,25.0,42.08073572839789,498.11238550912077,1243.0,990.0,970.3995470070751,19.60045299292491,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.659263580406634,17.659263580406634,17.659263580406634,17.659263580406634,,0.9321703049416249,0.9321703049416249,0.9321703049416249,0.9321703049416249,44.396245871914445,44.396245871914445,44.396245871914445,44.396245871914445,0.904200526922901,0.904200526922901,0.904200526922901,0.904200526922901,0.9796625742702817,0.9796625742702817,0.9796625742702817,0.9796625742702817,43.4936061913241,43.4936061913241,43.4936061913241,43.4936061913241,173.9744247652964,0.09777270036520695,4.393293554679202e-05,1881.0436962338129,1677.712303316742,0.1645097311704537,0.1467270540033714,18.00004776138143,17.343130953495567,970.7156796339862,970.0587628261004,177.72186568890794,170.3815265044382,29227.703360569798,7,0.9665245820294245,1944-05-19
1943,35,1521.7393782743184,0.228,39.727110750057655,0.026251704953012028,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17521477872199706,1255.1679497028897,1100.0,,275.0,275.0,275.0,275.0,155.16794970288987,30.13221605569398,4.572273222077617,7.33663977009049,9.561422332101971,103.5653983229258,84.8465017699797,17.429416079220474,20.193782627233343,25.9899937606734,273.2796840372115,1222.4697004764334,990.0,969.5548502990401,20.445149700959877,0.884146008043867,0.48,988.635853991956,0.5349,0.5349,0.5349,0.5349,18.546103692915988,18.546103692915988,18.546103692915988,18.546103692915988,,0.9356402266326854,0.9356402266326854,0.9356402266326854,0.9356402266326854,46.79941353231415,46.79941353231415,46.79941353231415,46.79941353231415,0.9531448784585367,0.9531448784585367,0.9531448784585367,0.9531448784585367,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.86342526166787,45.86342526166787,45.86342526166787,45.86342526166787,183.45370104667148,0.12106091037753115,4.63266921835029e-05,1645.7136786211431,1399.6225280663384,0.1927649781327797,0.1500404543288735,18.965306837888072,18.103427933474897,969.9553826540068,969.1603189368298,187.86190271667343,178.80490613961223,30820.221775840808,7,1.0191872280370637,1944-05-26
1943,36,1239.7812008954002,0.2704285714285714,39.119151260723875,0.03175470819831224,53.0,12.0,12.0,13.0,120.0,210.0,0.17031878091569302,1029.7812008954,1014.7897348768831,,253.6974337192208,253.6974337192208,253.6974337192208,253.6974337192208,14.991466018516771,3.783560471339947,0.8566552010581011,0.8566552010581011,0.9280431344796096,8.566552010581011,56.783560471339946,12.856655201058102,12.856655201058102,13.92804313447961,128.566552010581,1097.2866057503393,990.0,968.6540197633966,21.345980236603427,0.6996317149322911,0.3819184331770327,988.9184498518906,0.4576280272095225,0.4576280272095225,0.4576280272095225,0.4576280272095225,19.806802061284582,19.806802061284582,19.806802061284582,19.806802061284582,,0.9380554943225633,0.9380554943225633,0.9380554943225633,0.9380554943225633,46.1364304161473,46.1364304161473,46.1364304161473,46.1364304161473,0.9396421673349755,0.9396421673349755,0.9396421673349755,0.9396421673349755,0.9795405532263164,0.9795405532263164,0.9795405532263164,0.9795405532263164,45.19381056301143,45.19381056301143,45.19381056301143,45.19381056301143,180.77524225204573,0.14614495044847434,4.957886412337418e-05,1383.5781363808978,1125.7884692412713,0.1865359308054826,0.1517803689420163,20.48751512848049,19.02576377020727,969.108483209846,968.295335189044,190.1676052496373,168.6136592190821,30370.24069834368,7,1.004306901400254,1944-06-02
1943,37,988.5437708015243,0.33499999999999996,38.180114714807665,0.03956436632261316,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,175.0,0.17691608181224977,813.5437708015243,813.5437708015243,,229.90917826173478,229.90917826173478,229.90917826173478,123.81623601632,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,881.2580565158099,990.0,967.8273125810646,22.172687418935407,0.4626841295977215,0.20827914958498564,989.3290367208173,0.37617594763245804,0.37617594763245804,0.37617594763245804,0.1899437688657076,21.125548192120252,21.125548192120252,21.125548192120252,11.91401415794875,,0.9379025679289379,0.9379025679289379,0.9379025679289379,0.5344426563427287,44.71629881167876,44.71629881167876,44.71629881167876,23.67360501503848,0.9107189167348017,0.9107189167348017,0.9107189167348017,0.48215081497023377,0.976786510068452,0.976786510068452,0.976786510068452,0.9682150814970234,43.68961167359754,43.68961167359754,43.68961167359754,23.06777175289006,154.13660677368267,0.156236624706709,5.272761171041511e-05,1096.498822347363,858.5276662376176,0.1944371206820908,0.1543864550000352,21.78491089242884,20.653108588959725,968.2032820130916,967.3341106649503,164.69852237874656,137.24217998262802,25894.949937978687,7,0.8563144820760148,1944-06-09
1943,38,722.6492383796475,0.42842857142857144,31.657411125082263,0.04377137602494804,45.0,10.0,9.0,9.0,88.0,161.0,0.22408633144036058,561.6492383796474,561.6492383796474,,223.38284474399944,223.38284474399944,114.88354889164853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,625.6492383796475,990.0,966.7905969535185,23.209403046481448,0.28207152186360335,0.09447530576360506,989.6234531723728,0.35847592310208104,0.35847592310208104,0.16378771063244044,0.0,22.474380295752187,22.474380295752187,12.766536219345424,0.0,,0.9373866563058073,0.9373866563058073,0.5330003000003936,0.0,46.209585313771704,46.209585313771704,23.472915284371474,0.0,0.9411320837835377,0.9411320837835377,0.47806344774687315,0.0,0.9763977042357058,0.9763977042357058,0.9678262756642771,0.96,45.14101482067577,45.14101482067577,22.85907819186355,0.0,113.14110783321509,0.15648091814113624,5.60393120656626e-05,803.6892968412517,636.9257883620418,0.2527767016845678,0.2003261716098248,22.853200635036465,22.10962093770968,967.114757187365,966.4477031534482,127.67554240953903,98.47279241891606,19007.706115980134,7,0.6285617101845282,1944-06-16
1943,39,584.6170263842235,0.49328571428571427,12.678233205327501,0.021722491868220756,45.0,10.0,9.0,9.0,88.0,161.0,0.2759283651942422,423.6170263842236,423.6170263842236,,211.8085131921118,211.8085131921118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,487.6170263842236,990.0,966.2283207674263,23.77167923257363,0.20843433803237565,0.05472340527684467,989.7368422566908,0.3185763295689989,0.3185763295689989,0.0,0.0,23.18994515969542,23.18994515969542,0.0,0.0,,0.9364467676536973,0.9364467676536973,0.0,0.0,45.097328455274166,45.097328455274166,0.0,0.0,0.918479194608435,0.918479194608435,0.0,0.0,0.9785024897312992,0.9785024897312992,0.96,0.96,44.132243927509286,44.132243927509286,0.0,0.0,88.26448785501857,0.15088161314439358,5.788524655597098e-05,623.8090120652902,548.1781559247493,0.2937001379203099,0.2580918147799204,23.42583384241185,22.937493774943825,966.3952360482612,966.0668017016612,95.98714802708643,80.76037545470314,14828.433959643118,7,0.4903582658612142,1944-06-23
1943,40,515.0401587771979,0.5404285714285715,8.404933087430996,0.016399020752875713,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.26925621276592693,376.3258730629122,376.3258730629122,,188.16293653145607,188.16293653145607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,436.0401587771979,990.0,965.9176807144974,24.08231928550265,0.1894238638068236,0.045265174612582386,989.7653109615806,0.2508085090070941,0.2508085090070941,0.0,0.0,23.596821738076155,23.596821738076155,0.0,0.0,,0.9301649433652838,0.9301649433652838,0.0,0.0,40.50038193192808,40.50038193192808,0.0,0.0,0.8248550291635047,0.8248550291635047,0.0,0.0,0.9729257572072206,0.9729257572072206,0.96,0.96,39.40667991509982,39.40667991509982,0.0,0.0,78.81335983019964,0.1530411522102171,5.8173396729415494e-05,542.0087505502821,489.3436243127323,0.297043174739416,0.2560029865840799,23.753541882746404,23.46539781355478,966.0390393774762,965.8020463094072,82.33953705745917,74.19212602091702,13240.644451473541,7,0.4378519990566647,1944-06-30
1943,41,459.73587246788674,0.5847142857142857,6.649206134800904,0.014413104553901272,42.0,9.0,8.0,6.0,70.0,135.0,0.29392228004848137,324.73587246788674,324.73587246788674,,162.36793623394337,162.36793623394337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.73587246788674,990.0,965.6688114261054,24.331188573894547,0.17096405833223702,0.03494717449357733,989.7940887671741,0.186905068989721,0.186905068989721,0.0,0.0,23.938372272078993,23.938372272078993,0.0,0.0,,0.9212135718955599,0.9212135718955599,0.0,0.0,35.113489389330304,35.113489389330304,0.0,0.0,0.7151423500881935,0.7151423500881935,0.0,0.0,0.97,0.97,0.96,0.96,34.0600847076504,34.0600847076504,0.0,0.0,68.1201694153008,0.1481183475927927,5.827177564791889e-05,486.0250263913084,442.799181369126,0.3048786124278341,0.2777634744497885,24.04323415713486,23.77445877655092,965.7871126187608,965.592596316161,73.5159643708813,64.62362611308339,11444.188461770533,7,0.37844538564055996,1944-07-07
1943,42,418.9563238568552,0.6312857142857143,6.37891829177078,0.015321114165424114,42.0,9.0,8.0,6.0,70.0,135.0,0.32258961547981135,283.95632385685514,283.95632385685514,,179.91024269777884,104.0460811590763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.9563238568552,990.0,965.4851710825934,24.514828917406557,0.15657169036741345,0.026791264771371,989.8166370448613,0.24987947221424742,0.1073774759216859,0.0,0.0,24.081586490053557,17.24553668536532,0.0,0.0,,0.9236908021645414,0.6532819144261611,0.0,0.0,39.379129348132935,22.531664736918277,0.0,0.0,0.8020189276605485,0.4588933754973172,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.36623011380109,21.855714794810726,0.0,0.0,60.22194490861182,0.14373078042271134,5.895097215770465e-05,440.0331111664572,398.1467533267305,0.339070955299779,0.3067950946739818,24.220259392024523,23.904782084697946,965.580149000249,965.3907337666336,64.04988026806116,57.3143810085362,10117.286744646784,7,0.33456636060339895,1944-07-14
1943,43,372.9268252394726,0.6849999999999999,6.309206087699555,0.01697022843545213,42.0,9.0,8.0,6.0,70.0,135.0,0.3623717095508167,237.92682523947255,237.92682523947255,,237.92682523947255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.9268252394726,990.0,965.2646341261973,24.73536587380269,0.14032645215605916,0.017585365047894458,989.842088182796,0.4014396283003441,0.0,0.0,0.0,24.176014428298394,0.0,0.0,0.0,,0.9431425843482347,0.0,0.0,0.0,53.19740362968787,0.0,0.0,0.0,1.0834501757573902,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.13345555709411,0.0,0.0,0.0,52.13345555709411,0.13972443884595467,6.0872394252324224e-05,389.1339363713416,353.9823107128336,0.3813749894115982,0.3469242525051133,24.343386122106363,24.030640272857443,965.3456696818566,965.169911553564,55.49525921539696,48.13954163026896,8758.420533591809,7,0.28963030865052275,1944-07-21
1943,44,345.038732486429,0.7160000000000001,2.237324144261988,0.006495386231391814,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.36612918620925405,218.61016105785757,218.61016105785757,,218.61016105785757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,274.1815896292862,990.0,965.1251936624321,24.87480633756788,0.13229895279673926,0.013722032211571486,989.8539790149916,0.33835703086932906,0.0,0.0,0.0,24.390428321690234,0.0,0.0,0.0,,0.9395302378711764,0.0,0.0,0.0,49.13094853932443,0.0,0.0,0.0,1.0006303164831858,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.14832956853793,0.0,0.0,0.0,48.14832956853793,0.13961169363575096,6.117757611739792e-05,353.9823107128336,338.3210417029997,0.3917364345563183,0.3376441131515744,24.423761659252584,24.343386122106363,965.169911553564,965.0916052085148,49.77407257188354,46.11835083167592,8088.919367514372,7,0.2674907198252107,1944-07-28
1943,45,327.57134359403915,0.7435714285714285,5.577073884519775,0.017244125885916128,39.0,7.0,5.0,4.0,60.0,115.0,0.35128333332701495,212.57134359403912,212.57134359403912,,212.57134359403912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.57134359403915,990.0,965.0378567179703,24.962143282029825,0.12855426776863485,0.012559760574809757,989.8588859716566,0.3201405018977737,0.0,0.0,0.0,24.500888751788626,0.0,0.0,0.0,,0.9380324763730892,0.0,0.0,0.0,47.910576864207975,0.0,0.0,0.0,0.9757754962160483,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.95236532692382,0.0,0.0,0.0,46.95236532692382,0.14328925497263476,6.135632124717108e-05,335.4728177879068,311.8155700798613,0.3688077537967284,0.3427997557545943,24.634163429925344,24.433313756479578,965.0773640889396,964.9590778503992,48.668777279990216,43.51457802176547,7887.9973749232,7,0.2608464740384656,1944-08-04
1943,46,299.2516088045671,0.7852857142857143,3.5183571599468286,0.011842867051993,39.0,7.0,5.0,4.0,60.0,115.0,0.38460114304242043,184.2516088045671,184.2516088045671,,184.2516088045671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.2516088045671,990.0,964.9003134022607,25.0996865977392,0.11855931601729806,0.008425160880456672,989.8730155231023,0.24071514772744593,0.0,0.0,0.0,24.731986973114008,0.0,0.0,0.0,,0.9299417274834102,0.0,0.0,0.0,41.55937124572968,0.0,0.0,0.0,0.8464230396278957,0.0,0.0,0.0,0.9747192166913756,0.96,0.96,0.96,40.51575533693453,0.0,0.0,0.0,40.51575533693453,0.13530648074532844,6.106997468058268e-05,311.8155700798613,287.1870699602335,0.4004358553326371,0.3688077537967284,24.819895289171622,24.634163429925344,964.9590778503992,964.848748279841,43.51457802176547,37.63892970787311,6806.646896605001,7,0.22508752964963627,1944-08-11
1943,47,279.8159477347713,0.8185714285714286,1.9175189290517258,0.006907399367240214,39.0,7.0,5.0,4.0,60.0,115.0,0.4110669270431959,164.8159477347713,164.8159477347713,,164.8159477347713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,215.8159477347713,990.0,964.8192637909391,25.18073620906091,0.1116996919841027,0.0064815947734770864,989.8818187132425,0.19233272418215583,0.0,0.0,0.0,24.87022219812118,0.0,0.0,0.0,,0.9230789518514708,0.0,0.0,0.0,37.10749415288002,0.0,0.0,0.0,0.7557534450688396,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.99426932829362,0.0,0.0,0.0,35.99426932829362,0.1286164736590259,6.066325100258725e-05,283.6079686159883,273.7644374568714,0.4200691699341591,0.4054893117467819,24.911144897632365,24.84448230656974,964.834431874464,964.7950577498276,36.84106455653104,34.64141067524919,6047.037247153328,7,0.19996816293496456,1944-08-18
1943,48,265.31205671078885,0.8481428571428572,2.440235495514441,0.009269539817364,39.0,7.0,5.0,4.0,60.0,115.0,0.4336449790208402,150.31205671078888,150.31205671078888,,150.31205671078888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,201.31205671078882,990.0,964.7612482268432,25.238751773156814,0.10658067236131825,0.005031205671078828,989.8883881219675,0.16012346025042504,0.0,0.0,0.0,24.96701643487399,0.0,0.0,0.0,,0.9173854699769493,0.0,0.0,0.0,33.764887454385224,0.0,0.0,0.0,0.6876759155679271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.75194083075366,0.0,0.0,0.0,32.75194083075366,0.12340223792313379,6.052361658083425e-05,273.7644374568714,256.6827889882703,0.4480238057770799,0.4200691699341591,25.023466237650048,24.911144897632365,964.7950577498276,964.7267311559532,34.64141067524919,30.82083606842492,5502.326059566615,7,0.18195522683752036,1944-08-25
1943,49,243.37783563703312,0.8841428571428571,3.13070128032332,0.012886763375697014,34.0,6.0,4.0,3.0,44.0,91.0,0.3742218641065797,152.37783563703312,152.37783563703312,,152.37783563703312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.37783563703312,990.0,964.6583576455398,25.341642354460127,0.10483921303798992,0.0052377835637032865,989.8899230033984,0.1646852408240036,0.0,0.0,0.0,25.066880117034433,0.0,0.0,0.0,,0.9183111028257481,0.0,0.0,0.0,34.40032846936628,0.0,0.0,0.0,0.7006176877671341,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.3683186152853,0.0,0.0,0.0,33.3683186152853,0.13703243530842923,6.08267986737992e-05,256.6827889882703,234.76788002600708,0.387616909050417,0.3545231854409936,25.1389043506697,24.96294048691936,964.7267311559532,964.608607280156,36.335883127020615,31.45435343283332,5605.877527367929,7,0.1853795478626961,1944-09-01
1943,50,229.218415352765,0.9087142857142858,1.4424047373241213,0.0063119861203664,34.0,6.0,4.0,3.0,44.0,91.0,0.3970710816331763,138.218415352765,138.218415352765,,138.218415352765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.218415352765,990.0,964.5753104921166,25.424689507883418,0.09984187807717491,0.003821841535276443,989.8963362803877,0.1353031315104169,0.0,0.0,0.0,25.18572265676056,0.0,0.0,0.0,,0.9123861096722627,0.0,0.0,0.0,31.14882052875486,0.0,0.0,0.0,0.6343955301172068,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.214355912892213,0.0,0.0,0.0,30.214355912892213,0.13179859448910072,6.072120105363319e-05,234.76788002600708,224.67104686473823,0.4050366136175347,0.387616909050417,25.22386808125259,25.1389043506697,964.608607280156,964.5480262811884,31.45435343283332,29.198989074306,5076.011793365892,7,0.1678575328494012,1944-09-08
1943,51,215.3959827109991,0.9314285714285715,2.5820576573730096,0.012080608585438113,34.0,6.0,4.0,3.0,44.0,91.0,0.42280127822039226,124.39598271099909,124.39598271099909,,124.39598271099909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.3959827109991,990.0,964.492375896266,25.507624103733974,0.09496349485687276,0.002439598271099857,989.902596906872,0.10979491435017973,0.0,0.0,0.0,25.30042609625581,0.0,0.0,0.0,,0.9050396235309106,0.0,0.0,0.0,27.93745951545893,0.0,0.0,0.0,0.5689910288280841,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.099335729995158,0.0,0.0,0.0,27.099335729995158,0.12573289512692554,6.0506178664531384e-05,222.2828362851385,206.5966432631272,0.4404718225944256,0.4093883338939747,25.37241212470702,25.243768878378297,964.5336970177108,964.4395798595788,28.666311693278505,25.073716786532856,4552.688402639187,7,0.1505518651666398,1944-09-15
1943,52,201.55013264628636,0.9522857142857142,0.9069515706839094,0.004511396750900815,34.0,6.0,4.0,3.0,44.0,91.0,0.4515488386440761,110.55013264628634,110.55013264628634,,110.55013264628634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.55013264628636,990.0,964.4093007958776,25.59069920412232,0.09007684687116155,0.0010550132646285858,989.9088681398642,0.08651110978425611,0.0,0.0,0.0,25.396058874958147,0.0,0.0,0.0,,0.8944733938650332,0.0,0.0,0.0,24.628870538143325,0.0,0.0,0.0,0.5016063246057704,0.0,0.0,0.0,0.969782630550936,0.96,0.96,0.96,23.88471744338173,0.0,0.0,0.0,23.88471744338173,0.1184925086622356,6.001283387733385e-05,206.5966432631272,200.2479822683398,0.4544365389812347,0.4404718225944256,25.4,25.37241212470702,964.4395798595788,964.40148789361,25.073716786532856,23.571130490022757,4012.6325304881307,7,0.13269287468545404,1944-09-22
1943,53,199.0925590239552,0.959,0.5777116221922965,0.00290172382646795,34.0,6.0,4.0,3.0,44.0,91.0,0.4570738376467937,108.0925590239552,108.0925590239552,,108.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,152.0925590239552,990.0,964.401814881952,25.598185118047923,0.0892094897110614,0.0008092559023955,989.9099812543866,0.0827006897164119,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8924184922297815,0.0,0.0,0.0,24.02905965759405,0.0,0.0,0.0,0.489390217058942,0.0,0.0,0.0,0.9689390217058942,0.96,0.96,0.96,23.282693557141748,0.0,0.0,0.0,23.282693557141748,0.1169440669771105,5.9832193218318806e-05,199.0925590239552,199.0925590239552,0.4570738376467937,0.4570738376467937,25.4,25.4,964.401814881952,964.401814881952,23.282693557141748,23.282693557141748,1117.5692907428038,2,0.12934829753967636,1944-09-29
1944,1,197.4276210586483,0.9615714285714285,0.5549793217689682,0.0028430195686251713,31.0,4.0,3.0,2.0,33.0,73.0,0.36979092361091453,124.42762105864831,124.42762105864831,,124.42762105864831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4276210586483,990.0,964.4051447578826,25.594855242117337,0.09285706713230957,0.0024427621058648002,989.9047001707619,0.10964151980858361,0.0,0.0,0.0,25.389913893070634,0.0,0.0,0.0,,0.905859964431374,0.0,0.0,0.0,28.066487441966142,0.0,0.0,0.0,0.5716188888384143,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.224492818707155,0.0,0.0,0.0,27.224492818707155,0.1378863209950523,6.0775734508621406e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.3903796460296,25.38956457835141,964.4095845924568,964.401814881952,27.62473759211141,26.69083312083482,4573.714793542802,7,0.15124718232615086,1944-10-01
1944,2,194.70076727754005,0.9667142857142856,0.330352385298385,0.0017096229829294287,31.0,4.0,3.0,2.0,33.0,73.0,0.3749400949479888,121.70076727754004,121.70076727754004,,121.70076727754004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.70076727754005,990.0,964.410598465445,25.589401534555105,0.09189467230104227,0.0021700767277539573,989.9059352509712,0.10486053235349695,0.0,0.0,0.0,25.390476253172817,0.0,0.0,0.0,,0.9038154104741337,0.0,0.0,0.0,27.389525381187628,0.0,0.0,0.0,0.5578314741586075,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.567839619751997,0.0,0.0,0.0,26.567839619751997,0.13645309209395703,6.063990612555354e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.390817414560196,25.3903796460296,964.414209525851,964.4095845924568,26.69083312083482,26.13008420690088,4463.397056118336,7,0.14759910899862222,1944-10-08
1944,3,193.1662537020204,0.9702857142857143,0.0542033255073347,0.00028044713884544287,31.0,4.0,3.0,2.0,33.0,73.0,0.37791309884013896,120.1662537020204,120.1662537020204,,120.1662537020204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1662537020204,990.0,964.413667492596,25.58633250740409,0.09135309286476265,0.0020166253702020146,989.9066302817649,0.10219167602267014,0.0,0.0,0.0,25.390771113146393,0.0,0.0,0.0,,0.9025288927573613,0.0,0.0,0.0,27.005879381717314,0.0,0.0,0.0,0.5500179100146093,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.19570300026579,0.0,0.0,0.0,26.19570300026579,0.13561212833459874,6.055429292219933e-05,193.27466035303507,192.89523707448373,0.3784437661973587,0.377700831897251,25.390817414560196,25.390752592580867,964.414209525851,964.413450679294,26.22195051761176,26.13008420690088,4400.878104044654,7,0.14553168333480998,1944-10-15
1944,4,193.27513474121878,0.9701428571428571,0.3256943412277166,0.0016747207713678715,31.0,4.0,3.0,2.0,33.0,73.0,0.37770405385349826,120.27513474121876,120.27513474121876,,120.27513474121876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27513474121878,990.0,964.4134497305175,25.586550269482473,0.09139152050253092,0.002027513474121829,989.9065809660233,0.10238352361202997,0.0,0.0,0.0,25.39074771189373,0.0,0.0,0.0,,0.9026201755428466,0.0,0.0,0.0,27.033137327311724,0.0,0.0,0.0,0.5505730616560432,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.22214320749237,0.0,0.0,0.0,26.22214320749237,0.1356714438828196,6.0560361474950676e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.390817414560196,25.390459139853583,964.414209525851,964.410408651631,26.590764589619543,26.13008420690088,4405.320058858719,7,0.14567857337495763,1944-10-22
1944,5,196.25880104553238,0.9635714285714286,0.6138406913469713,0.003089076269554572,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35459643598774904,126.6873724741038,126.6873724741038,,126.6873724741038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,162.97308675981807,990.0,964.4074823979089,25.592517602091107,0.09304957960770387,0.0026687372474103427,989.9042816831449,0.1137604339591257,0.0,0.0,0.0,25.383038851276858,0.0,0.0,0.0,,0.906851138923912,0.0,0.0,0.0,28.60139634767102,0.0,0.0,0.0,0.5825131639036867,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.743354457240887,0.0,0.0,0.0,27.743354457240887,0.14133484822845827,6.082572030598053e-05,199.0925590239552,194.7956741845264,0.3747516483905511,0.3365268914542327,25.390459139853583,25.3769383766694,964.410408651631,964.401814881952,29.01087517634436,26.590764589619543,4660.88354881647,7,0.1541297469846716,1944-10-29
1944,6,203.08164877177515,0.9495714285714286,1.8512700271038025,0.008921374678426672,29.0,4.0,2.0,2.0,30.0,67.0,0.3300608421131548,136.08164877177515,136.08164877177515,,136.08164877177515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.08164877177515,990.0,964.4195269680318,25.58047303196817,0.09591135321044772,0.003608164877177457,989.9004804819124,0.13121863928969518,0.0,0.0,0.0,25.34973487459084,0.0,0.0,0.0,,0.9115537424760455,0.0,0.0,0.0,30.839152684785798,0.0,0.0,0.0,0.6280886493846395,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.913978104242226,0.0,0.0,0.0,29.913978104242226,0.14726629933643734,6.106078261059498e-05,212.05144921368185,199.0925590239552,0.3365268914542327,0.3159610568493916,25.3769383766694,25.27520205974167,964.472308695282,964.40148789361,31.93086080563675,29.01087517634436,5025.548321512693,7,0.16618876724579013,1944-11-05
1944,7,227.63235366036542,0.9117142857142858,4.4611767143721135,0.019398032747038284,29.0,4.0,2.0,2.0,30.0,67.0,0.29478173737454344,160.63235366036542,160.63235366036542,,160.63235366036542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.63235366036542,990.0,964.5657941219622,25.43420587803777,0.10457611060087868,0.006063235366036486,989.889360654033,0.18315505107359917,0.0,0.0,0.0,25.140411480997233,0.0,0.0,0.0,,0.9216008347138712,0.0,0.0,0.0,36.500315133295736,0.0,0.0,0.0,0.7433872735905445,0.0,0.0,0.0,0.9702361207623877,0.96,0.96,0.96,35.41477212595405,0.0,0.0,0.0,35.41477212595405,0.15547380562531546,6.123841951389988e-05,243.27968621428656,214.75310038088367,0.3119861826496081,0.2754031832357133,25.252149053179664,25.00269604543817,964.6596781172858,964.4885186022854,38.95506577511732,32.533296124862225,5949.681717160281,7,0.19674873403307808,1944-11-12
1944,8,257.00700912363993,0.8635714285714285,3.358050928459132,0.013057749935502542,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.3321524679947593,171.43558055221135,171.43558055221135,,171.43558055221135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,212.86415198078276,990.0,964.7268836376287,25.27311636237136,0.11065787821232902,0.007143558055221086,989.8821985637325,0.20831204091924893,0.0,0.0,0.0,24.94700288518457,0.0,0.0,0.0,,0.925652560893176,0.0,0.0,0.0,38.82866263811708,0.0,0.0,0.0,0.7908077930370078,0.0,0.0,0.0,0.9711111302324521,0.96,0.96,0.96,37.70962766397482,0.0,0.0,0.0,37.70962766397482,0.14691688640381112,6.10904630356013e-05,266.78604271350054,246.1954239432886,0.3623149038023341,0.268215452080634,24.97659161360157,24.899344258690245,964.767144170854,964.6771725436598,40.530464758403966,35.8751236313695,6335.217447547771,7,0.20949793146652684,1944-11-19
1944,9,288.41701179961694,0.8038571428571428,5.604868451983212,0.019380212630054017,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.33341919917589014,192.27415465675978,192.27415465675978,,192.27415465675978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,237.13129751390264,990.0,964.8548573205904,25.14514267940961,0.11922271310942292,0.009280892446029771,989.8714963944446,0.2622122951743508,0.0,0.0,0.0,24.754426778679793,0.0,0.0,0.0,,0.9324988460795164,0.0,0.0,0.0,43.52652995277754,0.0,0.0,0.0,0.8864873717469965,0.0,0.0,0.0,0.9774220865060952,0.96,0.96,0.96,42.5506763957156,0.0,0.0,0.0,42.5506763957156,0.14749818494349368,6.146319911476977e-05,306.020121877383,270.26224589706084,0.3441102166945746,0.3155502482934695,24.87524725574626,24.647299127521837,964.9301006093868,964.7810489835882,44.79174488261989,38.98475211498116,7148.51363448022,7,0.23639264664286444,1944-11-26
1944,10,344.3041083555635,0.7205714285714286,10.688117211688336,0.030731535516802817,38.0,5.0,4.0,3.0,54.0,104.0,0.3031583217632539,240.3041083555635,240.3041083555635,,220.53004104419196,19.774067311371528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.30410835556347,990.0,965.1215205417777,24.87847945822219,0.13693029680535782,0.018060821671112642,989.8450088815235,0.3535537162459216,0.019375976298346472,0.0,0.0,24.369934623499777,3.483570314031511,0.0,0.0,,0.9380026395337129,0.13022667516593847,0.0,0.0,49.512961359956755,4.310774660410451,0.0,0.0,1.008410618329058,0.08779581793096643,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,48.47959438615351,4.181451420598138,0.0,0.0,52.661045806751645,0.15282636387660756,6.093926065324613e-05,380.8369423592014,316.52242407738737,0.3285707175507185,0.2730827512576453,24.558190844119352,24.129603123835253,965.304184711796,964.9826121203868,58.54031988837393,47.05611439212754,8847.055695534276,7,0.29256136559306467,1944-12-03
1944,11,407.63120015394026,0.6445714285714287,5.635998225341983,0.013938504394180486,38.0,5.0,4.0,3.0,54.0,104.0,0.25539619527706175,303.63120015394026,303.63120015394026,,151.81560007697013,151.81560007697013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.63120015394026,990.0,965.4327938299323,24.56720617006769,0.1592803923397121,0.030726240030788,989.8099933676294,0.16340921233792496,0.16340921233792496,0.0,0.0,24.21379032535926,24.21379032535926,0.0,0.0,,0.9172320934425232,0.9172320934425232,0.0,0.0,33.066140360871444,33.066140360871444,0.0,0.0,0.6734448138670354,0.6734448138670354,0.0,0.0,0.97,0.97,0.96,0.96,32.0741561500453,32.0741561500453,0.0,0.0,64.1483123000906,0.15731533762105382,5.8687520891687784e-05,420.28892993659525,386.53109723034976,0.2690598524806973,0.2474488205427857,24.34774837485082,24.1347136191592,965.4913001847146,965.3326554861516,66.7905937045766,59.73817862731866,10776.91646641522,7,0.35637951277828106,1944-12-10
1944,12,420.88705752093585,0.6305714285714286,4.693896594681064,0.010975392625237184,38.0,5.0,4.0,3.0,54.0,104.0,0.24722835225910453,316.88705752093585,316.88705752093585,,158.44352876046793,158.44352876046793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.88705752093585,990.0,965.4939917588442,24.5060082411558,0.16395879569171506,0.03337741150418716,989.8026637928041,0.17781507331444119,0.17781507331444119,0.0,0.0,24.130856960645445,24.130856960645445,0.0,0.0,,0.9198690066605496,0.9198690066605496,0.0,0.0,34.49082275618603,34.49082275618603,0.0,0.0,0.7024607485984934,0.7024607485984934,0.0,0.0,0.97,0.97,0.96,0.96,33.45609807350045,33.45609807350045,0.0,0.0,66.9121961470009,0.15895298313281872,5.865491470601796e-05,440.0331111664572,413.7323824701425,0.2513702199936097,0.2363458507118082,24.175113140443116,24.01214894316512,965.580149000249,965.4617957211155,70.88872176408314,65.42334102652475,11241.248952696149,7,0.3717344230388938,1944-12-17
1944,13,455.9819066982894,0.5889999999999999,3.6909400762952407,0.008111346733280015,38.0,5.0,4.0,3.0,54.0,104.0,0.22812033309809485,351.98190669828944,351.98190669828944,,175.9909533491447,175.9909533491447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.9819066982894,990.0,965.6519185801424,24.34808141985772,0.1763448568482091,0.040396381339657825,989.7832587618122,0.21923450775862233,0.21923450775862233,0.0,0.0,23.91210567391123,23.91210567391123,0.0,0.0,,0.9263159291812365,0.9263159291812365,0.0,0.0,38.22978317943217,38.22978317943217,0.0,0.0,0.7786106553855838,0.7786106553855838,0.0,0.0,0.97,0.97,0.96,0.96,37.0828896840492,37.0828896840492,0.0,0.0,74.16577936809838,0.1626430143339348,5.8530750777061414e-05,462.56506724863937,442.799181369126,0.2348694495740352,0.2248332339893224,23.99488055767445,23.870669591409627,965.6815428026188,965.592596316161,75.51624246017366,71.45808908997641,12459.850933840531,7,0.41203210760054665,1944-12-24
1944,14,472.8069127746275,0.5704285714285715,3.8235119420790755,0.00803907068726543,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2489177896005502,355.0926270603418,355.0926270603418,,177.5463135301709,177.5463135301709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,405.5211984889132,990.0,965.7276311074858,24.272368892514187,0.17865277581459388,0.041018525412068296,989.7803286987734,0.22313207654516912,0.22313207654516912,0.0,0.0,23.82956551474233,23.82956551474233,0.0,0.0,,0.9268050370386952,0.9268050370386952,0.0,0.0,38.45468772026163,38.45468772026163,0.0,0.0,0.7831911959320088,0.7831911959320088,0.0,0.0,0.9700895562331391,0.9700895562331391,0.96,0.96,37.30459242332752,37.30459242332752,0.0,0.0,74.60918484665504,0.15781423462804742,5.8364857315533315e-05,486.0250263913084,459.2604427967548,0.259422962295372,0.2264510293259136,23.897881715749037,23.74999725830741,965.7871126187608,965.6666719925854,76.84997594563201,72.0063818546486,12534.343054238047,7,0.4144954713703058,1944-12-31
1944,15,506.7698355580834,0.5458571428571429,5.28488662565372,0.0103672196959712,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21298342141977739,399.19840698665485,399.19840698665485,,199.59920349332742,199.59920349332742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,446.7698355580834,990.0,965.8804642600114,24.119535739988674,0.1932106996506209,0.049839681397330915,989.756949618952,0.2830426473258319,0.2830426473258319,0.0,0.0,23.59344271161488,23.59344271161488,0.0,0.0,,0.9335313547483209,0.9335313547483209,0.0,0.0,43.111801541331054,43.111801541331054,0.0,0.0,0.8780407645892272,0.8780407645892272,0.0,0.0,0.9760573417529462,0.9760573417529462,0.96,0.96,42.08961651615198,42.08961651615198,0.0,0.0,84.17923303230396,0.1659465260513954,5.856302925373156e-05,523.0192327708844,489.3436243127323,0.2452264503671345,0.173989777618491,23.72894762058604,23.45671919909356,965.953586547469,965.8020463094072,91.35654824857292,77.58312608928097,14142.111149427064,7,0.467662405735022,1945-01-07
1944,16,552.4529341511623,0.5135714285714286,6.9818370384977015,0.012646358458906428,34.0,5.0,4.0,3.0,45.0,91.0,0.16482725574007415,461.4529341511622,461.4529341511622,,230.72646707558116,230.72646707558116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.4529341511622,990.0,966.0860382036801,23.9139617963198,0.214679704253058,0.06229058683023241,989.7230297089167,0.3769231370711697,0.3769231370711697,0.0,0.0,23.26006836816533,23.26006836816533,0.0,0.0,,0.9410286767756462,0.9410286767756462,0.0,0.0,49.523640098291864,49.523640098291864,0.0,0.0,1.0086281079081845,1.0086281079081845,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.53316729632603,48.53316729632603,0.0,0.0,97.06633459265205,0.17568982021953453,5.843507200423001e-05,571.8920920403683,527.3375978981461,0.1725649761418612,0.1591209272982508,23.428248515660798,23.127128831431328,966.1735144141816,965.9730191905415,100.77999854155264,92.20630023168788,16307.144211565545,7,0.5392574144036225,1945-01-14
1944,17,616.714730134672,0.47500000000000003,10.82241331398276,0.0175852849677472,34.0,5.0,4.0,3.0,45.0,91.0,0.1476791377901692,525.714730134672,525.714730134672,,249.60381779975864,249.60381779975864,26.507094535154643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,568.714730134672,990.0,966.3660897659041,23.633910234095847,0.24971620150010881,0.08033641105052924,989.6699473874494,0.4458213507989548,0.4458213507989548,0.03479458574922564,0.0,22.858036270746275,22.858036270746275,3.2722695043802874,0.0,,0.9424089585313992,0.9424089585313992,0.13268390931699062,0.0,52.75426743767678,52.75426743767678,5.530497881454892,0.0,1.074424998730688,1.074424998730688,0.11263743139419331,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,51.6438771101087,51.6438771101087,5.364582945011246,0.0,108.65233716522864,0.17619739066680637,5.742646872724695e-05,647.6489852382476,589.2318351168824,0.1544383629271301,0.1405082105803412,23.005706720592368,22.722651676018238,966.490595940953,966.251543258026,112.65624184523614,103.99311375935449,18253.59264375841,7,0.6036240953623813,1945-01-21
1944,18,688.9431035257574,0.4428571428571429,10.383533861224723,0.015045879851459599,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14065604683758598,591.9431035257574,591.9431035257574,,197.31436784191914,197.31436784191914,197.31436784191914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,636.657389240043,990.0,966.6557724141029,23.344227585897006,0.28832734559295314,0.10654582467991502,989.6051268297272,0.2756270043411789,0.2756270043411789,0.2756270043411789,0.0,22.673727411282947,22.673727411282947,22.673727411282947,0.0,,0.9321659127220191,0.9321659127220191,0.9321659127220191,0.0,40.895616609385705,40.895616609385705,40.895616609385705,0.0,0.8329046152624379,0.8329046152624379,0.8329046152624379,0.0,0.9732904615262438,0.9732904615262438,0.9732904615262438,0.96,39.804839819807434,39.804839819807434,39.804839819807434,0.0,119.41451945942228,0.1733659817049127,5.603885490397807e-05,720.3337222668207,659.9420006160087,0.1494330050540019,0.1329069891498445,22.83391145644978,22.50351899363114,966.7813348890672,966.539768002464,123.87810871113167,114.9759656187708,20061.639269182942,7,0.6634139969967904,1945-01-28
1944,19,774.061371791817,0.40714285714285714,13.912994327537442,0.017848632898849186,36.0,6.0,5.0,4.0,54.0,105.0,0.13595634661216985,669.061371791817,669.061371791817,,223.020457263939,223.020457263939,223.020457263939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.061371791817,990.0,966.9962454871672,23.003754512832774,0.33345184693308205,0.13144553625523553,989.5351026168117,0.3529147784767091,0.3529147784767091,0.3529147784767091,0.0,22.18594235116774,22.18594235116774,22.18594235116774,0.0,,0.9381369362737855,0.9381369362737855,0.9381369362737855,0.0,45.503443374572896,45.503443374572896,45.503443374572896,0.0,0.9267503742275539,0.9267503742275539,0.9267503742275539,0.0,0.9790456998366456,0.9790456998366456,0.9790456998366456,0.96,44.55280496344178,44.55280496344178,44.55280496344178,0.0,133.65841489032533,0.1726582285322677,5.550962665121993e-05,817.7246825595828,720.3337222668207,0.145765770439811,0.1284050759863779,22.50351899363114,21.925222007554577,967.1708987302384,966.7813348890672,141.30028697302464,123.87810871113167,22454.61370157466,7,0.7425467493906964,1945-02-04
1944,20,865.3421391249724,0.37242857142857144,12.528072882323206,0.014409299867717943,43.0,7.0,5.0,4.0,78.0,137.0,0.15846792183293948,728.3421391249724,728.3421391249724,,242.78071304165746,242.78071304165746,242.78071304165746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,783.3421391249724,990.0,967.3613685564998,22.63863144350015,0.3761259176042705,0.15430286569352983,989.4695712167021,0.4175015444332832,0.4175015444332832,0.4175015444332832,0.0,21.69070111576906,21.69070111576906,21.69070111576906,0.0,,0.9411473683596242,0.9411473683596242,0.9411473683596242,0.0,48.592869832921636,48.592869832921636,48.592869832921636,0.0,0.9896714833588928,0.9896714833588928,0.9896714833588928,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.6210124362632,47.6210124362632,47.6210124362632,0.0,142.86303730878961,0.16509961448691016,5.4499168503698924e-05,905.4211927358452,834.6935677067364,0.1641320902668486,0.151310794466868,21.88503646170523,21.43129494710784,967.5216847709434,967.2387742708268,149.16416173275798,137.92617140270647,24000.990267876656,7,0.7936835406043867,1945-02-11
1944,21,1022.2752724437004,0.3244285714285714,30.230722498289342,0.029500657488623315,43.0,7.0,5.0,4.0,78.0,137.0,0.13462188673400866,885.2752724437005,885.2752724437005,,240.26891394114833,240.26891394114833,240.26891394114833,164.46853062025545,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.2752724437004,990.0,967.952287863277,22.04771213672304,0.5157886990805921,0.258748046795341,989.2254632541242,0.41081005086044614,0.41081005086044614,0.41081005086044614,0.26854244569308794,20.862365339986674,20.862365339986674,20.862365339986674,14.791510006731423,,0.9391096775068118,0.9391096775068118,0.9391096775068118,0.6697310909672733,46.19246563467194,46.19246563467194,46.19246563467194,31.30065621367863,0.9407834141481048,0.9407834141481048,0.9407834141481048,0.6374879065922328,0.9787020133798727,0.9787020133798727,0.9787020133798727,0.972987727665587,45.21443068116098,45.21443068116098,45.21443068116098,30.620457448587526,166.26374949207045,0.1627057263217258,5.223603512902592e-05,1117.0362502238706,924.6839937244496,0.1481587233365966,0.1226459749829454,21.303383547608775,20.370235995510477,968.2678282149892,967.5987359748976,180.2865361058024,152.05267998025877,27932.309914667836,7,0.9236874971781692,1945-02-18
1944,22,1091.7502859495125,0.3038571428571429,53.36195472323055,0.051713426274684185,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14609756333313392,935.036000235227,935.036000235227,,252.59482280817187,252.59482280817187,252.59482280817187,177.25153181071133,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,995.178857378084,990.0,968.1820163000388,21.817983699961133,0.5808105440399851,0.30650061188194544,989.1126888440782,0.45321628178175594,0.45321628178175594,0.45321628178175594,0.3126746765197233,20.47745626225745,20.47745626225745,20.47745626225745,14.452981318422385,,0.9399267284861386,0.9399267284861386,0.9399267284861386,0.6705999567975052,47.67104324766074,47.67104324766074,47.67104324766074,32.984589868853554,0.9708970111539866,0.9708970111539866,0.9708970111539866,0.6717839077159583,0.9791274132808211,0.9791274132808211,0.9791274132808211,0.9734131275665353,46.68167973344803,46.68167973344803,46.68167973344803,32.28895542221698,172.33399462256105,0.1576764297126845,5.133861715006346e-05,1195.2983332432605,971.4321659369264,0.1883816558858747,0.1146157375023449,21.10342927616234,19.84732660021029,968.5137947616216,967.7857286637476,189.7205230031512,150.7315440977046,28952.111096590255,7,0.9574110812364502,1945-02-25
1944,23,1533.518800525898,0.23828571428571427,151.3169624005022,0.09133535435530195,49.0,9.0,9.0,9.0,107.0,183.0,0.12829109561438798,1350.518800525898,1030.6800539600388,,257.6700134900097,257.6700134900097,257.6700134900097,257.6700134900097,319.83874656585914,25.70439397553786,4.563780817664387,7.563780817664387,15.729774421271761,266.2770165337207,74.70439397553785,13.563780817664385,16.563780817664387,24.729774421271763,373.2770165337207,1135.5120095709055,990.0,969.5891248283061,20.410875171693778,0.7663371626815438,0.4031154717394596,988.8305473655789,0.4727013822229787,0.4727013822229787,0.4727013822229787,0.4727013822229787,18.768721155049803,18.768721155049803,18.768721155049803,18.768721155049803,,0.9339329848715351,0.9339329848715351,0.9339329848715351,0.9339329848715351,44.02628519118975,44.02628519118975,44.02628519118975,44.02628519118975,0.896665686174944,0.896665686174944,0.896665686174944,0.896665686174944,0.9780850935652803,0.9780850935652803,0.9780850935652803,0.9780850935652803,43.06455200031645,43.06455200031645,43.06455200031645,43.06455200031645,172.2582080012658,0.1213146991792778,4.672807720239944e-05,2102.056335477332,1080.0406798008228,0.1694380623086791,0.0870576096898205,20.68762952882532,16.712467708743354,971.3463428787384,968.1515564222312,188.50130423299836,163.03430371325427,28939.378944212654,7,0.9569900444514766,1945-03-04
1944,24,2436.2627122671156,0.13214285714285715,95.29896274577153,0.03857049426088194,49.0,9.0,9.0,9.0,107.0,183.0,0.07566471090227808,2253.2627122671156,1100.0,,275.0,275.0,275.0,275.0,1153.2627122671158,51.0,9.0,16.0,56.419367057415066,1020.8433452097006,100.0,18.0,25.0,65.41936705741507,1127.8433452097006,1243.0,990.0,972.153047926162,17.84695207383798,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.905762661319702,15.905762661319702,15.905762661319702,15.905762661319702,,0.9218108504907663,0.9218108504907663,0.9218108504907663,0.9218108504907663,39.54868063128499,39.54868063128499,39.54868063128499,39.54868063128499,0.8054721106168021,0.8054721106168021,0.8054721106168021,0.8054721106168021,0.9716151086597257,0.9716151086597257,0.9716151086597257,0.9716151086597257,38.428342819328726,38.428342819328726,38.428342819328726,38.428342819328726,153.7133712773149,0.06375985510116787,3.8816507898311843e-05,2769.1490746977324,2161.5709846171685,0.0846606478817121,0.0660852829022848,16.568811659095438,15.102243855452675,972.956566732029,971.4899989283864,161.37623057940965,144.47964550046626,25823.846374588902,7,0.8539631737628606,1945-03-11
1944,25,3186.568130799503,0.0757142857142857,97.5856153190075,0.03094114242644097,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.067252436540381,2971.568130799503,1100.0,,275.0,275.0,275.0,275.0,1871.5681307995026,45.2857142857143,7.857142857142857,14.285714285714286,68.71428571428571,1735.4252736566455,100.0,18.0,25.0,80.0,1863.5681307995026,1243.0,990.0,973.9354195514735,16.064580448526467,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.123391036008188,14.123391036008188,14.123391036008188,14.123391036008188,,0.9027258426320172,0.9027258426320172,0.9027258426320172,0.9027258426320172,34.391185174974325,34.391185174974325,34.391185174974325,34.391185174974325,0.7004314699587438,0.7004314699587438,0.7004314699587438,0.7004314699587438,0.97,0.97,0.97,0.97,33.35944961972509,33.35944961972509,33.35944961972509,33.35944961972509,133.43779847890036,0.04211708338527627,3.3696413757298074e-05,3452.248381930785,2895.457390346268,0.0750195079769849,0.0596513664225588,14.797361714232116,13.5395223495808,974.5192882379008,973.2614488732496,141.0447649137338,126.73834982790392,22417.550144455265,7,0.7413211026605577,1945-03-18
