WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1945,19,971.4321659369264,0.34,0.0,0.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,269.81072197897544,269.81072197897544,269.81072197897544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.1975457327495411,989.3479577169164,0.5148845290805271,0.5148845290805271,0.5148845290805271,0.0,21.04734452408831,21.04734452408831,21.04734452408831,0.0,,0.9425967842388484,0.9425967842388484,0.9425967842388484,0.0,52.49539010677602,52.49539010677602,52.49539010677602,0.0,1.0691525479995116,1.0691525479995116,1.0691525479995116,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.4454823046405,51.4454823046405,51.4454823046405,0.0,154.3364469139215,0.1588751663015679,5.296458067519861e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1667640888170038,21.04734452408831,21.04734452408831,967.7857286637476,967.7857286637476,154.3364469139215,154.3364469139215,25928.523081538813,7,0.8574247050773417,1946-02-04
1945,20,971.4321659369264,0.34,0.0,0.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,269.81072197897544,269.81072197897544,269.81072197897544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.1975457327495411,989.3479577169164,0.5148845290805271,0.5148845290805271,0.5148845290805271,0.0,21.04734452408831,21.04734452408831,21.04734452408831,0.0,,0.9425967842388484,0.9425967842388484,0.9425967842388484,0.0,52.49539010677602,52.49539010677602,52.49539010677602,0.0,1.0691525479995116,1.0691525479995116,1.0691525479995116,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.4454823046405,51.4454823046405,51.4454823046405,0.0,154.3364469139215,0.1588751663015679,5.296458067519861e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1667640888170038,21.04734452408831,21.04734452408831,967.7857286637476,967.7857286637476,154.3364469139215,154.3364469139215,25928.523081538813,7,0.8574247050773417,1946-02-11
1945,21,971.4321659369264,0.34,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.15205826087899643,823.7178802226407,823.7178802226407,,234.83776169626466,234.83776169626466,234.83776169626466,119.20459513384662,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,882.5750230797836,990.0,967.7857286637476,22.214271336252292,0.462862388827676,0.20897430417811252,989.328163306994,0.39661202215659214,0.39661202215659214,0.39661202215659214,0.17594722397922338,21.14582262108991,21.14582262108991,21.14582262108991,12.125532110766347,,0.9377185940252272,0.9377185940252272,0.9377185940252272,0.5337485436371493,45.66905238342027,45.66905238342027,45.66905238342027,23.171028051944834,0.9301232664647713,0.9301232664647713,0.9301232664647713,0.47191503160783776,0.9757629317322124,0.9757629317322124,0.9757629317322124,0.9671915031607838,44.58386118729277,44.58386118729277,44.58386118729277,22.53579734244684,156.28738090432515,0.1608834732722579,5.27072670586963e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1410288899254909,21.219681193841108,21.04734452408831,967.7857286637476,967.7857286637476,157.7505813971279,154.3364469139215,26256.279991926625,7,0.8682632272462508,1946-02-18
1945,22,977.759573311711,0.33771428571428574,3.7495014179229758,0.0037796418628705856,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1366544528845015,844.1881447402824,844.1881447402824,,211.0470361850706,211.0470361850706,211.0470361850706,211.0470361850706,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,899.6167161688538,990.0,967.8110382932467,22.188961706753172,0.47845576951993285,0.2253505157922259,989.2961937146878,0.3152149933714591,0.3152149933714591,0.3152149933714591,0.3152149933714591,21.169940428069573,21.169940428069573,21.169940428069573,21.169940428069573,,0.9345449846282492,0.9345449846282492,0.9345449846282492,0.9345449846282492,40.94659020841304,40.94659020841304,40.94659020841304,40.94659020841304,0.8339427741020985,0.8339427741020985,0.8339427741020985,0.8339427741020985,0.9733942774102099,0.9733942774102099,0.9733942774102099,0.9733942774102099,39.85775560483689,39.85775560483689,39.85775560483689,39.85775560483689,159.43102241934756,0.1630519702769447,5.2461710180507803e-05,997.6786758623872,971.4321659369264,0.1410288899254909,0.1293001475535128,21.219681193841108,21.029271972333927,967.8907147034496,967.7857286637476,163.50897906552686,157.7505813971279,26784.411766450394,7,0.8857279023297088,1946-02-25
1945,23,1049.6656517470053,0.3192857142857143,11.766000562633653,0.011243385279700516,41.0,8.0,7.0,6.0,67.0,129.0,0.12293904106445004,920.6656517470054,920.6656517470054,,230.16641293675136,230.16641293675136,230.16641293675136,230.16641293675136,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,976.6656517470054,990.0,968.0560920483478,21.94390795165228,0.5489565923034301,0.2865325213976043,989.1645108862989,0.37492686737718783,0.37492686737718783,0.37492686737718783,0.37492686737718783,20.733491970574057,20.733491970574057,20.733491970574057,20.733491970574057,,0.9378038106491803,0.9378038106491803,0.9378038106491803,0.9378038106491803,43.88544449598612,43.88544449598612,43.88544449598612,43.88544449598612,0.8937972402441164,0.8937972402441164,0.8937972402441164,0.8937972402441164,0.9790246798847326,0.9790246798847326,0.9790246798847326,0.9790246798847326,42.96568068195245,42.96568068195245,42.96568068195245,42.96568068195245,171.8627227278098,0.16373395131391114,5.1857377720942464e-05,1080.0406798008228,1022.729174239858,0.1261330988195179,0.1194399455618558,20.88609536177335,20.560986707270345,968.1515564222312,967.971434547611,176.4322422817979,167.61773201288867,28872.937418272042,7,0.9547929040433877,1946-03-04
1945,24,1105.3036247158257,0.2997142857142857,7.461968849225676,0.006711758235434672,41.0,8.0,7.0,6.0,67.0,129.0,0.11674776236472437,976.3036247158258,976.3036247158258,,244.07590617895647,244.07590617895647,244.07590617895647,244.07590617895647,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1032.3036247158257,990.0,968.230954249107,21.769045750893124,0.6045218150244135,0.3312767898973322,989.0642013950783,0.42157844252113735,0.42157844252113735,0.42157844252113735,0.42157844252113735,20.411668703450207,20.411668703450207,20.411668703450207,20.411668703450207,,0.9393932463430603,0.9393932463430603,0.9393932463430603,0.9393932463430603,45.8923859352064,45.8923859352064,45.8923859352064,45.8923859352064,0.934671811307666,0.934671811307666,0.934671811307666,0.934671811307666,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.97453821650227,44.97453821650227,44.97453821650227,44.97453821650227,179.89815286600907,0.16276791411114017,5.11902358552573e-05,1132.2744617454025,1080.0406798008228,0.1194399455618558,0.113929974011024,20.560986707270345,20.24621404649505,968.3157197369142,968.1515564222312,183.47225476921224,176.4322422817979,30222.889681489523,7,0.9994341825889392,1946-03-11
1945,25,1159.1516123280694,0.2835714285714286,5.706516848591524,0.004898894166138314,41.0,8.0,7.0,6.0,67.0,129.0,0.11130722435550246,1030.1516123280692,1030.1516123280692,,257.53790308201735,257.53790308201735,257.53790308201735,257.53790308201735,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1086.1516123280694,990.0,968.4001907816025,21.5998092183975,0.6781824740682535,0.3891970960264901,988.9326204299052,0.46928505085140687,0.46928505085140687,0.46928505085140687,0.46928505085140687,20.063144597451387,20.063144597451387,20.063144597451387,20.063144597451387,,0.939879828457598,0.939879828457598,0.939879828457598,0.939879828457598,47.623211724141264,47.623211724141264,47.623211724141264,47.623211724141264,0.9699228457055247,0.9699228457055247,0.9699228457055247,0.9699228457055247,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.67074748965844,46.67074748965844,46.67074748965844,46.67074748965844,186.68298995863375,0.16105865487948395,5.0342356601374616e-05,1172.2200796855432,1141.726989184771,0.1129867308226724,0.110047594505125,20.1819527884006,19.97403845423948,968.4412631075832,968.345427680295,188.2304488574434,184.61971142688756,31362.74231305047,7,1.0371277219924098,1946-03-18
1945,26,1183.2104863543543,0.27814285714285714,3.296893365388184,0.0027749736158810857,41.0,8.0,7.0,6.0,67.0,129.0,0.10903012365975208,1054.2104863543543,1054.2104863543543,,263.5526215885886,263.5526215885886,263.5526215885886,263.5526215885886,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1110.2104863543543,990.0,968.4758043856851,21.524195614314895,0.7134397375384947,0.4204736322606607,988.8660866302008,0.49136269511561576,0.49136269511561576,0.49136269511561576,0.49136269511561576,19.89891954940011,19.89891954940011,19.89891954940011,19.89891954940011,,0.9398638152243629,0.9398638152243629,0.9398638152243629,0.9398638152243629,48.33834805611326,48.33834805611326,48.33834805611326,48.33834805611326,0.9844877404503719,0.9844877404503719,0.9844877404503719,0.9844877404503719,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.371581094990994,47.371581094990994,47.371581094990994,47.371581094990994,189.48632437996397,0.16014792801558836,4.99294467970231e-05,1195.2983332432605,1172.2200796855432,0.110047594505125,0.1079228477211861,19.97403845423948,19.81621151376837,968.5137947616216,968.4412631075832,190.83899159768347,188.2304488574434,31833.70249583395,7,1.0527018021109111,1946-03-25
1945,27,1225.6022494131455,0.26857142857142857,7.254575648806331,0.005891579092907757,45.0,11.0,10.0,10.0,72.0,148.0,0.12078277576781181,1077.6022494131457,1077.6022494131457,,269.40056235328643,269.40056235328643,269.40056235328643,269.40056235328643,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1143.6022494131457,990.0,968.6090356410128,21.39096435898731,0.7623739555992997,0.45088292423708937,988.7867431201636,0.513489100233579,0.513489100233579,0.513489100233579,0.513489100233579,19.664218378917344,19.664218378917344,19.664218378917344,19.664218378917344,,0.9392280198811689,0.9392280198811689,0.9392280198811689,0.9392280198811689,48.79074656862239,48.79074656862239,48.79074656862239,48.79074656862239,0.9937015594424111,0.9937015594424111,0.9937015594424111,0.9937015594424111,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.814931637249934,47.814931637249934,47.814931637249934,47.814931637249934,191.2597265489997,0.15606449834498387,4.9307309196848566e-05,1246.0803627849048,1208.137555230546,0.122502606892108,0.1187724358878668,19.784064402248635,19.52366878679014,968.6733954258954,968.5541466021532,193.41679604424735,189.414786742526,32131.634060231954,7,1.062554036383332,1946-04-01
1945,28,1320.2674589209525,0.25685714285714284,15.64412104795159,0.01186550952991707,45.0,11.0,10.0,10.0,72.0,148.0,0.11213303662007942,1172.2674589209525,1100.0,,275.0,275.0,275.0,275.0,72.26745892095245,21.973213861100408,5.22887357682154,4.882936413577868,4.882936413577868,35.29949865587478,66.9732138611004,16.228873576821538,14.882936413577868,14.882936413577868,107.29949865587477,1198.0850238514997,990.0,968.906625065056,21.093374934943945,0.8422161598048711,0.48,988.677783840195,0.5349,0.5349,0.5349,0.5349,19.236258775139056,19.236258775139056,19.236258775139056,19.236258775139056,,0.937807127378434,0.937807127378434,0.937807127378434,0.937807127378434,48.65260679769075,48.65260679769075,48.65260679769075,48.65260679769075,0.9908881221525611,0.9908881221525611,0.9908881221525611,0.9908881221525611,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.67955466173693,47.67955466173693,47.67955466173693,47.67955466173693,190.71821864694772,0.1445110452086577,4.8161166324986805e-05,1355.589210120566,1297.4934435018629,0.1140660869935159,0.1091776173010678,19.32257898833665,19.102994804286705,969.0180574480818,968.834979393863,191.62880146722765,189.31274672214056,32040.66073268722,7,1.0595456591497097,1946-04-08
1945,29,1419.853002449179,0.24157142857142858,15.825903722416667,0.011141881329897314,45.0,11.0,10.0,10.0,72.0,148.0,0.10428576486796105,1271.853002449179,1100.0,,275.0,275.0,275.0,275.0,171.85300244917894,49.15213853337046,7.0,11.611689354674253,11.611689354674253,92.47748520645997,94.15213853337046,18.0,21.611689354674247,21.611689354674247,164.47748520645996,1233.7638278880447,990.0,969.2256789309896,20.774321069010334,0.9034542355809952,0.48,988.616545764419,0.5349,0.5349,0.5349,0.5349,18.855966833429346,18.855966833429346,18.855966833429346,18.855966833429346,,0.9366162955253025,0.9366162955253025,0.9366162955253025,0.9366162955253025,47.63026558032451,47.63026558032451,47.63026558032451,47.63026558032451,0.9700665087642466,0.9700665087642466,0.9700665087642466,0.9700665087642466,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.677660268718014,46.677660268718014,46.677660268718014,46.677660268718014,186.71064107487206,0.1315817762781615,4.714915178658386e-05,1466.3705361774826,1383.5781363808978,0.10696902192104,0.1009294692907596,18.997326391210088,18.68347947798531,969.3759663476504,969.108483209846,188.1993312145232,184.89489483922577,31367.387700578507,7,1.0372813393048448,1946-04-15
1945,30,1497.0924550807,0.23042857142857143,8.924119883109759,0.005917153798216001,45.0,11.0,10.0,10.0,72.0,148.0,0.09888126375652592,1349.0924550807,1100.0,,275.0,275.0,275.0,275.0,249.0924550807001,55.0,7.0,14.929933130839432,16.830571289236495,155.3319506606242,100.0,18.0,24.92993313083943,26.830571289236495,227.33195066062416,1242.9299331308393,990.0,969.4752217779532,20.52477822204696,0.9261079159029032,0.48,988.5938920840971,0.5349,0.5349,0.5349,0.5349,18.583770306144086,18.583770306144086,18.583770306144086,18.583770306144086,,0.935758876464354,0.935758876464354,0.935758876464354,0.935758876464354,46.89965052829085,46.89965052829085,46.89965052829085,46.89965052829085,0.9551863651383065,0.9551863651383065,0.9551863651383065,0.9551863651383065,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.96165751772503,45.96165751772503,45.96165751772503,45.96165751772503,183.84663007090012,0.12283891313842202,4.6425916684570736e-05,1528.8393753592509,1466.3705361774826,0.1009294692907596,0.0968054606555528,18.68347947798531,18.481021836321013,969.5777887511608,969.3759663476504,184.89489483922577,182.7667366322896,30886.23385191122,7,1.0213701670605562,1946-04-22
1945,31,1574.0796131552665,0.2207142857142857,8.616140529024863,0.005485416364692243,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.11388679665653889,1394.651041726695,1100.0,,275.0,275.0,275.0,275.0,294.65104172669504,53.57142857142857,7.7142857142857135,14.848486141251067,16.68758934809308,201.8292519516367,100.0,18.0,24.84848614125107,26.687589348093088,304.54353766592243,1242.848486141251,990.0,969.7239495194247,20.2760504805753,0.9258969409710625,0.48,988.594103059029,0.5349,0.5349,0.5349,0.5349,18.33525353960427,18.33525353960427,18.33525353960427,18.33525353960427,,0.9349760486497534,0.9349760486497534,0.9349760486497534,0.9349760486497534,46.23374355329456,46.23374355329456,46.23374355329456,46.23374355329456,0.9416241049550828,0.9416241049550828,0.9416241049550828,0.9416241049550828,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.30906868222866,45.30906868222866,45.30906868222866,45.30906868222866,181.23627472891465,0.11515666800600886,4.576673604265521e-05,1589.152359062425,1551.1556592265113,0.1231056053111109,0.0954127325131255,18.40892307305761,18.286164504356968,969.7726460831248,969.649887514424,182.0095208992913,180.7210482266293,30447.694154457662,7,1.0068681929384147,1946-04-29
1945,32,1518.8208298887344,0.22757142857142856,17.54026041213462,0.011566695764167158,47.0,10.0,10.0,10.0,115.0,192.0,0.12647132406812392,1326.8208298887344,1100.0,,275.0,275.0,275.0,275.0,226.8208298887342,50.98125578938676,7.999999999999999,11.813584890038243,11.813584890038243,144.212404319271,97.98125578938675,18.0,21.813584890038243,21.813584890038243,259.212404319271,1237.794840679425,990.0,969.5454211427175,20.454578857282545,0.912807553849438,0.48,988.6071924461505,0.5349,0.5349,0.5349,0.5349,18.526871303433097,18.526871303433097,18.526871303433097,18.526871303433097,,0.9355796446058143,0.9355796446058143,0.9355796446058143,0.9355796446058143,46.74716870377125,46.74716870377125,46.74716870377125,46.74716870377125,0.9520808289973778,0.9520808289973778,0.9520808289973778,0.9520808289973778,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.81222532969583,45.81222532969583,45.81222532969583,45.81222532969583,183.2489013187833,0.12072410838363846,4.627497508050083e-05,1570.314592802547,1466.3705361774826,0.130935527728553,0.1222684937655306,18.724886363029547,18.348331669684505,969.711785607516,969.3759663476504,185.33048463522647,181.37342871241356,30785.81542155559,7,1.0180494517710181,1946-05-06
1945,33,1416.876867232946,0.24185714285714285,11.82748568522639,0.008348660762611858,47.0,10.0,10.0,10.0,115.0,192.0,0.1355503683209074,1224.876867232946,1100.0,,275.0,275.0,275.0,275.0,124.876867232946,30.568816458064905,6.436455621880539,6.504003501715937,6.504003501715937,74.86358814956868,77.5688164580649,16.436455621880537,16.50400350171594,16.50400350171594,189.86358814956867,1210.5092755816615,990.0,969.2160637249063,20.783936275093538,0.8604233758280453,0.48,988.6595766241719,0.5349,0.5349,0.5349,0.5349,18.908612899265474,18.908612899265474,18.908612899265474,18.908612899265474,,0.9367819836906502,0.9367819836906502,0.9367819836906502,0.9367819836906502,47.771650957558315,47.771650957558315,47.771650957558315,47.771650957558315,0.9729460480154443,0.9729460480154443,0.9729460480154443,0.9729460480154443,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.81621793840714,46.81621793840714,46.81621793840714,46.81621793840714,187.2648717536286,0.13221933234823285,4.728910902869408e-05,1454.6784350498776,1383.5781363808978,0.1387706230327006,0.131987933122427,19.033122853785574,18.76774758304372,969.3381918670842,969.108483209846,188.57644243718485,185.78149394224056,31460.498454609602,7,1.04036039863127,1946-05-13
1945,34,1387.090239920675,0.24700000000000003,4.584111910125882,0.0032894858439277003,47.0,10.0,10.0,10.0,115.0,192.0,0.13842175080771665,1195.090239920675,1100.0,,275.0,275.0,275.0,275.0,95.090239920675,23.27729831391523,4.952616662535157,4.952616662535157,4.952616662535157,56.95509161915431,70.27729831391524,14.952616662535158,14.952616662535158,14.952616662535158,171.9550916191543,1200.1825316389857,990.0,969.1198300058976,20.880169994102413,0.8452899688540176,0.48,988.6747100311459,0.5349,0.5349,0.5349,0.5349,19.019980025248376,19.019980025248376,19.019980025248376,19.019980025248376,,0.9371322223171455,0.9371322223171455,0.9371322223171455,0.9371322223171455,48.070911594558446,48.070911594558446,48.070911594558446,48.070911594558446,0.9790409693392759,0.9790409693392759,0.9790409693392759,0.9790409693392759,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.10949336266727,47.10949336266727,47.10949336266727,47.10949336266727,188.4379734506691,0.1358544302298597,4.7585346830977044e-05,1399.6225280663384,1383.5781363808978,0.1387706230327006,0.1371798439578272,19.033122853785574,18.973082286496712,969.1603189368298,969.108483209846,188.57644243718485,187.9438356814784,31657.579539712413,7,1.046877630281495,1946-05-20
1945,35,1255.372948966106,0.2661428571428571,30.19400809933638,0.023993427521891243,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14585280740086107,1072.2300918232488,1058.0447325975126,,264.51118314937816,264.51118314937816,264.51118314937816,264.51118314937816,14.185359225736224,3.4724577271333468,0.7388207930070951,0.7388207930070951,0.7388207930070951,8.496439119581593,49.90102915570477,10.738820793007095,10.45310650729281,10.45310650729281,115.78215340529587,1129.1376890535173,990.0,968.7026708909123,21.297329109087773,0.741176753476563,0.4254581523767663,988.8333650941466,0.4955420038192691,0.4955420038192691,0.4955420038192691,0.4955420038192691,19.635152199415163,19.635152199415163,19.635152199415163,19.635152199415163,,0.938779157466716,0.938779157466716,0.938779157466716,0.938779157466716,47.78543272893772,47.78543272893772,47.78543272893772,47.78543272893772,0.9732267358235787,0.9732267358235787,0.9732267358235787,0.9732267358235787,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.829724074358964,46.829724074358964,46.829724074358964,46.829724074358964,187.31889629743586,0.14950139823717828,4.9211520179551994e-05,1355.589210120566,1172.2200796855432,0.158922300833005,0.1356746798081836,20.07990214310037,19.137861696081465,969.0180574480818,968.4412631075832,192.05779738299407,182.96919540170117,31469.574577969222,7,1.0406605349857547,1946-05-27
1945,36,1073.4697843322676,0.3097142857142857,26.106081721512233,0.024556803518919684,45.0,10.0,9.0,9.0,88.0,161.0,0.15030261598689837,912.4697843322675,912.4697843322675,,228.11744608306688,228.11744608306688,228.11744608306688,228.11744608306688,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,976.4697843322675,990.0,968.12961656802,21.87038343198005,0.5496691992763499,0.279975827465814,989.1703549732578,0.36919955931186604,0.36919955931186604,0.36919955931186604,0.36919955931186604,20.67153884592604,20.67153884592604,20.67153884592604,20.67153884592604,,0.9371395601415662,0.9371395601415662,0.9371395601415662,0.9371395601415662,43.310047557671226,43.310047557671226,43.310047557671226,43.310047557671226,0.882078361663365,0.882078361663365,0.882078361663365,0.882078361663365,0.9774277938965534,0.9774277938965534,0.9774277938965534,0.9774277938965534,42.33758826687886,42.33758826687886,42.33758826687886,42.33758826687886,169.35035306751547,0.15776378918456732,5.1578879321351545e-05,1141.726989184771,989.4775076349576,0.1627121372216141,0.1410144469957385,21.15385369851716,20.27727817390269,968.345427680295,967.8579100305398,179.55737006864874,155.93203927721282,28450.859315342597,7,0.9408352948195303,1946-06-03
1945,37,861.2526548614313,0.3747142857142857,32.70704233080965,0.03839133254556726,45.0,10.0,9.0,9.0,88.0,161.0,0.18788130981720363,700.2526548614313,700.2526548614313,,233.4175516204771,233.4175516204771,233.4175516204771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,764.2526548614313,990.0,967.3450106194457,22.654989380554298,0.36654190177892054,0.14537927113906896,989.4880788270821,0.38828793346079066,0.38828793346079066,0.38828793346079066,0.0,21.754780274175538,21.754780274175538,21.754780274175538,0.0,,0.9391545417778538,0.9391545417778538,0.9391545417778538,0.0,46.712293825722725,46.712293825722725,46.712293825722725,0.0,0.9513705463487316,0.9513705463487316,0.9513705463487316,0.0,0.9788310719363312,0.9788310719363312,0.9788310719363312,0.96,45.72973839462395,45.72973839462395,45.72973839462395,0.0,137.18921518387185,0.15923514258079455,5.447531871308712e-05,947.0029281802472,760.52821131929,0.211694974103213,0.1700100339809679,22.361918437131447,21.210324732272312,967.6880117127208,966.9421128452772,151.03872067499097,119.33539602499197,23047.788150890472,7,0.7621623065770659,1946-06-10
1945,38,674.3005248152106,0.44885714285714284,19.531314179142832,0.028749504851395703,45.0,10.0,9.0,9.0,88.0,161.0,0.23939753372634104,513.3005248152106,513.3005248152106,,243.13842740208315,243.13842740208315,27.02367001104432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.3005248152106,990.0,966.5972020992607,23.402797900739188,0.25459542406700486,0.07710087275341733,989.6683037031796,0.422863402865523,0.422863402865523,0.03616867651509217,0.0,22.648238201053253,22.648238201053253,3.2214910526080254,0.0,,0.9412837456520897,0.9412837456520897,0.1327564909198077,0.0,50.84688828067182,50.84688828067182,5.553820029987591,0.0,1.0355781727224402,1.0355781727224402,0.1131124242359998,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,49.7744123147585,49.7744123147585,5.387205429087963,0.0,104.93603005860497,0.1555869123994289,5.6832143074414005e-05,728.4970702319307,623.8090120652902,0.2580918147799204,0.2210029478206997,22.937493774943825,22.391068249153243,966.8139882809276,966.3952360482612,113.13131401084723,95.98714802708643,17629.253049845636,7,0.5829779447700276,1946-06-17
1945,39,571.3562790653785,0.5018571428571429,14.398539899200825,0.025555280492347003,45.0,10.0,9.0,9.0,88.0,161.0,0.2824655400029465,410.3562790653786,410.3562790653786,,205.1781395326893,205.1781395326893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.3562790653786,990.0,966.1703480482104,23.829651951789497,0.2031195536941893,0.052071255813075666,989.7448091904927,0.299208189268762,0.299208189268762,0.0,0.0,23.27525295301349,23.27525295301349,0.0,0.0,,0.9347589991584923,0.9347589991584923,0.0,0.0,43.76633850204919,43.76633850204919,0.0,0.0,0.8913714562535476,0.8913714562535476,0.0,0.0,0.977308832617308,0.977308832617308,0.96,0.96,42.78240910565842,42.78240910565842,0.0,0.0,85.56481821131683,0.1496187992032346,5.79220114527751e-05,608.7950640130589,523.0192327708844,0.3078280680942534,0.2644568090593889,23.586317627600778,23.03325316487547,966.3351802560522,965.953586547469,93.11741617104197,75.36648679966544,14374.889459501228,7,0.4753601011739824,1946-06-24
1945,40,465.01766552004165,0.5802857142857143,11.855160229203884,0.02509373242369654,42.0,9.0,8.0,6.0,70.0,135.0,0.2907405666408626,330.01766552004165,330.01766552004165,,165.00883276002082,165.00883276002082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,389.01766552004165,990.0,965.6925794948402,24.307420505159843,0.17282816697762055,0.036003533104008285,989.7911682999184,0.1932345364163411,0.1932345364163411,0.0,0.0,23.905354268661874,23.905354268661874,0.0,0.0,,0.9221755969183576,0.9221755969183576,0.0,0.0,35.67160410192467,35.67160410192467,0.0,0.0,0.726509248511704,0.726509248511704,0.0,0.0,0.97,0.97,0.96,0.96,34.60145597886693,34.60145597886693,0.0,0.0,69.20291195773386,0.1487338842589339,5.8251810911008456e-05,494.6810831907137,440.0331111664572,0.3067950946739818,0.2729030977478345,24.06019827490324,23.719900247579968,965.8260648743582,965.580149000249,75.27875522350378,64.04988026806116,11626.089208899288,7,0.3844606219874103,1946-07-01
1945,41,416.60195123910313,0.6335714285714287,5.30439053175285,0.012690045443955343,42.0,9.0,8.0,6.0,70.0,135.0,0.32419064406825104,281.60195123910313,281.60195123910313,,179.4371844551059,102.1647667839972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,340.60195123910313,990.0,965.474708780576,24.525291219424066,0.15574075922189737,0.026320390247820586,989.8179388505303,0.25131539675066067,0.10347703456811463,0.0,0.0,24.091914673203707,17.26844943027297,0.0,0.0,,0.9229458565702666,0.6524927910893135,0.0,0.0,39.2584357755403,22.127050736804193,0.0,0.0,0.7995608100924704,0.4506527644970304,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.25199655266145,21.46323921470007,0.0,0.0,59.71523576736151,0.14334628483241282,5.892706950587163e-05,430.9578316629287,402.90237744418727,0.3350687599720136,0.3132557064320611,24.220259392024523,23.85947461581722,965.5393102424832,965.4130606984988,62.16598678753832,58.25922622439633,10032.159608916734,7,0.33175130981867507,1946-07-08
1945,42,388.68437497506375,0.6654285714285715,3.683659514783691,0.009520749558614443,42.0,9.0,8.0,6.0,70.0,135.0,0.34750811411923527,253.68437497506378,253.68437497506378,,253.68437497506378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,312.68437497506375,990.0,965.3432145622007,24.65678543779929,0.1458877803645153,0.0207368749950127,989.8333753446404,0.4558029913872103,0.0,0.0,0.0,24.03435779105254,0.0,0.0,0.0,,0.945378860462937,0.0,0.0,0.0,56.523765922809744,0.0,0.0,0.0,1.151196861971685,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.393290604353545,0.0,0.0,0.0,55.393290604353545,0.14248322203287897,6.065957922427237e-05,402.90237744418727,377.11676084070143,0.3579793157404255,0.3350687599720136,24.139505975906225,23.904782084697946,965.4130606984988,965.2855838042036,58.25922622439633,53.03276380421931,9306.072821531396,7,0.3077405033575197,1946-07-15
1945,43,354.88243121704227,0.7052857142857143,5.21735070758926,0.014671937238827258,42.0,9.0,8.0,6.0,70.0,135.0,0.3807623869560696,219.88243121704227,219.88243121704227,,219.88243121704227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,278.88243121704227,990.0,965.1744121560852,24.825587843914814,0.133958025645256,0.013976486243408415,989.8520654881114,0.34287532706124374,0.0,0.0,0.0,24.334778004964928,0.0,0.0,0.0,,0.9396448454777223,0.0,0.0,0.0,49.30470512186479,0.0,0.0,0.0,1.0041691470848224,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.318611019427486,0.0,0.0,0.0,48.318611019427486,0.13608130476048233,6.104484901402791e-05,373.01012538244936,340.5953058875766,0.3963648284822829,0.3619204702863863,24.457938554242787,24.176277475365264,965.2650506269122,965.102976529438,52.17281229151879,45.24793525162272,8117.526651263818,7,0.26843672788570827,1946-07-22
1945,44,332.9206641023212,0.7348571428571429,2.4241074355343977,0.007343405490807186,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.370866740359655,209.34923553089263,209.34923553089263,,209.34923553089263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,263.77780695946404,990.0,965.0646033205115,24.935396679488413,0.12862713509619636,0.011869847106178472,989.8595030177976,0.31034390642800785,0.0,0.0,0.0,24.48455579085805,0.0,0.0,0.0,,0.9372070208677586,0.0,0.0,0.0,47.11461493184355,0.0,0.0,0.0,0.9595644588970172,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.17232263320668,0.0,0.0,0.0,46.17232263320668,0.13875982696657221,6.126181259545613e-05,340.5953058875766,323.62655383883583,0.4024171045814803,0.3467912803962049,24.53501782268213,24.457938554242787,965.102976529438,965.0181327691942,47.83264918619358,44.12926020966936,7756.950202378722,7,0.25651290351781486,1946-07-29
1945,45,307.5673951706361,0.7732857142857142,3.4923347093759145,0.011320487936506415,39.0,7.0,5.0,4.0,60.0,115.0,0.3740397473449451,192.56739517063602,192.56739517063602,,192.56739517063602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.56739517063602,990.0,964.9379540885856,25.06204591141448,0.12149425371097342,0.009278488432454799,989.8692272578566,0.2626178614409055,0.0,0.0,0.0,24.66865530783014,0.0,0.0,0.0,,0.9326199847930685,0.0,0.0,0.0,43.44785912395016,0.0,0.0,0.0,0.8848851145407365,0.0,0.0,0.0,0.9779957916642875,0.96,0.96,0.96,42.49454917415859,0.0,0.0,0.0,42.49454917415859,0.13812772036742577,6.129453002407042e-05,316.52242407738737,299.18021087320443,0.3843837119586032,0.3633233895993522,24.73634203522233,24.59507450067802,964.9826121203868,964.8967208434927,44.54905231561413,40.50675770550559,7139.084261258644,7,0.23608082874532552,1946-08-05
1945,46,288.6703011713433,0.8019999999999999,2.2246060367451634,0.007687979234877629,39.0,7.0,5.0,4.0,60.0,115.0,0.39844698412832347,173.67030117134328,173.67030117134328,,173.67030117134328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.67030117134328,990.0,964.8546812046854,25.145318795314616,0.11482476841864528,0.0073670301171343,989.8778082014643,0.21353330483329372,0.0,0.0,0.0,24.809593691945544,0.0,0.0,0.0,,0.9263582057845623,0.0,0.0,0.0,39.144098396738414,0.0,0.0,0.0,0.7972321465730838,0.0,0.0,0.0,0.9706181875505546,0.96,0.96,0.96,37.994589856788366,0.0,0.0,0.0,37.994589856788366,0.13160229625116449,6.076908311904247e-05,294.72326674738565,283.6079686159883,0.4054893117467819,0.3901965435886989,24.84448230656974,24.76766532306837,964.8788930669896,964.834431874464,39.423292054478736,36.84106455653104,6383.0910959404455,7,0.21108105475993535,1946-08-12
1945,47,273.92627963140256,0.8295714285714286,2.403132271783964,0.0088171897314996,39.0,7.0,5.0,4.0,60.0,115.0,0.4199697605508122,158.9262796314026,158.9262796314026,,158.9262796314026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.9262796314026,990.0,964.7957051185256,25.204294881474375,0.10962097859989425,0.0058926279631402,989.884486393437,0.1789186215127055,0.0,0.0,0.0,24.909862653398623,0.0,0.0,0.0,,0.9207970216306182,0.0,0.0,0.0,35.75029224092197,0.0,0.0,0.0,0.72811185826725,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.67778347369431,0.0,0.0,0.0,34.67778347369431,0.1265609381115593,6.060965952471244e-05,281.3222739992266,266.78604271350054,0.4310570329329319,0.4087838419801631,24.9575184861116,24.860100326148014,964.8252890959968,964.767144170854,36.33164494483163,33.08165861176338,5825.867623580645,7,0.19265435263163508,1946-08-19
1945,48,258.58217402247504,0.8611428571428571,2.4266946696670493,0.009493561105974685,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4312815742754289,147.01074545104646,147.01074545104646,,147.01074545104646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.01074545104643,990.0,964.734213941819,25.26578605818101,0.10506257777290977,0.0047010745451046,989.8902363476819,0.15332322284613503,0.0,0.0,0.0,25.00269918301689,0.0,0.0,0.0,,0.9160156119316314,0.0,0.0,0.0,33.023695510782154,0.0,0.0,0.0,0.6725803566350744,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.03298464545869,0.0,0.0,0.0,32.03298464545869,0.12392280122104239,6.051963960235311e-05,266.78604271350054,249.7991800258312,0.4603698058100435,0.3642926289453387,25.067996897733263,24.9575184861116,964.767144170854,964.698795080155,34.79003572546752,29.275583547923823,5381.54142043706,7,0.17796102580810383,1946-08-26
1945,49,236.867430963291,0.8948571428571429,2.623681981951482,0.011014975389556429,34.0,6.0,4.0,3.0,44.0,91.0,0.3843704634127053,145.867430963291,145.867430963291,,145.867430963291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.867430963291,990.0,964.6212045857798,25.378795414220217,0.10254146290231411,0.0045867430963290575,989.8928717940014,0.1507907678190484,0.0,0.0,0.0,25.12087644040252,0.0,0.0,0.0,,0.9156746588969205,0.0,0.0,0.0,32.90636708844297,0.0,0.0,0.0,0.6701907757320361,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.919176075789686,0.0,0.0,0.0,31.919176075789686,0.13471232927443766,6.0782991317860124e-05,246.1954239432886,231.4334061521708,0.3932016622534008,0.369625066715139,25.1671571221256,25.04104045968601,964.6771725436598,964.588600436913,33.99061084960792,30.70899619531744,5362.421580732667,7,0.17732875597660938,1946-09-02
1945,50,224.61519482597367,0.9175714285714286,1.5575586172257658,0.006923717672331743,34.0,6.0,4.0,3.0,44.0,91.0,0.4052289465667337,133.61519482597365,133.61519482597365,,133.61519482597365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.61519482597367,990.0,964.5476911689558,25.452308831044142,0.09821725277718284,0.003361519482597314,989.8984212277402,0.12646122484498343,0.0,0.0,0.0,25.22426883393939,0.0,0.0,0.0,,0.9103264495141568,0.0,0.0,0.0,30.08953155669289,0.0,0.0,0.0,0.6128214166332564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.1868456099921,0.0,0.0,0.0,29.1868456099921,0.12992047577571159,6.067682877372236e-05,229.3650854576809,220.53049583159049,0.4126413431251373,0.3967473943055295,25.258333452445783,25.18455107022272,964.576190512746,964.5231829749896,30.2468758433254,28.27567082894844,4903.390062478673,7,0.1621491422777339,1946-09-09
1945,51,210.0854743956241,0.9381428571428572,1.9905503669233278,0.009410602826356685,34.0,6.0,4.0,3.0,44.0,91.0,0.4332342065826439,119.08547439562412,119.08547439562412,,119.08547439562412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,163.0854743956241,990.0,964.4605128463737,25.53948715362625,0.09308924483674819,0.0019085474395623572,989.9050022077236,0.10044881319740166,0.0,0.0,0.0,25.344040548152485,0.0,0.0,0.0,,0.9015674112874434,0.0,0.0,0.0,26.68626343361879,0.0,0.0,0.0,0.5435084202366353,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.885675530610225,0.0,0.0,0.0,25.885675530610225,0.12319541903723133,6.03783137150184e-05,214.75310038088367,206.5966432631272,0.4404718225944256,0.423742427180811,25.37241212470702,25.30593909210914,964.4885186022854,964.4395798595788,26.97438307464977,25.073716786532856,4348.793489142518,7,0.14380930850339016,1946-09-16
1945,52,201.05911393356908,0.952,0.9069515706839094,0.004495911861943157,34.0,6.0,4.0,3.0,44.0,91.0,0.45261030686887815,110.05911393356908,110.05911393356908,,110.05911393356908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.05911393356908,990.0,964.4063546836014,25.59364531639861,0.08990355049771882,0.001005911393356843,989.909090538109,0.08572036575879596,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8940670552105109,0.0,0.0,0.0,24.51155531005772,0.0,0.0,0.0,0.4992170124248007,0.0,0.0,0.0,0.9697859191512996,0.96,0.96,0.96,23.77100237010683,0.0,0.0,0.0,23.77100237010683,0.1182269372078042,5.9995123541690174e-05,202.1648125463628,200.2479822683398,0.4544365389812347,0.4501277885790872,25.4,25.4,964.4129888752782,964.40148789361,24.039841277982774,23.571130490022757,3993.528398177947,7,0.13206112427837127,1946-09-23
1945,53,200.2479822683398,0.956,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0009247982268339,989.909457925856,0.0844569330478764,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8933870835355493,0.0,0.0,0.0,24.31226998730529,0.0,0.0,0.0,0.495158248213957,0.0,0.0,0.0,0.9695158248213956,0.96,0.96,0.96,23.571130490022757,0.0,0.0,0.0,23.571130490022757,0.1177097028545164,5.993278879188991e-05,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.4,25.4,964.40148789361,964.40148789361,23.571130490022757,23.571130490022757,565.7071317605461,1,0.13095072494457086,1946-09-30
1946,1,198.53757970218626,0.9598571428571427,0.7200397852524816,0.0036720835190445856,31.0,4.0,3.0,2.0,33.0,73.0,0.3677060598718868,125.53757970218624,125.53757970218624,,125.53757970218624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.53757970218626,990.0,964.4029248405956,25.597075159404394,0.09324880741147745,0.0025537579702185997,989.9041974346184,0.1115915774316074,0.0,0.0,0.0,25.38968101659115,0.0,0.0,0.0,,0.9066697353309898,0.0,0.0,0.0,28.34156976045704,0.0,0.0,0.0,0.5772213800500415,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.491322667643324,0.0,0.0,0.0,27.491322667643324,0.13846426689001384,6.08295062741514e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.3903796460296,25.38956457835141,964.4095845924568,964.401814881952,27.62473759211141,26.69083312083482,4618.542208164079,7,0.15272957037579626,1946-10-01
1946,2,195.08998103241643,0.9655714285714285,0.05886136957800302,0.00030216979829974285,31.0,4.0,3.0,2.0,33.0,73.0,0.37418665031799314,122.08998103241643,122.08998103241643,,122.08998103241643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.08998103241643,990.0,964.4098200379351,25.590179962064877,0.09203203841452672,0.0022089981032416,989.9057589634822,0.10553656699640454,0.0,0.0,0.0,25.39040235855074,0.0,0.0,0.0,,0.9041417240818529,0.0,0.0,0.0,27.48684753805791,0.0,0.0,0.0,0.5598135954797945,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.662242111916168,0.0,0.0,0.0,26.662242111916168,0.13666628646520979,6.066162324594297e-05,195.20770377157243,194.7956741845264,0.3747516483905511,0.37396065108897,25.390459139853583,25.3903796460296,964.410408651631,964.4095845924568,26.69083312083482,26.590764589619543,4479.256674801916,7,0.14812356728842316,1946-10-08
1946,3,194.7956741845264,0.967,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37475164839055114,121.7956741845264,121.7956741845264,,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,990.0,964.410408651631,25.589591348369023,0.091928168015909,0.0021795674184526,989.9058922645656,0.1050244730810759,0.0,0.0,0.0,25.390459139853583,0.0,0.0,0.0,,0.9038949777061299,0.0,0.0,0.0,27.4131593707418,0.0,0.0,0.0,0.5583128181413809,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.590764589619543,0.0,0.0,0.0,26.590764589619543,0.1365059296154112,6.064520391689691e-05,194.7956741845264,194.7956741845264,0.3747516483905511,0.3747516483905511,25.390459139853583,25.390459139853583,964.410408651631,964.410408651631,26.590764589619543,26.590764589619543,4467.248451056084,7,0.14772646994233082,1946-10-15
1946,4,193.43821910592447,0.9698571428571429,0.2714910157203819,0.0014074531846296858,31.0,4.0,3.0,2.0,33.0,73.0,0.37738887539541366,120.43821910592449,120.43821910592449,,120.43821910592449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.43821910592447,990.0,964.4131235617881,25.58687643821187,0.09144907824572222,0.0020438219105923857,989.9065070998437,0.10266848769719526,0.0,0.0,0.0,25.390715050358306,0.0,0.0,0.0,,0.9027569024189802,0.0,0.0,0.0,27.07392492102261,0.0,0.0,0.0,0.551403766212273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.261707173391926,0.0,0.0,0.0,26.261707173391926,0.13576067145874463,6.0569456973041895e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.390817414560196,25.390459139853583,964.414209525851,964.410408651631,26.590764589619543,26.13008420690088,4411.966805129845,7,0.14589837318551074,1946-10-22
1946,5,192.89523707448373,0.971,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.36066949929180764,123.32380850305515,123.32380850305515,,123.32380850305515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,159.60952278876945,990.0,964.414209525851,25.585790474149007,0.0918624691719332,0.0023323808503054426,989.9058051499777,0.10771771250960169,0.0,0.0,0.0,25.383877911617102,0.0,0.0,0.0,,0.9049718358583719,0.0,0.0,0.0,27.784503656667823,0.0,0.0,0.0,0.5658758382213406,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.95096854696778,0.0,0.0,0.0,26.95096854696778,0.13971816492576772,6.070167903562826e-05,192.89523707448373,192.89523707448373,0.3784437661973587,0.3473387991126443,25.390817414560196,25.37867328440978,964.414209525851,964.414209525851,27.56663180201796,26.13008420690088,4527.762715890588,7,0.1497276030387099,1946-10-29
1946,6,192.89523707448373,0.971,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3473387991126443,125.89523707448372,125.89523707448372,,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,990.0,964.414209525851,25.585790474149007,0.0923162392976475,0.0025895237074483,989.9050942369948,0.1122114267340707,0.0,0.0,0.0,25.37867328440978,0.0,0.0,0.0,,0.9069744585240608,0.0,0.0,0.0,28.41920804331749,0.0,0.0,0.0,0.5788026078068735,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.56663180201796,0.0,0.0,0.0,27.56663180201796,0.142909862473035,6.082356966572453e-05,192.89523707448373,192.89523707448373,0.3473387991126443,0.3473387991126443,25.37867328440978,25.37867328440978,964.414209525851,964.414209525851,27.56663180201796,27.56663180201796,4631.1941427390175,7,0.15314795445565535,1946-11-05
1946,7,194.38241218256985,0.9678571428571427,0.8853317070673532,0.004482798264957829,29.0,4.0,2.0,2.0,30.0,67.0,0.3447223414524051,127.38241218256985,127.38241218256985,,127.38241218256985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,162.38241218256985,990.0,964.4112351756348,25.58876482436517,0.09284111145879059,0.0027382412182569284,989.9044206473229,0.11491225688889947,0.0,0.0,0.0,25.37827321479918,0.0,0.0,0.0,,0.9076459172139117,0.0,0.0,0.0,28.77625272676778,0.0,0.0,0.0,0.5860743936205252,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.912965144964744,0.0,0.0,0.0,27.912965144964744,0.1435875805346005,6.0867638022336723e-05,199.0925590239552,192.89523707448373,0.3473387991126443,0.3365268914542327,25.37867328440978,25.3769383766694,964.414209525851,964.401814881952,29.01087517634436,27.56663180201796,4689.378144354077,7,0.15507202858313748,1946-11-12
1946,8,218.42879299624752,0.9251428571428572,5.300253600735849,0.024022152010827573,24.714285714285715,4.0,2.0,2.0,22.142857142857142,54.857142857142854,0.2538741702920511,163.57165013910466,163.57165013910466,,163.57165013910466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.714285714285715,4.0,2.0,2.0,22.142857142857142,194.28593585339038,990.0,964.5105727579775,25.48942724202251,0.10410094057492654,0.006357165013910399,989.8895418944112,0.1921373542540281,0.0,0.0,0.0,25.186831782179645,0.0,0.0,0.0,,0.922471067128029,0.0,0.0,0.0,37.28517414710371,0.0,0.0,0.0,0.7593721822220715,0.0,0.0,0.0,0.9718690579200479,0.96,0.96,0.96,36.24477672415208,0.0,0.0,0.0,36.24477672415208,0.16527886420382135,6.151109601595761e-05,236.1943342291061,200.2479822683398,0.3345851440850849,0.2116900905484909,25.374569840781454,25.017457333909167,964.6171660053748,964.40148789361,41.54196594532237,29.2786254495622,6089.12248965755,7,0.20135987068973382,1946-11-19
1946,9,256.79068850590545,0.8614285714285714,5.367157603966466,0.020847770794823528,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,57.714285714285715,0.22351633660355458,199.07640279161973,199.07640279161973,,199.07640279161973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,230.9335456487626,990.0,964.7222256568813,25.27777434311877,0.11703531614275516,0.01020461136753113,989.8727600724897,0.280854426702587,0.0,0.0,0.0,24.869679988905904,0.0,0.0,0.0,,0.9346580678945215,0.0,0.0,0.0,45.382318471230086,0.0,0.0,0.0,0.9242834719191464,0.0,0.0,0.0,0.9796456838934369,0.96,0.96,0.96,44.459262757971885,0.0,0.0,0.0,44.459262757971885,0.17342289694533158,6.203348809463687e-05,273.7644374568714,239.64129376144416,0.28490845898368,0.1893185080177758,24.98604539035952,24.78511152600104,964.7950577498276,964.6378477625686,47.87277159368604,42.37077865898319,7469.156143339276,7,0.2469959042109549,1946-11-26
1946,10,309.06560316317155,0.7718571428571429,8.263875684394984,0.026991579518631258,31.0,5.0,3.0,2.0,36.0,77.0,0.2497931212178974,232.06560316317157,232.06560316317157,,232.06560316317157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,271.06560316317155,990.0,964.9484235536211,25.05157644637893,0.13119922449367508,0.016413120632634257,989.8523876548737,0.3827250009089916,0.0,0.0,0.0,24.521239100343628,0.0,0.0,0.0,,0.942106791221765,0.0,0.0,0.0,52.567228515942226,0.0,0.0,0.0,1.0706156520558496,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.51588394562338,0.0,0.0,0.0,51.51588394562338,0.1665572941247732,6.167333164866959e-05,331.6115672476363,283.6079686159883,0.2715015391695843,0.2321993790478937,24.73000466868949,24.323346276161853,965.0580578362382,964.834431874464,56.29119537913819,45.99920786192176,8654.668502864726,7,0.2861993552534632,1946-12-03
