WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1947,2,274.0844517979971,0.8284285714285715,1.7622082393619556,0.006394814588354885,41.0,6.0,4.0,3.0,56.0,110.0,0.4013961169739856,164.0844517979971,164.0844517979971,,164.0844517979971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.0844517979971,990.0,964.796337807192,25.203662192808014,0.11144151607884298,0.006408445179799657,989.8821500387413,0.19058837011082513,0.0,0.0,0.0,24.895223861438534,0.0,0.0,0.0,,0.9228243151104182,0.0,0.0,0.0,36.969594856485564,0.0,0.0,0.0,0.7529449054274046,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.860507010791004,0.0,0.0,0.0,35.860507010791004,0.13082359510968833,6.070751362055756e-05,281.3222739992266,271.2725109404546,0.4054963019240288,0.3910106314592865,24.91430686695627,24.84585627788752,964.8252890959968,964.7850900437618,37.47707948153021,35.23151570034941,6024.565177812888,7,0.1992250389488389,1947-10-08
1947,3,269.26904498747217,0.8391428571428571,0.6409240324220085,0.002395431514748457,41.0,6.0,4.0,3.0,56.0,110.0,0.40852732384611806,159.26904498747217,159.26904498747217,,159.26904498747217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.26904498747217,990.0,964.7770761799499,25.22292382005011,0.10974195501499937,0.005926904498747144,989.8843311404862,0.17949226535202029,0.0,0.0,0.0,24.92776269518428,0.0,0.0,0.0,,0.9209595915552781,0.0,0.0,0.0,35.858729517416506,0.0,0.0,0.0,0.7303203567701937,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.78296763189401,0.0,0.0,0.0,34.78296763189401,0.12917227658480898,6.066409003335124e-05,270.26224589706084,266.78604271350054,0.4123154228054132,0.4070120842624,24.944346611728243,24.9211291285667,964.7810489835882,964.767144170854,35.005310755414285,34.227109823093336,5843.5385621581945,7,0.19323870906607787,1947-10-15
1947,4,266.8996638088767,0.8461428571428572,1.2625591736306205,0.004723107824494128,41.0,6.0,4.0,3.0,56.0,110.0,0.4121557022755104,156.89966380887674,156.89966380887674,,156.89966380887674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.8996638088767,990.0,964.7675986552355,25.232401344764444,0.1089057000203553,0.005689966380887615,989.8854043335988,0.17422792057569353,0.0,0.0,0.0,24.94357775778749,0.0,0.0,0.0,,0.920028760399681,0.0,0.0,0.0,35.311969124952604,0.0,0.0,0.0,0.7191847072291772,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.25261005120402,0.0,0.0,0.0,34.25261005120402,0.1283314953010423,6.06412223922743e-05,270.26224589706084,264.1051871975735,0.4165007176391068,0.4070120842624,24.962182117304504,24.9211291285667,964.7810489835882,964.7564207487904,35.005310755414285,33.62741048754718,5754.438488602275,7,0.19029227806224455,1947-10-22
1947,5,270.6952166299439,0.8355714285714286,0.14432357762767975,0.0005320243364406286,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39792869188343843,162.98093091565815,162.98093091565815,,162.98093091565815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,213.4095023442296,990.0,964.7827808665197,25.217219133480253,0.11085035545887055,0.006298093091565743,989.8828515514496,0.1879654843382579,0.0,0.0,0.0,24.912105200591494,0.0,0.0,0.0,,0.9224242441424421,0.0,0.0,0.0,36.729996972091676,0.0,0.0,0.0,0.7480651114478957,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.62809706292892,0.0,0.0,0.0,35.62809706292892,0.13161437364494405,6.072240000615549e-05,271.2725109404546,270.26224589706084,0.4070120842624,0.3907509818540642,24.9211291285667,24.90362623898864,964.7850900437618,964.7810489835882,36.151760586388406,35.005310755414285,5985.52030657206,7,0.19793387257182737,1947-10-29
1947,6,268.53378875088737,0.8412857142857142,1.0239033918401543,0.0038455331332813854,40.0,6.0,4.0,3.0,53.0,106.0,0.39476934610893916,162.5337887508874,162.5337887508874,,162.5337887508874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,212.5337887508874,990.0,964.7741351550036,25.22586484499644,0.11054127903295573,0.006253378875088671,989.883205342092,0.1869524835412453,0.0,0.0,0.0,24.922117703547134,0.0,0.0,0.0,,0.9222569568762559,0.0,0.0,0.0,36.63712991656894,0.0,0.0,0.0,0.7461737253883693,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.53801601907187,0.0,0.0,0.0,35.53801601907187,0.1323332338710639,6.073576617564027e-05,271.2725109404546,264.1051871975735,0.4013552369976847,0.3907509818540642,24.95189697898026,24.90362623898864,964.7850900437618,964.7564207487904,36.151760586388406,34.545551562877826,5970.386691204074,7,0.19743342232817704,1947-11-05
1947,7,270.1358544635095,0.8374285714285714,3.5639009584696817,0.013004393796531658,40.0,6.0,4.0,3.0,53.0,106.0,0.3926783010209977,164.1358544635095,164.1358544635095,,164.1358544635095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.1358544635095,990.0,964.7805434178541,25.219456582145963,0.11110671589302334,0.006413585446350914,989.8824796986606,0.19101284180720826,0.0,0.0,0.0,24.910923438999387,0.0,0.0,0.0,,0.9228162931170084,0.0,0.0,0.0,37.00530227504851,0.0,0.0,0.0,0.7536721440946742,0.0,0.0,0.0,0.9702413843860722,0.96,0.96,0.96,35.90482504717383,0.0,0.0,0.0,35.90482504717383,0.13284672820601268,6.07601270320266e-05,283.6079686159883,261.382924552137,0.4055352895818434,0.3737553656100772,24.970062480713253,24.818725811423,964.834431874464,964.7455316982084,38.97412187351998,33.936020330052536,6032.010607925204,7,0.19947125026207685,1947-11-12
1947,8,291.88417067081986,0.7988571428571429,12.086937097031214,0.039841998337661486,40.0,6.0,4.0,3.0,53.0,106.0,0.3639707065063248,185.88417067081988,185.88417067081988,,185.88417067081988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.88417067081986,990.0,964.8709119046604,25.129088095339757,0.11878255119445276,0.008840224979065314,989.8723772238264,0.2459225414197484,0.0,0.0,0.0,24.755542777746502,0.0,0.0,0.0,,0.9303140318848983,0.0,0.0,0.0,41.983004951098394,0.0,0.0,0.0,0.8550510173339795,0.0,0.0,0.0,0.9740690867890861,0.96,0.96,0.96,40.90517531942783,0.0,0.0,0.0,40.90517531942783,0.13993902646133016,6.111102053700751e-05,323.62655383883583,281.3222739992266,0.3767920630425851,0.3275380179488837,24.834618114355287,24.50326665693009,965.0181327691942,964.8252890959968,48.14307169632772,38.42024149596771,6872.069453663876,7,0.2272509739968213,1947-11-19
1947,9,303.21139681425177,0.7804285714285715,9.954339178665805,0.03242617984770273,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.347933652119211,197.78282538568038,197.78282538568038,,197.78282538568038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,246.92568252853752,990.0,964.9176817348758,25.08231826512419,0.12267949751657693,0.01002461753284717,989.8672958849505,0.2772335078422425,0.0,0.0,0.0,24.67238064223255,0.0,0.0,0.0,,0.9341142482083411,0.0,0.0,0.0,44.70222162439758,0.0,0.0,0.0,0.9104322123095231,0.0,0.0,0.0,0.9790924198828115,0.96,0.96,0.96,43.76916375464241,0.0,0.0,0.0,43.76916375464241,0.144299838890805,6.147069065286637e-05,320.2150422476492,294.72326674738565,0.3596594227861051,0.3310275471632007,24.740446106295185,24.53265520457393,965.0010752112382,964.8788930669896,47.40239875004053,41.670386704119466,7353.219510779925,7,0.2431620208591245,1947-11-26
1947,10,343.5899179403017,0.7207142857142858,8.911103673483613,0.026226786775610356,38.0,5.0,4.0,3.0,54.0,104.0,0.30349550803571895,239.58991794030166,239.58991794030166,,239.58991794030166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,286.5899179403017,990.0,965.1179495897014,24.88205041029851,0.13667823684874963,0.0179179835880603,989.8454037795633,0.4081976883706324,0.0,0.0,0.0,24.31925650149108,0.0,0.0,0.0,,0.9432379917735512,0.0,0.0,0.0,53.88596951866164,0.0,0.0,0.0,1.097473920950339,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.808250128288414,0.0,0.0,0.0,52.808250128288414,0.1535400872218134,6.123853756491601e-05,364.6825175805071,309.0284073518941,0.336538640221428,0.2851795602651586,24.62198835672755,24.129603123835253,965.2234125879024,964.9451420367594,57.20417685607968,45.424872606215565,8871.786021552452,7,0.29337916737938,1947-12-03
1947,11,386.09747850928073,0.6691428571428572,5.459979980525735,0.014087573677097101,38.0,5.0,4.0,3.0,54.0,104.0,0.26968845066441505,282.09747850928073,282.09747850928073,,178.8839280377087,103.21355047157203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.09747850928073,990.0,965.3300727671971,24.669927232802788,0.15168047384826053,0.026419495701856085,989.8219000304498,0.24745483680197805,0.10565718123147308,0.0,0.0,24.244372426450703,17.361253761160675,0.0,0.0,,0.9234601576017576,0.6530360124434891,0.0,0.0,39.41365444734481,22.49280987463743,0.0,0.0,0.8027220865039677,0.4581020341066687,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.40045325965154,21.81802557839831,0.0,0.0,60.218478838049855,0.155970436353496,5.93347383139216e-05,402.90237744418727,364.6825175805071,0.2851795602651586,0.2581270447191808,24.384992198220576,24.05222753319494,965.4130606984988,965.2234125879024,63.162108025190136,57.20417685607968,10116.704444792374,7,0.3345471046558325,1947-12-10
1947,12,413.3229104663381,0.6375714285714286,2.7953487894969027,0.006738417034822286,38.0,5.0,4.0,3.0,54.0,104.0,0.2516863245293545,309.3229104663381,309.3229104663381,,154.66145523316905,154.66145523316905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.3229104663381,990.0,965.4599530970985,24.54004690290151,0.16128917350466718,0.031864582093267584,989.806846244402,0.16935480052186216,0.16935480052186216,0.0,0.0,24.17753834678169,24.17753834678169,0.0,0.0,,0.9183950954869328,0.9183950954869328,0.0,0.0,33.678972858136596,33.678972858136596,0.0,0.0,0.6859261274569572,0.6859261274569572,0.0,0.0,0.97,0.97,0.96,0.96,32.6686036723925,32.6686036723925,0.0,0.0,65.337207344785,0.1580643907527133,5.867437777319424e-05,422.4698189706656,402.90237744418727,0.2581270447191808,0.2461714312596169,24.24148890938532,24.12127295046505,965.501114185368,965.4130606984988,67.2451804305167,63.162108025190136,10976.65083392388,7,0.36298448524880556,1947-12-17
1947,13,473.15804266874727,0.5742857142857142,28.00420512050928,0.05711322613993405,38.0,5.0,4.0,3.0,54.0,104.0,0.22062919405247136,369.15804266874727,369.15804266874727,,184.57902133437364,184.57902133437364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.15804266874727,990.0,965.7292111920094,24.270788807990666,0.18240684815317906,0.0438316085337494,989.7737615433132,0.242625669099899,0.242625669099899,0.0,0.0,23.801924682203836,23.801924682203836,0.0,0.0,,0.9289412277399215,0.9289412277399215,0.0,0.0,40.011946503858475,40.011946503858475,0.0,0.0,0.8149072607710484,0.8149072607710484,0.0,0.0,0.9720551999490977,0.9720551999490977,0.96,0.96,38.90342711932016,38.90342711932016,0.0,0.0,77.80685423864033,0.16426745810562937,5.854716117225381e-05,537.7325322740754,430.9578316629287,0.2413229145846989,0.1934047017021327,24.068683600421327,23.38551180953329,966.0197963952334,965.5393102424832,91.45274075294677,69.01269345424747,13071.551512091575,7,0.4322603013257796,1947-12-24
1947,14,530.0207742415362,0.5292857142857142,12.368436723029276,0.023444515910396185,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22240571944747453,412.3064885272505,412.3064885272505,,206.15324426362525,206.15324426362525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,462.7350599558219,990.0,965.9850934840869,24.014906515913122,0.19884532269083458,0.05246129770545003,989.7486933796037,0.301900351257333,0.301900351257333,0.0,0.0,23.461699544259506,23.461699544259506,0.0,0.0,,0.9352255370295127,0.9352255370295127,0.0,0.0,44.34852363042874,44.34852363042874,0.0,0.0,0.9032285871777745,0.9032285871777745,0.0,0.0,0.9776935452563472,0.9776935452563472,0.96,0.96,43.36649426812948,43.36649426812948,0.0,0.0,86.73298853625896,0.16358811765028408,5.843829280830977e-05,563.9275439778775,486.0250263913084,0.2425805313314084,0.2127932946022362,23.721380334138185,23.244767250125864,966.1376739479005,965.7871126187608,93.14356679530364,78.75110695950528,14571.142074091505,7,0.4818499363125498,1947-12-31
1947,15,611.5334770184664,0.4778571428571428,12.898363085657511,0.02096401977536013,41.0,6.0,4.0,3.0,66.0,120.0,0.19652049054547913,491.5334770184665,491.5334770184665,,245.76673850923322,245.76673850923322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,542.5334770184666,990.0,966.3437897737214,23.65621022627855,0.2348376531784532,0.0695732292397376,989.6955891175818,0.4282483749358313,0.4282483749358313,0.0,0.0,22.923550968924495,22.923550968924495,0.0,0.0,,0.9430512299215098,0.9430512299215098,0.0,0.0,52.09046064888381,52.09046064888381,0.0,0.0,1.0609055121972264,1.0609055121972264,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.04865143590614,51.04865143590614,0.0,0.0,102.09730287181227,0.16692828371105478,5.771320077643214e-05,654.21608557748,577.9502839498093,0.2076303158463732,0.1834256335872196,23.15098105300294,22.635687062419297,966.51686434231,966.200776277774,109.812065237638,95.8398089063601,17152.346882464462,7,0.5672072381767349,1948-01-07
1947,16,725.2122726176351,0.42628571428571427,15.187446534544279,0.021226219161836285,41.0,6.0,4.0,3.0,66.0,120.0,0.16571814285698339,605.2122726176351,605.2122726176351,,201.7374242058784,201.7374242058784,201.7374242058784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.2122726176351,990.0,966.8008490904705,23.19915090952947,0.2994401932464429,0.11064673568377767,989.5899130710696,0.28855107709747124,0.28855107709747124,0.28855107709747124,0.0,22.50051290350176,22.50051290350176,22.50051290350176,0.0,,0.9332132809900623,0.9332132809900623,0.9332132809900623,0.0,41.53374975921027,41.53374975921027,41.53374975921027,0.0,0.8459012170918587,0.8459012170918587,0.8459012170918587,0.0,0.9748816370636317,0.9748816370636317,0.9748816370636317,0.96,40.495623082185276,40.495623082185276,40.495623082185276,0.0,121.48686924655583,0.16747783359429655,5.576308054552112e-05,760.52821131929,673.1577568282033,0.1782643054808105,0.1577850738657488,22.805732074544707,22.29369058657689,966.9421128452772,966.5926310273128,128.36306802107146,111.38915962489926,20409.79403342138,7,0.6749270513697547,1948-01-14
1947,17,778.5289502172745,0.4044285714285714,19.033018396247176,0.024385509318138675,46.0,7.0,6.0,4.0,76.0,139.0,0.17863684878142724,639.5289502172745,639.5289502172745,,213.1763167390915,213.1763167390915,213.1763167390915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,698.5289502172745,990.0,967.014115800869,22.985884199130947,0.32348834440573343,0.12185868506518234,989.554652970529,0.3217751064311946,0.3217751064311946,0.3217751064311946,0.0,22.218762063228844,22.218762063228844,22.218762063228844,0.0,,0.9360970272047318,0.9360970272047318,0.9360970272047318,0.0,43.478332747860705,43.478332747860705,43.478332747860705,0.0,0.8855057586122344,0.8855057586122344,0.8855057586122344,0.0,0.9780813852831135,0.9780813852831135,0.9780813852831135,0.96,42.526639328021886,42.526639328021886,42.526639328021886,0.0,127.57991798406566,0.16386271946355718,5.5417536885330845e-05,817.7246825595828,760.52821131929,0.182767710561159,0.1699838624962527,22.324472342478785,21.987623145937324,967.1708987302384,966.9421128452772,134.65966756987277,124.19763243759844,21433.426221323032,7,0.7087773221336982,1948-01-21
1947,18,836.446060692758,0.38328571428571434,15.106149987895412,0.017966401098367602,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16537028211427685,698.3032035499009,698.3032035499009,,232.76773451663365,232.76773451663365,232.76773451663365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,755.5889178356152,990.0,967.245784242771,22.754215757229012,0.3569478044505021,0.14176880838012246,989.5012833871693,0.3839275777540606,0.3839275777540606,0.3839275777540606,0.0,21.871571566644352,21.871571566644352,21.871571566644352,0.0,,0.9397698409332237,0.9397698409332237,0.9397698409332237,0.0,46.90779377453472,46.90779377453472,46.90779377453472,0.0,0.9553522153673057,0.9553522153673057,0.9553522153673057,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.969637899044024,45.969637899044024,45.969637899044024,0.0,137.90891369713208,0.1648669508220363,5.4872961628439407e-05,885.1094475277025,794.2548359930772,0.1750068034854389,0.1547831179326691,22.126450696514755,21.565462823039127,967.4404377901108,967.0770193439724,146.0694974872451,130.59817180296565,23168.69750111819,7,0.7661606316507338,1948-01-28
1947,19,955.9984435084718,0.3435714285714286,20.00680506751181,0.020693892431832568,43.0,7.0,5.0,4.0,78.0,137.0,0.1436070758206859,818.9984435084718,818.9984435084718,,242.24629158854304,242.24629158854304,242.24629158854304,92.25956874284282,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.9984435084718,990.0,967.7209133148909,22.279086685109014,0.45501470200489963,0.2084437619054973,989.3365415360896,0.4193705485220164,0.4193705485220164,0.4193705485220164,0.14060479036184326,21.196257672676598,21.196257672676598,21.196257672676598,9.02329405674404,,0.9394239602074121,0.9394239602074121,0.9394239602074121,0.4008515000712743,47.34049382764202,47.34049382764202,47.34049382764202,17.815230532568712,0.9641648437401632,0.9641648437401632,0.9641648437401632,0.36283565239447485,0.9777121366680189,0.9777121366680189,0.9777121366680189,0.9662835652394476,46.29919838826,46.29919838826,46.29919838826,17.364440359088174,156.2620355238682,0.16349902516660025,5.303778668194196e-05,1025.1570830002852,891.8619896951615,0.1536112106838711,0.1336380563250343,21.52092250981123,20.8933101087659,967.9790651180008,967.4674479587808,166.48527970546772,147.10372405466447,26252.021968009856,7,0.8681224195770455,1948-02-04
1947,20,1107.3029083723227,0.3,22.51307699902366,0.020184345914386927,49.0,8.0,7.0,5.0,93.0,162.0,0.1465346188816273,945.3029083723226,945.3029083723226,,236.32572709308064,236.32572709308064,236.32572709308064,236.32572709308064,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1009.3029083723226,990.0,968.2372377120273,21.76276228797271,0.5844338560865615,0.30772437112596174,989.1078417727875,0.39595601810754927,0.39595601810754927,0.39595601810754927,0.39595601810754927,20.47464804265266,20.47464804265266,20.47464804265266,20.47464804265266,,0.9381654794499971,0.9381654794499971,0.9381654794499971,0.9381654794499971,44.49372791707375,44.49372791707375,44.49372791707375,44.49372791707375,0.9061859046247199,0.9061859046247199,0.9061859046247199,0.9061859046247199,0.9789159499486714,0.9789159499486714,0.9789159499486714,0.9789159499486714,43.55733123863729,43.55733123863729,43.55733123863729,43.55733123863729,174.22932495454916,0.15737022281081675,5.122305035453525e-05,1182.7486219934508,1050.5490333418047,0.1542050821603983,0.1369690879258509,20.804291832818222,20.011962539300107,968.4743528119794,968.0588683905028,184.46969707488,165.76496045973465,29270.52659236426,7,0.9679406941919397,1948-02-11
1947,21,1567.8949668448186,0.22485714285714287,111.986547454606,0.06993281964787125,49.0,8.0,7.0,5.0,93.0,162.0,0.10578249462034915,1405.8949668448186,1097.8693434279016,,274.4673358569754,274.4673358569754,274.4673358569754,274.4673358569754,308.02562341691686,39.14629417906935,7.3474999242795445,10.582540949367788,9.50696368570731,241.4423246784929,88.14629417906936,15.347499924279544,17.58254094936779,14.50696368570731,334.44232467849287,1218.9456784806184,990.0,969.7053693273605,20.294630672639432,0.8819428010657945,0.4772301464562722,988.6408270524779,0.5328439164079252,0.5328439164079252,0.5328439164079252,0.5328439164079252,18.40261380870944,18.40261380870944,18.40261380870944,18.40261380870944,,0.934790435092909,0.934790435092909,0.934790435092909,0.934790435092909,46.30563587110699,46.30563587110699,46.30563587110699,46.30563587110699,0.9430883069471893,0.9430883069471893,0.9430883069471893,0.9430883069471893,0.9795180661483457,0.9795180661483457,0.9795180661483457,0.9795180661483457,45.358832657834625,45.358832657834625,45.358832657834625,45.358832657834625,181.4353306313385,0.11930181495031324,4.5912030903088916e-05,1966.6544541756928,1247.085403995312,0.1299028915589882,0.0823733928733815,19.571918146115674,17.066542350914112,970.9922682365676,968.6765541268423,191.6453299341093,167.14376702606657,30481.13554606487,7,1.0079740590629918,1948-02-18
1947,22,3429.9644670469347,0.07742857142857143,426.1356180937252,0.12303271538784542,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.055992934743187346,3245.9644670469347,1100.0,,275.0,275.0,275.0,275.0,2145.9644670469347,48.14285714285713,9.142857142857142,16.571428571428573,55.35794176402989,2016.7493824257617,100.0,18.0,25.0,62.64365604974417,2124.32081099719,1243.0,990.0,974.3282821298222,15.67171787017784,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.730528457659561,13.730528457659561,13.730528457659561,13.730528457659561,,0.8774026282880125,0.8774026282880125,0.8774026282880125,0.8774026282880125,32.76375992170029,32.76375992170029,32.76375992170029,32.76375992170029,0.66728635278412,0.66728635278412,0.66728635278412,0.66728635278412,0.9700549270187232,0.9700549270187232,0.9700549270187232,0.9700549270187232,31.797511578094003,31.797511578094003,31.797511578094003,31.797511578094003,127.19004631237601,0.042556531289965276,3.2118698563731315e-05,4949.60378083177,2139.216866369918,0.0757286475002888,0.0423345284583288,16.622769875554347,10.641035668559644,977.417774918922,971.4360407119274,161.99844653927602,84.8233823273566,21367.92778047917,7,0.7066113684020889,1948-02-25
1947,23,5735.909506385868,0.008571428571428544,156.1281350763997,0.02787432058422427,59.0,11.0,12.0,13.0,144.0,239.0,0.04172814049523861,5496.909506385868,157.14285714285714,,275.0,275.0,275.0,275.0,5339.76664924301,983.8571428571429,7.0,13.0,67.0,4268.909506385867,1042.857142857143,18.0,25.0,80.0,4412.909506385867,1243.0,990.0663695942358,978.6414791801328,11.424890414102963,0.9014969342856044,0.48,988.6848726599501,0.5349,0.5349,0.5349,0.5349,9.508493479817332,9.508493479817332,9.508493479817332,9.508493479817332,1.0,0.6843936275712689,0.6843936275712689,0.6843936275712689,0.6843936275712689,17.568875252927143,17.568875252927143,17.568875252927143,17.568875252927143,0.3578182332571719,0.3578182332571719,0.3578182332571719,0.3578182332571719,0.9600075271823382,0.9600075271823382,0.9600075271823382,0.9600075271823382,16.86626827140636,16.86626827140636,16.86626827140636,16.86626827140636,67.46507308562543,0.011808571051716442,inf,6042.500726366568,5344.849128363103,0.0447159488060602,0.0395531603260085,10.06523162470932,9.081511674265576,979.1027009006943,978.0410676576792,75.52108915537158,61.477068883440616,11334.132278385072,7,0.37480596158680796,1948-03-03
1947,24,6021.616545357106,0.006142857142857115,58.77386375711376,0.009708956031248956,66.71428571428571,13.571428571428571,16.285714285714285,19.857142857142858,187.71428571428572,304.14285714285717,0.05056511820938181,5717.473688214248,0.0,,275.0,275.0,275.0,275.0,5717.473688214248,1133.2857142857142,4.428571428571429,8.714285714285706,60.142857142857146,4510.902259642819,1200.0,18.0,25.0,80.0,4698.616545357106,1243.0,990.0895995764533,979.0672045644905,11.022395011962885,0.8928193337200304,0.48,988.7167802427333,0.5349,0.5349,0.5349,0.5349,9.114675678242854,9.114675678242854,9.114675678242854,9.114675678242854,1.0,0.6560477708491924,0.6560477708491924,0.6560477708491924,0.6560477708491924,16.129561232236973,16.129561232236973,16.129561232236973,16.129561232236973,0.32850430208221937,0.32850430208221937,0.32850430208221937,0.32850430208221937,0.96,0.96,0.96,0.96,15.484378782947491,15.484378782947491,15.484378782947491,15.484378782947491,61.937515131789965,0.010292742333127214,inf,6170.049530809099,5886.181288951835,0.0535151713032088,0.0387355075200926,9.29203573332051,8.937595727178852,979.2608614182031,978.8747191849858,64.36038069462232,59.54403682914666,10405.502542140715,7,0.34409730628772206,1948-03-10
1947,25,5825.142346731697,0.007428571428571358,30.471669813071717,0.005308042519253686,68.0,14.0,17.0,21.0,195.0,315.0,0.05408682050048863,5510.142346731697,0.0,,275.0,275.0,275.0,275.0,5510.142346731697,1132.0,4.0,8.0,59.0,4307.142346731696,1200.0,18.0,25.0,80.0,4502.142346731696,1243.0,990.0736248487857,978.7807192139668,11.292905634818956,0.8987867212343651,0.48,988.6948381275514,0.5349,0.5349,0.5349,0.5349,9.379218913584582,9.379218913584582,9.379218913584582,9.379218913584582,1.0,0.6750888213446536,0.6750888213446536,0.6750888213446536,0.6750888213446536,17.079175526681276,17.079175526681276,17.079175526681276,17.079175526681276,0.3478447154110239,0.3478447154110239,0.3478447154110239,0.3478447154110239,0.96,0.96,0.96,0.96,16.396008505614024,16.396008505614024,16.396008505614024,16.396008505614024,65.5840340224561,0.0112650978685518,inf,5886.181288951835,5672.879600260333,0.0555273550994356,0.0535151713032088,9.596698935195027,9.29203573332051,978.8747191849858,978.5462345844008,68.65000966708362,64.36038069462232,11018.117715772623,7,0.3643557445692005,1948-03-17
1947,26,5712.303339268273,0.008285714285714285,33.099979987791166,0.005804808954055228,68.0,14.0,17.0,21.0,195.0,315.0,0.055148107733275456,5397.303339268273,0.0,,275.0,275.0,275.0,275.0,5397.303339268273,1132.0,4.0,8.0,59.0,4194.303339268273,1200.0,18.0,25.0,80.0,4389.303339268273,1243.0,990.0644502476059,978.6069471424731,11.457503105132771,0.9022139095826434,0.48,988.6822363380232,0.5349,0.5349,0.5349,0.5349,9.540389195550096,9.540389195550096,9.540389195550096,9.540389195550096,1.0,0.6866893881605423,0.6866893881605423,0.6866893881605423,0.6866893881605423,17.669353853727646,17.669353853727646,17.669353853727646,17.669353853727646,0.359864640605451,0.359864640605451,0.359864640605451,0.359864640605451,0.96,0.96,0.96,0.96,16.96257969957854,16.96257969957854,16.96257969957854,16.96257969957854,67.85031879831416,0.011880250068611372,inf,5767.711743244887,5630.844026314902,0.0559418798545821,0.0546143798481133,9.656739212556992,9.461248229204209,978.6922760845972,978.481499800525,69.51169330370895,66.72579175360794,11398.853558116778,7,0.37694621554618973,1948-03-24
1947,27,5499.462817440784,0.010714285714285714,33.50217516443081,0.006121473204193686,81.71428571428571,14.0,19.571428571428573,26.142857142857142,215.57142857142858,357.0,0.06494647687143795,5142.462817440784,0.0,,275.0,275.0,275.0,275.0,5142.462817440784,1118.2857142857142,4.0,5.428571428571429,53.857142857142854,3960.8913888693555,1200.0,18.0,25.0,80.0,4176.4628174407835,1243.0,990.0471448232976,978.2791727388587,11.76797208443892,0.9086783811589577,0.48,988.6584664421388,0.5349,0.5349,0.5349,0.5349,9.844393703279943,9.844393703279943,9.844393703279943,9.844393703279943,1.0,0.7085707459471224,0.7085707459471224,0.7085707459471224,0.7085707459471224,18.81488419197694,18.81488419197694,18.81488419197694,18.81488419197694,0.38319519739260566,0.38319519739260566,0.38319519739260566,0.38319519739260566,0.96,0.96,0.96,0.96,18.06228882429786,18.06228882429786,18.06228882429786,18.06228882429786,72.24915529719145,0.013144685951052388,inf,5574.353728560048,5396.328800163887,0.0674532656329142,0.0565087928285042,9.99170214757077,9.73742547010351,978.3945047419824,978.1203463522525,74.41762751662597,70.67814702507206,12137.858089928162,7,0.401384196095508,1948-03-31
1947,28,5345.701142540753,0.01257142857142857,10.003952404285494,0.0018690603285563714,84.0,14.0,20.0,27.0,219.0,364.0,0.06809295421582862,4981.701142540753,1100.0,,275.0,275.0,275.0,275.0,3881.7011425407522,16.0,4.0,5.0,53.0,3803.7011425407522,100.0,18.0,25.0,80.0,4022.7011425407522,1243.0,990.0346429227966,978.0423797595128,11.992263163283837,0.913348487999459,0.48,988.641294434797,0.5349,0.5349,0.5349,0.5349,10.064014675284373,10.064014675284373,10.064014675284373,10.064014675284373,,0.724378422950833,0.724378422950833,0.724378422950833,0.724378422950833,19.66125841692271,19.66125841692271,19.66125841692271,19.66125841692271,0.4004329616481202,0.4004329616481202,0.4004329616481202,0.4004329616481202,0.9601205892271317,0.9601205892271317,0.9601205892271317,0.9601205892271317,18.877191292488597,18.877191292488597,18.877191292488597,18.877191292488597,75.50876516995439,0.014125591425229627,1.906786999241272e-05,5377.751864305309,5326.301133333888,0.0683401089964588,0.0676862765677309,10.091724108611508,10.01823596825647,978.0917378710302,978.012503745334,75.9358623514167,74.81339708493586,12685.472548552336,7,0.4194931398330799,1948-04-07
1947,29,5142.235719250175,0.015571428571428571,51.258606709587056,0.010022718836922757,84.0,14.0,20.0,27.0,219.0,364.0,0.07081701351508714,4778.235719250175,1100.0,,275.0,275.0,275.0,275.0,3678.2357192501754,16.0,4.0,5.0,53.0,3600.2357192501754,100.0,18.0,25.0,80.0,3819.2357192501754,1243.0,990.0175437908396,977.727696201509,12.289847589330666,0.9197358987064368,0.48,988.6178078921332,0.5349,0.5349,0.5349,0.5349,10.355211690624216,10.355211690624216,10.355211690624216,10.355211690624216,,0.7453379347903667,0.7453379347903667,0.7453379347903667,0.7453379347903667,20.81992863112442,20.81992863112442,20.81992863112442,20.81992863112442,0.4240311330167906,0.4240311330167906,0.4240311330167906,0.4240311330167906,0.962403113301679,0.962403113301679,0.962403113301679,0.962403113301679,20.03794269319108,20.03794269319108,20.03794269319108,20.03794269319108,80.15177077276432,0.015603783782307942,2.0240346154738465e-05,5307.780230671744,4967.490886366779,0.0732764303602436,0.0685785741271983,10.608302265430543,10.1181778959268,977.9839815552344,977.4505083220512,84.27829725490557,76.35129298167809,13465.497489824407,7,0.4452876154042463,1948-04-14
1947,30,4547.007908764322,0.024428571428571428,94.61714766511002,0.02067811761722394,84.0,14.0,20.0,27.0,219.0,364.0,0.08015605291296832,4183.007908764322,1100.0,,275.0,275.0,275.0,275.0,3083.007908764321,16.0,4.0,5.0,53.0,3005.007908764321,100.0,18.0,25.0,80.0,3224.007908764321,1243.0,990.0,976.6810244730386,13.318975526961335,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.377786114443056,11.377786114443056,11.377786114443056,11.377786114443056,,0.8189398593081109,0.8189398593081109,0.8189398593081109,0.8189398593081109,25.14679609341226,25.14679609341226,25.14679609341226,25.14679609341226,0.5121547065868077,0.5121547065868077,0.5121547065868077,0.5121547065868077,0.9693244782828382,0.9693244782828382,0.9693244782828382,0.9693244782828382,24.376667886382158,24.376667886382158,24.376667886382158,24.376667886382158,97.50667154552863,0.02151295214732737,2.462289685493147e-05,4812.525771225113,4305.170852711009,0.0845494900093885,0.075635958601285,11.820347927020627,10.89188842613975,977.166922161342,976.2384626604612,105.234437269898,89.06650563790839,16381.120819648808,7,0.5417037308084923,1948-04-21
1947,31,4030.4436370463377,0.03642857142857143,57.71037323470299,0.014194926005989943,73.14285714285714,14.0,18.285714285714285,24.714285714285715,209.28571428571428,339.42857142857144,0.08415893798828285,3691.015065617766,1100.0,,275.0,275.0,275.0,275.0,2591.015065617766,26.857142857142865,4.0,6.714285714285714,55.285714285714285,2498.1579227606235,100.0,18.0,25.0,80.0,2707.4436370463377,1243.0,990.0,975.7279413699016,14.272058630098384,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.330869217580105,12.330869217580105,12.330869217580105,12.330869217580105,,0.871025629285905,0.871025629285905,0.871025629285905,0.871025629285905,28.9685857229849,28.9685857229849,28.9685857229849,28.9685857229849,0.5899915625862506,0.5899915625862506,0.5899915625862506,0.5899915625862506,0.97,0.97,0.97,0.97,28.099528151295356,28.099528151295356,28.099528151295356,28.099528151295356,112.39811260518141,0.02791680812694183,2.8383361768985204e-05,4206.742341804848,3901.198240068088,0.0897315355257276,0.07971150737163,12.58817622162325,12.00047210197885,976.0583384855028,975.4706343658584,115.4831121665005,108.46314135507224,18882.88291767048,7,0.6244339589176745,1948-04-28
1947,32,3641.485787622923,0.05085714285714286,64.13569401961468,0.01765675107659136,65.85714285714286,14.0,17.142857142857142,23.142857142857142,203.57142857142858,323.7142857142857,0.08908814523154897,3317.7715019086377,1100.0,,275.0,275.0,275.0,275.0,2217.7715019086377,34.142857142857125,4.0,7.857142857142863,56.857142857142854,2114.9143590514946,100.0,18.0,25.0,80.0,2318.485787622923,1243.0,990.0,974.9202913118676,15.079708688132428,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.138519275614152,13.138519275614152,13.138519275614152,13.138519275614152,,0.8875211426916384,0.8875211426916384,0.8875211426916384,0.8875211426916384,31.453319507882547,31.453319507882547,31.453319507882547,31.453319507882547,0.6405971386534123,0.6405971386534123,0.6405971386534123,0.6405971386534123,0.97,0.97,0.97,0.97,30.509719922646067,30.509719922646067,30.509719922646067,30.509719922646067,122.03887969058427,0.0336137088463993,3.08178989117637e-05,3866.688601822888,3452.248381930785,0.0984865404759328,0.0830167704346995,13.5395223495808,12.6613037883809,975.3975067991008,974.5192882379008,126.73834982790392,116.36775948943637,20502.531788018157,7,0.6779937760588015,1948-05-05
1947,33,3215.8145256323396,0.07285714285714286,59.96822599625447,0.018730969545026354,71.0,14.0,18.0,24.0,213.0,340.0,0.10591488984593868,2875.8145256323396,1100.0,,275.0,275.0,275.0,275.0,1775.8145256323392,29.0,4.0,7.0,56.0,1679.8145256323392,100.0,18.0,25.0,80.0,1892.8145256323392,1243.0,990.0,974.0086708029454,15.991329197054549,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.050139784536272,14.050139784536272,14.050139784536272,14.050139784536272,,0.9020454006934917,0.9020454006934917,0.9020454006934917,0.9020454006934917,34.18392831382921,34.18392831382921,34.18392831382921,34.18392831382921,0.6962103526238129,0.6962103526238129,0.6962103526238129,0.6962103526238129,0.97,0.97,0.97,0.97,33.15841046441434,33.15841046441434,33.15841046441434,33.15841046441434,132.63364185765735,0.04136184498841277,3.349334390344883e-05,3441.005216005948,3032.470799957004,0.1121197935376066,0.0988083361276172,14.466639691033826,13.563347153564443,974.4954634339172,973.592170896448,137.33468130371665,127.0162283773056,22282.451832086437,7,0.7368535658758743,1948-05-12
1947,34,2828.6416745797364,0.09914285714285713,51.58087254737328,0.0182867212169527,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.11547306766305217,2502.213103151165,1100.0,,275.0,275.0,275.0,275.0,1402.2131031511653,33.285714285714285,3.999999999999998,7.714285714285714,56.714285714285715,1300.4988174368793,100.0,18.0,25.0,80.0,1505.6416745797364,1243.0,990.0,973.1001695593303,16.899830440669625,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.958641028151346,14.958641028151346,14.958641028151346,14.958641028151346,,0.9126495042376895,0.9126495042376895,0.9126495042376895,0.9126495042376895,36.82041089374098,36.82041089374098,36.82041089374098,36.82041089374098,0.7499065355140727,0.7499065355140727,0.7499065355140727,0.7499065355140727,0.97,0.97,0.97,0.97,35.71579856692875,35.71579856692875,35.71579856692875,35.71579856692875,142.86319426771496,0.050608122490493956,3.607656420901893e-05,2963.5533446484865,2671.4046921253907,0.120161501904307,0.1108633133646672,15.338178572006647,14.632992169364677,973.425818418117,972.7206320154752,147.14006876725065,139.19765809689972,24001.016636976117,7,0.7936844125984166,1948-05-19
1947,35,2447.727568557072,0.12928571428571428,52.83900855888994,0.021540013672976,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.12739062256484054,2135.8704256999295,1100.0,,275.0,275.0,275.0,275.0,1035.8704256999297,35.42857142857144,4.285714285714286,8.428571428571429,57.25764653441389,930.4699220226586,100.0,18.0,25.0,79.25764653441388,1125.4699220226587,1243.0,990.0,972.1807217172067,17.81927828279327,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.878088870274992,15.878088870274992,15.878088870274992,15.878088870274992,,0.9221945222936657,0.9221945222936657,0.9221945222936657,0.9221945222936657,39.49188553219311,39.49188553219311,39.49188553219311,39.49188553219311,0.8043153876210408,0.8043153876210408,0.8043153876210408,0.8043153876210408,0.9708728590641841,0.9708728590641841,0.9708728590641841,0.9708728590641841,38.34222724701561,38.34222724701561,38.34222724701561,38.34222724701561,153.36890898806243,0.0628111336546374,3.872952247173293e-05,2591.896796157977,2301.531632213161,0.1368484476769963,0.1116647698441006,16.230975613174103,15.530094182962436,972.5287164045192,971.8278349743076,157.4959872758812,149.31327894518964,25765.976709994484,7,0.8520494943781245,1948-05-26
1947,36,2163.731931893658,0.15885714285714286,37.12477949766873,0.017280216803227486,62.0,12.0,14.0,16.0,153.0,257.0,0.11891529589969012,1906.7319318936577,1100.0,,275.0,275.0,275.0,275.0,806.7319318936579,38.0,6.0,11.000000000000002,50.224556071200496,701.5073758224574,100.0,18.0,25.0,66.2245560712005,854.5073758224574,1243.0,990.0,971.4952150080192,18.504784991980824,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.563595579462547,16.563595579462547,16.563595579462547,16.563595579462547,,0.9266117059857235,0.9266117059857235,0.9266117059857235,0.9266117059857235,41.393129747891514,41.393129747891514,41.393129747891514,41.393129747891514,0.8430372657411713,0.8430372657411713,0.8430372657411713,0.8430372657411713,0.9743037265741171,0.9743037265741171,0.9743037265741171,0.9743037265741171,40.32995926226796,40.32995926226796,40.32995926226796,40.32995926226796,161.31983704907185,0.07467613324853249,4.073733258814946e-05,2276.101843596241,2041.65817572948,0.1258780745254648,0.1129123464853136,16.858256370203655,16.2923578615597,971.766452725922,971.200554217278,164.7219486299363,158.19901514661703,27101.732624244072,7,0.8962213169392881,1948-06-02
1947,37,1872.817797999882,0.18914285714285714,41.44867851574164,0.02215087975374947,62.0,12.0,14.0,16.0,153.0,257.0,0.13746218520810333,1615.817797999882,1100.0,,275.0,275.0,275.0,275.0,515.817797999882,38.0,6.000000000000001,11.0,32.113170303494606,428.70462769638743,100.0,18.0,25.0,48.1131703034946,581.7046276963874,1243.0,990.0,970.6891036550766,19.310896344923453,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.369706932405172,17.369706932405172,17.369706932405172,17.369706932405172,,0.9306834450979006,0.9306834450979006,0.9306834450979006,0.9306834450979006,43.59879600771266,43.59879600771266,43.59879600771266,43.59879600771266,0.8879591854931295,0.8879591854931295,0.8879591854931295,0.8879591854931295,0.9786420894353697,0.9786420894353697,0.9786420894353697,0.9786420894353697,42.66841947714748,42.66841947714748,42.66841947714748,42.66841947714748,170.67367790858992,0.09135289705309714,4.309941361328028e-05,1983.4436828176408,1751.5174261192883,0.1467299132555115,0.1295726227199508,17.761600441557896,17.012300227609323,971.0465103598724,970.2972101459238,175.13767742921408,166.5109657415315,28673.177888643106,7,0.9481870994921662,1948-06-09
1947,38,1618.7804781007674,0.21614285714285714,31.930063193190367,0.019736580267453747,62.0,12.0,14.0,16.0,153.0,257.0,0.15896465713054347,1361.7804781007674,1100.0,,275.0,275.0,275.0,275.0,261.7804781007673,38.0,6.0,10.759365076563302,16.297617313666446,190.72349571053755,100.0,18.0,24.759365076563306,32.29761731366644,343.7234957105375,1242.7593650765632,990.0,969.8683676984793,20.13163230152059,0.9256660876191691,0.48,988.5943339123808,0.5349,0.5349,0.5349,0.5349,18.191066213901447,18.191066213901447,18.191066213901447,18.191066213901447,,0.9344942794940184,0.9344942794940184,0.9344942794940184,0.9344942794940184,45.846821755541086,45.846821755541086,45.846821755541086,45.846821755541086,0.9337438239417736,0.9337438239417736,0.9337438239417736,0.9337438239417736,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.92988532043027,44.92988532043027,44.92988532043027,44.92988532043027,179.7195412817211,0.11120739987313533,4.538372254588916e-05,1707.8301963432584,1528.006983766956,0.1681929485468872,0.1504833446265786,18.488074375759304,17.902743799295756,970.156066788186,969.5750994860164,182.84082436792428,176.6665928111514,30192.88293532914,7,0.9984418960095616,1948-06-16
1947,39,1371.2083573496132,0.24871428571428572,44.492141703041206,0.03318988608798938,62.0,12.0,14.0,16.0,153.0,257.0,0.1882739043571045,1114.2083573496132,1066.3547614518031,,266.5886903629508,266.5886903629508,266.5886903629508,266.5886903629508,47.853595897809974,11.544447259393847,2.1848933288874948,2.6068106714760297,2.9792121959726052,28.538232442079998,73.54444725939383,14.184893328887496,16.60681067147603,18.979212195972604,181.53823244208002,1170.6909127115603,990.0,969.0712133952657,20.92878660473439,0.8032638102455399,0.4391496190412249,988.7575865707132,0.5037651924063088,0.5037651924063088,0.5037651924063088,0.5037651924063088,19.182607983041297,19.182607983041297,19.182607983041297,19.182607983041297,,0.9373230263664629,0.9373230263664629,0.9373230263664629,0.9373230263664629,46.956795607334314,46.956795607334314,46.956795607334314,46.956795607334314,0.956350216035322,0.956350216035322,0.956350216035322,0.956350216035322,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.017659695187625,46.017659695187625,46.017659695187625,46.017659695187625,184.0706387807505,0.13468238883772826,4.80031190767438e-05,1492.9232463956196,1216.5619918456675,0.2112510515063032,0.1721454874659349,20.073063914882624,18.619865932939767,969.4617520268166,968.5806234029436,188.6051025162256,173.680436782579,30923.867315166084,7,1.0226146598930583,1948-06-23
1947,40,1130.4653774173546,0.2937142857142857,22.36630325451129,0.019904030585854073,62.857142857142854,12.0,13.142857142857142,13.428571428571429,154.71428571428572,256.14285714285717,0.22701844501300616,874.3225202744974,874.3225202744974,,237.9620413646352,237.9620413646352,237.9620413646352,160.43639618059183,0.0,0.0,0.0,0.0,0.0,0.0,62.857142857142854,12.0,13.142857142857142,13.428571428571429,154.71428571428572,962.3225202744974,990.0,968.3100340433117,21.689965956688315,0.5358324321509772,0.24945801621959798,989.2147095516294,0.40418462436483654,0.40418462436483654,0.40418462436483654,0.25536991155086364,20.500490883952903,20.500490883952903,20.500490883952903,14.592714207996632,,0.9376948796825506,0.9376948796825506,0.9376948796825506,0.6686198413761844,44.882690604853316,44.882690604853316,44.882690604853316,30.07794730345606,0.9141077516263404,0.9141077516263404,0.9141077516263404,0.612585484795439,0.9769728341938295,0.9769728341938295,0.9769728341938295,0.9712585484795438,43.86037082280694,43.86037082280694,43.86037082280694,29.351722387437633,160.9328348558585,0.1423490769759111,5.116171654530657e-05,1199.561484005937,1059.9978690640885,0.2415099194737362,0.2142449582006819,20.75706152322589,20.177733919773917,968.5271932354472,968.0885647313444,171.23627424736205,150.95122382597935,27036.716255784224,7,0.8940713047547693,1948-06-30
1947,41,981.0687312603288,0.33685714285714285,21.939527294673116,0.022711777554528613,63.0,12.0,13.0,13.0,155.0,256.0,0.26154689390703834,725.0687312603288,725.0687312603288,,241.6895770867763,241.6895770867763,241.6895770867763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,813.0687312603288,990.0,967.81316588146,22.18683411853999,0.4018868709514029,0.1544777851187759,989.4436353439297,0.4149532986272302,0.4149532986272302,0.4149532986272302,0.0,21.215516163842572,21.215516163842572,21.215516163842572,0.0,,0.9400076686565513,0.9400076686565513,0.9400076686565513,0.0,47.23262096043894,47.23262096043894,47.23262096043894,0.0,0.9619678403348054,0.9619678403348054,0.9619678403348054,0.0,0.9796960182096831,0.9796960182096831,0.9796960182096831,0.96,46.2748531816565,46.2748531816565,46.2748531816565,0.0,138.8245595449695,0.14146244739637762,5.3222864578706784e-05,1042.8375986738165,906.4211780013768,0.2824294116389358,0.2454840526708635,21.670464487235925,20.83953316894261,968.0346324529748,967.5256847120056,148.4585677736418,126.5715083337951,23322.526003554874,7,0.7712475530276083,1948-07-07
1947,42,810.2093666522953,0.39357142857142857,24.652841312253113,0.03074544370425014,63.0,12.0,13.0,13.0,155.0,256.0,0.31752291436195873,554.2093666522953,554.2093666522953,,233.19212485021973,233.19212485021973,87.82511695185592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,642.2093666522953,990.0,967.1408374666091,22.85916253339084,0.29148247968230684,0.09162896586740718,989.6168885544503,0.3896249515549756,0.3896249515549756,0.127477177255962,0.0,22.08642613628615,22.08642613628615,9.376941949893153,0.0,,0.9389951815872506,0.9389951815872506,0.40006667675600405,0.0,47.485462110155126,47.485462110155126,17.589456058886146,0.0,0.9671173545856441,0.9671173545856441,0.35823739427466694,0.0,0.977252310856038,0.977252310856038,0.9658237394274666,0.96,46.42427076774772,46.42427076774772,17.12618483750412,0.0,109.97472637299957,0.13558671674699813,5.521574945867178e-05,891.8619896951615,733.8512888156049,0.3488445191847653,0.2870399265333651,22.44714548576749,21.75604659334593,967.4674479587808,966.8354051552624,123.87402475414824,97.0829932898407,18475.754030663928,7,0.6109707020722198,1948-07-14
1947,43,680.9489562531455,0.44585714285714284,18.929142732857354,0.0278078209584133,63.0,12.0,13.0,13.0,155.0,256.0,0.3769097667528046,424.9489562531456,424.9489562531456,,212.4744781265728,212.4744781265728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,512.9489562531455,990.0,966.6237958250125,23.376204174987443,0.22022190365740382,0.05498979125062906,989.724788305092,0.3215490725091074,0.3215490725091074,0.0,0.0,22.779443407570287,22.779443407570287,0.0,0.0,,0.9360544922610935,0.9360544922610935,0.0,0.0,44.40996979075744,44.40996979075744,0.0,0.0,0.9044800364716383,0.9044800364716383,0.0,0.0,0.9775782032063013,0.9775782032063013,0.96,0.96,43.42353061174067,43.42353061174067,0.0,0.0,86.84706122348133,0.1273592606124765,5.678178602362775e-05,748.233943314839,630.1125986840717,0.4062765933178147,0.3421389824496124,23.08853169248212,22.35384558036379,966.8929357732592,966.4204503947362,99.70868116777362,76.39083952029037,14590.306285544864,7,0.4824836734637852,1948-07-21
1947,44,589.5538056998381,0.48842857142857143,9.455007815170607,0.016050510248813044,59.142857142857146,10.714285714285714,10.857142857142858,10.0,134.42857142857142,225.14285714285714,0.38061851792836227,364.41094855698094,364.41094855698094,,182.20547427849047,182.20547427849047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.142857142857146,10.714285714285714,10.857142857142858,10.0,134.42857142857142,445.1252342712666,990.0,966.2500482236571,23.749951776342932,0.19263026882974404,0.042882189711396124,989.7644875414588,0.23578146578051123,0.23578146578051123,0.0,0.0,23.27865785202129,23.27865785202129,0.0,0.0,,0.9278092650370665,0.9278092650370665,0.0,0.0,38.60266554406083,38.60266554406083,0.0,0.0,0.7862050008973691,0.7862050008973691,0.0,0.0,0.9715466134141776,0.9715466134141776,0.96,0.96,37.5082045942288,37.5082045942288,0.0,0.0,75.0164091884576,0.12753406940412884,5.7163621193109356e-05,623.8090120652902,563.9275439778775,0.4429446738055962,0.3217390178338258,23.401274901399297,23.125527618264652,966.3952360482612,966.1376739479005,80.50892044901966,65.95378779893252,12602.756743660877,7,0.4167578288247645,1948-07-28
