WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1947,45,538.1990517992094,0.5251428571428571,7.401389140594899,0.013890520813246671,54.0,9.0,8.0,6.0,107.0,184.0,0.3421882651445234,354.1990517992094,354.1990517992094,,177.0995258996047,177.0995258996047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,425.1990517992094,990.0,966.0218957330964,23.978104266903593,0.1855977007891433,0.040839810359841834,989.7735624888509,0.22238378511150156,0.22238378511150156,0.0,0.0,23.529282970643077,23.529282970643077,0.0,0.0,,0.9263473354140392,0.9263473354140392,0.0,0.0,37.8535966145434,37.8535966145434,0.0,0.0,0.7709490145528186,0.7709490145528186,0.0,0.0,0.9703255870796644,0.9703255870796644,0.96,0.96,36.73114212247124,36.73114212247124,0.0,0.0,73.46228424494247,0.13643597993998005,5.761430148141697e-05,562.8280752081156,512.1178199937132,0.3592923206660897,0.3269204364618143,23.693017928169706,23.373376659184533,966.1327263384364,965.9045301899716,78.5582907071428,68.16896640479665,12341.663753150337,7,0.40812380136079157,1948-08-04
1947,46,479.52075880609266,0.5655714285714286,7.551053885279763,0.015712459380304227,54.0,9.0,8.0,6.0,107.0,184.0,0.38404875027587654,295.52075880609266,295.52075880609266,,147.76037940304633,147.76037940304633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.52075880609266,990.0,965.7578434146274,24.242156585372623,0.16488831059064046,0.02910415176121849,989.8060075376482,0.15488287280524893,0.15488287280524893,0.0,0.0,23.893281250215562,23.893281250215562,0.0,0.0,,0.9151819352823438,0.9151819352823438,0.0,0.0,31.685933987717416,31.685933987717416,0.0,0.0,0.6453347044341632,0.6453347044341632,0.0,0.0,0.97,0.97,0.96,0.96,30.735355968085887,30.735355968085887,0.0,0.0,61.470711936171774,0.12812438547314936,5.778113847204482e-05,505.01787451967766,459.2604427967548,0.4006441288073857,0.364343539671744,24.01643547288475,23.73705840023946,965.8725804353384,965.6666719925854,66.71523416110726,57.27560701613539,10327.079605276858,7,0.34150395520095433,1948-08-11
1947,47,440.04610135945285,0.6067142857142857,4.6610802579728885,0.010613199910451085,54.0,9.0,8.0,6.0,107.0,184.0,0.4183846958539969,256.0461013594529,256.0461013594529,,256.0461013594529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.04610135945285,990.0,965.5802074561176,24.419792543882505,0.15095647920436286,0.021209220271890542,989.8278343005238,0.4645589579348411,0.0,0.0,0.0,23.783067886471404,0.0,0.0,0.0,,0.9452690259064183,0.0,0.0,0.0,56.444860708135515,0.0,0.0,0.0,1.149589831122923,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.3159634939728,0.0,0.0,0.0,55.3159634939728,0.12566077917122284,6.001834535318053e-05,455.65515596238953,426.6328809909446,0.4312841513120631,0.4038141511015573,23.89894581116705,23.646766466088867,965.6504482018308,965.5198479644592,58.42550203994016,52.61203100289184,9293.081866987432,7,0.3073109082998489,1948-08-18
1947,48,410.6664491195715,0.6415714285714286,4.069446809173444,0.009932879596384314,54.0,9.0,8.0,6.0,107.0,184.0,0.44820028152946073,226.6664491195715,226.6664491195715,,226.6664491195715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.6664491195715,990.0,965.4478666462757,24.552133353724326,0.1405874883715281,0.01533328982391427,989.8440792218045,0.3638420996268642,0.0,0.0,0.0,24.032370475901992,0.0,0.0,0.0,,0.9410727998303628,0.0,0.0,0.0,50.272604590897366,0.0,0.0,0.0,1.0238819672280524,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.26715249907942,0.0,0.0,0.0,49.26715249907942,0.11993849016781107,6.037821125679539e-05,420.28892993659525,398.1467533267305,0.4621411538900692,0.4377940671141593,24.13582772344101,23.95252766430413,965.4913001847146,965.3907337666336,51.29149982731472,46.60682579040452,8276.881619845342,7,0.27370640277266345,1948-08-25
1947,49,381.258645657714,0.6751428571428572,3.968858290122739,0.0103931781308049,46.0,7.0,6.0,4.0,75.0,138.0,0.3621033925653055,243.25864565771394,243.25864565771394,,243.25864565771394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,302.258645657714,990.0,965.3062932282885,24.693706771711472,0.14220821701112504,0.018651729131542727,989.8391400538572,0.4189950921351189,0.0,0.0,0.0,24.11385173343367,0.0,0.0,0.0,,0.9441024370511099,0.0,0.0,0.0,54.30858645627129,0.0,0.0,0.0,1.1060811905554233,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.22241472714586,0.0,0.0,0.0,53.22241472714586,0.13956968562122746,6.077801994214402e-05,391.8169121240828,370.3647452958713,0.3726056590233951,0.3522053176619833,24.21138353832076,24.018529292956394,965.3590845606204,965.2518237264792,55.39576916686461,50.95537072493715,8941.365674160505,7,0.295680081817477,1948-09-01
1947,50,350.39552079382264,0.7104285714285714,4.577671941838803,0.0130177743482764,46.0,7.0,6.0,4.0,75.0,138.0,0.3941105367975957,212.39552079382267,212.39552079382267,,212.39552079382267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.39552079382264,990.0,965.1519776039692,24.848022396030906,0.13131566266182904,0.012479104158764501,989.8562052331794,0.31976829300379517,0.0,0.0,0.0,24.384459336206497,0.0,0.0,0.0,,0.9378968357241028,0.0,0.0,0.0,47.635920079731555,0.0,0.0,0.0,0.9701816716849604,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.683201678136925,0.0,0.0,0.0,46.683201678136925,0.1331733538660807,6.105581120065055e-05,364.6825175805071,338.3210417029997,0.4078965922585016,0.3784113395826143,24.487358199515946,24.261375214864128,965.2234125879024,965.0916052085148,49.75940036439583,44.06847462926971,7842.777881927004,7,0.25935112043409403,1948-09-08
1947,51,323.55564161785253,0.7507142857142857,4.08880582971223,0.012633036289902227,46.0,7.0,6.0,4.0,75.0,138.0,0.4265862935177292,185.55564161785256,185.55564161785256,,185.55564161785256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.55564161785256,990.0,965.0177782080892,24.982221791910757,0.1218430365443474,0.0085555641617852,989.8696013992939,0.24373170710386832,0.0,0.0,0.0,24.60809148410076,0.0,0.0,0.0,,0.9303976876316283,0.0,0.0,0.0,41.66381791457549,0.0,0.0,0.0,0.8485502630259774,0.0,0.0,0.0,0.9748550263025978,0.96,0.96,0.96,40.618097279850375,0.0,0.0,0.0,40.618097279850375,0.12551667776829764,6.080256958631022e-05,331.6115672476363,316.52242407738737,0.4359880675192227,0.4161495364754459,24.66466878115609,24.5426713214746,965.0580578362382,964.9826121203868,42.536198466177176,38.936056665225365,6823.840343014863,7,0.22565609599916875,1948-09-15
1947,52,302.8181685737926,0.7798571428571428,3.7143541891597516,0.012362970745566557,46.0,7.0,6.0,4.0,75.0,138.0,0.4559885625939754,164.81816857379255,164.81816857379255,,164.81816857379255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.81816857379255,990.0,964.9161986697974,25.083801330202586,0.11452401472513309,0.006481816857379215,989.8789941684174,0.19261481632893176,0.0,0.0,0.0,24.770180682291123,0.0,0.0,0.0,,0.9229464057871667,0.0,0.0,0.0,36.954141465911405,0.0,0.0,0.0,0.752630172421821,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.84551722193407,0.0,0.0,0.0,35.84551722193407,0.1183120339108897,6.041026545433764e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,24.85782846942411,24.702031022714408,964.9590778503992,964.8620877790132,37.83437253169799,33.116299511784355,6022.0468932849235,7,0.19914176234407815,1948-09-22
1947,53,285.39751928811086,0.808,3.4569880686404133,0.012116046873593151,46.0,7.0,6.0,4.0,75.0,138.0,0.48355510024765136,147.39751928811089,147.39751928811089,,147.39751928811089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.39751928811089,990.0,964.8415900771524,25.158409922847568,0.10837552958196589,0.00473975192881105,989.8868847184892,0.1537868401192706,0.0,0.0,0.0,24.891507801217525,0.0,0.0,0.0,,0.9161830795270095,0.0,0.0,0.0,32.965810470879084,0.0,0.0,0.0,0.6714014352521198,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.97683615675271,0.0,0.0,0.0,31.97683615675271,0.1120388132829033,6.0261681816304165e-05,287.1870699602335,283.6079686159883,0.4865871740961382,0.4805230263991645,24.9031988326162,24.87981676981885,964.848748279841,964.834431874464,32.37457724120097,31.57909507230445,1534.8881355241301,2,0.17764908975973728,1948-09-29
1948,1,283.6079686159883,0.8130000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.0073607968615988,989.8778364345192,0.2133034434230114,0.0,0.0,0.0,24.830101116632356,0.0,0.0,0.0,,0.9263567894699588,0.0,0.0,0.0,39.16202424796218,0.0,0.0,0.0,0.7975972351927124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.98716352052331,0.0,0.0,0.0,37.98716352052331,0.1339425112273865,6.0780561807922995e-05,283.6079686159883,283.6079686159883,0.3878593416708348,0.3878593416708348,24.830101116632356,24.830101116632356,964.834431874464,964.834431874464,37.98716352052331,37.98716352052331,6381.843471447917,7,0.21103979733624065,1948-10-01
1948,2,283.6079686159883,0.8130000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.0073607968615988,989.8778364345192,0.2133034434230114,0.0,0.0,0.0,24.830101116632356,0.0,0.0,0.0,,0.9263567894699588,0.0,0.0,0.0,39.16202424796218,0.0,0.0,0.0,0.7975972351927124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.98716352052331,0.0,0.0,0.0,37.98716352052331,0.1339425112273865,6.0780561807922995e-05,283.6079686159883,283.6079686159883,0.3878593416708348,0.3878593416708348,24.830101116632356,24.830101116632356,964.834431874464,964.834431874464,37.98716352052331,37.98716352052331,6381.843471447917,7,0.21103979733624065,1948-10-08
1948,3,284.1192688080233,0.8115714285714286,0.511300192035029,0.0017803733019938,41.0,6.0,4.0,3.0,56.0,110.0,0.38716880725399516,174.1192688080233,174.1192688080233,,174.1192688080233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.1192688080233,990.0,964.8364770752322,25.163522924767936,0.11498322811774268,0.0074119268808023,989.8776048450014,0.21456976220552176,0.0,0.0,0.0,24.826558007563943,0.0,0.0,0.0,,0.9265428568944973,0.0,0.0,0.0,39.279678796920805,0.0,0.0,0.0,0.7999934581857598,0.0,0.0,0.0,0.970205297087772,0.96,0.96,0.96,38.109497361496395,0.0,0.0,0.0,38.109497361496395,0.13413001621940557,6.079695414156667e-05,287.1870699602335,283.6079686159883,0.3878593416708348,0.3830256007529573,24.830101116632356,24.805299353153465,964.848748279841,964.834431874464,38.84350040733489,37.98716352052331,6402.395556731395,7,0.2117194297860911,1948-10-15
1948,4,303.5749690046311,0.7792857142857142,4.190764873879126,0.013770453871018242,41.0,6.0,4.0,3.0,56.0,110.0,0.36263151541637945,193.57496900463113,193.57496900463113,,193.57496900463113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,244.57496900463113,990.0,964.920099784684,25.079900215316002,0.12184985251822157,0.009450674387282901,989.8686994730945,0.2656204794013159,0.0,0.0,0.0,24.68297920900915,0.0,0.0,0.0,,0.9328820898432489,0.0,0.0,0.0,43.7127958544264,0.0,0.0,0.0,0.8902809746319021,0.0,0.0,0.0,0.9778570433259307,0.96,0.96,0.96,42.749673222020874,0.0,0.0,0.0,42.749673222020874,0.14074847180805497,6.133845360516869e-05,316.52242407738737,290.5219447532691,0.3786288849657104,0.3475267204863369,24.78207040534565,24.577888051617716,964.9826121203868,964.8620877790132,45.69076168767689,39.652854361701,7181.945101299507,7,0.23749818456678262,1948-10-22
1948,5,326.50826795143394,0.7455714285714284,2.155591881464131,0.006620403235439771,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.34388741209283674,214.22255366571966,214.22255366571966,,214.22255366571966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,267.50826795143394,990.0,965.0325413397571,24.967458660242837,0.1299437305246295,0.01284451073314387,989.8572117587422,0.3247297059057182,0.0,0.0,0.0,24.49994071307936,0.0,0.0,0.0,,0.93849557055224,0.0,0.0,0.0,48.30569103733014,0.0,0.0,0.0,0.9838226280515305,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.33957721658354,0.0,0.0,0.0,47.33957721658354,0.14499088489023906,6.138456624121503e-05,331.6115672476363,320.2150422476492,0.3500574871697508,0.339897943154502,24.54651399765442,24.46163138000425,965.0580578362382,965.0010752112382,48.05642693427245,46.49365709343465,7953.048972386035,7,0.26299765120324187,1948-10-29
1948,6,340.28789245244786,0.723,2.1895610194713577,0.0064238963469827,42.0,7.0,6.0,3.0,56.0,114.0,0.3350571633242307,226.2878924524478,226.2878924524478,,226.2878924524478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,281.28789245244786,990.0,965.1014394622623,24.89856053773779,0.13480698754905965,0.015257578490489528,989.8499354339604,0.3623658913118084,0.0,0.0,0.0,24.38613008038642,0.0,0.0,0.0,,0.9413196109700721,0.0,0.0,0.0,50.941865941593505,0.0,0.0,0.0,1.0375125446353055,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.923028622761635,0.0,0.0,0.0,49.923028622761635,0.14669894965046568,6.128324244779099e-05,346.9384943839358,335.4728177879068,0.3398188883132501,0.3285885015510649,24.428209101345487,24.32772737630646,965.1346924719196,965.0773640889396,51.33557697716313,48.89241126421497,8387.068808623953,7,0.2773501590153424,1948-11-05
1948,7,346.7011769390259,0.7131428571428572,2.918688736307834,0.00841785354107023,42.0,7.0,6.0,3.0,56.0,114.0,0.32890330489556696,232.70117693902586,232.70117693902586,,232.70117693902586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,287.7011769390259,990.0,965.1335058846952,24.86649411530488,0.13707043462823984,0.016540235387805143,989.8463893299839,0.3832752247974845,0.0,0.0,0.0,24.329608220491316,0.0,0.0,0.0,,0.9425234810079787,0.0,0.0,0.0,52.33023351342071,0.0,0.0,0.0,1.065788869927102,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.2836288431523,0.0,0.0,0.0,51.2836288431523,0.1479015121939928,6.121933470361412e-05,353.9823107128336,340.5953058875766,0.3347080773850389,0.322049991058683,24.38355204113821,24.265111247650594,965.169911553564,965.102976529438,52.82074527149949,49.9934416559028,8615.649645649586,7,0.28490904912862386,1948-11-12
1948,8,358.9017157367733,0.7012857142857144,2.821927850740605,0.007941453469961529,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.3018096780389917,250.61600145105905,250.61600145105905,,250.61600145105905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,302.04457287963044,990.0,965.1945085786838,24.80549142131617,0.14213266408574035,0.020123200290211744,989.8377441356241,0.4445608552985223,0.0,0.0,0.0,24.19867470164172,0.0,0.0,0.0,,0.9451504959581267,0.0,0.0,0.0,56.212171691482816,0.0,0.0,0.0,1.144850747280709,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.08792825765316,0.0,0.0,0.0,55.08792825765316,0.1534704841408056,6.10596244526013e-05,360.34880084276085,350.2192051008483,0.3255104184454214,0.2941594359467658,24.29865154841696,24.176858606990667,965.2017440042138,965.1510960255042,55.88709484743519,52.02800941419559,9254.77194728573,7,0.3060440458758509,1948-11-19
1948,9,365.98383355572366,0.6938571428571428,2.395422856848654,0.006432142812486499,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2988696899243798,256.5552621271522,256.5552621271522,,256.5552621271522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,307.6981192700094,990.0,965.2299191677786,24.770080832221424,0.14412797601850955,0.021311052425430372,989.8345609715561,0.4656544121674814,0.0,0.0,0.0,24.13898739161001,0.0,0.0,0.0,,0.945820347433169,0.0,0.0,0.0,57.44343361390671,0.0,0.0,0.0,1.1699273648453505,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.294564941628586,0.0,0.0,0.0,56.294564941628586,0.15384982071378264,6.0952251929074426e-05,377.11676084070143,360.34880084276085,0.3163452999540265,0.2862043467860861,24.176858606990667,24.071585116199376,965.2855838042036,965.2017440042138,57.92444932400006,55.87747578125948,9457.4869101936,7,0.31274758300904765,1948-11-26
1948,10,399.88424825400233,0.6525714285714285,3.683659514783691,0.009333383535444186,42.0,7.0,5.0,3.0,61.0,118.0,0.29514673713206296,281.88424825400233,281.88424825400233,,160.1229167863119,121.7613314676905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,335.88424825400233,990.0,965.3983846778971,24.60161532210293,0.15407573546310202,0.026376849650800418,989.8195474148862,0.19530753921198077,0.12244360385044904,0.0,0.0,24.22585519777707,20.79953694738985,0.0,0.0,,0.9179505280738149,0.78271454967272,0.0,0.0,35.0023719617343,26.46053509722933,0.0,0.0,0.7128792660231017,0.5389111017765648,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.037719171527314,25.666719044312448,0.0,0.0,59.704438215839765,0.14931595893381155,5.8848615421825185e-05,402.90237744418727,386.53109723034976,0.3052794480069451,0.2928749161236859,24.29092614224673,23.98422775271055,965.4130606984988,965.3326554861516,60.05579768149099,58.59700089050408,10030.345620261081,7,0.33169132342133206,1948-12-03
1948,11,402.90237744418727,0.648,0.0,0.0,42.0,7.0,5.0,3.0,61.0,118.0,0.29287491612368594,284.90237744418727,284.90237744418727,,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0269804754888374,989.817878597614,0.1436514012186291,0.1436514012186291,0.0,0.0,24.261166497896443,24.261166497896443,0.0,0.0,,0.9133489932584921,0.9133489932584921,0.0,0.0,30.956596743036595,30.956596743036595,0.0,0.0,0.630480585397894,0.630480585397894,0.0,0.0,0.97,0.97,0.96,0.96,30.027898840745497,30.027898840745497,0.0,0.0,60.05579768149099,0.1490579382093875,5.855397267053149e-05,402.90237744418727,402.90237744418727,0.2928749161236859,0.2928749161236859,24.261166497896443,24.261166497896443,965.4130606984988,965.4130606984988,60.05579768149099,60.05579768149099,10089.374010490486,7,0.3336433204527277,1948-12-10
1948,12,402.90237744418727,0.648,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2779829712360408,290.90237744418727,290.90237744418727,,145.45118872209363,145.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,341.90237744418727,990.0,965.4130606984988,24.58693930150116,0.15619971997777013,0.0281804754888374,989.8156198045334,0.14982586035719722,0.14982586035719722,0.0,0.0,24.252733245677394,24.252733245677394,0.0,0.0,,0.9146316468213459,0.9146316468213459,0.0,0.0,31.642821413956877,31.642821413956877,0.0,0.0,0.6444566479420953,0.6444566479420953,0.0,0.0,0.97,0.97,0.96,0.96,30.69353677153817,30.69353677153817,0.0,0.0,61.38707354307634,0.15236215266955103,5.861578219702358e-05,402.90237744418727,402.90237744418727,0.2928749161236859,0.2581270447191808,24.261166497896443,24.24148890938532,965.4130606984988,965.4130606984988,63.162108025190136,60.05579768149099,10313.028355236826,7,0.3410392974615352,1948-12-17
1948,13,402.90237744418727,0.648,0.0,0.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2581270447191808,298.90237744418727,298.90237744418727,,149.45118872209363,149.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,990.0,965.4130606984988,24.58693930150116,0.15761144408507718,0.0297804754888374,989.812608080426,0.1580584725419547,0.1580584725419547,0.0,0.0,24.24148890938532,24.24148890938532,0.0,0.0,,0.9163418515718179,0.9163418515718179,0.0,0.0,32.55778764185059,32.55778764185059,0.0,0.0,0.6630913980010303,0.6630913980010303,0.0,0.0,0.97,0.97,0.96,0.96,31.581054012595068,31.581054012595068,0.0,0.0,63.162108025190136,0.156767771949769,5.869819489901303e-05,402.90237744418727,402.90237744418727,0.2581270447191808,0.2581270447191808,24.24148890938532,24.24148890938532,965.4130606984988,965.4130606984988,63.162108025190136,63.162108025190136,10611.234148231943,7,0.3509006001399452,1948-12-24
1948,14,410.32338616777594,0.6402857142857143,3.3900719352510498,0.008092323090057228,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.22649647680392157,317.4662433106331,317.4662433106331,,158.73312165531655,158.73312165531655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,361.03767188206166,990.0,965.446455237755,24.553544762245014,0.16295315909236177,0.03349324866212657,989.8035535922456,0.17853157529686722,0.17853157529686722,0.0,0.0,24.178566779193698,24.178566779193698,0.0,0.0,,0.9200334534898648,0.9200334534898648,0.0,0.0,34.62893225973564,34.62893225973564,0.0,0.0,0.7052735694447178,0.7052735694447178,0.0,0.0,0.97,0.97,0.96,0.96,33.59006429194357,33.59006429194357,0.0,0.0,67.18012858388714,0.16368448142022965,5.8781351172594535e-05,426.6328809909446,402.90237744418727,0.2581270447191808,0.2132981400510747,24.24148890938532,24.074559276652995,965.5198479644592,965.4130606984988,70.98714895964122,63.162108025190136,11286.26160209304,7,0.3732229365771508,1948-12-31
1948,15,439.3850788739207,0.6092857142857142,1.9143185965018004,0.0043803714967206855,34.0,5.0,4.0,3.0,45.0,91.0,0.2071103478092782,348.3850788739207,348.3850788739207,,174.19253943696035,174.19253943696035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,391.3850788739207,990.0,965.5772328549326,24.422767145067432,0.17366370060352848,0.0396770157747841,989.7866592836217,0.21472979622618324,0.21472979622618324,0.0,0.0,23.99469663246295,23.99469663246295,0.0,0.0,,0.9257404072629971,0.9257404072629971,0.0,0.0,37.946563314005076,37.946563314005076,0.0,0.0,0.77284243002047,0.77284243002047,0.0,0.0,0.97,0.97,0.96,0.96,36.80816641458493,36.80816641458493,0.0,0.0,73.61633282916986,0.16754349313441147,5.8696521305254195e-05,440.0331111664572,435.49688511870175,0.2089567184279549,0.2068026193728321,24.019087003708368,23.990631570588715,965.580149000249,965.559735983034,73.74979544984664,72.81555710510914,12367.543915300534,7,0.40897962682872135,1949-01-07
1948,16,440.0331111664572,0.609,0.0,0.0,34.0,5.0,4.0,3.0,45.0,91.0,0.2068026193728321,349.0331111664572,349.0331111664572,,174.5165555832286,174.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,990.0,965.580149000249,24.41985099975102,0.1738924113059503,0.0398066222332914,989.7863009664608,0.2155203956230778,0.2155203956230778,0.0,0.0,23.990631570588715,23.990631570588715,0.0,0.0,,0.9258530821888277,0.9258530821888277,0.0,0.0,38.01535847930239,38.01535847930239,0.0,0.0,0.7742435535499469,0.7742435535499469,0.0,0.0,0.97,0.97,0.96,0.96,36.87489772492332,36.87489772492332,0.0,0.0,73.74979544984664,0.1676005590905369,5.869372743222081e-05,440.0331111664572,440.0331111664572,0.2068026193728321,0.2068026193728321,23.990631570588715,23.990631570588715,965.580149000249,965.580149000249,73.74979544984664,73.74979544984664,12389.965635574234,7,0.4097210858324813,1949-01-14
1948,17,471.7304855152194,0.5705714285714286,4.637085316249909,0.009907753812928471,29.0,5.0,4.0,2.0,33.0,73.0,0.1547518235740648,398.7304855152194,398.7304855152194,,199.3652427576097,199.3652427576097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,436.7304855152194,990.0,965.7227871848183,24.277212815181574,0.18966750153131956,0.049746097103043854,989.7605864013657,0.28122267972130716,0.28122267972130716,0.0,0.0,23.756576536825907,23.756576536825907,0.0,0.0,,0.9338345799678672,0.9338345799678672,0.0,0.0,43.37519690320628,43.37519690320628,0.0,0.0,0.883405232244527,0.883405232244527,0.0,0.0,0.9783405232244528,0.9783405232244528,0.96,0.96,42.43578951491067,42.43578951491067,0.0,0.0,84.87157902982133,0.17991474260783508,5.912619717660569e-05,472.4927083802066,467.1571483252964,0.1562643325949232,0.1544997387372551,23.78608796627487,23.75165796525108,965.7262171877107,965.7022071674638,85.04044685125739,83.85837210120502,14258.425277009981,7,0.4715087723878962,1949-01-21
1948,18,472.4927083802066,0.5690000000000001,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.16538426044868598,394.3498512373494,394.3498512373494,,197.1749256186747,197.1749256186747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,433.6355655230637,990.0,965.7262171877107,24.27378281228914,0.18857520824054128,0.04886997024746987,989.7625548215119,0.2751327738743428,0.2751327738743428,0.0,0.0,23.761204859926796,23.761204859926796,0.0,0.0,,0.9331665621533934,0.9331665621533934,0.0,0.0,42.87667534463674,42.87667534463674,0.0,0.0,0.873252043678956,0.873252043678956,0.0,0.0,0.9773252043678956,0.9773252043678956,0.96,0.96,41.90536188963146,41.90536188963146,0.0,0.0,83.81072377926291,0.1773799305106353,5.9034111802848254e-05,472.4927083802066,472.4927083802066,0.1798969560639272,0.1544997387372551,23.773934052827745,23.75165796525108,965.7262171877107,965.7262171877107,85.04044685125739,82.17109301660362,14080.201594916169,7,0.46561513210701616,1949-01-28
1948,19,473.18639102827314,0.5684285714285715,0.693682648066564,0.0014531996373283857,31.0,6.0,4.0,3.0,41.0,85.0,0.1796355298726186,388.18639102827314,388.18639102827314,,194.09319551413657,194.09319551413657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,429.18639102827314,990.0,965.7293387596271,24.270661240372842,0.18700495651756335,0.04763727820565461,989.7653577652767,0.26654691172368955,0.26654691172368955,0.0,0.0,23.769472093925952,23.769472093925952,0.0,0.0,,0.9322281673399265,0.9322281673399265,0.0,0.0,42.178424309560604,42.178424309560604,0.0,0.0,0.8590310450012343,0.8590310450012343,0.0,0.0,0.9759031045001235,0.9759031045001235,0.96,0.96,41.16211868970621,41.16211868970621,0.0,0.0,82.32423737941242,0.17397785632147114,5.890939620169701e-05,477.3484869166725,472.4927083802066,0.1798969560639272,0.1780669727247671,23.773934052827745,23.742700340515213,965.748068191125,965.7262171877107,83.24310355626524,82.17109301660362,13830.471879741288,7,0.45735687433006905,1949-02-04
1948,20,514.5665491239904,0.5411428571428571,7.141301568781939,0.014072827397813657,31.0,6.0,4.0,3.0,41.0,85.0,0.16526019599768446,429.56654912399046,429.56654912399046,,214.78327456199517,214.78327456199517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,470.56654912399046,990.0,965.9155494710578,24.08445052894209,0.201609298204539,0.05591330982479803,989.7424773919707,0.3265781686517209,0.3265781686517209,0.0,0.0,23.500349752261027,23.500349752261027,0.0,0.0,,0.9377406080130392,0.9377406080130392,0.0,0.0,46.416942217978594,46.416942217978594,0.0,0.0,0.9453552386553685,0.9453552386553685,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.48860337361902,45.48860337361902,0.0,0.0,90.97720674723804,0.17679428062973387,5.883253938545064e-05,527.3375978981461,494.6810831907137,0.1718278763597476,0.1611870656270132,23.630563859747134,23.41632666361657,965.9730191905415,965.8260648743582,93.4980083981763,87.03329497962558,15284.170733535992,7,0.5054289263735446,1949-02-11
1948,21,557.5530331104643,0.5101428571428571,5.0700681871384985,0.009203625721831057,31.0,6.0,4.0,3.0,41.0,85.0,0.15249310445148354,472.5530331104643,472.5530331104643,,236.27651655523215,236.27651655523215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,513.5530331104643,990.0,966.1089886489971,23.891011351002962,0.2187513145195265,0.06451060662209283,989.7167380788586,0.3950417798830759,0.3950417798830759,0.0,0.0,23.212707649978338,23.212707649978338,0.0,0.0,,0.9421117113627872,0.9421117113627872,0.0,0.0,50.672409243121216,50.672409243121216,0.0,0.0,1.0320246281694747,1.0320246281694747,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.65896105825879,49.65896105825879,0.0,0.0,99.31792211651758,0.17812828477795248,5.8383411782203964e-05,562.8280752081156,537.7325322740754,0.1580711504296277,0.1510230277133381,23.347372428925414,23.17659077339984,966.1327263384364,966.0197963952334,100.32496773853218,95.52568207777524,16685.410915574954,7,0.5517662339806533,1949-02-18
1948,22,596.8314789375148,0.4858571428571428,6.5667126864204715,0.011070456149724557,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.15801478508787076,502.40290750894343,502.40290750894343,,251.20145375447171,251.20145375447171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,547.2600503660863,990.0,966.2832287797864,23.716771220213495,0.23752371826618127,0.07162027628014458,989.6908560054537,0.4466440679948291,0.4466440679948291,0.0,0.0,22.96098315767236,22.96098315767236,0.0,0.0,,0.9440179361648049,0.9440179361648049,0.0,0.0,53.394527438538816,53.394527438538816,0.0,0.0,1.0874649172818496,1.0874649172818496,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.32663688976804,52.32663688976804,0.0,0.0,104.65327377953608,0.1754079765657428,5.7867126617070026e-05,608.7950640130589,563.9275439778775,0.1757570097475442,0.1396200544723482,23.16895134537397,22.852592156075566,966.3351802560522,966.1376739479005,108.703050581755,100.5334985490176,17581.74999496206,7,0.5814070765529782,1949-02-25
1948,23,643.3404259030174,0.4634285714285714,13.867197835324694,0.020777443897093257,36.0,8.0,6.0,4.0,53.0,107.0,0.16677266038900848,536.3404259030174,536.3404259030174,,240.43156519701975,240.43156519701975,55.47729550897787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.3404259030174,990.0,966.473361703612,23.52663829638795,0.2597327108332624,0.0845361703612069,989.6557311188055,0.4154388450436121,0.4154388450436121,0.07627632809390238,0.0,22.766930570149892,22.766930570149892,6.481717275184583,0.0,,0.9406471062415741,0.9406471062415741,0.2660488319573816,0.0,50.54245082004661,50.54245082004661,11.492320992153484,0.0,1.0293778171088923,1.0293778171088923,0.23405949067522372,0.0,0.9777165013131207,0.9777165013131207,0.9634307870274064,0.96,49.44034234219042,49.44034234219042,11.171215110855156,0.0,110.05189979523598,0.17108361233972497,5.7042445449042e-05,705.8654488603318,608.7950640130589,0.1757570097475442,0.1515869634542374,22.908705582536893,22.589785873757357,966.7234617954412,966.3351802560522,120.53913840619164,104.29759480142953,18488.719165599647,7,0.6113994433068666,1949-03-04
1948,24,720.3337222668207,0.431,2.0668962009269927,0.0028693592109261,36.0,8.0,6.0,4.0,53.0,107.0,0.14854226130533124,613.3337222668207,613.3337222668207,,204.44457408894024,204.44457408894024,204.44457408894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,990.0,966.7813348890674,23.21866511093276,0.3034872429524045,0.1140001166800462,989.5825126403676,0.2957114818943691,0.2957114818943691,0.2957114818943691,0.0,22.505466269405947,22.505466269405947,22.505466269405947,0.0,,0.934285730780286,0.934285730780286,0.934285730780286,0.0,42.158196089334716,42.158196089334716,42.158196089334716,0.0,0.8586190649559005,0.8586190649559005,0.8586190649559005,0.0,0.97586190649559,0.97586190649559,0.97586190649559,0.96,41.1405776101531,41.1405776101531,41.1405776101531,0.0,123.4217328304593,0.171339656905223,5.589748848052577e-05,720.3337222668207,720.3337222668207,0.1485422613053312,0.1485422613053312,22.505466269405947,22.505466269405947,966.7813348890672,966.7813348890672,123.4217328304593,123.4217328304593,20734.851115517165,7,0.6856762935025518,1949-03-11
1948,25,721.499914833265,0.43,1.1661925664442865,0.0016008198441662999,36.0,8.0,6.0,4.0,53.0,107.0,0.1483044719057363,614.499914833265,614.499914833265,,204.83330494442166,204.83330494442166,204.83330494442166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,664.499914833265,990.0,966.785999659333,23.214000340666985,0.3041499787036378,0.11434997444997949,989.5815000468464,0.2968480028847867,0.2968480028847867,0.2968480028847867,0.0,22.49865238462859,22.49865238462859,22.49865238462859,0.0,,0.9343776986188218,0.9343776986188218,0.9343776986188218,0.0,42.22961795425862,42.22961795425862,42.22961795425862,0.0,0.8600736854227823,0.8600736854227823,0.8600736854227823,0.0,0.9760073685422782,0.9760073685422782,0.9760073685422782,0.96,41.2164806291056,41.2164806291056,41.2164806291056,0.0,123.64944188731678,0.171377946726524,5.5894375481530556e-05,728.4970702319307,720.3337222668207,0.1485422613053312,0.1468777355081669,22.505466269405947,22.45776907596443,966.8139882809276,966.7813348890672,125.01569622846162,123.4217328304593,20773.10623706922,7,0.6869413438184265,1949-03-18
1948,26,769.7328426670956,0.40700000000000003,7.267046768643419,0.009490356503730455,36.0,8.0,6.0,4.0,53.0,107.0,0.13902716353451056,662.7328426670956,662.7328426670956,,220.91094755569858,220.91094755569858,220.91094755569858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,712.7328426670956,990.0,966.9789313706684,23.021068629331662,0.33156027660975207,0.1288198528001287,989.5396198705902,0.3453158477992995,0.3453158477992995,0.3453158477992995,0.0,22.215372652122486,22.215372652122486,22.215372652122486,0.0,,0.9378989671836143,0.9378989671836143,0.9378989671836143,0.0,45.139366155210055,45.139366155210055,45.139366155210055,0.0,0.9193353595765795,0.9193353595765795,0.9193353595765795,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.236578832105856,44.236578832105856,44.236578832105856,0.0,132.7097364963176,0.1724097785914783,5.5625158122638115e-05,779.3663976124346,760.52821131929,0.140691690863626,0.1372910101433565,22.26974368578026,22.15844606308184,967.0174655904495,966.9421128452772,134.3961851757696,131.0972634362301,22295.235731381355,7,0.7372763138684311,1949-03-25
1948,27,789.3971988231409,0.4010000000000001,7.903881442043114,0.009598937687916429,40.0,10.0,8.0,5.0,62.0,125.0,0.15843846374829637,664.3971988231409,664.3971988231409,,221.465732941047,221.465732941047,221.465732941047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,722.3971988231409,990.0,967.0575887952924,22.9424112047075,0.3370524350418635,0.12959611872427762,989.5333514462337,0.34728919503544714,0.34728919503544714,0.34728919503544714,0.0,22.128473455905922,22.128473455905922,22.128473455905922,0.0,,0.9378561587465537,0.9378561587465537,0.9378561587465537,0.0,45.06927436895029,45.06927436895029,45.06927436895029,0.0,0.9179078282881932,0.9179078282881932,0.9179078282881932,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.16788888157128,44.16788888157128,44.16788888157128,0.0,132.50366664471383,0.1678525817663612,5.5404772430113144e-05,834.6935677067364,779.3663976124346,0.1603866940927062,0.1497555568128181,22.188256292557394,21.857728234073367,967.2387742708268,967.0174655904495,140.2256760859756,130.78371689351582,22260.615996311928,7,0.7361314813595214,1949-04-01
1948,28,870.7995463016229,0.37185714285714294,7.2022685458522995,0.008257674756348943,40.0,10.0,8.0,5.0,62.0,125.0,0.14362658922664834,745.7995463016229,745.7995463016229,,248.59984876720756,248.59984876720756,248.59984876720756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,803.7995463016229,990.0,967.3831981852064,22.616801814793558,0.3917869908807111,0.16289977315081133,989.4453132359686,0.4374847937818008,0.4374847937818008,0.4374847937818008,0.0,21.624630256980197,21.624630256980197,21.624630256980197,0.0,,0.9418705090823,0.9418705090823,0.9418705090823,0.0,49.64937185502261,49.64937185502261,49.64937185502261,0.0,1.0111888361511734,1.0111888361511734,1.0111888361511734,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.656384417922155,48.656384417922155,48.656384417922155,0.0,145.96915325376648,0.16763184492825994,5.437511745123651e-05,885.1094475277025,834.6935677067364,0.1497555568128181,0.1412254725663039,21.857728234073367,21.53153543030958,967.4404377901108,967.2387742708268,148.2248011114797,140.2256760859756,24522.81774663277,7,0.8109397402987026,1949-04-08
1948,29,885.1094475277025,0.3670000000000001,0.0,0.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,253.3698158425675,253.3698158425675,253.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.1700547237638512,989.42606976482,0.4540965443995403,0.4540965443995403,0.4540965443995403,0.0,21.53153543030958,21.53153543030958,21.53153543030958,0.0,,0.9423342360666178,0.9423342360666178,0.9423342360666178,0.0,50.41659901751011,50.41659901751011,50.41659901751011,0.0,1.0268146439411427,1.0268146439411427,1.0268146439411427,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.408267037159895,49.408267037159895,49.408267037159895,0.0,148.2248011114797,0.1674649406641211,5.416793068185004e-05,885.1094475277025,885.1094475277025,0.1412254725663039,0.1412254725663039,21.53153543030958,21.53153543030958,967.4404377901108,967.4404377901108,148.2248011114797,148.2248011114797,24901.76658672859,7,0.8234711172859983,1949-04-15
1948,30,893.8144811883351,0.3635714285714286,2.9016778868775326,0.0032047823821195714,40.0,10.0,8.0,5.0,62.0,125.0,0.1398676818471429,768.8144811883351,768.8144811883351,,256.271493729445,256.271493729445,256.271493729445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,826.8144811883351,990.0,967.4752579247534,22.5247420752467,0.4118407354757831,0.1744072405941675,989.4137520239301,0.46464922724582697,0.46464922724582697,0.46464922724582697,0.0,21.473844871930876,21.473844871930876,21.473844871930876,0.0,,0.9425047116382198,0.9425047116382198,0.9425047116382198,0.0,50.864599574169056,50.864599574169056,50.864599574169056,0.0,1.035938891530938,1.035938891530938,1.035938891530938,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.84730758268567,49.84730758268567,49.84730758268567,0.0,149.541922748057,0.1673095805841845,5.4032533873531165e-05,905.4211927358452,885.1094475277025,0.1412254725663039,0.1380572942215949,21.53153543030958,21.396924127425933,967.5216847709434,967.4404377901108,151.2980849301601,148.2248011114797,25123.04302167358,7,0.8307884597114279,1949-04-22
1948,31,888.9757742956456,0.3652857142857143,2.901677886877532,0.003261757169592243,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.15837418386272595,748.2614885813599,748.2614885813599,,249.42049619378662,249.42049619378662,249.42049619378662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,806.9757742956456,990.0,967.4559030971825,22.544096902817454,0.393688049155067,0.16413074429067992,989.4421812065542,0.44028993462579574,0.44028993462579574,0.44028993462579574,0.0,21.545988174745982,21.545988174745982,21.545988174745982,0.0,,0.9420237012014441,0.9420237012014441,0.9420237012014441,0.0,49.64453722841575,49.64453722841575,49.64453722841575,0.0,1.01109037125083,1.01109037125083,1.01109037125083,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.651646483847436,48.651646483847436,48.651646483847436,0.0,145.95493945154232,0.16417023829043437,5.4186359310046505e-05,905.4211927358452,885.1094475277025,0.1660811557379734,0.1380572942215949,21.587619571217328,21.396924127425933,967.5216847709434,967.4404377901108,151.2980849301601,144.22684192295554,24520.42982785911,7,0.8108607747307907,1949-04-29
1948,32,833.0968272827496,0.38500000000000006,16.666196521886686,0.02051216937782884,42.0,9.0,8.0,6.0,82.0,147.0,0.17681706079683165,686.0968272827496,686.0968272827496,,228.69894242758318,228.69894242758318,228.69894242758318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.0968272827496,990.0,967.2323873091309,22.76761269086905,0.35101900973049505,0.13777328702582897,989.5112077032436,0.3711356175810617,0.3711356175810617,0.3711356175810617,0.0,21.907684776531653,21.907684776531653,21.907684776531653,0.0,,0.9389781638217745,0.9389781638217745,0.9389781638217745,0.0,46.116086248591934,46.116086248591934,46.116086248591934,0.0,0.9392278258369028,0.9392278258369028,0.9392278258369028,0.0,0.9794601772607805,0.9794601772607805,0.9794601772607805,0.96,45.170911328097056,45.170911328097056,45.170911328097056,0.0,135.51273398429115,0.16264097946622255,5.488593183462067e-05,885.1094475277025,768.4460718744957,0.1912951414292718,0.1660811557379734,22.292952717784985,21.587619571217328,967.4404377901108,966.973784287498,144.22684192295554,123.98389287520584,22766.13930936091,7,0.7528485221349508,1949-05-06
1948,33,708.1569666511406,0.43442857142857144,14.519964012746609,0.02062599808228806,42.0,9.0,8.0,6.0,82.0,147.0,0.2079441416369116,561.1569666511407,561.1569666511407,,211.8050043020597,211.8050043020597,137.5469580470212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,620.1569666511406,990.0,966.7326278666045,23.267372133395465,0.27895031792636055,0.09439613540108509,989.6266535466726,0.32406997619933303,0.32406997619933303,0.187542669763035,0.0,22.56995570386866,22.56995570386866,16.10665414729016,0.0,,0.9344233759348218,0.9344233759348218,0.6645995419917686,0.0,43.85749852179475,43.85749852179475,28.29952475297309,0.0,0.8932280758003005,0.8932280758003005,0.5763650662519977,0.0,0.9736537903605228,0.9736537903605228,0.9679395046462371,0.96,42.7299362021035,42.7299362021035,27.483121908658273,0.0,112.9429943128653,0.15949013822753133,5.5941068605399606e-05,751.6655881559767,666.8063237852695,0.2204538180824724,0.1955656908022458,22.67860767985128,22.39081427115145,966.906662352624,966.567225295141,120.70130087112508,106.72770005411662,18974.42304456137,7,0.6274610795159182,1949-05-13
1948,34,597.0944432294904,0.4867142857142857,15.798112783946895,0.026475047791603944,42.0,9.0,8.0,6.0,82.0,147.0,0.24680663687799004,450.0944432294904,450.0944432294904,,225.0472216147452,225.0472216147452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,509.0944432294904,990.0,966.2816689905496,23.718331009450303,0.2181870330213594,0.06022506251954033,989.721587904459,0.35989135572130243,0.35989135572130243,0.0,0.0,23.080027558188103,23.080027558188103,0.0,0.0,,0.939317993324894,0.939317993324894,0.0,0.0,47.82858193076606,47.82858193076606,0.0,0.0,0.9741055383048076,0.9741055383048076,0.0,0.0,0.9798894874904561,0.9798894874904561,0.96,0.96,46.867168720485736,46.867168720485736,0.0,0.0,93.73433744097147,0.156899609252302,5.786966702674026e-05,654.21608557748,556.2195342976412,0.2642841377112407,0.224696401144344,23.348203290903616,22.707008344727164,966.51686434231,966.1029879043392,104.49053261412716,85.80014826589746,15747.368690083209,7,0.5207463191165083,1949-05-20
1948,35,508.84452837310494,0.545,12.291512130107353,0.024448699592087016,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.27276305663561035,369.84452837310494,369.84452837310494,,184.92226418655247,184.92226418655247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,427.7016712302478,990.0,965.8898003776789,24.11019962232105,0.1864809528346963,0.04396890567462096,989.7695501414908,0.2424309019301074,0.2424309019301074,0.0,0.0,23.6373188618816,23.6373188618816,0.0,0.0,,0.9291025253681945,0.9291025253681945,0.0,0.0,39.822201013269485,39.822201013269485,0.0,0.0,0.8110427904942868,0.8110427904942868,0.0,0.0,0.9721421639529388,0.9721421639529388,0.96,0.96,38.71625638928182,38.71625638928182,0.0,0.0,77.43251277856363,0.15226994036104866,5.8159114125787274e-05,542.0087505502821,470.1789493868897,0.2971611508809753,0.249293761814674,23.846900334633585,23.440181084291407,966.0390393774762,965.715805272241,82.71000047336373,72.66503167055923,13008.662146798693,7,0.43018062654757583,1949-05-27
1948,36,446.08605074929073,0.5998571428571429,6.220866913706443,0.013989630615814442,39.0,9.0,7.0,5.0,59.0,119.0,0.26696126100288814,327.08605074929073,327.08605074929073,,163.54302537464537,163.54302537464537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.08605074929073,990.0,965.6073872283717,24.39261277162822,0.17038178505901183,0.03541721014985809,989.7942010047911,0.1895256031025083,0.1895256031025083,0.0,0.0,23.99728817331684,23.99728817331684,0.0,0.0,,0.9217487381897074,0.9217487381897074,0.0,0.0,35.47576163842291,35.47576163842291,0.0,0.0,0.7225206036338677,0.7225206036338677,0.0,0.0,0.97,0.97,0.96,0.96,34.41148878927022,34.41148878927022,0.0,0.0,68.82297757854045,0.1542431719002037,5.844929658053556e-05,462.56506724863937,426.6328809909446,0.2789283369898669,0.2572611042762439,24.117665789991158,23.89469706061483,965.6815428026188,965.5198479644592,72.22078941002131,64.79139717429783,11562.260233194795,7,0.3823498754363358,1949-06-03
1948,37,426.90674808119405,0.6221428571428572,6.489827869770879,0.015243977454869485,39.0,9.0,7.0,5.0,59.0,119.0,0.27894795521333127,307.90674808119405,307.90674808119405,,153.95337404059703,153.95337404059703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,362.90674808119405,990.0,965.5210803663653,24.478919633634682,0.16361281407453904,0.03158134961623877,989.8048058363092,0.16794713264221667,0.16794713264221667,0.0,0.0,24.115778337301673,24.115778337301673,0.0,0.0,,0.9180447203639843,0.9180447203639843,0.0,0.0,33.425889597854116,33.425889597854116,0.0,0.0,0.6807716822373547,0.6807716822373547,0.0,0.0,0.97,0.97,0.96,0.96,32.423112909918494,32.423112909918494,0.0,0.0,64.84622581983699,0.15185781087728767,5.8501901645925336e-05,440.0331111664572,408.00454625357366,0.2916634167258564,0.2704341945644728,24.23144240031796,24.03511078479952,965.580149000249,965.436020458141,67.57678855898837,60.90850486718842,10894.165937732614,7,0.3602568101102055,1949-06-10
1948,38,389.8346418503455,0.664,5.377114422528905,0.013983239289850787,39.0,9.0,7.0,5.0,59.0,119.0,0.30558724371192153,270.8346418503455,270.8346418503455,,209.9984181123054,60.836223738040125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,325.8346418503455,990.0,965.348551271228,24.65144872877204,0.15052891755585454,0.024166928370069042,989.825304154074,0.33680857273059445,0.06113202909369818,0.0,0.0,24.139944310115528,10.398161356241314,0.0,0.0,,0.9319389763712903,0.3913343197342156,0.0,0.0,46.49631190735341,13.2177948746052,0.0,0.0,0.9469717292740004,0.26920152494104277,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.434207720460286,12.821261028367045,0.0,0.0,58.25546874882733,0.14944849189535617,5.979677125929459e-05,402.90237744418727,370.3647452958713,0.3213048798824929,0.2953569069382935,24.262376497896398,23.9386502539168,965.4130606984988,965.2518237264792,59.83255146571287,55.12164839644522,9786.918749802991,7,0.3236414930490407,1949-06-17
1948,39,360.34880084276085,0.7000000000000001,1.430849207587211,0.003970733922912543,39.0,9.0,7.0,5.0,59.0,119.0,0.33023559318552004,241.34880084276088,241.34880084276088,,241.34880084276088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,296.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1401224494121968,0.018269760168552102,989.8416077904192,0.4120398748990973,0.0,0.0,0.0,24.227823911306427,0.0,0.0,0.0,,0.9440232254362008,0.0,0.0,0.0,54.13534795725352,0.0,0.0,0.0,1.1025529115530248,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.05264099810845,0.0,0.0,0.0,53.05264099810845,0.1472258014291494,6.106036023480335e-05,360.34880084276085,360.34880084276085,0.3302355931855201,0.3302355931855201,24.227823911306427,24.227823911306427,965.2017440042138,965.2017440042138,53.05264099810845,53.05264099810845,8912.84368768222,7,0.29473689443393586,1949-06-24
