WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1948,40,358.4330427772144,0.7017142857142858,1.9157580655464375,0.005521895369230443,37.0,8.0,6.0,4.0,53.0,108.0,0.3013645791130665,250.4330427772144,250.4330427772144,,250.4330427772144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.4330427772144,990.0,965.192165213886,24.807834786113972,0.14191683613875922,0.020086608555442812,989.837996555306,0.44380053244734224,0.0,0.0,0.0,24.202030808972435,0.0,0.0,0.0,,0.9451636073932234,0.0,0.0,0.0,56.17974852974886,0.0,0.0,0.0,1.1441903977545593,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.056153559153884,0.0,0.0,0.0,55.056153559153884,0.15359282787627895,6.106896661554095e-05,360.34880084276085,346.9384943839358,0.3112943698904825,0.2997096139834972,24.30582643470225,24.184731538017463,965.2017440042138,965.1346924719196,55.45385924995579,52.66991941434245,9249.433797937852,7,0.30586751977307713,1949-07-01
1948,41,327.15708864882384,0.7447142857142856,3.3302772207285654,0.010037549163115214,37.0,8.0,6.0,4.0,53.0,108.0,0.3302015710100183,219.15708864882384,219.15708864882384,,219.15708864882384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,270.15708864882384,990.0,965.0357854432441,24.964214556755906,0.13087858153323934,0.0138314177297647,989.855290000737,0.3399868190920142,0.0,0.0,0.0,24.479517738400858,0.0,0.0,0.0,,0.9396814649871769,0.0,0.0,0.0,49.439072581372706,0.0,0.0,0.0,1.0069057552214402,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.45029112974525,0.0,0.0,0.0,48.45029112974525,0.14807758071609517,6.141079893068747e-05,338.3210417029997,323.62655383883583,0.3337179805516929,0.3192234200283926,24.510179587956888,24.3822588794106,965.0916052085148,965.0181327691942,50.848740381022,47.68849401200799,8139.648909797203,7,0.2691682840541403,1949-07-08
1948,42,323.62655383883583,0.751,0.0,0.0,37.0,8.0,6.0,4.0,53.0,108.0,0.3337179805516929,215.62655383883583,215.62655383883583,,215.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1296325462575026,0.0131253107677671,989.8572421429748,0.3289297858236144,0.0,0.0,0.0,24.510179587956888,0.0,0.0,0.0,,0.9388584019740068,0.0,0.0,0.0,48.66172858368163,0.0,0.0,0.0,0.9910739019079762,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.68849401200799,0.0,0.0,0.0,47.68849401200799,0.1473565547892482,6.143401012718222e-05,323.62655383883583,323.62655383883583,0.3337179805516929,0.3337179805516929,24.510179587956888,24.510179587956888,965.0181327691942,965.0181327691942,47.68849401200799,47.68849401200799,8011.666994017343,7,0.26493607784448886,1949-07-15
1948,43,302.08369107648343,0.7817142857142857,4.729229869366675,0.0155661885619767,37.0,8.0,6.0,4.0,53.0,108.0,0.3577682535076593,194.0836910764835,194.0836910764835,,194.0836910764835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.0836910764835,990.0,964.9126433950432,25.087356604956735,0.12202939956063277,0.009544809556638029,989.8684257908827,0.26697370287889066,0.0,0.0,0.0,24.688808692960603,0.0,0.0,0.0,,0.9330497010245209,0.0,0.0,0.0,43.845788710085195,0.0,0.0,0.0,0.8929895867634459,0.0,0.0,0.0,0.9781002253489622,0.96,0.96,0.96,42.88897532029393,0.0,0.0,0.0,42.88897532029393,0.14191480202799026,6.137926704094294e-05,316.52242407738737,290.5219447532691,0.3717447234208793,0.3412080528411308,24.77600452061752,24.570902189564023,964.9826121203868,964.8620877790132,46.14483702528067,40.15383126690845,7205.3478538093805,7,0.23827208511274406,1949-07-22
1948,44,284.1192688080233,0.8115714285714286,0.9877108767544038,0.003461727678169472,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.349906568550351,184.69069737945188,184.69069737945188,,184.69069737945188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,232.83355452230902,990.0,964.8364770752322,25.163522924767936,0.11770591444795929,0.008469069737945157,989.8738250158141,0.24168888807463965,0.0,0.0,0.0,24.795659052507386,0.0,0.0,0.0,,0.9301765470866383,0.0,0.0,0.0,41.77846727505458,0.0,0.0,0.0,0.8508852805510098,0.0,0.0,0.0,0.975088528055101,0.96,0.96,0.96,40.74316841671566,0.0,0.0,0.0,40.74316841671566,0.14341319046301373,6.126650082918049e-05,287.1870699602335,283.6079686159883,0.380807353640456,0.3279174434126149,24.82427875378704,24.780415597888105,964.848748279841,964.834431874464,42.22735769565915,38.47499484462356,6844.852294008231,7,0.22635093564842035,1949-07-29
1948,45,283.28144081359375,0.8134285714285715,0.32652780239452894,0.0011606894745754286,34.0,7.0,5.0,3.0,44.0,93.0,0.3282980537377136,190.28144081359375,190.28144081359375,,190.28144081359375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,236.28144081359375,990.0,964.8331257632544,25.166874236745652,0.11892281363318734,0.009028144081359343,989.8720490422855,0.25617989952155307,0.0,0.0,0.0,24.782743379509572,0.0,0.0,0.0,,0.9320710328959965,0.0,0.0,0.0,43.105582923261785,0.0,0.0,0.0,0.8779141124900567,0.0,0.0,0.0,0.9777914112490056,0.96,0.96,0.96,42.14833605747299,0.0,0.0,0.0,42.14833605747299,0.14878533588433412,6.15291316157945e-05,283.6079686159883,281.3222739992266,0.3305817156883058,0.3279174434126149,24.79671006923837,24.780415597888105,964.834431874464,964.8252890959968,42.22735769565915,41.674206228356,7080.920457655462,7,0.2341574225415166,1949-08-05
1948,46,264.84230597637617,0.8488571428571429,3.2178031414973867,0.012021515700443785,34.0,7.0,5.0,3.0,44.0,93.0,0.3512932502242417,171.84230597637614,171.84230597637614,,171.84230597637614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.84230597637614,990.0,964.7593692239055,25.240630776094463,0.1124148796524224,0.007184230597637557,989.8804008897499,0.20915866405144462,0.0,0.0,0.0,24.91187300179296,0.0,0.0,0.0,,0.9257777525843668,0.0,0.0,0.0,38.867713150607564,0.0,0.0,0.0,0.7916031191569769,0.0,0.0,0.0,0.9707337418698645,0.96,0.96,0.96,37.73149755337166,0.0,0.0,0.0,37.73149755337166,0.14243191368280914,6.098856198774977e-05,273.7644374568714,258.7976520087449,0.3593541103566793,0.3397081113380591,24.95344974979244,24.85012967995803,964.7950577498276,964.735190608035,39.83670453639544,36.348606475874064,6338.8915889664395,7,0.2096194308520648,1949-08-12
1948,47,248.30672958344073,0.8765714285714286,2.2168522563511806,0.0089169561105656,34.0,7.0,5.0,3.0,44.0,93.0,0.3746335954973073,155.30672958344073,155.30672958344073,,155.30672958344073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,201.30672958344073,990.0,964.6879310092183,25.312068990781654,0.10657878302999577,0.005530672958344029,989.8878905440116,0.17080989190901155,0.0,0.0,0.0,25.029149642884335,0.0,0.0,0.0,,0.9194639147060572,0.0,0.0,0.0,35.05211749042423,0.0,0.0,0.0,0.7138924132469293,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.0005539657115,0.0,0.0,0.0,34.0005539657115,0.13690737298844882,6.0811791085285906e-05,256.6827889882703,243.27968621428656,0.3822760603122588,0.3623149038023341,25.070685236845456,24.967795110038487,964.7267311559532,964.6596781172858,35.87408518682318,32.883492706296764,5712.093066239531,7,0.18889196647617498,1949-08-19
1948,48,237.9875937786429,0.8915714285714286,1.2159723126113622,0.005121774807270957,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.378050389670569,147.9875937786429,147.9875937786429,,147.9875937786429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,193.13045092150006,990.0,964.627925562672,25.37207443732812,0.10369309207792585,0.004798759377864272,989.8915081485442,0.15530795625123792,0.0,0.0,0.0,25.108274629621093,0.0,0.0,0.0,,0.9165583375939489,0.0,0.0,0.0,33.40285692744485,0.0,0.0,0.0,0.6803025850803432,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.400771219621504,0.0,0.0,0.0,32.400771219621504,0.13617276825110264,6.081128732662082e-05,243.27968621428656,234.76788002600708,0.3937435684201931,0.3066859060618684,25.131058100749307,25.070685236845456,964.6596781172858,964.608607280156,35.837678744618785,31.309948062032092,5443.329564896412,7,0.1800042845534528,1949-08-26
1948,49,225.58124615274974,0.9158571428571429,2.033912027773803,0.008993660391375459,30.0,6.0,4.0,2.0,30.0,72.0,0.3192830024669013,153.58124615274974,153.58124615274974,,153.58124615274974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,193.58124615274974,990.0,964.5534874769164,25.446512523083488,0.103852188313181,0.005358124615274914,989.8907896870716,0.16704061599426118,0.0,0.0,0.0,25.170261594160802,0.0,0.0,0.0,,0.9188643627282309,0.0,0.0,0.0,34.83525368285719,0.0,0.0,0.0,0.7094756350887412,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.79019607237148,0.0,0.0,0.0,33.79019607237148,0.1497670830953976,6.11147423012855e-05,231.4334061521708,220.53049583159049,0.3264854582968119,0.3111046118928006,25.21375092881296,25.11969645609518,964.588600436913,964.5231829749896,35.09437920656686,32.66479367862391,5676.752940158409,7,0.1877233115131749,1949-09-02
1948,50,220.53049583159049,0.926,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3264854582968119,148.53049583159049,148.53049583159049,,148.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,188.53049583159049,990.0,964.5231829749895,25.476817025010405,0.1020696152845935,0.004853049583159,989.8930773351324,0.15614343132970823,0.0,0.0,0.0,25.21375092881296,0.0,0.0,0.0,,0.9168882271246629,0.0,0.0,0.0,33.675045029509185,0.0,0.0,0.0,0.6858461309472339,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.66479367862391,0.0,0.0,0.0,32.66479367862391,0.148119168532449,6.108882723926064e-05,220.53049583159049,220.53049583159049,0.3264854582968119,0.3264854582968119,25.21375092881296,25.21375092881296,964.5231829749896,964.5231829749896,32.66479367862391,32.66479367862391,5487.685338008817,7,0.18147107599235507,1949-09-09
1948,51,210.11090552335386,0.9400000000000001,2.8975019376072373,0.014146356619963673,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,77.42857142857143,0.3703796595581044,132.68233409478242,132.68233409478242,,132.68233409478242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,173.82519123763956,990.0,964.4606654331401,25.539334566859875,0.09687963801794376,0.0032682334094782,989.8998521285727,0.12644389999356936,0.0,0.0,0.0,25.307077009024177,0.0,0.0,0.0,,0.9082183081324384,0.0,0.0,0.0,29.933847341639044,0.0,0.0,0.0,0.6096506586891862,0.0,0.0,0.0,0.9699275435169786,0.96,0.96,0.96,29.03406959518411,0.0,0.0,0.0,29.03406959518411,0.13774277249576083,6.072878054590718e-05,220.53049583159049,200.2479822683398,0.4544365389812347,0.3264854582968119,25.4,25.21375092881296,964.5231829749896,964.40148789361,32.66479367862391,23.571130490022757,4877.72369199093,7,0.1613003866399117,1949-09-16
1948,52,197.53358869422246,0.9614285714285714,1.0503921705508665,0.0053817065019740136,34.0,6.0,4.0,3.0,44.0,91.0,0.4607812018820008,106.53358869422244,106.53358869422244,,106.53358869422244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,150.53358869422246,990.0,964.4057830475315,25.59421695246845,0.08865927869577768,0.0006533588694221858,989.9106873624348,0.08038935635772569,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8909182649120257,0.0,0.0,0.0,23.64463033554668,0.0,0.0,0.0,0.4815606992983031,0.0,0.0,0.0,0.9681560699298303,0.96,0.96,0.96,22.89273227577754,0.0,0.0,0.0,22.89273227577754,0.11586371103641578,5.968361503682934e-05,200.2479822683398,192.89523707448373,0.4717586674515019,0.4544365389812347,25.4,25.4,964.414209525851,964.40148789361,23.571130490022757,21.72966105267504,3845.9790223306263,7,0.12718184597654186,1949-09-23
1948,53,192.89523707448373,0.971,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4717586674515019,101.89523707448372,101.89523707448372,,101.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,145.89523707448373,990.0,964.414209525851,25.585790474149007,0.0870222544976475,0.0001895237074483,989.9127882217948,0.0735291413872565,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8863995836354002,0.0,0.0,0.0,22.498618084542105,0.0,0.0,0.0,0.4582203275874156,0.0,0.0,0.0,0.9658220327587416,0.96,0.96,0.96,21.72966105267504,0.0,0.0,0.0,21.72966105267504,0.1126500653009096,5.923747892812862e-05,192.89523707448373,192.89523707448373,0.4717586674515019,0.4717586674515019,25.4,25.4,964.414209525851,964.414209525851,21.72966105267504,21.72966105267504,521.511865264201,1,0.12072033918152801,1949-09-30
1949,1,186.83115361090998,0.9778571428571429,1.9753676292944289,0.010661812238730113,24.0,4.0,2.0,2.0,20.0,52.0,0.2784803237424857,134.83115361090998,134.83115361090998,,134.83115361090998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.83115361090998,990.0,964.4263376927781,25.57366230722185,0.0937053514521748,0.0034831153610909715,989.9028115331868,0.12883112174856054,0.0,0.0,0.0,25.347642718660005,0.0,0.0,0.0,,0.9109844614833403,0.0,0.0,0.0,30.535663513037093,0.0,0.0,0.0,0.6219076071901648,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.619593607645978,0.0,0.0,0.0,29.619593607645978,0.15849496009058292,6.101778253724007e-05,193.27466035303507,179.8265102265254,0.2891675978947498,0.269047167926809,25.349949464610912,25.345167567522022,964.4403469795468,964.413450679294,31.129127455894896,27.983857054198825,4976.091726084524,7,0.16455329782025543,1949-10-01
1949,2,172.55548494457454,0.9864285714285714,1.2412182554761313,0.007137669354313071,24.0,4.0,2.0,2.0,20.0,52.0,0.3014056047057939,120.55548494457453,120.55548494457453,,120.55548494457453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,150.55548494457454,990.0,964.4548890301108,25.54511096988914,0.08866700659021372,0.0020555484944574,989.9092774449153,0.1029171273745189,0.0,0.0,0.0,25.351471287429945,0.0,0.0,0.0,,0.9028005279266186,0.0,0.0,0.0,27.060650632392225,0.0,0.0,0.0,0.5511334141016746,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.248831113420458,0.0,0.0,0.0,26.248831113420458,0.15210227696604467,6.047876178308331e-05,177.15463286652889,171.1379824381925,0.3038483874775146,0.2935288745125713,25.351726391643105,25.350625268750367,964.4577240351236,964.4456907342668,27.36321092638969,25.90545221338315,4409.803627054637,7,0.14582683951900255,1949-10-08
1949,3,171.1379824381925,0.987,0.0,0.0,25.0,4.0,2.142857142857143,2.0,21.857142857142858,55.0,0.32137810213967893,116.1379824381925,116.1379824381925,,116.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.142857142857143,2.0,21.857142857142858,147.28083958104963,990.0,964.4577240351236,25.542275964876357,0.08751127840488764,0.0016403984947021713,989.9108483231004,0.0958635315498718,0.0,0.0,0.0,25.357260756426893,0.0,0.0,0.0,,0.8988506905515358,0.0,0.0,0.0,25.971312760853554,0.0,0.0,0.0,0.5289473067383615,0.0,0.0,0.0,0.9691298454255829,0.96,0.96,0.96,25.173413473021885,0.0,0.0,0.0,25.173413473021885,0.14709425175158536,6.017457215483932e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.3038483874775146,25.39046694512964,25.351726391643105,964.4577240351236,964.4577240351236,25.90545221338315,20.78118103085427,4229.133463467677,7,0.1398522970723438,1949-10-15
1949,4,171.1379824381925,0.987,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.4265563901126647,98.1379824381925,98.1379824381925,,98.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,136.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0835786039820305,0.0,989.9164213960181,0.0682304157647056,0.0,0.0,0.0,25.39046694512964,0.0,0.0,0.0,,0.8822419708792886,0.0,0.0,0.0,21.559278727728582,0.0,0.0,0.0,0.4390891797908062,0.0,0.0,0.0,0.9639089179790806,0.96,0.96,0.96,20.78118103085427,0.0,0.0,0.0,20.78118103085427,0.1214293912712189,5.882075566393443e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.4265563901126647,25.39046694512964,25.39046694512964,964.4577240351236,964.4577240351236,20.78118103085427,20.78118103085427,3491.2384131835174,7,0.11545100572696818,1949-10-22
1949,5,171.1379824381925,0.987,0.0,0.0,26.428571428571427,4.0,2.4285714285714284,2.0,25.0,59.857142857142854,0.3497595449260401,111.28083958104965,111.28083958104965,,111.28083958104965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.428571428571427,4.0,2.4285714285714284,2.0,25.0,144.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0864020625420305,0.0012078847107538286,989.9123900527471,0.08860165786627662,0.0,0.0,0.0,25.36606435975728,0.0,0.0,0.0,,0.8942717066456866,0.0,0.0,0.0,24.783224059345354,0.0,0.0,0.0,0.5047499808420642,0.0,0.0,0.0,0.9673895362767488,0.96,0.96,0.96,23.9834476225468,0.0,0.0,0.0,23.9834476225468,0.14014099781273606,5.978202071575901e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.2921619110360717,25.39046694512964,25.347762420728017,964.4577240351236,964.4577240351236,26.3851475663162,20.78118103085427,4029.2192005878624,7,0.13324137568081557,1949-10-29
1949,6,177.97055908354963,0.9837142857142858,2.0915318762458077,0.011442382409564399,23.0,4.0,2.0,2.0,19.0,50.0,0.28136295446948684,127.97055908354962,127.97055908354962,,127.97055908354962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,156.97055908354963,990.0,964.4440588818328,25.555941118167116,0.0909310935890542,0.0027970559083549287,989.9062718505027,0.11626446627915055,0.0,0.0,0.0,25.34594850239058,0.0,0.0,0.0,,0.907238296889857,0.0,0.0,0.0,28.86511476662437,0.0,0.0,0.0,0.5878842111328793,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.99916132362564,0.0,0.0,0.0,27.99916132362564,0.1572086118871428,6.0762792229200934e-05,185.77870557191315,171.1379824381925,0.2921619110360717,0.269137411879778,25.347762420728017,25.343782010933197,964.4577240351236,964.428442588856,29.835074161083032,26.3851475663162,4703.859102369108,7,0.15555089624236468,1949-11-05
1949,7,191.2821028238212,0.9732857142857142,1.0166473575100832,0.005318655781017571,23.0,4.0,2.0,2.0,19.0,50.0,0.2614458171075269,141.2821028238212,141.2821028238212,,141.2821028238212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,170.2821028238212,990.0,964.4174357943523,25.58256420564768,0.09562916760408971,0.004128210282382057,989.9002426221134,0.14135272159675502,0.0,0.0,0.0,25.341454106164466,0.0,0.0,0.0,,0.9138972181604774,0.0,0.0,0.0,32.08966396355798,0.0,0.0,0.0,0.6535573108667613,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.12697404465124,0.0,0.0,0.0,31.12697404465124,0.16271381917473265,6.119793861725651e-05,192.89523707448373,185.77870557191315,0.269137411879778,0.2592080590392868,25.343782010933197,25.340754076733468,964.428442588856,964.414209525851,31.50586768560794,29.835074161083032,5229.331639501408,7,0.17292763358139576,1949-11-12
1949,8,203.05068227989676,0.9514285714285714,3.1225519009142886,0.015176613567848786,23.0,4.0,2.0,2.0,19.0,50.0,0.24660106226142608,153.05068227989676,153.05068227989676,,153.05068227989676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,182.05068227989676,990.0,964.4334086990702,25.566591300929726,0.09978267965462681,0.0053050682279896285,989.8949122521174,0.16619580275898396,0.0,0.0,0.0,25.295307750288107,0.0,0.0,0.0,,0.9187139669026864,0.0,0.0,0.0,34.883633675145106,0.0,0.0,0.0,0.710460970980552,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.837124664890744,0.0,0.0,0.0,33.837124664890744,0.1665560480371361,6.140806325220364e-05,214.75310038088367,192.89523707448373,0.2592080590392868,0.232825509440006,25.340754076733468,25.20906111557583,964.4885186022854,964.401814881952,36.47954636626898,31.50586768560794,5684.6369437016465,7,0.18798402591605973,1949-11-19
1949,9,234.08681552132006,0.9002857142857144,5.006582806421063,0.021338340642600956,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.22437743401715107,181.5153869498915,181.5153869498915,,181.5153869498915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,211.65824409274865,990.0,964.604520893128,25.39547910687205,0.11023226290510958,0.008151538694989115,989.8816161983999,0.23341398534898353,0.0,0.0,0.0,25.043681319922975,0.0,0.0,0.0,,0.9293940299699394,0.0,0.0,0.0,41.43237341077757,0.0,0.0,0.0,0.8438365256777509,0.0,0.0,0.0,0.9744834345130953,0.96,0.96,0.96,40.379321249311445,0.0,0.0,0.0,40.379321249311445,0.17252878098487306,6.178812552698799e-05,249.7991800258312,220.53049583159049,0.2425192210583147,0.2116900905484909,25.15801769479356,24.920033919309912,964.698795080155,964.5231829749896,42.54324867929552,37.76893797031619,6783.725969884324,7,0.22432956249617472,1949-11-26
1949,10,273.0809589447726,0.831857142857143,4.829826941451013,0.017887785798877058,26.0,4.0,3.0,2.0,24.0,59.0,0.21620658831750536,214.0809589447726,214.0809589447726,,214.0809589447726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,247.0809589447726,990.0,964.792323835779,25.207676164220906,0.12273429938160076,0.012816191788954486,989.8644495088294,0.32463191403919656,0.0,0.0,0.0,24.74749375901111,0.0,0.0,0.0,,0.9386125863730371,0.0,0.0,0.0,48.76724178691852,0.0,0.0,0.0,0.9932228469840838,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.79189695118015,0.0,0.0,0.0,47.79189695118015,0.17497708929209496,6.201232311207235e-05,283.6079686159883,261.382924552137,0.2257224725031014,0.208033646896175,24.83557085257044,24.66732790264433,964.834431874464,964.7455316982084,50.11951979000512,45.19844926856968,8029.038687798264,7,0.26551053861766744,1949-12-03
1949,11,287.8668430990641,0.8057142857142858,2.670974750019078,0.008970490377536387,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2585730942877563,213.4382716704927,213.4382716704927,,213.4382716704927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,251.58112881334984,990.0,964.8517966283772,25.148203371622895,0.12432254895421264,0.012687654334098486,989.8629897967118,0.3227782605384407,0.0,0.0,0.0,24.68841490779612,0.0,0.0,0.0,,0.9384228322668992,0.0,0.0,0.0,48.495827938168304,0.0,0.0,0.0,0.9876950700237944,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.52591137940494,0.0,0.0,0.0,47.52591137940494,0.1650944186903857,6.185178144550103e-05,302.30479186612183,283.6079686159883,0.2715015391695843,0.208033646896175,24.73000466868949,24.58552052806696,964.9115239593306,964.834431874464,50.11951979000512,45.99920786192176,7984.353111740029,7,0.26403284099669405,1949-12-10
1949,12,328.06099000937655,0.7425714285714285,6.844916176389494,0.02071501962977374,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.2128859284713253,258.7752757236623,258.7752757236623,,197.45856324382962,61.316712479832674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,295.2038471522337,990.0,965.0403049500468,24.959695049953147,0.13971835973052996,0.021755055144732416,989.8385265851248,0.2916702028471377,0.06210784151683705,0.0,0.0,24.50655143223074,10.523126428076944,0.0,0.0,,0.9308717824613486,0.39169443437271934,0.0,0.0,44.322308563815305,13.494671192213605,0.0,0.0,0.9026946754341204,0.27484055381290445,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,43.30091568061687,13.0898310564472,0.0,0.0,56.39074673706407,0.17167430636900063,6.063868727153802e-05,350.2192051008483,309.0284073518941,0.2491680317024034,0.1684659183182444,24.58383094326437,24.395910745835,965.1510960255042,964.9451420367594,62.16129336649004,51.54941353927176,9473.645451826764,7,0.3132819263170226,1949-12-17
1949,13,386.11615374972797,0.6697142857142858,9.073311052756319,0.0235135944578753,26.0,4.0,3.0,2.0,24.0,59.0,0.1531064095486223,327.11615374972797,327.11615374972797,,163.55807687486399,163.55807687486399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,360.11615374972797,990.0,965.3293925716118,24.670607428388116,0.16262792675167773,0.03542323074994554,989.8019488424983,0.1898243489334178,0.1898243489334178,0.0,0.0,24.282731921953086,24.282731921953086,0.0,0.0,,0.9219766046819542,0.9219766046819542,0.0,0.0,35.908197222402194,35.908197222402194,0.0,0.0,0.7313278456701058,0.7313278456701058,0.0,0.0,0.97,0.97,0.96,0.96,34.830951305730125,34.830951305730125,0.0,0.0,69.66190261146025,0.18036217680022926,5.915865624547096e-05,413.7323824701425,360.34880084276085,0.1637302520835772,0.1426042594194516,24.45379570227585,24.10226777359156,965.4617957211155,965.2017440042138,75.39548071234428,64.28653362084427,11703.199638725322,7,0.38701057006366807,1949-12-24
1949,14,444.36888525130735,0.6021428571428571,8.394332272866295,0.01877788729059923,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,86.42857142857143,0.19423036405261618,357.94031382273585,357.94031382273585,,178.97015691136795,178.97015691136795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,399.5117423941645,990.0,965.5996599836308,24.400340016369164,0.1765318523044038,0.04158806276454714,989.781880084931,0.227022534036687,0.227022534036687,0.0,0.0,23.955197567263546,23.955197567263546,0.0,0.0,,0.9273791793144791,0.9273791793144791,0.0,0.0,38.990095081491354,38.990095081491354,0.0,0.0,0.7940956228409644,0.7940956228409644,0.0,0.0,0.9710678501228378,0.9710678501228378,0.96,0.96,37.86407652141672,37.86407652141672,0.0,0.0,75.72815304283344,0.17048043767682924,5.876756116833895e-05,472.4927083802066,420.28892993659525,0.2132981400510747,0.140379619346388,24.074559276652995,23.784705776935027,965.7262171877107,965.4913001847146,80.74256098466573,70.98714895964122,12722.329711196016,7,0.4207119613490746,1949-12-31
1949,15,530.7009415494956,0.5294285714285715,13.062119371095841,0.024914290326520587,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19424897274233208,427.2723701209242,427.2723701209242,,213.6361850604621,213.6361850604621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,473.70094154949567,990.0,965.9881542369727,24.011845763027313,0.20271552254175065,0.05545447402418479,989.7418300034341,0.32336395310909694,0.32336395310909694,0.0,0.0,23.430311813352308,23.430311813352308,0.0,0.0,,0.937305303879131,0.937305303879131,0.0,0.0,46.00519652543835,46.00519652543835,0.0,0.0,0.9369693793368299,0.9369693793368299,0.0,0.0,0.9796064395072411,0.9796064395072411,0.96,0.96,45.06823351320842,45.06823351320842,0.0,0.0,90.13646702641684,0.1700111362449517,5.860579509360719e-05,563.9275439778775,486.0250263913084,0.2189069350958831,0.1708858498918363,23.69772295384112,23.244767250125864,966.1376739479005,965.7871126187608,93.2234843649479,83.72514472522468,15142.926460438026,7,0.5007581501467602,1950-01-07
1949,16,596.0414932424145,0.4857142857142857,6.409645719311633,0.010847210966101443,41.0,6.0,4.0,3.0,66.0,120.0,0.20143665453711365,476.0414932424145,476.0414932424145,,238.02074662120725,238.02074662120725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,527.0414932424145,990.0,966.280175074291,23.71982492570898,0.22613487432816978,0.06520829864848283,989.7086568270233,0.40109323177107103,0.40109323177107103,0.0,0.0,23.027388520961242,23.027388520961242,0.0,0.0,,0.942253721075461,0.942253721075461,0.0,0.0,50.64421946197982,50.64421946197982,0.0,0.0,1.0314504982073285,1.0314504982073285,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.63133507274023,49.63133507274023,0.0,0.0,99.26267014548046,0.1665242232199093,5.792585406683729e-05,608.7950640130589,571.8920920403683,0.2098297942394516,0.1971106651374327,23.191942913966678,22.94125178100817,966.3351802560522,966.1735144141816,101.6768753514812,94.683896172011,16676.128584440718,7,0.5514592785860025,1950-01-14
1949,17,640.8385377507933,0.46385714285714286,8.287322824601508,0.012887737314401685,41.0,6.0,4.0,3.0,66.0,120.0,0.18738439166893048,520.8385377507933,520.8385377507933,,260.41926887539665,260.41926887539665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,571.8385377507933,990.0,966.4633541510032,23.53664584899686,0.25149143060613083,0.07846033585269023,989.670048233541,0.480220079001964,0.480220079001964,0.0,0.0,22.72647400353608,22.72647400353608,0.0,0.0,,0.9444730039043278,0.9444730039043278,0.0,0.0,54.81101053559072,54.81101053559072,0.0,0.0,1.1163138601953304,1.1163138601953304,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,53.714790324878905,53.714790324878905,0.0,0.0,107.42958064975781,0.1676325932682732,5.730373548428178e-05,666.8063237852695,615.6277736669467,0.1949229796525063,0.1799623004754877,22.896750345037194,22.54906730275188,966.567225295141,966.3625110946678,111.96672015568082,102.93125279986177,18048.169549159313,7,0.5968310036097656,1950-01-21
1949,18,708.0745219860621,0.4342857142857143,11.6325170756528,0.016298673926326245,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17963384464172777,580.7888077003479,580.7888077003479,,193.5962692334493,193.5962692334493,193.5962692334493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,633.5030934146336,990.0,966.7322980879442,23.267701912055795,0.28653479033783047,0.10215503817564142,989.6113101714865,0.2654427378408873,0.2654427378408873,0.2654427378408873,0.0,22.61356934570142,22.61356934570142,22.61356934570142,0.0,,0.9308870395073345,0.9308870395073345,0.9308870395073345,0.0,39.96166881613338,39.96166881613338,39.96166881613338,0.0,0.8138832752776655,0.8138832752776655,0.8138832752776655,0.0,0.9718027578484412,0.9718027578484412,0.9718027578484412,0.96,38.83673844099619,38.83673844099619,38.83673844099619,0.0,116.51021532298857,0.16458477589270457,5.572789428399672e-05,748.233943314839,673.1577568282033,0.1901896242881344,0.1685195150137772,22.805732074544707,22.394848941105856,966.8929357732592,966.5926310273128,122.25661525284832,111.38915962489926,19573.71617426208,7,0.6472789740166032,1950-01-28
1949,19,909.896039392284,0.3607142857142857,52.68604384414737,0.05543300576774964,43.0,7.0,5.0,4.0,78.0,137.0,0.1529934284986132,772.896039392284,772.896039392284,,235.4205199823836,235.4205199823836,235.4205199823836,66.63447944513317,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.896039392284,990.0,967.5224700239613,22.4775299760387,0.42263760647853227,0.19151253550733208,989.3858498580141,0.39466665446930943,0.39466665446930943,0.39466665446930943,0.11021844581773932,21.46871317958355,21.46871317958355,21.46871317958355,5.89674949707874,,0.9390974217806713,0.9390974217806713,0.9390974217806713,0.2680146098766442,46.49806142444789,46.49806142444789,46.49806142444789,12.644072436071992,0.9470073609867188,0.9470073609867188,0.9470073609867188,0.25751675022549886,0.9791726705727495,0.9791726705727495,0.9791726705727495,0.9652275367355855,45.53275349326899,45.53275349326899,45.53275349326899,12.370495859722919,148.9687563395299,0.16387417196296108,5.377767561590184e-05,1117.0362502238706,768.4460718744957,0.1782818665021104,0.1226459749829454,22.276714055433587,20.370235995510477,968.2678282149892,966.973784287498,180.2865361058024,126.1694264187892,25026.751065041026,7,0.8276042018862773,1950-02-04
1949,20,1807.7480738317706,0.1962857142857143,148.31038672003623,0.0864653948423313,49.0,8.0,7.0,5.0,93.0,162.0,0.09087147075536783,1645.7480738317706,1100.0,,275.0,275.0,275.0,275.0,545.7480738317707,51.0,10.0,16.732373785278224,16.844076352832428,451.17162369366,100.0,18.0,23.732373785278224,21.844076352832424,544.1716236936601,1241.7323737852782,990.0,970.4559018569638,19.544098143036113,0.9230058368379542,0.48,988.596994163162,0.5349,0.5349,0.5349,0.5349,17.606192306198174,17.606192306198174,17.606192306198174,17.606192306198174,,0.9317178093650179,0.9317178093650179,0.9317178093650179,0.9317178093650179,44.246201336894536,44.246201336894536,44.246201336894536,44.246201336894536,0.9011446300793183,0.9011446300793183,0.9011446300793183,0.9011446300793183,0.9784286650699048,0.9784286650699048,0.9784286650699048,0.9784286650699048,43.295312256335315,43.295312256335315,43.295312256335315,43.295312256335315,173.18124902534126,0.0976307586308188,4.373263864276295e-05,2155.2089572641244,1492.9232463956196,0.108511941515492,0.0751667254601831,18.617837795204306,16.58416827684413,971.4746423106376,969.4617520268166,184.20459520219197,161.55324499205915,29094.449836257336,7,0.9621180501407849,1950-02-11
1949,21,3371.8565736036153,0.071,313.930589578607,0.09535510136937694,49.0,8.0,7.0,5.0,93.0,162.0,0.04972300083390603,3209.8565736036153,1100.0,,275.0,275.0,275.0,275.0,2109.8565736036153,51.0,10.000000000000002,18.0,60.900448284419596,1969.9561253191957,100.0,18.0,25.0,65.9004482844196,2062.956125319196,1243.0,990.0,974.2832881441718,15.71671185582818,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.775522443309901,13.775522443309901,13.775522443309901,13.775522443309901,,0.8923805271626657,0.8923805271626657,0.8923805271626657,0.8923805271626657,33.24067951815878,33.24067951815878,33.24067951815878,33.24067951815878,0.6769995828545576,0.6769995828545576,0.6769995828545576,0.6769995828545576,0.97,0.97,0.97,0.97,32.243459132614014,32.243459132614014,32.243459132614014,32.243459132614014,128.97383653045608,0.040489186495215344,3.256915063900406e-05,4352.723084314373,2496.800686844093,0.0648830324557323,0.0372180809258895,15.759636515789104,11.73332734318648,976.3254832442952,972.2991740716926,151.92334711382605,103.69068347223045,21667.60453711662,7,0.7165213140580893,1950-02-18
1949,22,5049.362232249821,0.016714285714285713,121.73748563713681,0.024915811189159386,57.142857142857146,10.571428571428571,11.285714285714286,11.857142857142858,136.71428571428572,227.57142857142858,0.044794297746572787,4821.790803678393,1100.0,,275.0,275.0,275.0,275.0,3721.7908036783924,42.857142857142854,7.428571428571429,13.714285714285714,68.14285714285714,3589.6479465355355,100.0,18.0,25.0,80.0,3726.362232249821,1243.0,990.0144570887135,977.5654173530767,12.449039735636868,0.9208889416947956,0.48,988.6135681470187,0.5349,0.5349,0.5349,0.5349,10.51325079394208,10.51325079394208,10.51325079394208,10.51325079394208,,0.7567131284998021,0.7567131284998021,0.7567131284998021,0.7567131284998021,21.477232036489998,21.477232036489998,21.477232036489998,21.477232036489998,0.43741816774928705,0.43741816774928705,0.43741816774928705,0.43741816774928705,0.9637418167749287,0.9637418167749287,0.9637418167749287,0.9637418167749287,20.702455637688338,20.702455637688338,20.702455637688338,20.702455637688338,82.80982255075335,0.016474185199399343,2.0911571351200343e-05,5186.55444773476,4629.081161917657,0.060949377553452,0.0312346089552292,11.227592061172452,10.291327182300954,977.7972938495116,976.8312185263092,94.9287822706902,79.10170092908717,13912.050188526562,7,0.46005456972640746,1950-02-25
1949,23,4793.546492702603,0.019857142857142858,99.78941737555748,0.020775102180225043,68.0,14.0,17.0,21.0,195.0,315.0,0.0657815383478253,4478.546492702602,1100.0,,275.0,275.0,275.0,275.0,3378.546492702603,32.0,4.0,8.0,59.0,3275.546492702603,100.0,18.0,25.0,80.0,3470.546492702603,1243.0,990.0014527293141,977.1303383863822,12.871114342931914,0.9257467429372774,0.48,988.5957059863767,0.5349,0.5349,0.5349,0.5349,10.930467599994659,10.930467599994659,10.930467599994659,10.930467599994659,,0.7867431773171157,0.7867431773171157,0.7867431773171157,0.7867431773171157,23.207229146531965,23.207229146531965,23.207229146531965,23.207229146531965,0.4726523247766184,0.4726523247766184,0.4726523247766184,0.4726523247766184,0.967208906281711,0.967208906281711,0.967208906281711,0.967208906281711,22.44896010319571,22.44896010319571,22.44896010319571,22.44896010319571,89.79584041278284,0.01878390995082026,2.2675717275955264e-05,5044.696092568841,4594.912800663202,0.0685540757061885,0.0624418189361327,11.29012016226806,10.493946397191388,977.578831982556,976.7686904252135,96.00514136567624,82.38949833545396,15085.701189347517,7,0.4988657800710158,1950-03-04
1949,24,4408.202055226635,0.027142857142857142,82.76730886798383,0.018930524499721442,68.0,14.0,17.0,21.0,195.0,315.0,0.07156308318097916,4093.2020552266345,1100.0,,275.0,275.0,275.0,275.0,2993.2020552266354,32.0,4.000000000000002,8.0,59.0,2890.2020552266354,100.0,18.0,25.0,80.0,3085.2020552266354,1243.0,990.0,976.4270097610648,13.57299023893529,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.631800826417015,11.631800826417015,11.631800826417015,11.631800826417015,,0.836358724429289,0.836358724429289,0.836358724429289,0.836358724429289,26.25424661767946,26.25424661767946,26.25424661767946,26.25424661767946,0.534709707081048,0.534709707081048,0.534709707081048,0.534709707081048,0.9698464414290571,0.9698464414290571,0.9698464414290571,0.9698464414290571,25.46293040149913,25.46293040149913,25.46293040149913,25.46293040149913,101.85172160599652,0.023185056961942917,2.5720131718685988e-05,4685.510192210626,4140.75694918423,0.0760730474803787,0.0672285379986299,12.121225370474685,11.124326935736342,976.9344836517454,975.937585217007,109.89248833631552,93.1029235694774,17111.08922980741,7,0.5658428978110916,1950-03-11
1949,25,3959.3804026882312,0.03842857142857143,36.38624725038809,0.009126280552633615,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.06847281585504243,3687.808974116803,1100.0,,275.0,275.0,275.0,275.0,2587.808974116803,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2470.523259831088,100.0,18.0,25.0,80.0,2636.3804026882312,1243.0,990.0,975.59047444949,14.409525550510093,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.468336137991814,12.468336137991814,12.468336137991814,12.468336137991814,,0.8740588368847895,0.8740588368847895,0.8740588368847895,0.8740588368847895,29.392382566606976,29.392382566606976,29.392382566606976,29.392382566606976,0.5986228628636858,0.5986228628636858,0.5986228628636858,0.5986228628636858,0.97,0.97,0.97,0.97,28.51061108960877,28.51061108960877,28.51061108960877,28.51061108960877,114.04244435843506,0.028816266341134628,2.8798597060210877e-05,4056.5448687282815,3886.053218431513,0.0789859456319122,0.0604839027838195,12.620269243662612,12.27533347770906,975.7834771097728,975.4385413438192,115.87104754726973,111.72643409780962,19159.13065221709,7,0.6335691353246392,1950-03-18
1949,26,3886.053218431513,0.041,0.0,0.0,59.0,11.0,12.0,13.0,144.0,239.0,0.0615019884098409,3647.053218431513,1100.0,,275.0,275.0,275.0,275.0,2547.053218431513,41.0,7.0,13.0,67.0,2419.053218431513,100.0,18.0,25.0,80.0,2563.053218431513,1243.0,990.0,975.4385413438192,14.56145865618089,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.62026924366261,12.62026924366261,12.62026924366261,12.62026924366261,,0.8774112408614155,0.8774112408614155,0.8774112408614155,0.8774112408614155,29.863672048265396,29.863672048265396,29.863672048265396,29.863672048265396,0.6082214266449163,0.6082214266449163,0.6082214266449163,0.6082214266449163,0.97,0.97,0.97,0.97,28.96776188681743,28.96776188681743,28.96776188681743,28.96776188681743,115.87104754726973,0.029817154072336,2.9260365542239826e-05,3886.053218431513,3886.053218431513,0.0615019884098409,0.0615019884098409,12.620269243662612,12.620269243662612,975.4385413438192,975.4385413438192,115.87104754726973,115.87104754726973,19466.33598794131,7,0.6437280419292761,1950-03-25
1949,27,3806.018866773002,0.044571428571428574,21.684883457076335,0.0057165553225949715,70.0,14.0,18.0,25.0,168.0,295.0,0.07752080954450521,3511.018866773002,1100.0,,275.0,275.0,275.0,275.0,2411.018866773002,30.0,3.999999999999998,7.0,55.0,2315.018866773002,100.0,18.0,25.0,80.0,2483.018866773002,1243.0,990.0,975.2689447414951,14.731055258504885,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.789865845986608,12.789865845986608,12.789865845986608,12.789865845986608,,0.8811533898916944,0.8811533898916944,0.8811533898916944,0.8811533898916944,30.394673177963586,30.394673177963586,30.394673177963586,30.394673177963586,0.6190361136041462,0.6190361136041462,0.6190361136041462,0.6190361136041462,0.97,0.97,0.97,0.97,29.482832982624675,29.482832982624675,29.482832982624675,29.482832982624675,117.9313319304987,0.030994270765303287,2.978063937638856e-05,3886.053218431513,3734.2590342319786,0.0789982690798182,0.0759124961544061,12.941928348275944,12.620269243662612,975.4385413438192,975.1168822392058,119.78548452602988,115.87104754726973,19812.46376432378,7,0.6551740662805483,1950-04-01
1949,28,3696.894981475853,0.04842857142857143,13.54455607055921,0.003692401681458029,70.0,14.0,18.0,25.0,168.0,295.0,0.07980025441707105,3401.894981475853,1100.0,,275.0,275.0,275.0,275.0,2301.894981475853,30.0,4.0,7.0,55.0,2205.894981475853,100.0,18.0,25.0,80.0,2373.894981475853,1243.0,990.0,975.037706032175,14.962293967824994,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.021104555306717,13.021104555306717,13.021104555306717,13.021104555306717,,0.8861048497950115,0.8861048497950115,0.8861048497950115,0.8861048497950115,31.1175943092108,31.1175943092108,31.1175943092108,31.1175943092108,0.6337595582323992,0.6337595582323992,0.6337595582323992,0.6337595582323992,0.97,0.97,0.97,0.97,30.184066479934476,30.184066479934476,30.184066479934476,30.184066479934476,120.7362659197379,0.03266137784904194,3.0488956040337856e-05,3709.973587521388,3639.447141738064,0.0810562672052214,0.0795153908891,13.142839263322564,12.99339036630544,975.0654202211764,974.9159713241592,122.13999162395922,120.41618606442844,20283.69267451597,7,0.6707570328874328,1950-04-08
1949,29,3712.8586336960207,0.04785714285714286,24.655763330388513,0.0066157761284413715,70.0,14.0,18.0,25.0,168.0,295.0,0.07946231331161684,3417.8586336960207,1100.0,,275.0,275.0,275.0,275.0,2317.8586336960207,30.0,4.0,7.0,55.0,2221.8586336960207,100.0,18.0,25.0,80.0,2389.8586336960207,1243.0,990.0,975.0715337714034,14.928466228596578,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.987276816078301,12.987276816078301,12.987276816078301,12.987276816078301,,0.8853584407289363,0.8853584407289363,0.8853584407289363,0.8853584407289363,31.010837158861246,31.010837158861246,31.010837158861246,31.010837158861246,0.6315852781845467,0.6315852781845467,0.6315852781845467,0.6315852781845467,0.97,0.97,0.97,0.97,30.080512044095403,30.080512044095403,30.080512044095403,30.080512044095403,120.32204817638163,0.03241315574168359,3.0384355600096372e-05,3773.148259641381,3639.447141738064,0.0810562672052214,0.0781840467694842,13.142839263322564,12.859520227765522,975.1992903597162,974.9159713241592,122.13999162395922,118.7780649377316,20214.10409363211,7,0.66845582320212,1950-04-15
1949,30,3638.6318150370453,0.05028571428571428,29.15919112888748,0.0080728862304005,70.0,14.0,18.0,25.0,168.0,295.0,0.08110011769460308,3343.6318150370453,1100.0,,275.0,275.0,275.0,275.0,2243.6318150370453,30.0,4.0,7.0,55.0,2147.6318150370453,100.0,18.0,25.0,80.0,2315.6318150370453,1243.0,990.0,974.9142436080547,15.08575639194534,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.144566979427063,13.144566979427063,13.144566979427063,13.144566979427063,,0.8881245705952681,0.8881245705952681,0.8881245705952681,0.8881245705952681,31.484943040132407,31.484943040132407,31.484943040132407,31.484943040132407,0.6412412024466885,0.6412412024466885,0.6412412024466885,0.6412412024466885,0.97,0.97,0.97,0.97,30.54039474892843,30.54039474892843,30.54039474892843,30.54039474892843,122.16157899571373,0.03359188250356721,3.0848883584776194e-05,3709.973587521388,3530.1446963297662,0.083565979691061,0.0795153908891,13.374456350021084,12.99339036630544,975.0654202211764,974.6843542374606,124.81841042069186,120.41618606442844,20523.145271279907,7,0.6786754388650763,1950-04-22
1949,31,3380.426944894156,0.06385714285714285,45.61741284124706,0.013689367039609728,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.0929146848422552,3066.8555163227275,1100.0,,275.0,275.0,275.0,275.0,1966.8555163227277,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1865.141230608442,100.0,18.0,25.0,80.0,2057.4269448941563,1243.0,990.0,974.3670951927518,15.632904807248142,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.691715394729867,13.691715394729867,13.691715394729867,13.691715394729867,,0.8969759511442149,0.8969759511442149,0.8969759511442149,0.8969759511442149,33.12355553772035,33.12355553772035,33.12355553772035,33.12355553772035,0.6746141657376853,0.6746141657376853,0.6746141657376853,0.6746141657376853,0.97,0.97,0.97,0.97,32.12984887158874,32.12984887158874,32.12984887158874,32.12984887158874,128.51939548635497,0.03807817629005159,3.2454392799584584e-05,3496.150307110389,3210.822806441037,0.0999743739692085,0.0843785232574342,14.05111464049957,13.446492079557396,974.6123185079244,974.0076959469822,132.70941272149466,125.65514497944004,21591.258441707632,7,0.7139966415908608,1950-04-29
1949,32,2937.3298549010615,0.09128571428571428,66.90337951046584,0.02277937315231267,65.0,14.0,17.0,23.0,202.0,321.0,0.10950501627702415,2616.3298549010615,1100.0,,275.0,275.0,275.0,275.0,1516.3298549010613,35.0,4.000000000000002,8.0,57.0,1412.3298549010613,100.0,18.0,25.0,80.0,1614.3298549010613,1243.0,990.0,973.3625203394164,16.637479660583658,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.696290248065381,14.696290248065381,14.696290248065381,14.696290248065381,,0.909758543733053,0.909758543733053,0.909758543733053,0.909758543733053,36.0613487754544,36.0613487754544,36.0613487754544,36.0613487754544,0.7344470219033481,0.7344470219033481,0.7344470219033481,0.7344470219033481,0.97,0.97,0.97,0.97,34.97950831219076,34.97950831219076,34.97950831219076,34.97950831219076,139.91803324876304,0.047786290204911985,3.533283667898057e-05,3139.322872631896,2742.499149867776,0.1170465267110388,0.1022513494226495,15.166571260214702,14.208720894921946,973.8500896925598,972.892239327267,145.20377747235835,134.45901186847416,23506.229585792193,7,0.7773224069375725,1950-05-06
1949,33,2515.9396412429246,0.123,49.537135941910556,0.019525041867232473,65.0,14.0,17.0,23.0,202.0,321.0,0.12777487932706885,2194.9396412429246,1100.0,,275.0,275.0,275.0,275.0,1094.9396412429248,35.00000000000001,4.000000000000001,8.000000000000004,57.0,990.9396412429248,100.0,18.0,25.0,80.0,1192.9396412429248,1243.0,990.0,972.3453715478278,17.65462845217225,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.713439039653972,15.713439039653972,15.713439039653972,15.713439039653972,,0.9207502275599774,0.9207502275599774,0.9207502275599774,0.9207502275599774,39.021330230269484,39.021330230269484,39.021330230269484,39.021330230269484,0.7947317765838999,0.7947317765838999,0.7947317765838999,0.7947317765838999,0.9703378886980137,0.9703378886980137,0.9703378886980137,0.9703378886980137,37.86413524603795,37.86413524603795,37.86413524603795,37.86413524603795,151.4565409841518,0.0603291324836829,3.824660125862419e-05,2680.67299096166,2395.739198274402,0.1339878732339518,0.1197460492504328,16.00357803992278,15.315806816194929,972.7430037712868,972.055232547559,154.89919141005737,146.88727017973451,25444.698885337497,7,0.841425227689732,1950-05-13
