WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1950,27,3317.984704613221,0.06728571428571428,59.21523197825815,0.017977492099858043,70.0,14.0,18.0,25.0,168.0,295.0,0.0890398662941431,3022.984704613221,1100.0,,275.0,275.0,275.0,275.0,1922.9847046132206,29.999999999999993,4.0,6.999999999999996,55.0,1826.984704613221,100.0,18.0,25.0,80.0,1994.984704613221,1243.0,990.0,974.2332000375721,15.766799962427772,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.825610549909495,13.825610549909495,13.825610549909495,13.825610549909495,,0.8989289010800751,0.8989289010800751,0.8989289010800751,0.8989289010800751,33.52116734651951,33.52116734651951,33.52116734651951,33.52116734651951,0.6827121659168942,0.6827121659168942,0.6827121659168942,0.6827121659168942,0.97,0.97,0.97,0.97,32.515532326123925,32.515532326123925,32.515532326123925,32.515532326123925,130.0621293044957,0.03929296064349146,3.2843972046589824e-05,3488.168641405712,3122.545576863084,0.0944742014931156,0.0845715991188765,14.24921781574323,13.463405609264887,974.5954049782168,973.8095927717384,134.90950649396115,125.8518603410646,21850.43772315528,7,0.7225673850249762,1951-04-01
1950,28,3013.3179841469814,0.08528571428571428,22.7131760306568,0.007516149133336314,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.08302339769432339,2762.88941271841,1100.0,,275.0,275.0,275.0,275.0,1662.88941271841,39.142857142857146,4.571428571428571,9.285714285714286,58.42857142857143,1551.4608412898385,100.0,18.0,25.0,80.0,1690.3179841469814,1243.0,990.0,973.5459399617341,16.45406003826591,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.512870625747636,14.512870625747636,14.512870625747636,14.512870625747636,,0.9077283787708287,0.9077283787708287,0.9077283787708287,0.9077283787708287,35.528998431863776,35.528998431863776,35.528998431863776,35.528998431863776,0.7236048560461054,0.7236048560461054,0.7236048560461054,0.7236048560461054,0.97,0.97,0.97,0.97,34.463128478907855,34.463128478907855,34.463128478907855,34.463128478907855,137.85251391563142,0.0457564244501395,3.4811240887785714e-05,3080.145690401829,2963.5533446484865,0.0981937668173819,0.0722306691504131,14.632992169364677,14.351562369270477,973.7072482182112,973.425818418117,139.19765809689972,136.04970883852687,23159.222337826082,7,0.7658472995312858,1951-04-08
1950,29,2922.747274521469,0.09242857142857143,6.979213864930508,0.002384784365243157,54.0,13.0,14.0,19.0,117.0,217.0,0.07424661680786146,2705.747274521469,1100.0,,275.0,275.0,275.0,275.0,1605.7472745214689,46.0,5.0,11.0,61.0,1482.747274521469,100.0,18.0,25.0,80.0,1599.747274521469,1243.0,990.0,973.3273210074657,16.67267899253438,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.731489580016104,14.731489580016104,14.731489580016104,14.731489580016104,,0.9101637939213792,0.9101637939213792,0.9101637939213792,0.9101637939213792,36.16079351366073,36.16079351366073,36.16079351366073,36.16079351366073,0.7364723729869801,0.7364723729869801,0.7364723729869801,0.7364723729869801,0.97,0.97,0.97,0.97,35.0759697082509,35.0759697082509,35.0759697082509,35.0759697082509,140.3038788330036,0.04800552747245076,3.543027243257667e-05,2942.868341840209,2914.698847593973,0.0744502301426884,0.0737375834707941,14.750916817427305,14.682921486488103,973.3758891009936,973.3078937700544,140.5222007838071,139.75807395599486,23571.051643944607,7,0.7794659935166868,1951-04-15
1950,30,2894.1015909975345,0.09457142857142857,5.9494923298746345,0.0020633881678594284,54.0,13.0,14.0,19.0,117.0,217.0,0.07498342157939021,2677.1015909975345,1100.0,,275.0,275.0,275.0,275.0,1577.101590997534,46.0,5.0,11.0,61.0,1454.1015909975342,100.0,18.0,25.0,80.0,1571.1015909975342,1243.0,990.0,973.2581762541321,16.741823745868015,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.80063433334974,14.80063433334974,14.80063433334974,14.80063433334974,,0.9109340664735159,0.9109340664735159,0.9109340664735159,0.9109340664735159,36.36130351592804,36.36130351592804,36.36130351592804,36.36130351592804,0.7405560797541353,0.7405560797541353,0.7405560797541353,0.7405560797541353,0.97,0.97,0.97,0.97,35.2704644104502,35.2704644104502,35.2704644104502,35.2704644104502,141.0818576418008,0.04875143941988218,3.5626731727727476e-05,2914.698847593973,2873.0524012848505,0.0755294264396138,0.0744502301426884,14.851442722311385,14.750916817427305,973.3078937700544,973.2073678651705,141.6538787424835,140.5222007838071,23701.752083822535,7,0.7837880980100045,1951-04-22
1950,31,2820.5089018541244,0.09957142857142857,12.977984255269932,0.004611536250775529,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09196518516450843,2561.366044711267,1100.0,,275.0,275.0,275.0,275.0,1461.366044711267,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1336.9374732826957,100.0,18.0,25.0,80.0,1497.5089018541241,1243.0,990.0,973.0805387286134,16.9194612713866,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.978271858868322,14.978271858868322,14.978271858868322,14.978271858868322,,0.9129015772389749,0.9129015772389749,0.9129015772389749,0.9129015772389749,36.87728879954644,36.87728879954644,36.87728879954644,36.87728879954644,0.7510649450009458,0.7510649450009458,0.7510649450009458,0.7510649450009458,0.97,0.97,0.97,0.97,35.77097013556005,35.77097013556005,35.77097013556005,35.77097013556005,143.0838805422402,0.05073908790263896,3.613229306622227e-05,2873.0524012848505,2782.206511497961,0.0992018381307718,0.0755294264396138,15.070725904555609,14.851442722311385,973.2073678651705,972.988084682926,144.12518537512355,141.6538787424835,24038.09193109635,7,0.7949104474568899,1951-04-29
1950,32,2747.3782216638688,0.105,12.163229419941802,0.0044586248313076855,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.1052221955412802,2458.521078806726,1100.0,,275.0,275.0,275.0,275.0,1358.5210788067259,42.142857142857146,4.714285714285715,10.857142857142858,61.285714285714285,1239.5210788067257,100.0,18.0,25.0,80.0,1424.3782216638685,1243.0,990.0,972.9040163971196,17.095983602880324,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.154794190362045,15.154794190362045,15.154794190362045,15.154794190362045,,0.9148035581273558,0.9148035581273558,0.9148035581273558,0.9148035581273558,37.38962210177612,37.38962210177612,37.38962210177612,37.38962210177612,0.7614994318080676,0.7614994318080676,0.7614994318080676,0.7614994318080676,0.97,0.97,0.97,0.97,36.267933438722835,36.267933438722835,36.267933438722835,36.267933438722835,145.07173375489134,0.05281352028688242,3.663427620073014e-05,2782.206511497961,2697.0639055583683,0.1190183144487056,0.0992018381307718,15.276242539582192,15.070725904555609,972.988084682926,972.7825680478996,146.44047092463805,144.12518537512355,24372.051270821747,7,0.8059540764160631,1951-05-06
1950,33,2618.17487822727,0.115,20.373432306885142,0.007797125366744386,65.0,14.0,17.0,23.0,202.0,321.0,0.12263772748393477,2297.17487822727,1100.0,,275.0,275.0,275.0,275.0,1197.1748782272698,34.999999999999986,3.999999999999997,8.000000000000002,57.0,1093.1748782272698,100.0,18.0,25.0,80.0,1295.1748782272698,1243.0,990.0,972.59214625779,17.407853742210023,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.466664329691744,15.466664329691744,15.466664329691744,15.466664329691744,,0.918124975111217,0.918124975111217,0.918124975111217,0.918124975111217,38.29776028857625,38.29776028857625,38.29776028857625,38.29776028857625,0.77999511789361,0.77999511789361,0.77999511789361,0.77999511789361,0.97,0.97,0.97,0.97,37.148827479918964,37.148827479918964,37.148827479918964,37.148827479918964,148.59530991967586,0.05677810364892411,3.752406816153431e-05,2671.4046921253907,2554.4498794101723,0.1256630645163096,0.120161501904307,15.62048329235369,15.338178572006647,972.7206320154752,972.438327295128,150.33966906510696,147.14006876725065,24964.012066505544,7,0.8255294995537548,1951-05-13
1950,34,2404.0325868108143,0.13271428571428573,36.131178171001594,0.015046102572756414,65.0,14.0,17.0,23.0,202.0,321.0,0.1336523716733853,2083.0325868108143,1100.0,,275.0,275.0,275.0,275.0,983.032586810814,34.99999999999999,4.0,8.000000000000002,57.0,879.032586810814,100.0,18.0,25.0,80.0,1081.032586810814,1243.0,990.0,972.0752510716123,17.92474892838769,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.983559515869413,15.983559515869413,15.983559515869413,15.983559515869413,,0.9232738252286056,0.9232738252286056,0.9232738252286056,0.9232738252286056,39.8000500383445,39.8000500383445,39.8000500383445,39.8000500383445,0.8105916504754481,0.8105916504754481,0.8105916504754481,0.8105916504754481,0.9711905305861778,0.9711905305861778,0.9711905305861778,0.9711905305861778,38.65384370085742,38.65384370085742,38.65384370085742,38.65384370085742,154.6153748034297,0.0644030889140609,3.904428656652265e-05,2542.9744128795624,2301.531632213161,0.1394723389881568,0.1262301336475157,16.230975613174103,15.648182694324184,972.4106278931577,971.8278349743076,157.4959872758812,150.65456697762733,25975.382966976187,7,0.8589743044634982,1951-05-20
1950,35,2195.331139804383,0.15542857142857144,28.496470962261355,0.013045120984640614,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13770375742119453,1892.6168540900974,1100.0,,275.0,275.0,275.0,275.0,792.6168540900973,35.857142857142854,4.571428571428571,8.857142857142858,53.51969200947611,689.8114477949069,100.0,18.0,25.0,74.5196920094761,877.8114477949069,1243.0,990.0,971.5714889581485,18.428511041851493,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.487321629333216,16.487321629333216,16.487321629333216,16.487321629333216,,0.9262318617140793,0.9262318617140793,0.9262318617140793,0.9262318617140793,41.18548070230701,41.18548070230701,41.18548070230701,41.18548070230701,0.8388081609431162,0.8388081609431162,0.8388081609431162,0.8388081609431162,0.9738808160943115,0.9738808160943115,0.9738808160943115,0.9738808160943115,40.11006008944399,40.11006008944399,40.11006008944399,40.11006008944399,160.44024035777596,0.07315681543796296,4.051521221155959e-05,2276.101843596241,2102.056335477332,0.1479792981805022,0.1201374222689767,16.712467708743354,16.2923578615597,971.766452725922,971.3463428787384,163.03430371325427,158.19901514661703,26953.960380106364,7,0.891334668654311,1951-05-27
1950,36,1992.138023411014,0.17742857142857144,31.57323417764555,0.016018701240302403,62.0,12.0,14.0,16.0,153.0,257.0,0.12918140720928628,1735.138023411014,1100.0,,275.0,275.0,275.0,275.0,635.1380234110139,38.0,6.000000000000002,11.0,39.54166682714483,540.596356583869,100.0,18.0,25.0,55.54166682714483,693.596356583869,1243.0,990.0,971.0518590504632,18.948140949536732,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.006951537018455,17.006951537018455,17.006951537018455,17.006951537018455,,0.9288347585626353,0.9288347585626353,0.9288347585626353,0.9288347585626353,42.60322973893779,42.60322973893779,42.60322973893779,42.60322973893779,0.8676828867400771,0.8676828867400771,0.8676828867400771,0.8676828867400771,0.9767682886740078,0.9767682886740078,0.9767682886740078,0.9767682886740078,41.614163006481476,41.614163006481476,41.614163006481476,41.614163006481476,166.4566520259259,0.08371513192809468,4.203450808735503e-05,2094.7380107984795,1881.0436962338129,0.1366262785466175,0.1226883737608961,17.343130953495567,16.730132630381938,971.3286779570998,970.7156796339862,170.3815265044382,163.23852618313154,27964.717540355552,7,0.9247591779218106,1951-06-03
1950,37,1719.2773418263823,0.20485714285714285,38.78915897123147,0.022526898450005058,62.0,12.0,14.0,16.0,153.0,257.0,0.1497688422193915,1462.2773418263823,1100.0,,275.0,275.0,275.0,275.0,362.27734182638227,37.99999999999999,6.0,11.0,22.554231397751426,284.72311042863083,100.0,18.0,25.0,38.55423139775143,437.72311042863083,1243.0,990.0,970.1930498735929,19.80695012640706,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.865760713888783,17.865760713888783,17.865760713888783,17.865760713888783,,0.9331388499488437,0.9331388499488437,0.9331388499488437,0.9331388499488437,44.962076149622185,44.962076149622185,44.962076149622185,44.962076149622185,0.9157245651654212,0.9157245651654212,0.9157245651654212,0.9157245651654212,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,44.059870721744154,44.059870721744154,44.059870721744154,44.059870721744154,176.23948288697662,0.1027721411532885,4.450491992095369e-05,1832.2961330880007,1609.5195834351923,0.159674975467826,0.1402611703201454,18.220362702537265,17.500623080582038,970.5581875068996,969.8384478849443,180.03080638860058,172.23338502943403,29608.23312501207,7,0.9791082382609811,1951-06-10
1950,38,1484.2808106678442,0.23285714285714285,34.79628549794909,0.023746135703128245,62.0,12.0,14.0,16.0,153.0,257.0,0.17361174134459642,1227.2808106678442,1100.0,,275.0,275.0,275.0,275.0,127.28081066784411,26.113689414455717,4.424101487931728,6.692870981209987,7.924097162200411,82.12605162204626,88.11368941445572,16.42410148793173,20.692870981209985,23.92409716220041,235.12605162204628,1225.2306618835973,990.0,969.4338303113884,20.56616968861158,0.8907412179417326,0.48,988.6292587820582,0.5349,0.5349,0.5349,0.5349,18.660528470669835,18.660528470669835,18.660528470669835,18.660528470669835,,0.9360002290067635,0.9360002290067635,0.9360002290067635,0.9360002290067635,47.1061378491493,47.1061378491493,47.1061378491493,47.1061378491493,0.9593918095549754,0.9593918095549754,0.9593918095549754,0.9593918095549754,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.16401509216631,46.16401509216631,46.16401509216631,46.16401509216631,184.65606036866524,0.12484525472899068,4.663031827491546e-05,1589.152359062425,1365.945584949549,0.1881480513072504,0.1617214350369941,19.101657697513357,18.286164504356968,969.7726460831248,969.0515165052216,189.2986533894244,180.7210482266293,31022.21814193576,7,1.0258670020481402,1951-06-17
1950,39,1216.0513579879519,0.2732857142857143,34.03126684790099,0.027800293900437013,62.0,12.0,14.0,16.0,153.0,257.0,0.2119773812001471,959.0513579879519,959.0513579879519,,239.76283949698797,239.76283949698797,239.76283949698797,239.76283949698797,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1047.0513579879519,990.0,968.5790185536764,21.420981446323577,0.6325279930890334,0.32473546769871536,989.0427365392122,0.40866479820516577,0.40866479820516577,0.40866479820516577,0.40866479820516577,20.055053187330607,20.055053187330607,20.055053187330607,20.055053187330607,,0.9373822552423062,0.9373822552423062,0.9373822552423062,0.9373822552423062,44.141449790548606,44.141449790548606,44.141449790548606,44.141449790548606,0.8990111973635153,0.8990111973635153,0.8990111973635153,0.8990111973635153,0.9780090614729859,0.9780090614729859,0.9780090614729859,0.9780090614729859,43.17525632598852,43.17525632598852,43.17525632598852,43.17525632598852,172.70102530395408,0.14204362994214245,5.008325087333147e-05,1327.7083044595877,1127.726717014242,0.2278920913396737,0.1935666133417805,20.58419000606776,19.33680822995941,968.9299403854444,968.301426824902,186.71616944629645,160.0207851354854,29013.772251064285,7,0.9594501405775226,1951-06-24
1950,40,1035.3504303122186,0.321,25.041661875903237,0.0244938074776546,58.0,11.0,11.0,11.0,136.0,227.0,0.21978725465117363,808.3504303122187,808.3504303122187,,238.83497426622534,238.83497426622534,238.83497426622534,91.84550751354254,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.3504303122187,990.0,968.0024334375803,21.997566562419657,0.4681469649057379,0.20221143554409535,989.3296415995502,0.40730677658537934,0.40730677658537934,0.40730677658537934,0.13927794774733435,20.919901385384446,20.919901385384446,20.919901385384446,8.8978561703775,,0.938631482836861,0.938631482836861,0.938631482836861,0.40053656118121145,46.02207208350397,46.02207208350397,46.02207208350397,17.477004514127096,0.9373130770571073,0.9373130770571073,0.9373130770571073,0.35594713878059253,0.9770232853066306,0.9770232853066306,0.9770232853066306,0.9655947138780592,44.98035825052495,44.98035825052495,44.98035825052495,17.006192032535612,151.94726678411047,0.14677068460487533,5.226611590538324e-05,1096.498822347363,952.4350838829192,0.2383364534142933,0.2070225661656825,21.331631596510974,20.69270626148852,968.2032820130916,967.7097403355316,160.71826888227037,139.91999861607096,25527.140819730557,7,0.844151482133947,1951-07-01
1950,41,868.7191381587845,0.37242857142857144,22.597178269977444,0.026321003998324856,58.0,11.0,11.0,11.0,136.0,227.0,0.2621298930377486,641.7191381587845,641.7191381587845,,213.9063793862615,213.9063793862615,213.9063793862615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,721.7191381587845,990.0,967.3748765526352,22.625123447364867,0.33725487851397196,0.12234112557273429,989.5404039959133,0.3255667207907256,0.3255667207907256,0.3255667207907256,0.0,21.83996072248744,21.83996072248744,21.83996072248744,0.0,,0.9353499472526335,0.9353499472526335,0.9353499472526335,0.0,42.82180143072413,42.82180143072413,42.82180143072413,0.0,0.8721344486909192,0.8721344486909192,0.8721344486909192,0.0,0.9762747583604865,0.9762747583604865,0.9762747583604865,0.96,41.8168446263186,41.8168446263186,41.8168446263186,0.0,125.45053387895582,0.1442892308312595,5.4324524708976704e-05,941.1240560143012,794.2548359930772,0.2858024776344938,0.2412009325968717,22.27876299682737,21.40569425286593,967.6644962240572,967.0770193439724,138.13352387017466,111.66071831231986,21075.68969166458,7,0.6969474104386435,1951-07-08
1950,42,713.2349805460375,0.4318571428571429,20.00553577365674,0.02813680937221037,58.0,11.0,11.0,11.0,136.0,227.0,0.31916412050521303,486.23498054603755,486.23498054603755,,243.11749027301877,243.11749027301877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,566.2349805460375,990.0,966.752939922184,23.247060077815895,0.24830698422863812,0.06923360479506288,989.6824594109763,0.42061526969055557,0.42061526969055557,0.0,0.0,22.508904219101662,22.508904219101662,0.0,0.0,,0.9416427167625192,0.9416427167625192,0.0,0.0,50.50147546975556,50.50147546975556,0.0,0.0,1.028543288589726,1.028543288589726,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.491445960360444,49.491445960360444,0.0,0.0,98.9828919207209,0.13865829705115665,5.658357880511812e-05,768.4460718744957,654.21608557748,0.3469801568691572,0.2954013408465625,22.890101184791945,22.14156346130444,966.973784287498,966.51686434231,108.78284494884812,88.0474231247521,16629.12584268111,7,0.5499049551151161,1951-07-15
1950,43,605.6135168924272,0.48071428571428576,11.760570505301676,0.019416937903574145,58.0,11.0,11.0,11.0,136.0,227.0,0.37546212694954784,378.6135168924272,378.6135168924272,,189.3067584462136,189.3067584462136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,458.6135168924272,990.0,966.3184631688911,23.681536831108946,0.1973907022653599,0.0457227033784854,989.7568865943562,0.2546806542858454,0.2546806542858454,0.0,0.0,23.183742771179258,23.183742771179258,0.0,0.0,,0.9300272500715187,0.9300272500715187,0.0,0.0,40.02222366808433,40.02222366808433,0.0,0.0,0.8151165716514119,0.8151165716514119,0.0,0.0,0.9729945763261773,0.9729945763261773,0.96,0.96,38.95033493233007,38.95033493233007,0.0,0.0,77.90066986466014,0.12849409092428574,5.7149201599332725e-05,647.6489852382476,571.8920920403683,0.3969280274362959,0.3504985033157962,23.39154944995481,22.93007446087024,966.490595940953,966.1735144141816,86.77799386500793,70.95770382703367,13087.312537262904,7,0.4327814992481119,1951-07-22
1950,44,550.9542294830848,0.5155714285714286,5.62469558229103,0.010254439564922358,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3669383572198437,348.52565805451337,348.52565805451337,,174.26282902725669,174.26282902725669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,423.38280091165626,990.0,966.0792940326738,23.920705967326153,0.1849566894984241,0.039705131610902625,989.7753381788906,0.21521481426892455,0.21521481426892455,0.0,0.0,23.480829331947888,23.480829331947888,0.0,0.0,,0.9253167020824239,0.9253167020824239,0.0,0.0,37.136000406680914,37.136000406680914,0.0,0.0,0.7563340205026663,0.7563340205026663,0.0,0.0,0.97,0.97,0.96,0.96,36.02192039448049,36.02192039448049,0.0,0.0,72.04384078896098,0.13086759590681651,5.741321390458888e-05,563.9275439778775,532.5192229643311,0.408112239867018,0.333939310096333,23.565473087084985,23.44141833692997,966.1376739479005,965.9963365033394,76.02163620271546,67.8134676199192,12103.365252545444,7,0.40024355993867206,1951-07-29
1950,45,498.42719088389975,0.5512857142857143,8.575216369160646,0.017265206167557813,54.0,9.0,8.0,6.0,107.0,184.0,0.36970219568111073,314.42719088389975,314.42719088389975,,157.21359544194988,157.21359544194988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,385.42719088389975,990.0,965.8429223589775,24.157077641022493,0.17156097707749152,0.0328854381767799,989.7955535847458,0.17555907478456395,0.17555907478456395,0.0,0.0,23.777072150983688,23.777072150983688,0.0,0.0,,0.9189918713820282,0.9189918713820282,0.0,0.0,33.687310881190605,33.687310881190605,0.0,0.0,0.6860959446270998,0.6860959446270998,0.0,0.0,0.97,0.97,0.96,0.96,32.67669155475488,32.67669155475488,0.0,0.0,65.35338310950976,0.13101131626033907,5.77389969246002e-05,527.3375978981461,472.4927083802066,0.3894239990089718,0.3489225891220051,23.936398741611896,23.597977063732,965.9730191905415,965.7262171877107,71.25353905668112,60.03142046509461,10979.368362397641,7,0.3630743506083876,1951-08-05
1950,46,454.16300747707055,0.5914285714285714,4.241932430154374,0.009332077078482328,54.0,9.0,8.0,6.0,107.0,184.0,0.40525415593463204,270.16300747707055,270.16300747707055,,230.2760366826383,39.88697079443222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,341.16300747707055,990.0,965.6437335336468,24.35626646635321,0.15593877337607073,0.024032601495414068,989.8200286251285,0.3985388067989352,0.03942733561734306,0.0,0.0,23.777756284682816,6.855026192442717,0.0,0.0,,0.9362779955051047,0.2604811464424532,0.0,0.0,50.407621565151864,8.55639649830702,0.0,0.0,1.0266318037709137,0.17426469446653808,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,49.31390516886575,8.299704603357808,0.0,0.0,57.61360977222357,0.12685936405596213,5.925847724597756e-05,467.1571483252964,442.799181369126,0.4155382569386776,0.3938717424310393,24.01643547288475,23.646766466088867,965.7022071674638,965.592596316161,58.920257430873946,55.8878700986693,9679.086441733558,7,0.32007560984568645,1951-08-12
1950,47,425.81069180134494,0.6232857142857142,4.1523998427119215,0.00976606799287554,54.0,9.0,8.0,6.0,107.0,184.0,0.43229882261407543,241.81069180134497,241.81069180134497,,241.81069180134497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,312.81069180134494,990.0,965.516148113106,24.483851886893977,0.14593236149172023,0.018362138360268957,989.8357055001479,0.41416384102845594,0.0,0.0,0.0,23.90539354601351,0.0,0.0,0.0,,0.943693605691445,0.0,0.0,0.0,53.494689794488565,0.0,0.0,0.0,1.0895048837981378,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.42479599859879,0.0,0.0,0.0,52.42479599859879,0.12308281636010411,6.02264750617031e-05,440.0331111664572,413.7323824701425,0.4447319276810018,0.4181503512593529,24.00724997945928,23.78401129608624,965.580149000249,965.4617957211155,55.33247649348944,49.92251102349759,8807.365727764598,7,0.2912488666588822,1951-08-19
1950,48,398.60971503148687,0.6545714285714286,3.885897891398965,0.009775753002543972,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.44485835473733787,221.18114360291545,221.18114360291545,,221.18114360291545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,290.46685788862976,990.0,965.3912886247168,24.60871137528316,0.13804652924565877,0.014236228720583057,989.8477172420337,0.34742949488302,0.0,0.0,0.0,24.108999122433868,0.0,0.0,0.0,,0.9396837325947628,0.0,0.0,0.0,49.143706871523435,0.0,0.0,0.0,1.0008901603161597,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.16083273409297,0.0,0.0,0.0,48.16083273409297,0.12088303994374035,6.048114073842079e-05,413.7323824701425,386.53109723034976,0.4728449071180803,0.3570217273301561,24.212621761400136,24.00724997945928,965.4617957211155,965.3326554861516,54.32173837393122,44.67907804158725,8091.019899327618,7,0.267560181856072,1951-08-26
1950,49,368.6203147163322,0.6900000000000001,4.649826645359448,0.012651664827677085,46.0,7.0,6.0,4.0,75.0,138.0,0.3745838051314032,230.62031471633213,230.62031471633213,,230.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,289.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13774775789460664,0.016124062943266373,989.8461281791622,0.37678574889241806,0.0,0.0,0.0,24.22624085668807,0.0,0.0,0.0,,0.9419691288811888,0.0,0.0,0.0,51.61001084368781,0.0,0.0,0.0,1.0511203837818293,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.57781062681405,0.0,0.0,0.0,50.57781062681405,0.13716572389958845,6.092316068756385e-05,380.8369423592014,353.9823107128336,0.3898499891763004,0.362359804553414,24.35428491518679,24.11802943318358,965.304184711796,965.169911553564,53.14989604694146,47.4628453998012,8497.072185304762,7,0.28098783681563366,1951-09-02
1950,50,338.577885208551,0.7262857142857142,3.539502244168115,0.010424745259560556,46.0,7.0,6.0,4.0,75.0,138.0,0.40775000920400306,200.57788520855098,200.57788520855098,,200.57788520855098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,259.577885208551,990.0,965.0928894260427,24.90711057395726,0.12714485240005452,0.010368574469721586,989.8624865731302,0.28498381541502754,0.0,0.0,0.0,24.484613331672428,0.0,0.0,0.0,,0.9347745263858508,0.0,0.0,0.0,45.02102897698979,0.0,0.0,0.0,0.9169252337472462,0.0,0.0,0.0,0.9794242382728297,0.96,0.96,0.96,44.09577722619213,0.0,0.0,0.0,44.09577722619213,0.1302012916884928,6.106678526887167e-05,350.2192051008483,329.2057950036568,0.419190676757276,0.3940389275918259,24.5623335320908,24.386549082789752,965.1510960255042,965.0460289750184,46.65089521555433,41.96306813985888,7408.090574000279,7,0.24497654014551187,1951-09-09
1950,51,311.74758369805306,0.7682857142857143,4.9260754651815954,0.016012631657925942,46.0,7.0,6.0,4.0,75.0,138.0,0.44330127356894583,173.74758369805312,173.74758369805312,,173.74758369805312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.74758369805312,990.0,964.9596088502587,25.04039114974127,0.11767553349060304,0.007374758369805257,989.8749497081396,0.21457233983864965,0.0,0.0,0.0,24.700768518042224,0.0,0.0,0.0,,0.9261776986890469,0.0,0.0,0.0,38.98359901178312,0.0,0.0,0.0,0.7939633199955829,0.0,0.0,0.0,0.9722370739213633,0.96,0.96,0.96,37.90698163713257,0.0,0.0,0.0,37.90698163713257,0.12144231676125934,6.059078100630862e-05,325.6607962357874,294.72326674738565,0.4682358523064386,0.4237538002581194,24.829941973219185,24.59116621028501,965.028303981179,964.8788930669896,41.12036535649568,34.051544506242955,6368.372915038272,7,0.2105943424285143,1951-09-16
1950,52,282.2580704330338,0.8127142857142857,2.685826556534177,0.009484024885275815,46.0,7.0,6.0,4.0,75.0,138.0,0.4890685018898177,144.25807043303385,144.25807043303385,,144.25807043303385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.25807043303385,990.0,964.8290322817321,25.17096771826784,0.10726749391275676,0.004425807043303343,989.8883066990439,0.14748318479526654,0.0,0.0,0.0,24.91179123251651,0.0,0.0,0.0,,0.9148013186236176,0.0,0.0,0.0,32.242195374801064,0.0,0.0,0.0,0.656663856920592,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.27492951355703,0.0,0.0,0.0,31.27492951355703,0.11076716309064595,6.021966664602272e-05,290.5219447532691,275.9224808516464,0.500140472693842,0.4750071465933457,24.952816797628927,24.85782846942411,964.8620877790132,964.8036899234066,33.116299511784355,29.859296972104552,5254.188158277581,7,0.17374960840865017,1951-09-23
1950,53,273.7644374568714,0.8280000000000001,2.1580433947750066,0.0078828478045654,46.0,7.0,6.0,4.0,75.0,138.0,0.504083003920991,135.7644374568714,135.7644374568714,,135.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.7644374568714,990.0,964.7950577498276,25.204942250172508,0.1042697747651485,0.0035764437456871,989.8921537814892,0.1304830086663305,0.0,0.0,0.0,24.966613022995304,0.0,0.0,0.0,,0.9110680926880655,0.0,0.0,0.0,30.28553087961371,0.0,0.0,0.0,0.6168132562039452,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.376964953225297,0.0,0.0,0.0,29.376964953225297,0.1073074546355324,6.010607929012981e-05,273.7644374568714,273.7644374568714,0.504083003920991,0.504083003920991,24.966613022995304,24.966613022995304,964.7950577498276,964.7950577498276,29.376964953225297,29.376964953225297,705.0471588774071,1,0.16320536085125165,1951-09-30
1951,1,268.05056188309084,0.8421428571428571,1.768787557819199,0.006645662922005043,41.0,6.0,4.0,3.0,56.0,110.0,0.41045080550509094,158.0505618830908,158.0505618830908,,158.0505618830908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.0505618830908,990.0,964.7722022475324,25.22779775246764,0.10931190070751462,0.005805056188309029,989.8848830431043,0.17685754675081747,0.0,0.0,0.0,24.935823248821006,0.0,0.0,0.0,,0.9204814617497205,0.0,0.0,0.0,35.57778670543662,0.0,0.0,0.0,0.7245985072390351,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.51045310427353,0.0,0.0,0.0,34.51045310427353,0.12872742617292474,6.065212190170262e-05,271.2725109404546,261.382924552137,0.4208385080566299,0.4054963019240288,24.98018428327877,24.91430686695627,964.7850900437618,964.7455316982084,35.23151570034941,33.01879356281164,5797.756121517952,7,0.19172473946818624,1951-10-01
1951,2,261.99224140106196,0.8557142857142858,2.497749257860562,0.009464245726304315,41.0,6.0,4.0,3.0,56.0,110.0,0.4199662566796144,151.99224140106193,151.99224140106193,,151.99224140106193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.99224140106193,990.0,964.7479689656044,25.252031034395714,0.1071736696942175,0.005199224140106143,989.8876271061657,0.1636234223872648,0.0,0.0,0.0,24.976034718174137,0.0,0.0,0.0,,0.9181025448648014,0.0,0.0,0.0,34.180786809245184,0.0,0.0,0.0,0.6961463708603908,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.15536320496783,0.0,0.0,0.0,33.15536320496783,0.12652633794371163,6.0592903389314464e-05,266.78604271350054,256.6827889882703,0.4285445098737286,0.4123154228054132,25.0110006087108,24.944346611728243,964.767144170854,964.7267311559532,34.227109823093336,31.968680338796304,5570.101018434595,7,0.18419646224982125,1951-10-08
1951,3,265.4732494833276,0.848,3.7014302675568485,0.01379478439992553,41.0,6.0,4.0,3.0,56.0,110.0,0.41444494142611427,155.47324948332763,155.47324948332763,,155.47324948332763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.47324948332763,990.0,964.7618929979334,25.238107002066663,0.10840225797609995,0.0055473249483327285,989.8860504170756,0.17117098265107084,0.0,0.0,0.0,24.952986436491187,0.0,0.0,0.0,,0.9194694246762721,0.0,0.0,0.0,34.98326720483479,0.0,0.0,0.0,0.7124901671045781,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.933769188689745,0.0,0.0,0.0,33.933769188689745,0.12780270777213218,6.062712578775965e-05,273.7644374568714,261.382924552137,0.4208385080566299,0.4018052929805,24.98018428327877,24.897479030815276,964.7950577498276,964.7455316982084,35.7897565739239,33.01879356281164,5700.873223699877,7,0.18852093993716523,1951-10-15
1951,4,319.15408774046017,0.7578571428571428,24.27871734884364,0.07246877181543711,41.0,6.0,4.0,3.0,56.0,110.0,0.3464578991665531,209.15408774046023,209.15408774046023,,209.15408774046023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,260.1540877404602,990.0,964.9957704387023,25.004229561297752,0.1273482121513014,0.012217467584152713,989.8604343202645,0.313633879249198,0.0,0.0,0.0,24.5510300023131,0.0,0.0,0.0,,0.9363900102999893,0.0,0.0,0.0,47.134270827943986,0.0,0.0,0.0,0.959964782646517,0.0,0.0,0.0,0.9793411678422569,0.96,0.96,0.96,46.162968906192475,0.0,0.0,0.0,46.162968906192475,0.144280093377838,6.133055296265688e-05,373.01012538244936,302.30479186612183,0.3638711755806848,0.2948981609740925,24.69617495474992,24.07665420527914,965.2650506269122,964.9115239593306,57.600165264303854,42.49972215333726,7755.378776240335,7,0.256460938367736,1951-10-22
1951,5,317.4000567896442,0.7591428571428571,8.945817404615543,0.028084705924045997,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.339696124286252,209.68577107535853,209.68577107535853,,209.68577107535853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,260.11434250392995,990.0,964.9870002839482,25.012999716051826,0.1273341848241613,0.0119510341100446,989.8607147810657,0.31182826501271993,0.0,0.0,0.0,24.561886232104904,0.0,0.0,0.0,,0.9372690986821361,0.0,0.0,0.0,47.338159647605785,0.0,0.0,0.0,0.9641173044318896,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.391396454653666,0.0,0.0,0.0,46.391396454653666,0.14609158558190086,6.145880451973875e-05,335.4728177879068,306.020121877383,0.3559543310034335,0.3159719487824957,24.65306619649495,24.400072482841946,965.0773640889396,964.9301006093868,50.69082257933929,44.04686531635006,7793.754604381816,7,0.2577299803036315,1951-10-29
1951,6,310.4655583100251,0.7685714285714286,1.5003288857149073,0.004791953914586929,40.0,6.0,4.0,3.0,53.0,106.0,0.3414560749467833,204.46555831002505,204.46555831002505,,204.46555831002505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.46555831002505,990.0,964.9523277915501,25.047672208449935,0.12534055361828364,0.010893111662004972,989.8637663347198,0.29585772970718754,0.0,0.0,0.0,24.615580813462493,0.0,0.0,0.0,,0.936038476585711,0.0,0.0,0.0,46.202029150977786,0.0,0.0,0.0,0.9409781904476127,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.27798856795823,0.0,0.0,0.0,45.27798856795823,0.14583188991844048,6.151282342767833e-05,316.52242407738737,306.020121877383,0.3463824514208656,0.3348893851959246,24.65306619649495,24.564237913092583,964.9826121203868,964.9301006093868,46.59975652266933,44.30253101172437,7606.702079416982,7,0.2515443809331013,1951-11-05
1951,7,323.55564161785253,0.7507142857142857,2.155591881464131,0.006609242947083671,40.0,6.0,4.0,3.0,53.0,106.0,0.3276677327020239,217.55564161785256,217.55564161785256,,217.55564161785256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.55564161785253,990.0,965.0177782080892,24.982221791910757,0.12996045016136318,0.013511128323570444,989.856528421515,0.3349866079127953,0.0,0.0,0.0,24.503763605513022,0.0,0.0,0.0,,0.9393396830690269,0.0,0.0,0.0,49.10892297763303,0.0,0.0,0.0,1.0001817307053569,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.12674451808037,0.0,0.0,0.0,48.12674451808037,0.14873129289174739,6.144930764632766e-05,331.6115672476363,316.52242407738737,0.3348893851959246,0.3196510932347628,24.564237913092583,24.43394696750895,965.0580578362382,964.9826121203868,49.8714016261102,46.59975652266933,8085.293079037502,7,0.2673708028782243,1951-11-12
1951,8,347.52126637751,0.7134285714285714,4.724421476124405,0.01343963938267997,40.0,6.0,4.0,3.0,53.0,106.0,0.3052525064375344,241.52126637751002,241.52126637751002,,241.52126637751002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,291.52126637751,990.0,965.1376063318876,24.862393668112468,0.13841866271633416,0.01830425327550197,989.8432770840082,0.4132945480065846,0.0,0.0,0.0,24.29237620411403,0.0,0.0,0.0,,0.9439055530821542,0.0,0.0,0.0,54.306780420411975,0.0,0.0,0.0,1.106044407747698,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.220644812003734,0.0,0.0,0.0,53.220644812003734,0.15310064227786882,6.121509299623248e-05,364.6825175805071,331.6115672476363,0.3196510932347628,0.2906637825779501,24.43394696750895,24.136997493511704,965.2234125879024,965.0580578362382,56.77072323621201,49.8714016261102,8941.068328416628,7,0.2956702489555763,1951-11-19
1951,9,438.79051842918756,0.6095714285714287,16.158616277804704,0.03733339215367954,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,111.71428571428571,0.25549658799577846,327.07623271490183,327.07623271490183,,183.1693265259653,143.90690618893652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,379.3619470006161,990.0,965.5730561683375,24.42694383166252,0.16942036432580942,0.0354152465429803,989.7951643891312,0.24828436577495339,0.17195999470259377,0.0,0.0,23.97382385501879,20.547195211622256,0.0,0.0,,0.9266259987521135,0.7913639461941964,0.0,0.0,39.974993142111394,31.230092851385738,0.0,0.0,0.8141546464788473,0.6360507709039865,0.0,0.0,0.971557264146024,0.9687001212888812,0.96,0.96,38.86827586217684,30.298273577265682,0.0,0.0,69.1665494394425,0.15756219410728553,5.8796065066326565e-05,470.1789493868897,380.8369423592014,0.2783343426279847,0.2254460777927708,24.273518291432367,23.82505972844348,965.715805272241,965.304184711796,76.66783194373842,59.99001599437804,11619.980305826342,7,0.38425860799690287,1951-11-26
1951,10,456.09347515792473,0.59,2.240040315740162,0.0048973392607682565,44.0,8.0,6.0,4.0,64.0,126.0,0.27627009339801356,330.0934751579248,330.0934751579248,,165.04673757896236,165.04673757896236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,388.09347515792473,990.0,965.6524206382107,24.34757936178937,0.17250199152413526,0.036018695031584884,989.7914793134443,0.19276338973670062,0.19276338973670062,0.0,0.0,23.946295285496944,23.946295285496944,0.0,0.0,,0.9223768436877384,0.9223768436877384,0.0,0.0,35.751275780538386,35.751275780538386,0.0,0.0,0.7281318896239998,0.7281318896239998,0.0,0.0,0.97,0.97,0.96,0.96,34.67873750712223,34.67873750712223,0.0,0.0,69.35747501424446,0.1520664176462829,5.836526624448387e-05,459.2604427967548,453.0726139176065,0.2781011169721984,0.2743541316833184,23.96508937271736,23.92657627926229,965.6666719925854,965.6388267626292,70.00963739495876,68.73462183842331,11652.05580239307,7,0.38531930563469147,1951-12-03
1951,11,485.6900989038958,0.5622857142857143,8.216079989594075,0.016637556638764744,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.24588247201707228,366.54724176103866,366.54724176103866,,183.2736208805193,183.2736208805193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,421.1186703324673,990.0,965.7856054450675,24.214394554932515,0.184157607568241,0.04330944835220769,989.7725329440794,0.2385551620649178,0.2385551620649178,0.0,0.0,23.74837233694714,23.74837233694714,0.0,0.0,,0.9285727497477552,0.9285727497477552,0.0,0.0,39.630771394443165,39.630771394443165,0.0,0.0,0.8071440202534249,0.8071440202534249,0.0,0.0,0.9724368583709507,0.9724368583709507,0.96,0.96,38.54521228173227,38.54521228173227,0.0,0.0,77.09042456346454,0.15859363756318778,5.841646311635948e-05,516.7730027239134,459.2604427967548,0.2743541316833184,0.2283401017042712,23.92657627926229,23.54815527978155,965.9254785122577,965.6666719925854,84.0534360002427,70.00963739495876,12951.191326662043,7,0.4282801364636919,1951-12-10
1951,12,541.2667856769714,0.5227142857142858,4.889331533526225,0.00906780198255913,42.0,7.0,5.0,3.0,61.0,118.0,0.21807434578676624,423.2667856769713,423.2667856769713,,211.6333928384857,211.6333928384857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,477.2667856769713,990.0,966.0357005355463,23.96429946445364,0.20397401957116484,0.05465335713539422,989.7413726232934,0.3170344254308767,0.3170344254308767,0.0,0.0,23.38863766231618,23.38863766231618,0.0,0.0,,0.9368485352224001,0.9368485352224001,0.0,0.0,45.47592839322184,45.47592839322184,0.0,0.0,0.9261899876419927,0.9261899876419927,0.0,0.0,0.9799335119362244,0.9799335119362244,0.96,0.96,44.563479314727886,44.563479314727886,0.0,0.0,89.12695862945577,0.16465341367025213,5.849324377108896e-05,550.9983234585969,527.3375978981461,0.2237655734586772,0.2141567314748222,23.4797025478588,23.32488188042534,966.0794924555636,965.9730191905415,91.04574555693796,86.36793733990089,14973.329049748569,7,0.49514977016364314,1951-12-17
1951,13,899.6705499549682,0.37157142857142855,112.91449031285656,0.1212048382223143,42.0,7.0,5.0,3.0,61.0,118.0,0.14024055393190551,781.6705499549682,781.6705499549682,,248.31172981856258,248.31172981856258,180.43086317701164,104.61622714083153,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,835.6705499549682,990.0,967.4608708163584,22.53912918364173,0.4502176065267989,0.21595326138313092,989.3338291320903,0.438140387082044,0.438140387082044,0.32336551016629844,0.18107190023525196,21.43481792864976,21.43481792864976,14.851509375526387,8.758759119550588,,0.9409053425717738,0.9409053425717738,0.6719253564743725,0.4024825239772021,49.06320681985092,49.06320681985092,34.63174864904624,19.679453728719853,0.9992506480621369,0.9992506480621369,0.7053309297158094,0.4008035382631334,0.9798181697239222,0.9798181697239222,0.9741038840096365,0.9683895982953509,48.07402123850487,48.07402123850487,33.93119223111628,19.27794320919642,149.35717791732242,0.1662345285503552,5.383476296961689e-05,1127.726717014242,556.2195342976412,0.2121464506797714,0.1046352792921459,23.29045879748705,20.239851927466503,968.301426824902,966.1029879043392,184.6146084494393,92.06524175337944,25092.005890110166,7,0.82976209954068,1951-12-24
1951,14,1083.7232931383144,0.30657142857142855,34.40380273607453,0.03236216560772932,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.1340705844402525,938.2947217097428,938.2947217097428,,234.5736804274357,234.5736804274357,234.5736804274357,234.5736804274357,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,1000.8661502811714,990.0,968.1631303498633,21.83686965013674,0.5728571892426334,0.3006357773677943,989.1265070333895,0.3895243577129729,0.3895243577129729,0.3895243577129729,0.3895243577129729,20.57385232581334,20.57385232581334,20.57385232581334,20.57385232581334,,0.9382294496975054,0.9382294496975054,0.9382294496975054,0.9382294496975054,44.39672719951979,44.39672719951979,44.39672719951979,44.39672719951979,0.9042103299291198,0.9042103299291198,0.9042103299291198,0.9042103299291198,0.9795792618431112,0.9795792618431112,0.9795792618431112,0.9795792618431112,43.4905057406227,43.4905057406227,43.4905057406227,43.4905057406227,173.9620229624908,0.16058036863949376,5.151054766173859e-05,1141.726989184771,1022.729174239858,0.1406670079017807,0.1153775632612644,20.86033065602124,20.242733138619688,968.345427680295,967.971434547611,181.28735309658683,169.73871691973326,29225.619857698453,7,0.9664556831249489,1951-12-31
1951,15,1384.094995653984,0.2472857142857143,61.585517510376995,0.044289094299276015,49.0,8.0,7.0,5.0,81.0,150.0,0.10948347598618803,1234.094995653984,1081.6830805273544,,270.4207701318386,270.4207701318386,270.4207701318386,270.4207701318386,152.41191512662945,34.07035361515022,6.5187749342519306,7.112556039242707,5.0803971708876485,99.62983336709694,83.07035361515022,14.518774934251931,14.112556039242707,10.080397170887649,180.62983336709695,1193.3847651159992,990.0,969.1142751154574,20.885724884542583,0.8413967443637379,0.4561880046855606,988.7024152509506,0.5176393922311091,0.5176393922311091,0.5176393922311091,0.5176393922311091,19.070500743262166,19.070500743262166,19.070500743262166,19.070500743262166,,0.9371889021138632,0.9371889021138632,0.9371889021138632,0.9371889021138632,47.36155575560214,47.36155575560214,47.36155575560214,47.36155575560214,0.9645938035764184,0.9645938035764184,0.9645938035764184,0.9645938035764184,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.4143246404901,46.4143246404901,46.4143246404901,46.4143246404901,185.65729856196043,0.13559268875911246,4.771722963297688e-05,1528.8393753592509,1172.2200796855432,0.1279623191920058,0.0981136425563035,20.039636605825358,18.493941117871707,969.5777887511608,968.4412631075832,189.37346822245817,182.90245769073636,31190.426158409347,7,1.0314294364553356,1952-01-07
1951,16,1574.755439393748,0.221,22.980077094293033,0.014552309196156101,49.0,8.0,7.0,5.0,81.0,150.0,0.09533498328342882,1424.755439393748,1100.0,,275.0,275.0,275.0,275.0,324.755439393748,51.0,10.0,15.08859121899586,10.825181313124935,237.8416668616273,100.0,18.0,22.088591218995862,15.825181313124935,318.8416668616273,1240.0885912189956,990.0,969.7261329580414,20.273867041958656,0.9187478904530064,0.48,988.601252109547,0.5349,0.5349,0.5349,0.5349,18.340219151505632,18.340219151505632,18.340219151505632,18.340219151505632,,0.9349916903272427,0.9349916903272427,0.9349916903272427,0.9349916903272427,46.24721451185411,46.24721451185411,46.24721451185411,46.24721451185411,0.9418984625632202,0.9418984625632202,0.9418984625632202,0.9418984625632202,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.32227022161703,45.32227022161703,45.32227022161703,45.32227022161703,181.28908088646813,0.11525154299562736,4.5780070930926286e-05,1645.7136786211431,1511.0711996298642,0.0992673277319708,0.0911458669564423,18.553493850684724,18.103427933474897,969.9553826540068,969.5203838757272,183.52822134143383,178.80490613961223,30456.56558892664,7,1.0071615604803783,1952-01-14
1951,17,1989.6129845992543,0.17714285714285713,112.75479025407742,0.05472285523586573,49.0,8.0,7.0,5.0,81.0,150.0,0.07624572263635274,1839.6129845992543,1100.0,,275.0,275.0,275.0,275.0,739.6129845992543,51.0,10.0,18.0,24.653766153308478,635.9592184459459,100.0,18.0,25.0,29.653766153308478,716.9592184459459,1243.0,990.0,970.9939322031408,19.006067796859107,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.06487838434083,17.06487838434083,17.06487838434083,17.06487838434083,,0.9291549913332113,0.9291549913332113,0.9291549913332113,0.9291549913332113,42.767397949967666,42.767397949967666,42.767397949967666,42.767397949967666,0.8710264348262252,0.8710264348262252,0.8710264348262252,0.8710264348262252,0.9765610607309936,0.9765610607309936,0.9765610607309936,0.9765610607309936,41.769190545181175,41.769190545181175,41.769190545181175,41.769190545181175,167.0767621807247,0.0853054110354287,4.219110156078907e-05,2221.9458555412634,1677.712303316742,0.0894074625926379,0.0675083956820631,18.00004776138143,16.42307921203723,971.6357313754444,970.0587628261004,177.72186568890794,159.69913517808186,28068.89604636175,7,0.9282042343373595,1952-01-21
1951,18,2645.9704576854792,0.1132857142857143,100.03417429634945,0.038453690521779875,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.06413517960133396,2475.8276005426223,1100.0,,275.0,275.0,275.0,275.0,1375.8276005426221,48.42857142857143,9.142857142857142,16.714285714285715,50.52130908548678,1251.020577171421,100.0,18.0,25.0,56.807023371201055,1346.1634343142782,1243.0,990.0,972.6592390357926,17.340760964207465,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.399571551689187,15.399571551689187,15.399571551689187,15.399571551689187,,0.9172954416694485,0.9172954416694485,0.9172954416694485,0.9172954416694485,38.101177904287354,38.101177904287354,38.101177904287354,38.101177904287354,0.7759914033459746,0.7759914033459746,0.7759914033459746,0.7759914033459746,0.9702677303201529,0.9702677303201529,0.9702677303201529,0.9702677303201529,36.968905376659464,36.968905376659464,36.968905376659464,36.968905376659464,147.87562150663786,0.05621663147502084,3.7342328663292385e-05,2895.457390346268,2345.660513136817,0.0730423923563707,0.0561502345347229,16.12445762473771,14.797361714232116,973.2614488732496,971.934352962744,156.2780924142397,141.0447649137338,24843.104413115158,7,0.8215312305924325,1952-01-28
