WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1953,2,272.0555449174136,0.8327142857142859,0.9969135347672672,0.0037146844558091432,41.0,6.0,4.0,3.0,56.0,110.0,0.40436131408221015,162.05554491741364,162.05554491741364,,162.05554491741364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.05554491741364,990.0,964.7882221796697,25.211777820330344,0.11072542888785687,0.006205554491741315,989.8830690166204,0.18586448425046842,0.0,0.0,0.0,24.90898235270027,0.0,0.0,0.0,,0.9220552742588666,0.0,0.0,0.0,36.50208652717051,0.0,0.0,0.0,0.7434233508588698,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.4070239313554,0.0,0.0,0.0,35.4070239313554,0.13013885508701453,6.069048164201639e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.944346611728243,24.897479030815276,964.7950577498276,964.767144170854,35.7897565739239,34.227109823093336,5948.380020467706,7,0.19670568850752998,1953-10-08
1953,3,264.0933565891422,0.8514285714285714,0.7718740230519318,0.0029379366188495284,41.0,6.0,4.0,3.0,56.0,110.0,0.41654428780591524,154.09335658914225,154.09335658914225,,154.09335658914225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.09335658914225,990.0,964.7563734263566,25.2436265736434,0.10791523531581172,0.005409335658914187,989.8866754290254,0.1680722681076358,0.0,0.0,0.0,24.962229734561078,0.0,0.0,0.0,,0.91892719176969,0.0,0.0,0.0,34.66480680919757,0.0,0.0,0.0,0.7060042119999504,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62486260492164,0.0,0.0,0.0,33.62486260492164,0.1273161194273555,6.061389692458803e-05,266.78604271350054,261.382924552137,0.4208385080566299,0.4123154228054132,24.98018428327877,24.944346611728243,964.767144170854,964.7455316982084,34.227109823093336,33.01879356281164,5648.9769176268355,7,0.18680479224956467,1953-10-15
1953,4,267.65420893667493,0.8435714285714285,1.4127980554739403,0.005277529692306286,41.0,6.0,4.0,3.0,56.0,110.0,0.4110218216196956,157.6542089366749,157.6542089366749,,157.6542089366749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.6542089366749,990.0,964.7706168357466,25.22938316425328,0.10917201096158581,0.005765420893667429,989.8850625681447,0.17592822066156932,0.0,0.0,0.0,24.938517511736453,0.0,0.0,0.0,,0.9203254056179073,0.0,0.0,0.0,35.48618230227673,0.0,0.0,0.0,0.722732837113579,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.42159683320843,0.0,0.0,0.0,34.42159683320843,0.12859458444980115,6.064843497438469e-05,271.2725109404546,264.1051871975735,0.4165007176391068,0.4054963019240288,24.962182117304504,24.91430686695627,964.7850900437618,964.7564207487904,35.23151570034941,33.62741048754718,5782.828267979016,7,0.1912310935178246,1953-10-22
1953,5,274.85585081908,0.8275714285714286,1.4356804369674268,0.005138264549229985,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39206591638462884,167.14156510479424,167.14156510479424,,167.14156510479424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,217.57013653336568,990.0,964.7994234032764,25.200576596723685,0.11231881952576861,0.006714156510479372,989.8809670239638,0.19792148825428243,0.0,0.0,0.0,24.883622132433178,0.0,0.0,0.0,,0.9239593055145815,0.0,0.0,0.0,37.68808167523597,0.0,0.0,0.0,0.7675780381921786,0.0,0.0,0.0,0.9701764851155207,0.96,0.96,0.96,36.564425086429175,0.0,0.0,0.0,36.564425086429175,0.1329910509808067,6.0764809359559844e-05,281.3222739992266,271.2725109404546,0.4054963019240288,0.3767920630425851,24.91430686695627,24.834618114355287,964.8252890959968,964.7850900437618,38.42024149596771,35.23151570034941,6142.823414520101,7,0.20313569492460654,1953-10-29
1953,6,271.36321067100704,0.8341428571428572,2.7175285018114437,0.010006015355363027,40.0,6.0,4.0,3.0,53.0,106.0,0.3906582071183578,165.36321067100704,165.36321067100704,,165.36321067100704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,215.363210671007,990.0,964.7854528426841,25.21454715731597,0.11153990189449892,0.006536321067100643,989.8819237770384,0.19352946385976671,0.0,0.0,0.0,24.902941470494593,0.0,0.0,0.0,,0.9233383480680202,0.0,0.0,0.0,37.28990793611158,0.0,0.0,0.0,0.7594685934034944,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.171210698028226,0.0,0.0,0.0,36.171210698028226,0.13328570331576478,6.076018789401338e-05,275.9224808516464,266.78604271350054,0.3973221347033981,0.3841658703300525,24.933944901218883,24.871853262590715,964.8036899234066,964.767144170854,37.189848257744885,35.1462018694768,6076.763397268743,7,0.20095117054460127,1953-11-05
1953,7,283.9090669535628,0.8112857142857143,4.4331829893810335,0.015164698480340657,40.0,6.0,4.0,3.0,53.0,106.0,0.3741430828955888,177.9090669535628,177.9090669535628,,177.9090669535628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.9090669535628,990.0,964.836294779776,25.16370522022401,0.11596782870684849,0.007790906695356229,989.876241264598,0.22516649565207894,0.0,0.0,0.0,24.81477998916973,0.0,0.0,0.0,,0.9276762762000913,0.0,0.0,0.0,40.166904593547834,0.0,0.0,0.0,0.8180632300111574,0.0,0.0,0.0,0.9735618858479475,0.96,0.96,0.96,39.118062643366905,0.0,0.0,0.0,39.118062643366905,0.1375760640582026,6.105212751177994e-05,302.30479186612183,271.2725109404546,0.3907509818540642,0.3506394964686599,24.90362623898864,24.683731778320155,964.9115239593306,964.7850900437618,43.484117683589375,36.151760586388406,6571.83452408564,7,0.21732257024092724,1953-11-12
1953,8,298.16282938868704,0.788,2.1661500339246227,0.007279609812358071,40.0,6.0,4.0,3.0,53.0,106.0,0.35555146830338125,192.16282938868704,192.16282938868704,,192.16282938868704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.16282938868704,990.0,964.8933098295165,25.10669017048352,0.12099853886730441,0.009216282938868642,989.8697851781938,0.26134555003495025,0.0,0.0,0.0,24.715129798642405,0.0,0.0,0.0,,0.9325529915656103,0.0,0.0,0.0,43.43543836444051,0.0,0.0,0.0,0.8846321459152852,0.0,0.0,0.0,0.978357570915809,0.96,0.96,0.96,42.49636159731506,0.0,0.0,0.0,42.49636159731506,0.14251616642440665,6.142848776096245e-05,302.30479186612183,294.72326674738565,0.3596594227861051,0.3506394964686599,24.740446106295185,24.683731778320155,964.9115239593306,964.8788930669896,43.484117683589375,41.670386704119466,7139.38874834893,7,0.23609089776286143,1953-11-19
1953,9,341.8965104727231,0.7258571428571429,11.772802088658034,0.0333399204407154,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32148605611591624,232.46793904415168,232.46793904415168,,232.46793904415168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,283.6107961870088,990.0,965.1094825523635,24.890517447636416,0.135626812349318,0.016546376496457117,989.8478268111543,0.38658244816168047,0.0,0.0,0.0,24.35176181062898,0.0,0.0,0.0,,0.9415033851249598,0.0,0.0,0.0,52.24510582769499,0.0,0.0,0.0,1.0640551085070264,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.2002037111411,0.0,0.0,0.0,51.2002037111411,0.149487810150907,6.12059781496868e-05,370.3647452958713,302.30479186612183,0.3506394964686599,0.2862043467860861,24.683731778320155,24.084472931679493,965.2518237264792,964.9115239593306,57.92444932400006,43.484117683589375,8601.634223471703,7,0.28444557617300603,1953-11-26
1953,10,456.61698246612,0.5972857142857143,36.84395581436885,0.07858579726227362,42.0,7.0,5.0,3.0,61.0,118.0,0.2633588266517252,338.61698246612,338.61698246612,,206.89020992975935,131.72677253636064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,392.61698246612,990.0,965.6520724255084,24.347927574491514,0.17409847760327496,0.037723396493223975,989.7881781259035,0.3148539752378114,0.17486625333879097,0.0,0.0,23.8212517251572,16.954213984435405,0.0,0.0,,0.9334222533988583,0.663087740347671,0.0,0.0,45.20611873669054,28.44443704002553,0.0,0.0,0.9206948826209885,0.5793164366603978,0.0,0.0,0.9756810416823979,0.9699667559681122,0.96,0.96,44.1461550253581,27.719706962626393,0.0,0.0,71.8658619879845,0.15661747648414354,5.9099702492593947e-05,556.2195342976412,373.01012538244936,0.3163452999540265,0.2121464506797714,24.14191756222197,23.29045879748705,966.1029879043392,965.2650506269122,92.06524175337944,55.87747578125948,12073.464813981394,7,0.39925478882213605,1953-12-03
1953,11,505.4951956906253,0.5462857142857143,16.2343400654299,0.03278292846652653,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.24788054509428373,380.63805283348245,380.63805283348245,,190.31902641674122,190.31902641674122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,438.06662426205384,990.0,965.8747283806077,24.125271619392215,0.19013906635122285,0.04612761056669643,989.7637333230821,0.25776497682555005,0.25776497682555005,0.0,0.0,23.631239965648764,23.631239965648764,0.0,0.0,,0.9306607372215787,0.9306607372215787,0.0,0.0,41.03802686729905,41.03802686729905,0.0,0.0,0.8358050278472312,0.8358050278472312,0.0,0.0,0.9736939956471631,0.9736939956471631,0.96,0.96,39.97100327401224,39.97100327401224,0.0,0.0,79.94200654802447,0.15794917317461268,5.8333243011903845e-05,550.9983234585969,477.3484869166725,0.2639581007449489,0.2141567314748222,23.8132729581965,23.32488188042534,966.0794924555636,965.748068191125,91.04574555693796,73.71114292529334,13430.257100068113,7,0.444122258600136,1953-12-10
1953,12,535.0932294422573,0.5274285714285715,5.151476561576585,0.009623500574333515,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.22926248719496473,412.52180087082877,412.52180087082877,,206.26090043541436,206.26090043541436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,468.80751515654305,990.0,966.0079195324901,23.992080467509872,0.20098848054018462,0.052504360174165716,989.7465071592857,0.30133445841229306,0.30133445841229306,0.0,0.0,23.437253168383233,23.437253168383233,0.0,0.0,,0.9354302756114986,0.9354302756114986,0.0,0.0,44.34594482872494,44.34594482872494,0.0,0.0,0.9031760657581455,0.9031760657581455,0.0,0.0,0.9788068804948836,0.9788068804948836,0.96,0.96,43.40816130470849,43.40816130470849,0.0,0.0,86.81632260941699,0.16220287626629748,5.8458532673110395e-05,548.1781559247493,516.7730027239134,0.2438207865655777,0.2152584861776184,23.562367003888845,23.343475050460107,966.0668017016612,965.9254785122577,90.49403724803946,82.15677711266848,14585.142198382055,7,0.48231290338564997,1953-12-17
1953,13,562.5900371870435,0.5055714285714286,3.38770515937415,0.0060018604832184,42.0,7.0,5.0,3.0,61.0,118.0,0.2097654416219718,444.59003718704355,444.59003718704355,,222.2950185935218,222.2950185935218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.59003718704355,990.0,966.1316551673416,23.86834483265836,0.2115523215989529,0.05891800743740868,989.7295296709635,0.3496586060947808,0.3496586060947808,0.0,0.0,23.24821589752724,23.24821589752724,0.0,0.0,,0.9392544813944366,0.9392544813944366,0.0,0.0,47.603138624403876,47.603138624403876,0.0,0.0,0.9695140249369425,0.9695140249369425,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.6510758519158,46.6510758519158,0.0,0.0,93.3021517038316,0.16584108429314132,5.829545904326485e-05,571.8920920403683,550.9983234585969,0.2141567314748222,0.2063326310021274,23.32488188042534,23.18618960399317,966.1735144141816,966.0794924555636,95.09871273957282,91.04574555693796,15674.76148624371,7,0.5183452872435089,1953-12-24
1953,14,639.4349653983775,0.46514285714285714,23.811578407441694,0.035711443460176184,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21324559556015402,503.4349653983775,503.4349653983775,,238.22068629775228,238.22068629775228,26.993592802872936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,561.7206796840918,990.0,966.4561648818756,23.543835118124385,0.24574155150412974,0.07487878038259772,989.6793796681133,0.40608147539438416,0.40608147539438416,0.0360886711413563,0.0,22.817133310843293,22.817133310843293,3.234996704982081,0.0,,0.94072266735819,0.94072266735819,0.13277014251607136,0.0,50.1522489427661,50.1522489427661,5.571469224056693,0.0,1.0214307320318963,1.0214307320318963,0.11347187829036033,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,49.093489271670215,49.093489271670215,5.404325147334992,0.0,103.59130369067542,0.16204578338626918,5.722205485040943e-05,705.8654488603318,577.9502839498093,0.2309822500301651,0.1969213824312056,23.14451960224145,22.47622619139163,966.7234617954412,966.200776277774,113.49082809403484,96.25112485347633,17403.339020033472,7,0.5755072427259746,1953-12-31
1953,15,715.3428343037068,0.43142857142857144,10.725169498090818,0.014933772149658357,46.0,7.0,6.0,4.0,76.0,139.0,0.19445146262036853,576.3428343037068,576.3428343037068,,205.10688167061048,205.10688167061048,166.12907096248594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,635.3428343037068,990.0,966.7613713372148,23.238628662785214,0.28758029696793364,0.10040522024555643,989.6120144827864,0.3032117935777378,0.3032117935777378,0.2279860156729486,0.0,22.54743135199396,22.54743135199396,19.33654189608087,0.0,,0.9328440032450819,0.9328440032450819,0.7978848876574096,0.0,42.327744039829454,42.327744039829454,34.21103834191562,0.0,0.8620721800372598,0.8620721800372598,0.6967624916887091,0.0,0.9728135359975395,0.9728135359975395,0.9699563931403966,0.96,41.19571709504461,41.19571709504461,33.24134551108905,0.0,115.63277970117826,0.1616403692263049,5.574039482654448e-05,748.233943314839,684.6893499137433,0.2030117746354768,0.1857707756269379,22.663768025299312,22.396219027467826,966.8929357732592,966.6387573996548,121.79817567611128,111.36120217537784,19426.306989797948,7,0.6424043316732125,1954-01-07
1953,16,831.8041829658792,0.3838571428571429,14.121942707166893,0.017372055379161342,46.0,7.0,6.0,4.0,76.0,139.0,0.1671888572683312,692.8041829658792,692.8041829658792,,230.93472765529307,230.93472765529307,230.93472765529307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,751.8041829658792,990.0,967.2272167318635,22.772783268136532,0.3537641345399701,0.13853447279819292,989.5077013926618,0.3775214572803809,0.3775214572803809,0.3775214572803809,0.0,21.902963203518,21.902963203518,21.902963203518,0.0,,0.9395457086786345,0.9395457086786345,0.9395457086786345,0.0,46.60178888197027,46.60178888197027,46.60178888197027,0.0,0.9491199364963394,0.9491199364963394,0.9491199364963394,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.669753104330866,45.669753104330866,45.669753104330866,0.0,137.00925931299258,0.16471082829385117,5.4938980905749e-05,847.0875422650073,794.2548359930772,0.1750068034854389,0.1640916588483065,22.126450696514755,21.811098495346503,967.28835016906,967.0770193439724,139.58642102702223,130.59817180296565,23017.555564582755,7,0.7611625517388477,1954-01-14
1953,17,847.0875422650073,0.37700000000000006,0.0,0.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1640916588483065,708.0875422650073,708.0875422650073,,236.02918075500244,236.02918075500244,236.02918075500244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,767.0875422650073,990.0,967.28835016906,22.71164983094002,0.3624495171242189,0.1440437711325036,989.4935067117432,0.3940580473368082,0.3940580473368082,0.3940580473368082,0.0,21.811098495346503,21.811098495346503,21.811098495346503,0.0,,0.9404027800255914,0.9404027800255914,0.9404027800255914,0.0,47.47837449898716,47.47837449898716,47.47837449898716,0.0,0.9669730040526916,0.9669730040526916,0.9669730040526916,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.528807009007416,46.528807009007416,46.528807009007416,0.0,139.58642102702223,0.164783937978577,5.4758774200165273e-05,847.0875422650073,847.0875422650073,0.1640916588483065,0.1640916588483065,21.811098495346503,21.811098495346503,967.28835016906,967.28835016906,139.58642102702223,139.58642102702223,23450.51873253974,7,0.7754801168167903,1954-01-21
1953,18,892.4519922118791,0.36371428571428577,14.273626559319966,0.01570204525314647,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16666056424160655,743.5948493547363,743.5948493547363,,247.8649497849121,247.8649497849121,247.8649497849121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,804.7377064975934,990.0,967.4698079688476,22.530192031152506,0.3923915784535568,0.1617974246773681,989.4458109968691,0.4349749352490985,0.4349749352490985,0.4349749352490985,0.0,21.541028092772475,21.541028092772475,21.541028092772475,0.0,,0.9417433996224186,0.9417433996224186,0.9417433996224186,0.0,49.30175535367637,49.30175535367637,49.30175535367637,0.0,1.004109070339641,1.004109070339641,1.004109070339641,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.315720246602844,48.315720246602844,48.315720246602844,0.0,144.94716073980854,0.16247900830333808,5.4157578356729286e-05,947.0029281802472,847.0875422650073,0.1816424535093951,0.15704272549373,21.811098495346503,21.212973079190835,967.6880117127208,967.28835016906,150.86131869122332,139.58642102702223,24351.123004287834,7,0.8052620041100474,1954-01-28
1953,19,986.2568310498413,0.334,7.239392526020018,0.007382197054652228,49.0,8.0,7.0,5.0,93.0,162.0,0.1642690978758816,824.2568310498413,824.2568310498413,,225.40003051182546,225.40003051182546,225.40003051182546,148.05673951436492,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,888.2568310498413,990.0,967.8450273241994,22.1549726758007,0.46806132030909275,0.20940546483987305,989.322533214851,0.3652340805998137,0.3652340805998137,0.3652340805998137,0.21714395702937575,21.11227181005193,21.11227181005193,21.11227181005193,15.104088702004299,,0.9362228965039447,0.9362228965039447,0.9362228965039447,0.6669230013201819,43.70165389269374,43.70165389269374,43.70165389269374,28.667622360025852,0.8900540507676934,0.8900540507676934,0.8900540507676934,0.5838619625259848,0.9741004819668843,0.9741004819668843,0.9741004819668843,0.9683861962525986,42.59086843175458,42.59086843175458,42.59086843175458,27.857517529740047,155.63012282500378,0.15780377174680346,5.245082746700825e-05,997.6786758623872,971.4321659369264,0.1667640888170038,0.1623769294858068,21.156303712102385,21.009937232245093,967.8907147034496,967.7857286637476,157.058357607687,154.3364469139215,26145.860634600638,7,0.8646117934722434,1954-02-04
1953,20,1038.1196473190753,0.3227142857142857,8.90274188595733,0.008581534238401986,49.0,8.0,7.0,5.0,93.0,162.0,0.15607861516874005,876.1196473190754,876.1196473190754,,219.02991182976885,219.02991182976885,219.02991182976885,219.02991182976885,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,940.1196473190754,990.0,968.01980460586,21.98019539414005,0.5155165017650604,0.25089571785526027,989.2335877803796,0.3394726043637313,0.3394726043637313,0.3394726043637313,0.3394726043637313,20.87431057015601,20.87431057015601,20.87431057015601,20.87431057015601,,0.9358770189047332,0.9358770189047332,0.9358770189047332,0.9358770189047332,41.96152214381876,41.96152214381876,41.96152214381876,41.96152214381876,0.8546134856174901,0.8546134856174901,0.8546134856174901,0.8546134856174901,0.975461348561749,0.975461348561749,0.975461348561749,0.975461348561749,40.9324133740566,40.9324133740566,40.9324133740566,40.9324133740566,163.7296534962264,0.15771648879762235,5.191282588255304e-05,1059.9978690640885,1022.729174239858,0.1583997054942783,0.1528304959169737,20.960986639018383,20.75097327430625,968.0885647313444,967.971434547611,167.30185702607386,161.20909866490402,27506.581787366038,7,0.9096091860901467,1954-02-11
1953,21,1080.0563620836713,0.3087142857142857,9.67554970716479,0.008764536755091128,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13701095684332867,932.3420763693856,932.3420763693856,,233.08551909234637,233.08551909234637,233.08551909234637,233.08551909234637,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,991.1992192265285,990.0,968.1516057094059,21.848394290594197,0.5632254457867464,0.2958736610955084,989.1409008931178,0.3848073251282144,0.3848073251282144,0.3848073251282144,0.3848073251282144,20.604487858583774,20.604487858583774,20.604487858583774,20.604487858583774,,0.9380245029456055,0.9380245029456055,0.9380245029456055,0.9380245029456055,44.16995731782601,44.16995731782601,44.16995731782601,44.16995731782601,0.8995917987337273,0.8995917987337273,0.8995917987337273,0.8995917987337273,0.9787888888103813,0.9787888888103813,0.9787888888103813,0.9787888888103813,43.23471962076955,43.23471962076955,43.23471962076955,43.23471962076955,172.93887848307818,0.16009341217523393,5.153406470852962e-05,1127.726717014242,1059.9978690640885,0.1528304959169737,0.1214833327374914,20.75097327430625,20.30306442628277,968.301426824902,968.0885647313444,181.6645797063553,167.30185702607386,29053.731585157137,7,0.9607715471282122,1954-02-18
1953,22,1278.4123124484481,0.26271428571428573,38.84225872172806,0.030270095660003715,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1221235302392458,1121.6980267341623,1082.9118563959703,,270.7279640989926,270.7279640989926,270.7279640989926,270.7279640989926,38.78617033819205,10.742469657607245,1.9223443239148772,1.809282730885958,1.752751934371499,22.55932169141247,56.31389822903582,9.779487181057734,8.523568445171673,7.895609077228642,112.98789311998391,1157.5288102512354,990.0,968.7757035218639,21.224296478136143,0.782782742152088,0.45778541331476125,988.7594318445332,0.5186816323754966,0.5186816323754966,0.5186816323754966,0.5186816323754966,19.465046690293793,19.465046690293793,19.465046690293793,19.465046690293793,,0.9384804162538047,0.9384804162538047,0.9384804162538047,0.9384804162538047,48.48342542394486,48.48342542394486,48.48342542394486,48.48342542394486,0.987442472992767,0.987442472992767,0.987442472992767,0.987442472992767,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.513756915465954,47.513756915465954,47.513756915465954,47.513756915465954,190.05502766186382,0.1492231596113153,4.8769855564579185e-05,1399.6225280663384,1166.683447695578,0.1395797514193739,0.106101779030782,20.04275795834321,18.965546774585725,969.1603189368298,968.423862264186,192.0176842348189,186.41466092232224,31929.24464719312,7,1.0558612647881322,1954-02-25
1953,23,1557.1753972128076,0.22385714285714284,45.267124174424715,0.02868488324855419,49.0,9.0,9.0,9.0,107.0,183.0,0.11801415116137505,1374.1753972128076,1100.0,,275.0,275.0,275.0,275.0,274.1753972128075,48.381500316756366,8.624007346809476,12.354748317682567,13.484035928498733,191.3311053030604,97.38150031675637,17.624007346809474,21.354748317682567,22.484035928498734,298.3311053030603,1236.3602559812484,990.0,969.6693358986876,20.33066410131247,0.9099414671504731,0.48,988.6100585328495,0.5349,0.5349,0.5349,0.5349,18.40582263416199,18.40582263416199,18.40582263416199,18.40582263416199,,0.9351628263091281,0.9351628263091281,0.9351628263091281,0.9351628263091281,46.421990866443295,46.421990866443295,46.421990866443295,46.421990866443295,0.9454580624530201,0.9454580624530201,0.9454580624530201,0.9454580624530201,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.49355104911443,45.49355104911443,45.49355104911443,45.49355104911443,181.97420419645772,0.11750308922762846,4.595308186779235e-05,1716.4923972873114,1431.7953534582748,0.1278115615880387,0.1066127646642695,18.84434199478232,17.87475822701503,970.1840523604668,969.2642619111728,186.5877671267152,176.36327115695877,30571.666305004896,7,1.0109678010914318,1954-03-04
1953,24,1967.0046640466633,0.1794285714285714,60.389209868943816,0.030928980456578197,49.0,9.0,9.0,9.0,107.0,183.0,0.09342578780915996,1784.0046640466633,1100.0,,275.0,275.0,275.0,275.0,684.0046640466633,51.0,9.0,16.0,33.639573641639174,574.365090405024,100.0,18.0,25.0,42.639573641639174,681.365090405024,1243.0,990.0,970.9612326431865,19.038767356813455,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.09757794429518,17.09757794429518,17.09757794429518,17.09757794429518,,0.9293035299402698,0.9293035299402698,0.9293035299402698,0.9293035299402698,42.85315815512738,42.85315815512738,42.85315815512738,42.85315815512738,0.8727730785158325,0.8727730785158325,0.8727730785158325,0.8727730785158325,0.9771771306132156,0.9771771306132156,0.9771771306132156,0.9771771306132156,41.87708063712421,41.87708063712421,41.87708063712421,41.87708063712421,167.50832254849684,0.08566094988136452,4.230008145164062e-05,2139.216866369918,1767.625484109115,0.1035287178450203,0.085545324028104,17.70955902343689,16.622769875554347,971.4360407119274,970.3492515640448,174.57449193961588,161.99844653927602,28141.39818814747,7,0.9306017919360935,1954-03-11
1953,25,2308.827045297439,0.1427142857142857,51.08340292488213,0.02180600188474317,49.0,9.0,9.0,9.0,107.0,183.0,0.0794491477964723,2125.827045297439,1100.0,,275.0,275.0,275.0,275.0,1025.8270452974389,51.0,8.999999999999998,16.0,50.450510424464206,899.3765348729747,100.0,18.0,25.0,59.450510424464206,1006.3765348729747,1243.0,990.0,971.8454445920974,18.15455540790273,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.213365995384454,16.213365995384454,16.213365995384454,16.213365995384454,,0.9246458351468296,0.9246458351468296,0.9246458351468296,0.9246458351468296,40.43276888110994,40.43276888110994,40.43276888110994,40.43276888110994,0.8234779812853349,0.8234779812853349,0.8234779812853349,0.8234779812853349,0.9723840210457694,0.9723840210457694,0.9723840210457694,0.9723840210457694,39.31729126211817,39.31729126211817,39.31729126211817,39.31729126211817,157.26916504847267,0.06834472940695811,3.971443561830118e-05,2496.800686844093,2161.5709846171685,0.0846606478817121,0.0732937959222161,16.568811659095438,15.759636515789104,972.2991740716926,971.4899989283864,161.37623057940965,151.92334711382605,26421.219728143413,7,0.8737175836026261,1954-03-18
1953,26,2845.2147590133163,0.09799999999999999,91.78888368397182,0.03208670774064396,49.0,9.0,9.0,9.0,107.0,183.0,0.06464963803663705,2662.2147590133163,1100.0,,275.0,275.0,275.0,275.0,1562.2147590133159,50.99999999999999,9.000000000000002,16.0,69.24828134180733,1416.9664776715088,100.0,18.0,25.0,78.24828134180733,1523.9664776715088,1243.0,990.0,973.1401735562391,16.859826443760962,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.918637031242685,14.918637031242685,14.918637031242685,14.918637031242685,,0.9121620136630836,0.9121620136630836,0.9121620136630836,0.9121620136630836,36.70772095061615,36.70772095061615,36.70772095061615,36.70772095061615,0.7476114246561334,0.7476114246561334,0.7476114246561334,0.7476114246561334,0.97,0.97,0.97,0.97,35.606489322097666,35.606489322097666,35.606489322097666,35.606489322097666,142.42595728839066,0.05045554744736357,3.5966150830401684e-05,3139.322872631896,2554.4498794101723,0.0716396909859335,0.0582928253717908,15.62048329235369,14.208720894921946,973.8500896925598,972.438327295128,150.33966906510696,134.45901186847416,23927.56082444963,7,0.7912553182688369,1954-03-25
1953,27,3420.2632130010056,0.06157142857142857,55.83168909969579,0.016555549955708942,54.0,13.0,14.0,19.0,117.0,217.0,0.06349432116685254,3203.2632130010056,1100.0,,275.0,275.0,275.0,275.0,2103.263213001005,46.00000000000001,5.0,11.0,61.0,1980.2632130010054,100.0,18.0,25.0,80.0,2097.263213001005,1243.0,990.0,974.4515101418355,15.54848985816456,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.607300445646283,13.607300445646283,13.607300445646283,13.607300445646283,,0.895632613456244,0.895632613456244,0.895632613456244,0.895632613456244,32.8697094648253,32.8697094648253,32.8697094648253,32.8697094648253,0.6694441846196598,0.6694441846196598,0.6694441846196598,0.6694441846196598,0.97,0.97,0.97,0.97,31.88361818088054,31.88361818088054,31.88361818088054,31.88361818088054,127.53447272352216,0.03733577024163973,3.220567493018236e-05,3530.1446963297662,3227.9047484993603,0.0672262711905865,0.0614705681117296,14.014917191852184,13.374456350021084,974.6843542374606,974.0438933956297,132.30839982589617,124.81841042069186,21425.79141755172,7,0.708524848464012,1954-04-01
1953,28,3759.8441889972432,0.046571428571428576,41.442083194002734,0.011169939652876257,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.06943601577044381,3498.272760425815,1100.0,,275.0,275.0,275.0,275.0,2398.272760425815,36.857142857142854,4.428571428571426,8.714285714285714,57.57142857142857,2290.7013318543864,100.0,18.0,25.0,80.0,2436.8441889972432,1243.0,990.0,975.1710984004941,14.82890159950588,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.887712186987601,12.887712186987601,12.887712186987601,12.887712186987601,,0.8831248080553632,0.8831248080553632,0.8831248080553632,0.8831248080553632,30.696317957590935,30.696317957590935,30.696317957590935,30.696317957590935,0.625179591804296,0.625179591804296,0.625179591804296,0.625179591804296,0.97,0.97,0.97,0.97,29.775428418863203,29.775428418863203,29.775428418863203,29.775428418863203,119.10171367545283,0.031697919169405876,3.0076190322084046e-05,3811.676948218156,3618.6658099503607,0.0775680014016096,0.0575116547422986,13.18687589496789,12.777876101971849,975.28093448551,974.8719346925138,122.6478285484926,117.7830775341574,20009.087897476074,7,0.6616761870858491,1954-04-08
1953,29,3578.417258477993,0.053285714285714283,50.123747973963155,0.013959062575294114,70.0,14.0,18.0,25.0,168.0,295.0,0.08251380368565873,3283.417258477993,1100.0,,275.0,275.0,275.0,275.0,2183.417258477993,30.000000000000018,4.0,7.0,55.0,2087.417258477993,100.0,18.0,25.0,80.0,2255.4172584779935,1243.0,990.0,974.7866460953462,15.213353904653834,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.272164492135559,13.272164492135559,13.272164492135559,13.272164492135559,,0.8900886686177781,0.8900886686177781,0.8900886686177781,0.8900886686177781,31.862507174106927,31.862507174106927,31.862507174106927,31.862507174106927,0.6489308996763122,0.6489308996763122,0.6489308996763122,0.6489308996763122,0.97,0.97,0.97,0.97,30.906631958883725,30.906631958883725,30.906631958883725,30.906631958883725,123.62652783553487,0.034601833793683555,3.1218820160488615e-05,3773.148259641381,3452.248381930785,0.0854515571776476,0.0781840467694842,13.5395223495808,12.859520227765522,975.1992903597162,974.5192882379008,126.73834982790392,118.7780649377316,20769.25667636986,7,0.6868140435307494,1954-04-15
1953,30,3233.4837966624186,0.07185714285714286,53.1575273612794,0.016435589471398886,70.0,14.0,18.0,25.0,168.0,295.0,0.09134578653791468,2938.4837966624186,1100.0,,275.0,275.0,275.0,275.0,1838.4837966624186,30.0,4.0,6.999999999999994,55.0,1742.4837966624186,100.0,18.0,25.0,80.0,1910.4837966624186,1243.0,990.0,974.0507762044625,15.94922379553743,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.008034383019153,14.008034383019153,14.008034383019153,14.008034383019153,,0.9015703807241637,0.9015703807241637,0.9015703807241637,0.9015703807241637,34.062579829330936,34.062579829330936,34.062579829330936,34.062579829330936,0.6937388967277175,0.6937388967277175,0.6937388967277175,0.6937388967277175,0.97,0.97,0.97,0.97,33.040702434451006,33.040702434451006,33.040702434451006,33.040702434451006,132.16280973780403,0.04095458830754424,3.337444690348586e-05,3417.233058807453,3080.145690401829,0.0957746904372938,0.0863271526768353,14.351562369270477,13.613721486675438,974.4450891008064,973.7072482182112,136.04970883852687,127.60439966720098,22203.352035951077,7,0.734237831876689,1954-04-22
1953,31,2874.6200344912804,0.09571428571428572,44.4280879577281,0.015343859278703728,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10928778843383635,2561.048605919852,1100.0,,275.0,275.0,275.0,275.0,1461.0486059198518,33.57142857142857,4.000000000000001,7.714285714285714,56.42857142857143,1359.334320205566,100.0,18.0,25.0,80.0,1551.6200344912802,1243.0,990.0,973.2111518073928,16.788848192607265,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.847658780088988,14.847658780088988,14.847658780088988,14.847658780088988,,0.9114443412848104,0.9114443412848104,0.9114443412848104,0.9114443412848104,36.49856560580066,36.49856560580066,36.49856560580066,36.49856560580066,0.7433516416660011,0.7433516416660011,0.7433516416660011,0.7433516416660011,0.97,0.97,0.97,0.97,35.40360863762663,35.40360863762663,35.40360863762663,35.40360863762663,141.61443455050653,0.04933584491845731,3.57612208460875e-05,3020.841272673107,2769.1490746977324,0.1159200864023685,0.0976549157576087,15.102243855452675,14.49471096378806,973.5640996236936,972.956566732029,144.47964550046626,137.6485982143186,23791.2250044851,7,0.7867468586139252,1954-04-29
1953,32,2587.213332455211,0.11757142857142856,45.57419634488743,0.017675918018178756,65.0,14.0,17.0,23.0,202.0,321.0,0.1242405307512345,2266.213332455211,1100.0,,275.0,275.0,275.0,275.0,1166.213332455211,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1062.2133324552108,100.0,18.0,25.0,80.0,1264.2133324552108,1243.0,990.0,972.5174114921332,17.482588507866744,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.541399095348465,15.541399095348465,15.541399095348465,15.541399095348465,,0.9189209003654611,0.9189209003654611,0.9189209003654611,0.9189209003654611,38.51737094806578,38.51737094806578,38.51737094806578,38.51737094806578,0.7844678400828061,0.7844678400828061,0.7844678400828061,0.7844678400828061,0.9700845319007118,0.9700845319007118,0.9700845319007118,0.9700845319007118,37.36518471235047,37.36518471235047,37.36518471235047,37.36518471235047,149.46073884940188,0.05788516655445813,3.7742610820556026e-05,2716.0232486595064,2450.1297002835204,0.1310134724552969,0.1181875008464782,15.872290621280165,15.230478607958837,972.8283319795228,972.1865199662016,153.2751142000552,145.92409416417135,25109.404126699515,7,0.8303374380522327,1954-05-06
1953,33,2289.861088881044,0.14457142857142857,37.47231249262177,0.01631928445309553,65.0,14.0,17.0,23.0,202.0,321.0,0.14030659720030667,1968.8610888810438,1100.0,,275.0,275.0,275.0,275.0,868.8610888810438,34.99999999999999,4.0,8.0,56.70624868500617,765.1548401960375,100.0,18.0,25.0,79.70624868500616,967.1548401960375,1243.0,990.0,971.799664697299,18.20033530270093,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.25914589018265,16.25914589018265,16.25914589018265,16.25914589018265,,0.9250955465331095,0.9250955465331095,0.9250955465331095,0.9250955465331095,40.56575561903734,40.56575561903734,40.56575561903734,40.56575561903734,0.8261864688194976,0.8261864688194976,0.8261864688194976,0.8261864688194976,0.9726186468819497,0.9726186468819497,0.9726186468819497,0.9726186468819497,39.455412709917724,39.455412709917724,39.455412709917724,39.455412709917724,157.8216508396709,0.06900695405893068,3.985395223224012e-05,2395.739198274402,2187.823512835168,0.1467211583186711,0.1339878732339518,16.505443487534755,16.00357803992278,972.055232547559,971.553367099947,160.6463757322684,154.89919141005737,26514.037341064708,7,0.8767869491092827,1954-05-13
1953,34,2035.4416261389451,0.17271428571428574,38.02461149241143,0.01871282186524076,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13876339786467415,1753.0130547103738,1100.0,,275.0,275.0,275.0,275.0,653.0130547103738,43.57142857142857,4.857142857142857,11.428571428571429,41.25367947088416,551.9022323823468,100.0,18.0,25.0,59.11082232802702,733.3308038109183,1243.0,990.0,971.173118808564,18.82688119143599,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.88569177891771,16.88569177891771,16.88569177891771,16.88569177891771,,0.9282215399472439,0.9282215399472439,0.9282215399472439,0.9282215399472439,42.271414005150994,42.271414005150994,42.271414005150994,42.271414005150994,0.8609249288218125,0.8609249288218125,0.8609249288218125,0.8609249288218125,0.9760924928821811,0.9760924928821811,0.9760924928821811,0.9760924928821811,41.2613429772408,41.2613429772408,41.2613429772408,41.2613429772408,165.0453719089632,0.08121910479439752,4.167812421943515e-05,2139.216866369918,1921.651232388288,0.1500549126394612,0.1313000014994014,17.211937375150335,16.622769875554347,971.4360407119274,970.8468732123314,168.84347020878278,161.99844653927602,27727.622480705813,7,0.9169187328275732,1954-05-20
1953,35,1756.366479619244,0.20085714285714285,39.41965053816356,0.022407503453414884,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1461033172207921,1499.223622476387,1100.0,,275.0,275.0,275.0,275.0,399.22362247638694,45.57142857142857,5.285714285714286,12.285714285714286,24.62106870097553,311.45969663255426,100.0,18.0,25.0,40.47821155811839,472.88826806112564,1243.0,990.0,970.3128763187699,19.687123681230123,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.745934268711842,17.745934268711842,17.745934268711842,17.745934268711842,,0.9325860297192224,0.9325860297192224,0.9325860297192224,0.9325860297192224,44.63416720420033,44.63416720420033,44.63416720420033,44.63416720420033,0.909046175238296,0.909046175238296,0.909046175238296,0.909046175238296,0.9797592307314734,0.9797592307314734,0.9797592307314734,0.9797592307314734,43.73095854869591,43.73095854869591,43.73095854869591,43.73095854869591,174.92383419478364,0.09986058328792442,4.417268540272313e-05,1871.701607458672,1645.7136786211431,0.1616085724394385,0.125170447629693,18.103427933474897,17.373313086461387,970.6854975010204,969.9553826540068,178.80490613961223,170.7359563652355,29387.204144723648,7,0.971799078859909,1954-05-27
1953,36,1495.52551556628,0.23142857142857146,36.227887021035095,0.024206465332534042,53.0,12.0,12.0,13.0,120.0,210.0,0.14072829477525703,1285.52551556628,1100.0,,275.0,275.0,275.0,275.0,185.52551556628015,39.30634131429692,5.813211995705285,9.832836637915308,11.484912868388772,119.08821274997386,92.30634131429692,17.813211995705284,21.83283663791531,24.484912868388772,239.08821274997385,1231.9523899479175,990.0,969.4701593579833,20.529840642016634,0.9018086320965939,0.48,988.6181913679033,0.5349,0.5349,0.5349,0.5349,18.61313200992003,18.61313200992003,18.61313200992003,18.61313200992003,,0.9358513658312482,0.9358513658312482,0.9358513658312482,0.9358513658312482,46.97888642690494,46.97888642690494,46.97888642690494,46.97888642690494,0.9568001308941944,0.9568001308941944,0.9568001308941944,0.9568001308941944,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.03930869836684,46.03930869836684,46.03930869836684,46.03930869836684,184.15723479346735,0.1234932879292785,4.6504352220572574e-05,1609.5195834351923,1392.1184694738974,0.1508492305826257,0.1304737153628151,18.993582909136983,18.220362702537265,969.8384478849443,969.1360750552234,188.15987812191307,180.03080638860058,30938.41544530252,7,1.0230957488525965,1954-06-03
1953,37,1225.8339314716952,0.2712857142857143,37.120572532642136,0.0299816902690003,53.0,12.0,12.0,13.0,120.0,210.0,0.1718246957585598,1015.8339314716952,1011.3536277933068,,252.8384069483267,252.8384069483267,252.8384069483267,252.8384069483267,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1089.9964058087157,990.0,968.6097637846252,21.39023621537469,0.6864991822560017,0.3750725728409267,988.938428244903,0.4538046914507917,0.4538046914507917,0.4538046914507917,0.4538046914507917,19.874859768826973,19.874859768826973,19.874859768826973,19.874859768826973,,0.9384771635503361,0.9384771635503361,0.9384771635503361,0.9384771635503361,46.19177609293056,46.19177609293056,46.19177609293056,46.19177609293056,0.9407693705281172,0.9407693705281172,0.9407693705281172,0.9407693705281172,0.9797548187291599,0.9797548187291599,0.9797548187291599,0.9797548187291599,45.257312622035116,45.257312622035116,45.257312622035116,45.257312622035116,181.02925048814046,0.14781159038438468,4.97826895990026e-05,1341.3621257487196,1132.2744617454025,0.1854673995528299,0.156557275599818,20.45075167445982,19.18407870420628,968.9728523952102,968.3157197369142,190.1676052496373,169.62388035768976,30412.9140820076,7,1.005718058267447,1954-06-10
1953,38,1068.6054899745438,0.312,15.64932678650637,0.014672593746500814,53.0,12.0,12.0,13.0,120.0,210.0,0.19669554676958173,858.605489974544,858.605489974544,,234.06244511452476,234.06244511452476,234.06244511452476,156.41815463096967,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,935.605489974544,990.0,968.1156172542057,21.884382745794305,0.5113859864688325,0.2368843919796351,989.2517296215516,0.39170970520301834,0.39170970520301834,0.39170970520301834,0.24245988679363856,20.744402662142843,20.744402662142843,20.744402662142843,14.79460830293335,,0.9374067407742998,0.9374067407742998,0.9374067407742998,0.6682394451393047,44.66014102967103,44.66014102967103,44.66014102967103,29.72162382658859,0.9095751737203875,0.9095751737203875,0.9095751737203875,0.6053283875068959,0.9762471244649753,0.9762471244649753,0.9762471244649753,0.9705328387506896,43.6115905861969,43.6115905861969,43.6115905861969,28.971843727176115,159.8066154857668,0.149550206107447,5.171667360955342e-05,1117.0362502238706,1022.729174239858,0.2053329515666571,0.1879974799008652,20.85842867520744,20.537077813360096,968.2678282149892,967.971434547611,167.24438185919936,153.3629544796787,26847.511401608826,7,0.8878145304764824,1954-06-17
1953,39,894.3218842485609,0.3632857142857143,29.28635595432502,0.03253738727315863,53.0,12.0,12.0,13.0,120.0,210.0,0.23558887918037189,684.3218842485609,684.3218842485609,,228.10729474952032,228.10729474952032,228.10729474952032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,761.3218842485609,990.0,967.4772875369943,22.522712463005796,0.3637925493534628,0.13826170450856803,989.4979457461379,0.37017768460468353,0.37017768460468353,0.37017768460468353,0.0,21.65048052453909,21.65048052453909,21.65048052453909,0.0,,0.9382672505292255,0.9382672505292255,0.9382672505292255,0.0,45.40203658505582,45.40203658505582,45.40203658505582,0.0,0.9246850628320941,0.9246850628320941,0.9246850628320941,0.0,0.9785907261483057,0.9785907261483057,0.9785907261483057,0.96,44.435481052906916,44.435481052906916,44.435481052906916,0.0,133.30644315872073,0.14899095613342225,5.4150604823911605e-05,976.7769450097452,817.7246825595828,0.2568101519727558,0.2149927893700489,22.110776152584688,21.1300742542326,967.8071077800388,967.1708987302384,146.68396825402726,119.72456634548192,22395.482450665084,7,0.7405913508817819,1954-06-24
1953,40,720.391005090449,0.4287142857142857,20.652417961625638,0.028248122542864556,50.0,10.0,9.0,9.0,108.0,186.0,0.25900142225880873,534.391005090449,534.391005090449,,239.03400141873954,239.03400141873954,56.323002252969864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,603.391005090449,990.0,966.7815640203618,23.21843597963823,0.2694223870770397,0.08411085809340889,989.6464667548296,0.40974499658733377,0.40974499658733377,0.07862502693946045,0.0,22.45515773788042,22.45515773788042,6.373510635133866,0.0,,0.9402885793424784,0.9402885793424784,0.2661791576242091,0.0,49.54329168686819,49.54329168686819,11.478323653663207,0.0,1.009028343928069,1.009028343928069,0.2337744124982323,0.0,0.9777069077954914,0.9777069077954914,0.9634211935097771,0.96,48.4608920185675,48.4608920185675,11.157223346026623,0.0,108.07900738316162,0.14998526117641284,5.624008849761417e-05,794.2548359930772,673.1577568282033,0.2763096734952563,0.2341817658150478,22.677645882350085,22.20823612012384,967.0770193439724,966.5926310273128,120.43448593237144,100.11712175435356,18157.273240371152,7,0.6004389299064534,1954-07-01
1953,41,614.9416897555878,0.476,12.879180783705076,0.020772322587691402,50.0,10.0,9.0,9.0,108.0,186.0,0.3029176005917758,428.94168975558784,428.94168975558784,,214.47084487779392,214.47084487779392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,497.94168975558784,990.0,966.3577835680552,23.642216431944885,0.21266790173756656,0.05578833795111753,989.7315437603113,0.32642175410854296,0.32642175410854296,0.0,0.0,23.047338438147683,23.047338438147683,0.0,0.0,,0.9370127212781096,0.9370127212781096,0.0,0.0,45.4128302328793,45.4128302328793,0.0,0.0,0.924904892726666,0.924904892726666,0.0,0.0,0.9790236852351005,0.9790236852351005,0.96,0.96,44.463060036122386,44.463060036122386,0.0,0.0,88.92612007224477,0.144529152156628,5.7595131898448835e-05,654.21608557748,583.0034913422678,0.3190375405330183,0.2843097320601905,23.24827984927612,22.80000222824121,966.51686434231,966.22351571104,96.56675604822394,82.43778422754673,14939.58817213712,7,0.4940340004013598,1954-07-08
1953,42,553.4119156786334,0.5134285714285715,6.467279866884626,0.011627359416076514,50.0,10.0,9.0,9.0,108.0,186.0,0.3362432745472596,367.4119156786333,367.4119156786333,,183.70595783931668,183.70595783931668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,436.4119156786333,990.0,966.0903536205539,23.909646379446176,0.18955506835177718,0.04348238313572661,989.7669625485124,0.23901442236630663,0.23901442236630663,0.0,0.0,23.437594505592376,23.437594505592376,0.0,0.0,,0.9285900440140927,0.9285900440140927,0.0,0.0,39.208563819038815,39.208563819038815,0.0,0.0,0.7985450879641306,0.7985450879641306,0.0,0.0,0.970977641631713,0.970977641631713,0.96,0.96,38.07219126910674,38.07219126910674,0.0,0.0,76.14438253821348,0.1375597791524455,5.756772186408508e-05,571.8920920403683,537.7325322740754,0.3458968703518911,0.32523618107115,23.536970105502416,23.31981662626445,966.1735144141816,966.0197963952334,80.04680018697955,72.92220639271245,12792.256266419865,7,0.42302434743451933,1954-07-15
1953,43,506.26217510074827,0.546,8.309919237825511,0.01653978856981523,50.0,10.0,9.0,9.0,108.0,186.0,0.36787189172191803,320.26217510074827,320.26217510074827,,160.13108755037413,160.13108755037413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,389.26217510074827,990.0,965.8781797879534,24.121820212046664,0.17291446199500835,0.0340524350201496,989.7930331029849,0.18203247499542227,0.18203247499542227,0.0,0.0,23.73282084003606,23.73282084003606,0.0,0.0,,0.9201264868240538,0.9201264868240538,0.0,0.0,34.291107579688635,34.291107579688635,0.0,0.0,0.6983932297288927,0.6983932297288927,0.0,0.0,0.97,0.97,0.96,0.96,33.262374352297975,33.262374352297975,0.0,0.0,66.52474870459595,0.13130961136635913,5.770281967059337e-05,527.3375978981461,479.5630976092969,0.387853028990849,0.3527152259602878,23.89725629056194,23.60222878783925,965.9730191905415,965.7580339392418,70.82386563281423,61.056695064181554,11176.15778237212,7,0.3695819372477553,1954-07-22
