WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1953,44,462.37688607844115,0.5827142857142856,3.415420235272474,0.007356009420219729,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.363614300288655,294.09117179272687,294.09117179272687,,147.04558589636343,147.04558589636343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,358.51974322129826,990.0,965.680695987353,24.31930401264703,0.16206450394464195,0.028818234358545327,989.8091172616969,0.15320182405726554,0.15320182405726554,0.0,0.0,23.975219450286584,23.975219450286584,0.0,0.0,,0.9149784767905312,0.9149784767905312,0.0,0.0,31.637652692097557,31.637652692097557,0.0,0.0,0.6443513786577915,0.6443513786577915,0.0,0.0,0.97,0.97,0.96,0.96,30.68852311133463,30.68852311133463,0.0,0.0,61.37704622266926,0.13281867935449215,5.796712583970037e-05,472.4927083802066,455.65515596238953,0.3981529570226811,0.337499130245352,23.996342110154515,23.94023046571915,965.7262171877107,965.6504482018308,63.642506561840406,58.48292130724082,10311.343765408436,7,0.3409835901259403,1954-07-29
1953,45,437.3581131548085,0.6092857142857142,4.740762427389135,0.010876063671937443,48.0,8.142857142857142,6.285714285714286,5.142857142857143,91.57142857142857,159.14285714285714,0.3643999982226372,278.21525601195134,278.21525601195134,,175.5435351460907,102.67172086586068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.142857142857142,6.285714285714286,5.142857142857143,91.57142857142857,340.6438274405228,990.0,965.5681115091967,24.4318884908034,0.15575553863266403,0.025643051202390243,989.8186014101649,0.23655139302584874,0.10452831983063696,0.0,0.0,24.013938507942488,17.197485035524704,0.0,0.0,,0.9226179569297173,0.6526436618128406,0.0,0.0,38.25959140208528,22.150547201454895,0.0,0.0,0.7792177474966451,0.45113130756527287,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.27289410202902,21.486030785411252,0.0,0.0,58.75892488744027,0.13427649253808413,5.871701559995302e-05,453.0726139176065,422.4698189706656,0.4355340706900914,0.3421085169102442,24.146264458113244,23.780994311641173,965.6388267626292,965.501114185368,62.3633381596196,51.74589300663765,9871.499381089967,7,0.32643847159689043,1954-08-05
1953,46,410.6664491195715,0.6415714285714286,3.4747236634192973,0.008517845548630871,54.0,9.0,8.0,6.0,107.0,184.0,0.44820028152946073,226.6664491195715,226.6664491195715,,226.6664491195715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.6664491195715,990.0,965.4478666462757,24.552133353724326,0.1405874883715281,0.01533328982391427,989.8440792218045,0.3638420996268642,0.0,0.0,0.0,24.032370475901992,0.0,0.0,0.0,,0.9410727998303628,0.0,0.0,0.0,50.272604590897366,0.0,0.0,0.0,1.0238819672280524,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.26715249907942,0.0,0.0,0.0,49.26715249907942,0.11993849016781107,6.037821125679539e-05,420.28892993659525,398.1467533267305,0.4621411538900692,0.4377940671141593,24.13582772344101,23.95252766430413,965.4913001847146,965.3907337666336,51.29149982731472,46.60682579040452,8276.881619845342,7,0.27370640277266345,1954-08-12
1953,47,381.6304798207128,0.674,3.968858290122739,0.010407561315416014,54.0,9.0,8.0,6.0,107.0,184.0,0.48234965732677004,197.63047982071276,197.63047982071276,,197.63047982071276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,268.63047982071276,990.0,965.3081523991035,24.691847600896477,0.13033979391197126,0.010021402051596472,989.8596388040363,0.2767839216578709,0.0,0.0,0.0,24.27470248327501,0.0,0.0,0.0,,0.9337457526024584,0.0,0.0,0.0,43.93070990703051,0.0,0.0,0.0,0.894719142709379,0.0,0.0,0.0,0.9780786294106175,0.96,0.96,0.96,42.97126872403039,0.0,0.0,0.0,42.97126872403039,0.11254964737822325,6.039339310844496e-05,391.8169121240828,370.3647452958713,0.4968075453645268,0.4696070902159778,24.367445809845925,24.18983543338548,965.3590845606204,965.2518237264792,45.253389580448406,40.37821838416932,7219.173145637105,7,0.23872927068905772,1954-08-19
1953,48,356.21398141918013,0.7035714285714286,4.252777058327816,0.012087334164776142,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.49764290005649225,178.78540999060868,178.78540999060868,,178.78540999060868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,248.07112427632296,990.0,965.1810699070959,24.81893009290413,0.12308375810207708,0.007915616797454771,989.8690006251005,0.2272311345885815,0.0,0.0,0.0,24.46069958341601,0.0,0.0,0.0,,0.9276853774925836,0.0,0.0,0.0,39.79507000824409,0.0,0.0,0.0,0.8104902242004907,0.0,0.0,0.0,0.9723149969238796,0.96,0.96,0.96,38.7025865064491,0.0,0.0,0.0,38.7025865064491,0.10875935833249671,6.010562522364584e-05,370.3647452958713,340.5953058875766,0.5303533709245257,0.4051729357818892,24.5530592351168,24.367445809845925,965.2518237264792,965.102976529438,44.565463268540185,35.092433017090045,6502.034533083449,7,0.21501436948027278,1954-08-26
1953,49,328.68795017147073,0.7418571428571428,2.4241074355343977,0.007341783865906172,46.0,7.0,6.0,4.0,75.0,138.0,0.41991972800849425,190.68795017147073,190.68795017147073,,190.68795017147073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,249.68795017147073,990.0,965.0434397508574,24.956560249142658,0.12365438747216771,0.009068795017147014,989.8672768175107,0.25739450892186116,0.0,0.0,0.0,24.566442557731477,0.0,0.0,0.0,,0.9319675963448656,0.0,0.0,0.0,42.815724323183424,0.0,0.0,0.0,0.8720106786799068,0.0,0.0,0.0,0.9771597810495513,0.96,0.96,0.96,41.83954073070672,0.0,0.0,0.0,41.83954073070672,0.12727461482702548,6.094583023002986e-05,335.4728177879068,323.62655383883583,0.4264174195938298,0.4113597069055132,24.607669878543323,24.51091576170867,965.0773640889396,965.0181327691942,43.44526473907718,40.63784497358047,7029.0428427587285,7,0.23244189294837064,1954-09-02
1953,50,313.9956385561538,0.7634285714285713,2.085449498134535,0.006699603241299471,46.0,7.0,6.0,4.0,75.0,138.0,0.4396651588940264,175.9956385561538,175.9956385561538,,175.9956385561538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.9956385561538,990.0,964.9699781927808,25.030021807219278,0.11846898547786744,0.0075995638556153435,989.8739314506664,0.21945445574688488,0.0,0.0,0.0,24.684498802138876,0.0,0.0,0.0,,0.9270764837466163,0.0,0.0,0.0,39.49883033088785,0.0,0.0,0.0,0.8044568295496505,0.0,0.0,0.0,0.9713990452017354,0.96,0.96,0.96,38.37218358375373,0.0,0.0,0.0,38.37218358375373,0.1221629422623327,6.055807210787591e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,24.72402993748556,24.607669878543323,965.0181327691942,964.9451420367594,40.63784497358047,37.22028335857306,6446.526842070626,7,0.2131787976875207,1954-09-09
1953,51,293.4130262268879,0.7961428571428572,3.9580190503810724,0.013594554712590088,46.0,7.0,6.0,4.0,75.0,138.0,0.470841058320984,155.41302622688792,155.41302622688792,,155.41302622688792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.41302622688792,990.0,964.8751706342803,25.12482936571967,0.11120454155045383,0.005541302622688743,989.8832541558269,0.171593675393211,0.0,0.0,0.0,24.836489846153317,0.0,0.0,0.0,,0.9193106920427553,0.0,0.0,0.0,34.802791233993,0.0,0.0,0.0,0.7088144854173727,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.75870749697321,0.0,0.0,0.0,33.75870749697321,0.1149379149474663,6.033310336637749e-05,306.020121877383,281.3222739992266,0.4905406103761958,0.450950738642259,24.91803048024928,24.74765536866331,964.9301006093868,964.8252890959968,36.55741012859339,31.067970412700173,5671.462859491499,7,0.1875483749831845,1954-09-16
1953,52,268.7625408877813,0.8401428571428572,2.848478492441367,0.01058953139758913,46.0,7.0,6.0,4.0,75.0,138.0,0.5136061813629921,130.7625408877813,130.7625408877813,,130.7625408877813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,189.76254088778134,990.0,964.7750501635511,25.224949836448868,0.1025044438046195,0.0030762540887780856,989.8944193021067,0.12119455182112022,0.0,0.0,0.0,24.998174586734365,0.0,0.0,0.0,,0.9087232593436205,0.0,0.0,0.0,29.132608994528454,0.0,0.0,0.0,0.5933321587480337,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.2586307246926,0.0,0.0,0.0,28.2586307246926,0.10511068651257348,6.002701119175447e-05,273.7644374568714,261.382924552137,0.5279610373801357,0.504083003920991,25.044443781925,24.966613022995304,964.7950577498276,964.7455316982084,29.376964953225297,26.598310754988827,4747.449961748356,7,0.15699239291495887,1954-09-23
1953,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,46.0,7.0,6.0,4.0,75.0,138.0,0.5332351314970081,120.79765200874488,120.79765200874488,,120.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,179.79765200874488,990.0,964.735190608035,25.264809391964945,0.0989875124539989,0.0020797652008744,989.8989327223452,0.103287914495216,0.0,0.0,0.0,25.060454199814924,0.0,0.0,0.0,,0.9026723521475656,0.0,0.0,0.0,26.798856979335486,0.0,0.0,0.0,0.54580156780724,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.99489126995542,0.0,0.0,0.0,25.99489126995542,0.1004448497433703,5.977602221954147e-05,258.7976520087449,258.7976520087449,0.5332351314970081,0.5332351314970081,25.060454199814924,25.060454199814924,964.735190608035,964.735190608035,25.99489126995542,25.99489126995542,623.8773904789301,1,0.14441606261086345,1954-09-30
1954,1,245.91929866255052,0.8802857142857142,2.736622606757245,0.011085907639109258,41.0,6.0,4.0,3.0,56.0,110.0,0.44752722221169444,135.91929866255052,135.91929866255052,,135.91929866255052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.91929866255052,990.0,964.673606423693,25.326393576307023,0.10150097172974683,0.003591929866255014,989.8949070984039,0.13098904612424742,0.0,0.0,0.0,25.09031162858681,0.0,0.0,0.0,,0.9112474553937783,0.0,0.0,0.0,30.4774043696697,0.0,0.0,0.0,0.6207210665920508,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.563082238579604,0.0,0.0,0.0,29.563082238579604,0.12016265455121958,6.041548798913159e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.14094851838962,25.0110006087108,964.7267311559532,964.6378477625686,31.968680338796304,28.16642598456349,4966.597816081374,7,0.1642393457698867,1954-10-01
1954,2,230.68644511044545,0.9061428571428571,2.138606699529419,0.009277476808991143,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,102.57142857142857,0.44434564036972696,128.11501653901686,128.11501653901686,,128.11501653901686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,175.68644511044545,990.0,964.5841186706626,25.415881329337335,0.09753653466538212,0.002811501653901643,989.8996519636806,0.11628430352568911,0.0,0.0,0.0,25.199248989492368,0.0,0.0,0.0,,0.9075901137948842,0.0,0.0,0.0,28.737020358103937,0.0,0.0,0.0,0.5852753637088378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.874909747360817,0.0,0.0,0.0,27.874909747360817,0.1209014572240246,6.0434536907161537e-05,239.64129376144416,224.67104686473823,0.475298712614001,0.4229065631608392,25.23732642660181,25.14094851838962,964.6378477625686,964.5480262811884,28.864960397879777,26.306722480204986,4682.984837556618,7,0.15486060970756013,1954-10-08
1954,3,216.91311814334236,0.9295714285714286,1.80279966443663,0.008333298105244986,37.0,5.0,3.0,2.0,50.0,97.0,0.4474231027794558,119.91311814334234,119.91311814334234,,119.91311814334234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.91311814334236,990.0,964.5014787088601,25.498521291139923,0.09373427938476388,0.0019913118143341717,989.9042744088009,0.1019694880190211,0.0,0.0,0.0,25.30082621192185,0.0,0.0,0.0,,0.9020513249092753,0.0,0.0,0.0,26.842217556494724,0.0,0.0,0.0,0.546684675285025,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.036951029799884,0.0,0.0,0.0,26.036951029799884,0.11997432290435608,6.030742638561628e-05,224.67104686473823,212.05144921368185,0.4574361569312087,0.431742324405504,25.340482314811545,25.23732642660181,964.5480262811884,964.472308695282,27.820090985520025,24.91016310646372,4374.20777300638,7,0.14464972794333267,1954-10-15
1954,4,222.21417911350358,0.9225714285714286,1.8027996644366302,0.008137371505956285,37.0,5.0,3.0,2.0,50.0,97.0,0.4365417121925397,125.21417911350356,125.21417911350356,,125.21417911350356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.21417911350358,990.0,964.533285074681,25.466714925318943,0.09560519513142429,0.002521417911350314,989.9018733869573,0.11102330965435121,0.0,0.0,0.0,25.25756500262184,0.0,0.0,0.0,,0.9062978741571379,0.0,0.0,0.0,28.10979303556198,0.0,0.0,0.0,0.5725008764880241,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.266499244495122,0.0,0.0,0.0,27.266499244495122,0.12269752431250912,6.048812252017672e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.27140994379572,25.23732642660181,964.5480262811884,964.5231829749896,27.820090985520025,26.88245444116747,4580.77187307518,7,0.15148055135830624,1954-10-22
1954,5,220.02926683437786,0.9245714285714286,2.2908064837916777,0.010557831897754428,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.430559577133148,125.31498112009214,125.31498112009214,,125.31498112009214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,169.74355254866356,990.0,964.5201756010063,25.47982439899371,0.0954390958060417,0.002531498112009143,989.902029406082,0.11129062233333283,0.0,0.0,0.0,25.270563182742325,0.0,0.0,0.0,,0.9059448812319142,0.0,0.0,0.0,28.137016013732968,0.0,0.0,0.0,0.5730553159619749,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.29290553332098,0.0,0.0,0.0,27.29290553332098,0.12401685050809111,6.049541013949699e-05,226.3790707324809,212.05144921368185,0.4385728102536331,0.4217103836333821,25.332383517851504,25.22323022122033,964.5582744243948,964.472308695282,28.200188388205124,25.86411974087843,4585.208129597924,7,0.1516272529628943,1954-10-29
1954,6,232.5942281221673,0.9025714285714287,4.877710675658112,0.021040464133326886,36.0,5.0,3.0,2.0,47.0,93.0,0.40038891617779243,139.5942281221673,139.5942281221673,,139.5942281221673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.5942281221673,990.0,964.5955653687331,25.40443463126696,0.10032744686976572,0.0039594228122167,989.895713130318,0.13846650041960346,0.0,0.0,0.0,25.161681261165395,0.0,0.0,0.0,,0.9129189143643723,0.0,0.0,0.0,31.44890633412236,0.0,0.0,0.0,0.640507257314101,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.505439144098684,0.0,0.0,0.0,30.505439144098684,0.1310267457089307,6.0698036765424656e-05,246.1954239432886,220.53049583159049,0.4217103836333821,0.3777486945550322,25.26283931708579,25.046278049762723,964.6771725436598,964.5231829749896,33.53065106776394,27.81637388330903,5124.913776208579,7,0.16947466191165936,1954-11-05
1954,7,257.51215601118577,0.8638571428571428,1.8003182950651822,0.007028130410527314,36.0,5.0,3.0,2.0,47.0,93.0,0.3612033889272581,164.5121560111858,164.5121560111858,,164.5121560111858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.5121560111858,990.0,964.7299912469094,25.27000875309066,0.10912187446623542,0.0064512156011185,989.8844269099326,0.19156923576317447,0.0,0.0,0.0,24.962866427260156,0.0,0.0,0.0,,0.9230651085774421,0.0,0.0,0.0,37.17637013732026,0.0,0.0,0.0,0.757156214609374,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.06107903320066,0.0,0.0,0.0,36.06107903320066,0.14002346198480223,6.088835290885121e-05,258.7976520087449,249.7991800258312,0.3722990603507308,0.3593541103566793,25.01513118369737,24.954155634520617,964.735190608035,964.698795080155,36.34965918819581,34.32959810322976,6058.261277577711,7,0.2003393279622259,1954-11-12
1954,8,265.2252853357943,0.8481428571428572,2.1381122068752183,0.007971203893604015,36.0,5.0,3.0,2.0,47.0,93.0,0.3507877535754969,172.2252853357943,172.2252853357943,,172.2252853357943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.2252853357943,990.0,964.7609011413432,25.239098858656785,0.11184416456472565,0.007222528533579371,989.8809333069017,0.2100931336884249,0.0,0.0,0.0,24.90993903187005,0.0,0.0,0.0,,0.9259184151172928,0.0,0.0,0.0,38.957237086754354,0.0,0.0,0.0,0.7934264172455061,0.0,0.0,0.0,0.9707455980064169,0.96,0.96,0.96,37.81880362707206,0.0,0.0,0.0,37.81880362707206,0.1425551585297064,6.099383415534013e-05,273.7644374568714,258.7976520087449,0.3593541103566793,0.3397081113380591,24.954155634520617,24.850835564686207,964.7950577498276,964.735190608035,39.8379688749235,36.34965918819581,6353.559009348106,7,0.21010446459484478,1954-11-19
1954,9,307.8908007254502,0.7737142857142857,7.123159483137775,0.02348854965545753,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3123702630146129,211.74794358259302,211.74794358259302,,211.74794358259302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,256.6050864397359,990.0,964.9425495414325,25.057450458567555,0.12609565921559937,0.012483760593433013,989.8614205801911,0.31800658092919054,0.0,0.0,0.0,24.600864457829317,0.0,0.0,0.0,,0.9378432006156517,0.0,0.0,0.0,47.90865511398031,0.0,0.0,0.0,0.97573635670021,0.0,0.0,0.0,0.979706446809492,0.96,0.96,0.96,46.937806074447984,0.0,0.0,0.0,46.937806074447984,0.15242999504976837,6.157545870188716e-05,323.62655383883583,283.6079686159883,0.3279174434126149,0.2982532269834412,24.78112146177873,24.497059587956976,965.0181327691942,964.834431874464,48.59929737526026,42.2287049697708,7885.551420507261,7,0.2607655893024888,1954-11-26
1954,10,352.14639459527297,0.7102857142857143,9.358197504643686,0.025922187501284555,38.0,5.0,4.0,3.0,54.0,104.0,0.2964025913292801,248.146394595273,248.146394595273,,227.7796848544629,20.366709740810112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,295.14639459527297,990.0,965.1607319729764,24.83926802702368,0.13969808294060795,0.019629278919054544,989.8406726381403,0.3772265349927939,0.02055503939072213,0.0,0.0,24.30271413017123,3.4758094458706514,0.0,0.0,,0.9393204764248309,0.1304973092198613,0.0,0.0,51.06541688077759,4.439286452602748,0.0,0.0,1.0400288570423133,0.09041316604078917,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,49.99971567863601,4.3061078590246655,0.0,0.0,54.30582353766067,0.1540992052208884,6.0856424078025e-05,389.1339363713416,325.6607962357874,0.3193506900495972,0.267260164892828,24.479398465878024,24.05222753319494,965.3456696818566,965.028303981179,60.285510026345314,49.04051221906651,9123.378354326993,7,0.3016990196536704,1954-12-03
1954,11,437.7374125222378,0.6098571428571429,12.318238707879695,0.028739159527423543,38.0,5.0,4.0,3.0,54.0,104.0,0.23798068392412133,333.73741252223783,333.73741252223783,,166.8687062611189,166.8687062611189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7374125222378,990.0,965.5698183563501,24.43018164364998,0.1699058087847202,0.036747482504447516,989.7933467087108,0.19759930257342256,0.19759930257342256,0.0,0.0,24.025929049787372,24.025929049787372,0.0,0.0,,0.9229834650317864,0.9229834650317864,0.0,0.0,36.28756560121065,36.28756560121065,0.0,0.0,0.7390542892303594,0.7390542892303594,0.0,0.0,0.97,0.97,0.96,0.96,35.198938633174336,35.198938633174336,0.0,0.0,70.39787726634866,0.1607451678425272,5.859694702730037e-05,455.65515596238953,408.00454625357366,0.2548991204999081,0.2282427810574019,24.210241564892343,23.91422228564832,965.6504482018308,965.436020458141,74.09960992959789,64.22775037287143,11826.843380746575,7,0.39109931814638144,1954-12-10
1954,12,511.908911104976,0.5458571428571428,15.310417035103724,0.0289798661969739,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.21563023232681292,401.9089111049761,401.9089111049761,,200.954455552488,200.954455552488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,451.908911104976,990.0,965.9035900999723,24.096409900027652,0.19502443886032608,0.05038178222099517,989.7545937789188,0.2887124460558081,0.2887124460558081,0.0,0.0,23.562291232890523,23.562291232890523,0.0,0.0,,0.9334811091182312,0.9334811091182312,0.0,0.0,43.315934776147515,43.315934776147515,0.0,0.0,0.88219826427999,0.88219826427999,0.0,0.0,0.9757522413124955,0.9757522413124955,0.96,0.96,42.285680779624556,42.285680779624556,0.0,0.0,84.5713615592491,0.1650727515281513,5.8459144659857807e-05,562.8280752081156,455.65515596238953,0.2282427810574019,0.1988454601354183,23.91422228564832,23.24674430082011,966.1327263384364,965.6504482018308,93.35141125208386,74.09960992959789,14207.98874195385,7,0.4698408975513839,1954-12-17
1954,13,612.2255641055441,0.4787142857142857,28.720305329765758,0.04573504571777535,42.0,7.0,5.0,3.0,61.0,118.0,0.19360668420219374,494.2255641055441,494.2255641055441,,247.11278205277205,247.11278205277205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,548.2255641055441,990.0,966.3425190370383,23.65748096296165,0.23885492338158906,0.07178637053859768,989.6893587060798,0.4348750840980223,0.4348750840980223,0.0,0.0,22.911964584943444,22.911964584943444,0.0,0.0,,0.9425613009846481,0.9425613009846481,0.0,0.0,52.294853678543674,52.294853678543674,0.0,0.0,1.0650683030253294,1.0650683030253294,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.2489566049728,51.2489566049728,0.0,0.0,102.49791320994561,0.16734183478953285,5.765281180843975e-05,666.8063237852695,550.9983234585969,0.2141567314748222,0.1769629288008962,23.32488188042534,22.54156585199026,966.567225295141,966.0794924555636,112.33928707870156,91.04574555693796,17219.64941927086,7,0.5694328511663644,1954-12-24
1954,14,696.8357362887965,0.4398571428571429,9.445376669905809,0.013607614607110016,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.19513149781275746,560.8357362887965,560.8357362887965,,212.7301044918244,212.7301044918244,135.37552730514776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,619.1214505745108,990.0,966.6873429451551,23.312657054844845,0.27836184433743016,0.09433429451551854,989.6273038611471,0.32976512238718003,0.32976512238718003,0.18160021305705515,0.0,22.61019579360472,22.61019579360472,16.167751989507913,0.0,,0.933918052182314,0.933918052182314,0.663974652651316,0.0,44.09470247438742,44.09470247438742,27.93316626657072,0.0,0.8980591135313117,0.8980591135313117,0.5689035899505238,0.0,0.9732221886772054,0.9732221886772054,0.9675079029629198,0.96,42.94804476669363,42.94804476669363,27.109739283033267,0.0,113.00582881642052,0.1622192604136771,5.5984161671841616e-05,720.3337222668207,666.8063237852695,0.2064894871819388,0.1769629288008962,22.72664958717941,22.54156585199026,966.7813348890672,966.567225295141,116.28329796039968,109.39698969254346,18984.979241158646,7,0.627810160091225,1954-12-31
1954,15,835.8417581081138,0.3844285714285714,31.54147624964009,0.03739120559960697,46.0,7.0,6.0,4.0,76.0,139.0,0.1675390617365191,696.8417581081138,696.8417581081138,,232.28058603603793,232.28058603603793,232.28058603603793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,755.8417581081138,990.0,967.2433670324324,22.75663296756758,0.3628302557706552,0.1448930639980057,989.4922766802313,0.38570955813862096,0.38570955813862096,0.38570955813862096,0.0,21.863200089660264,21.863200089660264,21.863200089660264,0.0,,0.9387437519781685,0.9387437519781685,0.9387437519781685,0.0,46.67193469749138,46.67193469749138,46.67193469749138,0.0,0.9505485681770137,0.9505485681770137,0.9505485681770137,0.0,0.9783820679267387,0.9783820679267387,0.9783820679267387,0.96,45.672070850422415,45.672070850422415,45.672070850422415,0.0,137.01621255126724,0.16387734176994434,5.469602221406728e-05,941.1240560143012,728.4970702319307,0.190803787248927,0.1476957252465426,22.51195990572229,21.19489375800752,967.6644962240572,966.8139882809276,154.05598469209767,117.89579169164986,23018.723708612895,7,0.7612011808403735,1955-01-07
1954,16,945.0178439387647,0.3457142857142857,15.008377860184737,0.015945726267325613,46.0,7.0,6.0,4.0,76.0,139.0,0.14718743551038255,806.0178439387647,806.0178439387647,,248.78917284927073,248.78917284927073,248.78917284927073,59.65032539095255,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,865.0178439387647,990.0,967.680071375755,22.319928624244962,0.44679733139487643,0.1972796384489574,989.3559230301562,0.4425728868963613,0.4425728868963613,0.4425728868963613,0.08811481379225763,21.23327876750476,21.23327876750476,21.23327876750476,6.058195490815907,,0.9401829569752665,0.9401829569752665,0.9401829569752665,0.2668802431756993,48.72740933443767,48.72740933443767,48.72740933443767,11.586341590047194,0.9924115954060626,0.9924115954060626,0.9924115954060626,0.23597437046939293,0.9778831513326535,0.9778831513326535,0.9778831513326535,0.9635974370469392,47.66702439603749,47.66702439603749,47.66702439603749,11.268778006534822,154.26985119464732,0.16326704408988632,5.31815880894864e-05,976.7769450097452,906.4211780013768,0.1533503446008284,0.1423047510592228,21.4262700041155,21.11590758272367,967.8071077800388,967.5256847120056,158.19536853526068,148.92959215987025,25917.335000700747,7,0.8570547288591517,1955-01-14
1954,17,1040.7213811407667,0.3205714285714286,19.453685117090263,0.018708494675784986,46.0,7.0,6.0,4.0,76.0,139.0,0.133660313943169,901.7213811407667,901.7213811407667,,225.43034528519166,225.43034528519166,225.43034528519166,225.43034528519166,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,960.7213811407667,990.0,968.0266930151323,21.973306984867627,0.5343673680917291,0.27137710491261335,989.1942555269956,0.3598672229039312,0.3598672229039312,0.3598672229039312,0.3598672229039312,20.807695288959337,20.807695288959337,20.807695288959337,20.807695288959337,,0.9370068195810423,0.9370068195810423,0.9370068195810423,0.9370068195810423,43.09474477618001,43.09474477618001,43.09474477618001,43.09474477618001,0.8776933762969451,0.8776933762969451,0.8776933762969451,0.8776933762969451,0.9776297022628989,0.9776297022628989,0.9776297022628989,0.9776297022628989,42.132802155161535,42.132802155161535,42.132802155161535,42.132802155161535,168.53120862064614,0.16193843185573714,5.192393312243599e-05,1082.8793953113418,989.4775076349576,0.1404781805826358,0.1283614782974383,21.104371304953204,20.56761716835429,968.16047809955,967.8579100305398,175.10611288225186,160.23870856585782,28313.243048268552,7,0.936284492336923,1955-01-21
1954,18,1193.3376252031464,0.2797142857142857,34.97555844974938,0.028419194898990217,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.12478944397797419,1044.4804823460038,1028.0823788056236,,257.0205947014059,257.0205947014059,257.0205947014059,257.0205947014059,16.398103540380166,4.959920206658198,0.8097828908829712,0.7085600295225998,0.506114306801857,9.41372610651454,52.24563449237248,8.2383543194544,7.137131458094028,4.934685735373286,92.69944039222882,1095.7034990755444,990.0,968.5076325363527,21.492367463647252,0.6940620583895749,0.3924200198242195,988.9135179217863,0.46860053509257915,0.46860053509257915,0.46860053509257915,0.46860053509257915,19.93728485034089,19.93728485034089,19.93728485034089,19.93728485034089,,0.9390096731469901,0.9390096731469901,0.9390096731469901,0.9390096731469901,47.12894631271263,47.12894631271263,47.12894631271263,47.12894631271263,0.9598563403811126,0.9598563403811126,0.9598563403811126,0.9598563403811126,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.18636738645837,46.18636738645837,46.18636738645837,46.18636738645837,184.7454695458335,0.15531996056567818,4.9980951599505594e-05,1327.7083044595877,1089.4560494851628,0.1340906913278479,0.118578415784592,20.530144243048294,19.224852039256795,968.9299403854444,968.1811475840964,191.2506289257504,176.04359937925796,31037.238883700025,7,1.026363719699075,1955-01-28
1954,19,1517.3631874896582,0.22957142857142857,63.05695784652169,0.04067393845889817,49.0,8.0,7.0,5.0,93.0,162.0,0.10780501482122225,1355.3631874896582,1100.0,,275.0,275.0,275.0,275.0,255.36318748965832,43.040719804548935,8.096736255216202,10.506314525206127,7.881579860791924,185.83783704389515,92.04071980454894,16.0967362552162,17.50631452520613,12.881579860791922,278.83783704389515,1225.6437705849712,990.0,969.5412006475528,20.45879935244721,0.8917913737081837,0.48,988.6282086262918,0.5349,0.5349,0.5349,0.5349,18.55210797873902,18.55210797873902,18.55210797873902,18.55210797873902,,0.9355776675039549,0.9355776675039549,0.9355776675039549,0.9355776675039549,46.81305520027522,46.81305520027522,46.81305520027522,46.81305520027522,0.9534227128365627,0.9534227128365627,0.9534227128365627,0.9534227128365627,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.87679409626971,45.87679409626971,45.87679409626971,45.87679409626971,183.50717638507885,0.12247261333550355,4.6340196056838096e-05,1726.1698191997614,1311.0784203230735,0.1235624028958391,0.0938493989398458,19.286745198837927,17.843492710067146,970.2153178774146,968.8776750353012,191.2506289257504,176.02450038709998,30829.20563269325,7,1.019484313250438,1955-02-04
1954,20,2007.200993423366,0.1752857142857143,71.55432293485562,0.03585446687352788,49.0,8.0,7.0,5.0,93.0,162.0,0.08119453472405211,1845.200993423366,1100.0,,275.0,275.0,275.0,275.0,745.200993423366,51.0,10.0,18.0,23.000030661215,643.2009627621511,100.0,18.0,25.0,28.000030661215,736.2009627621511,1243.0,990.0,971.0655543340165,18.93444566598347,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.993256253465194,16.993256253465194,16.993256253465194,16.993256253465194,,0.9287804478130486,0.9287804478130486,0.9287804478130486,0.9287804478130486,42.56844060192766,42.56844060192766,42.56844060192766,42.56844060192766,0.866974350344759,0.866974350344759,0.866974350344759,0.866974350344759,0.9765972577961082,0.9765972577961082,0.9765972577961082,0.9765972577961082,41.57494914957953,41.57494914957953,41.57494914957953,41.57494914957953,166.29979659831812,0.08354850687364668,4.199489813088841e-05,2217.372657831301,1767.625484109115,0.0916483731742802,0.0730594379018112,17.70955902343689,16.43411796513032,971.6246926223514,970.3492515640448,174.57449193961588,159.82599559532343,27938.365828517442,7,0.9238877588795451,1955-02-11
1954,21,2426.138550828918,0.1305714285714286,42.81357941811829,0.017889073595269086,49.0,8.0,7.0,5.0,93.0,162.0,0.06683217066346049,2264.138550828918,1100.0,,275.0,275.0,275.0,275.0,1164.1385508289184,51.0,9.999999999999998,18.0,35.93020218607773,1049.2083486428405,100.0,18.0,25.0,40.93020218607773,1142.2083486428405,1243.0,990.0,972.1286102951043,17.871389704895723,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.930200292377444,15.930200292377444,15.930200292377444,15.930200292377444,,0.9227944607981857,0.9227944607981857,0.9227944607981857,0.9227944607981857,39.6464988739101,39.6464988739101,39.6464988739101,39.6464988739101,0.8074643355175172,0.8074643355175172,0.8074643355175172,0.8074643355175172,0.9708606658881963,0.9708606658881963,0.9708606658881963,0.9708606658881963,38.491651777765775,38.491651777765775,38.491651777765775,38.491651777765775,153.9666071110631,0.06354344473152228,3.8880456341177554e-05,2517.067713758129,2293.9632006513275,0.0706201389603822,0.0643606046490201,16.249244241082003,15.710716105996532,972.3480944814852,971.8095663463996,157.705131037875,151.36610070957585,25866.389994658603,7,0.8553700395059062,1955-02-18
1954,22,2652.6033271645188,0.11271428571428573,32.20449087280674,0.012083428553198999,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07329607773349778,2457.6033271645188,1100.0,,275.0,275.0,275.0,275.0,1357.603327164519,46.714285714285715,8.714285714285712,15.857142857142858,52.48956647504637,1233.8280464037582,100.0,18.0,25.0,60.91813790361779,1348.685189260901,1243.0,990.0,972.6752494103972,17.324750589602882,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.383561177084605,15.383561177084605,15.383561177084605,15.383561177084605,,0.9172399265359511,0.9172399265359511,0.9172399265359511,0.9172399265359511,38.0557680244596,38.0557680244596,38.0557680244596,38.0557680244596,0.7750665585429654,0.7750665585429654,0.7750665585429654,0.7750665585429654,0.97,0.97,0.97,0.97,36.91409498372581,36.91409498372581,36.91409498372581,36.91409498372581,147.65637993490324,0.055722861040066914,3.728696463002607e-05,2742.499149867776,2542.9744128795624,0.0891567157970512,0.0606422532975007,15.648182694324184,15.166571260214702,972.892239327267,972.4106278931577,150.65456697762733,145.20377747235835,24806.271829063746,7,0.8203132218605736,1955-02-25
1954,23,2761.4583745706736,0.104,11.344960465767144,0.004107110557154428,59.0,11.0,12.0,13.0,144.0,239.0,0.08655180830785962,2522.4583745706736,1100.0,,275.0,275.0,275.0,275.0,1422.4583745706734,41.0,7.0,13.0,67.0,1294.4583745706734,100.0,18.0,25.0,80.0,1438.4583745706734,1243.0,990.0,972.9380029731017,17.061997026898375,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.120807614380096,15.120807614380096,15.120807614380096,15.120807614380096,,0.914441601093148,0.914441601093148,0.914441601093148,0.914441601093148,37.29090552902262,37.29090552902262,37.29090552902262,37.29090552902262,0.7594889109780576,0.7594889109780576,0.7594889109780576,0.7594889109780576,0.97,0.97,0.97,0.97,36.17217836315195,36.17217836315195,36.17217836315195,36.17217836315195,144.6887134526078,0.0523988290493146,3.6537553902173686e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.166571260214702,15.070725904555609,972.988084682926,972.892239327267,145.20377747235835,144.12518537512355,24307.703860038113,7,0.8038261858478212,1955-03-04
1954,24,2748.1716301006595,0.10542857142857143,5.672480232883572,0.0020388422676178145,59.0,11.0,12.0,13.0,144.0,239.0,0.08696911235488942,2509.1716301006595,1100.0,,275.0,275.0,275.0,275.0,1409.1716301006595,41.0,7.0,13.0,67.0,1281.1716301006595,100.0,18.0,25.0,80.0,1425.1716301006595,1243.0,990.0,972.9059315209325,17.094068479067396,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.152879066549117,15.152879066549117,15.152879066549117,15.152879066549117,,0.9147831620587482,0.9147831620587482,0.9147831620587482,0.9147831620587482,37.383941465731716,37.383941465731716,37.383941465731716,37.383941465731716,0.7613837365729476,0.7613837365729476,0.7613837365729476,0.7613837365729476,0.97,0.97,0.97,0.97,36.262423221759775,36.262423221759775,36.262423221759775,36.262423221759775,145.0496928870391,0.05278245733430657,3.6628710325009874e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.166571260214702,15.070725904555609,972.988084682926,972.892239327267,145.20377747235835,144.12518537512355,24368.348405022567,7,0.8058316271502172,1955-03-11
1954,25,2955.4620127206463,0.08985714285714286,57.66164263443313,0.0190938390085241,59.0,11.0,12.0,13.0,144.0,239.0,0.08101807779167906,2716.4620127206463,1100.0,,275.0,275.0,275.0,275.0,1616.462012720646,41.00000000000001,7.0,13.0,67.0,1488.462012720646,100.0,18.0,25.0,80.0,1632.462012720646,1243.0,990.0,973.405199668804,16.594800331196016,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.65361091867774,14.65361091867774,14.65361091867774,14.65361091867774,,0.90929622563407,0.90929622563407,0.90929622563407,0.90929622563407,35.93819466304017,35.93819466304017,35.93819466304017,35.93819466304017,0.7319387915079464,0.7319387915079464,0.7319387915079464,0.7319387915079464,0.97,0.97,0.97,0.97,34.860048823148965,34.860048823148965,34.860048823148965,34.860048823148965,139.44019529259586,0.04731866154006771,3.5212170528433294e-05,3185.838009938993,2831.488197054909,0.0844079096810606,0.0750195079769849,14.951770111831928,14.104058614039552,973.9547519734422,973.1070404756498,142.78567091983956,133.296501897799,23425.952809156104,7,0.7746677516255326,1955-03-18
1954,26,3533.7305397206173,0.055714285714285716,74.87651108319928,0.02148205009240463,59.0,11.0,12.0,13.0,144.0,239.0,0.06772675632131737,3294.7305397206173,1100.0,,275.0,275.0,275.0,275.0,2194.7305397206173,41.0,7.0,12.999999999999998,67.0,2066.730539720617,100.0,18.0,25.0,80.0,2210.730539720617,1243.0,990.0,974.6919528103602,15.308047189639685,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.366857777121409,13.366857777121409,13.366857777121409,13.366857777121409,,0.8917367531108268,0.8917367531108268,0.8917367531108268,0.8917367531108268,32.150105607165436,32.150105607165436,32.150105607165436,32.150105607165436,0.6547883015715975,0.6547883015715975,0.6547883015715975,0.6547883015715975,0.97,0.97,0.97,0.97,31.18560243895047,31.18560243895047,31.18560243895047,31.18560243895047,124.74240975580187,0.03538274763546041,3.1500608524192394e-05,3709.973587521388,3313.0406406455268,0.0721391693986078,0.0644209438050675,13.834510182304363,12.99339036630544,975.0654202211764,974.2243004051774,130.19249571741634,120.41618606442844,20956.724838974715,7,0.6930133875322326,1955-03-25
1954,27,3694.6414236975115,0.048428571428571425,46.141079537611986,0.012488559099584542,70.0,14.0,18.0,25.0,168.0,295.0,0.07987538937686932,3399.6414236975115,1100.0,,275.0,275.0,275.0,275.0,2299.6414236975115,30.0,3.999999999999998,7.0,55.0,2203.6414236975115,100.0,18.0,25.0,80.0,2371.6414236975115,1243.0,990.0,975.0329306359305,14.967069364069598,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.02587995155132,13.02587995155132,13.02587995155132,13.02587995155132,,0.8859373136654651,0.8859373136654651,0.8859373136654651,0.8859373136654651,31.124129751855147,31.124129751855147,31.124129751855147,31.124129751855147,0.6338926629705732,0.6338926629705732,0.6338926629705732,0.6338926629705732,0.97,0.97,0.97,0.97,30.190405859299492,30.190405859299492,30.190405859299492,30.190405859299492,120.76162343719797,0.032707280200355744,3.0495359453837872e-05,3803.114617748527,3573.2680912123824,0.0825574774883204,0.0775680014016096,13.283075822769767,12.796020087967,975.2627904995148,974.775734764712,123.7595107559316,118.00393014740942,20287.952737449257,7,0.6708979079844332,1955-04-01
1954,28,3475.665924239644,0.058428571428571434,22.290718914989935,0.006405426448394328,70.0,14.0,18.0,25.0,168.0,295.0,0.08488888560881283,3180.665924239644,1100.0,,275.0,275.0,275.0,275.0,2080.665924239644,29.999999999999993,4.0,6.999999999999998,55.0,1984.6659242396438,100.0,18.0,25.0,80.0,2152.665924239644,1243.0,990.0,974.5689111251744,15.431088874825573,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.489899462307296,13.489899462307296,13.489899462307296,13.489899462307296,,0.8937386187759359,0.8937386187759359,0.8937386187759359,0.8937386187759359,32.515880745837144,32.515880745837144,32.515880745837144,32.515880745837144,0.6622378970638929,0.6622378970638929,0.6622378970638929,0.6622378970638929,0.97,0.97,0.97,0.97,31.540404323462035,31.540404323462035,31.540404323462035,31.540404323462035,126.16161729384812,0.036307928930292555,3.185899426612326e-05,3537.052200710891,3417.233058807453,0.0863271526768353,0.0834027838041829,13.613721486675438,13.359819019308697,974.698991568173,974.4450891008064,127.60439966720098,124.64860518013762,21195.151705366487,7,0.7008978738547118,1955-04-08
1954,29,3247.842009183926,0.071,38.42089037055887,0.011804957169260642,70.0,14.0,18.0,25.0,168.0,295.0,0.09086385142046424,2952.842009183926,1100.0,,275.0,275.0,275.0,275.0,1852.8420091839266,29.999999999999993,4.0,7.0,55.0,1756.8420091839266,100.0,18.0,25.0,80.0,1924.8420091839266,1243.0,990.0,974.0856481996876,15.914351800312406,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.973162387794131,13.973162387794131,13.973162387794131,13.973162387794131,,0.9013848530653759,0.9013848530653759,0.9013848530653759,0.9013848530653759,33.96920587146853,33.96920587146853,33.96920587146853,33.96920587146853,0.6918371867916199,0.6918371867916199,0.6918371867916199,0.6918371867916199,0.97,0.97,0.97,0.97,32.950129695324485,32.950129695324485,32.950129695324485,32.950129695324485,131.80051878129794,0.0406055643074636,3.3282959288206546e-05,3355.917451239844,3148.286826213541,0.0937017547269661,0.0879044268180709,14.18708376558697,13.743652178902032,974.3151584085796,973.8717268218948,134.21847348429853,129.12544939112027,22142.48715525805,7,0.732225104340544,1955-04-15
1954,30,2981.536820480335,0.08814285714285712,39.31920356124147,0.013159926860166957,70.0,14.0,18.0,25.0,168.0,295.0,0.09901685742053734,2686.536820480335,1100.0,,275.0,275.0,275.0,275.0,1586.5368204803347,30.0,4.0,7.0,55.0,1490.5368204803347,100.0,18.0,25.0,80.0,1658.5368204803347,1243.0,990.0,973.469226808056,16.530773191944053,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.589583779425777,14.589583779425777,14.589583779425777,14.589583779425777,,0.9085829633028031,0.9085829633028031,0.9085829633028031,0.9085829633028031,35.751414000506024,35.751414000506024,35.751414000506024,35.751414000506024,0.7281347046946236,0.7281347046946236,0.7281347046946236,0.7281347046946236,0.97,0.97,0.97,0.97,34.67887158049084,34.67887158049084,34.67887158049084,34.67887158049084,138.71548632196337,0.04658028984423467,3.5029163212617005e-05,3112.6233083653137,2873.0524012848505,0.1026782525331155,0.0947753617365693,14.851442722311385,14.273168119013796,973.785642468468,973.2073678651705,141.6538787424835,135.17611366540902,23304.201702089842,7,0.7706415906775741,1955-04-22
1954,31,2734.6894039621807,0.106,32.49047879650276,0.0118601392315812,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10290599069585973,2453.260832533609,1100.0,,275.0,275.0,275.0,275.0,1353.2608325336091,40.714285714285715,4.714285714285714,10.571428571428571,60.714285714285715,1236.5465468193233,100.0,18.0,25.0,80.0,1411.6894039621804,1243.0,990.0,972.8733882164605,17.126611783539552,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.185422371021275,15.185422371021275,15.185422371021275,15.185422371021275,,0.9151263721592048,0.9151263721592048,0.9151263721592048,0.9151263721592048,37.47892020565708,37.47892020565708,37.47892020565708,37.47892020565708,0.7633181304614477,0.7633181304614477,0.7633181304614477,0.7633181304614477,0.97,0.97,0.97,0.97,36.35455259948737,36.35455259948737,36.35455259948737,36.35455259948737,145.41821039794948,0.053217955136881476,3.6721770302512494e-05,2831.488197054909,2645.619049709331,0.1052515394357326,0.0996696070001673,15.400419777838458,14.951770111831928,973.1070404756498,972.6583908096432,147.84397502931463,142.78567091983956,24430.259346855513,7,0.8078789466552749,1955-04-29
1954,32,2508.0157726005823,0.12371428571428571,33.510153356820084,0.01336626753668293,55.0,13.0,13.0,17.0,178.0,276.0,0.11011568752104561,2232.0157726005823,1100.0,,275.0,275.0,275.0,275.0,1132.0157726005823,44.99999999999999,5.0,12.0,63.0,1007.0157726005822,100.0,18.0,25.0,80.0,1185.0157726005823,1243.0,990.0,972.3262449683463,17.673755031653773,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.732565619135496,15.732565619135496,15.732565619135496,15.732565619135496,,0.920956823843793,0.920956823843793,0.920956823843793,0.920956823843793,39.07666296321175,39.07666296321175,39.07666296321175,39.07666296321175,0.7958587161550253,0.7958587161550253,0.7958587161550253,0.7958587161550253,0.9702255563592429,0.9702255563592429,0.9702255563592429,0.9702255563592429,37.91330576247826,37.91330576247826,37.91330576247826,37.91330576247826,151.65322304991304,0.06052265983687053,3.8296268446947736e-05,2591.896796157977,2411.0479762115906,0.1144730435574619,0.1064857213485971,15.966625817315837,15.530094182962436,972.5287164045192,972.092184770166,154.44405840042324,149.31327894518964,25477.741472385387,7,0.8425179058328501,1955-05-06
1954,33,2315.8957290262333,0.14142857142857143,21.419984084376342,0.009238069987385956,55.0,13.0,13.0,17.0,178.0,276.0,0.11921159785571933,2039.8957290262333,1100.0,,275.0,275.0,275.0,275.0,939.8957290262333,45.0,5.0,12.0,57.89212823712307,820.0036007891102,100.0,18.0,25.0,74.89212823712306,998.0036007891102,1243.0,990.0,971.8625069321323,18.137493067867695,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.196303655349418,16.196303655349418,16.196303655349418,16.196303655349418,,0.9247825922036401,0.9247825922036401,0.9247825922036401,0.9247825922036401,40.39506211739712,40.39506211739712,40.39506211739712,40.39506211739712,0.8227100227575787,0.8227100227575787,0.8227100227575787,0.8227100227575787,0.9722710022757578,0.9722710022757578,0.9722710022757578,0.9722710022757578,39.27508551991104,39.27508551991104,39.27508551991104,39.27508551991104,157.10034207964415,0.06786390184327598,3.967180355546569e-05,2363.830877770248,2261.108087620956,0.1220640452842728,0.1167596221013683,16.328549686327726,16.080598123898305,971.9782124635834,971.730260901154,158.61394227605538,155.77738411563126,26392.85746938022,7,0.8727796782202453,1955-05-13
1954,34,2186.488593975995,0.1562857142857143,21.200947364602662,0.0097704691724708,55.0,13.0,13.0,17.0,178.0,276.0,0.12628534487248463,1910.4885939759952,1100.0,,275.0,275.0,275.0,275.0,810.4885939759952,45.0,5.0,12.0,49.92139890431854,698.5671950716767,100.0,18.0,25.0,66.92139890431854,876.5671950716767,1243.0,990.0,971.5501448820111,18.449855117988964,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.508665705470687,16.508665705470687,16.508665705470687,16.508665705470687,,0.926338155213244,0.926338155213244,0.926338155213244,0.926338155213244,41.24341846986274,41.24341846986274,41.24341846986274,41.24341846986274,0.8399881562090171,0.8399881562090171,0.8399881562090171,0.8399881562090171,0.9739988156209016,0.9739988156209016,0.9739988156209016,0.9739988156209016,40.17122561486193,40.17122561486193,40.17122561486193,40.17122561486193,160.68490245944773,0.07353450375595563,4.057699557056761e-05,2261.108087620956,2112.7014560687376,0.1306384293943612,0.1220640452842728,16.686772590074376,16.328549686327726,971.730260901154,971.3720379974072,162.7373757822039,158.61394227605538,26995.063613187216,7,0.8926939025524873,1955-05-20
1954,35,2023.9962336454935,0.17428571428571424,28.022865447075414,0.014055596944046672,57.0,12.714285714285714,13.285714285714286,16.714285714285715,170.85714285714286,270.57142857142856,0.13370155199114014,1753.4248050740648,1100.0,,275.0,275.0,275.0,275.0,653.424805074065,43.0,5.285714285714286,11.714285714285714,40.35651726656368,553.0682878075013,100.0,18.0,25.0,57.07080298084939,723.9254306646442,1243.0,990.0,971.1426416729543,18.857358327045777,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.9161689145275,16.9161689145275,16.9161689145275,16.9161689145275,,0.9283750632029459,0.9283750632029459,0.9283750632029459,0.9283750632029459,42.354679603528005,42.354679603528005,42.354679603528005,42.354679603528005,0.8626207658559676,0.8626207658559676,0.8626207658559676,0.8626207658559676,0.9762620765855967,0.9762620765855967,0.9762620765855967,0.9762620765855967,41.34976211394102,41.34976211394102,41.34976211394102,41.34976211394102,165.39904845576407,0.08183922986192912,4.17674364787283e-05,2094.7380107984795,1916.5413979392097,0.1377112843078434,0.131623796791707,17.228446071062756,16.730132630381938,971.3286779570998,970.830364516419,169.03678268344572,163.23852618313154,27787.040140568366,7,0.9188836025320227,1955-05-27
