WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1954,36,1789.595841318765,0.1972857142857143,34.118442088923956,0.01921559711258831,62.0,12.0,14.0,16.0,153.0,257.0,0.1438338503504675,1532.595841318765,1100.0,,275.0,275.0,275.0,275.0,432.59584131876505,38.0,6.0,11.0,26.932036813619614,350.66380450514544,100.0,18.0,25.0,42.93203681361961,503.6638045051454,1243.0,990.0,970.4202327181067,19.57976728189322,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.638577869374938,17.638577869374938,17.638577869374938,17.638577869374938,,0.9320640838154771,0.9320640838154771,0.9320640838154771,0.9320640838154771,44.33919235742672,44.33919235742672,44.33919235742672,44.33919235742672,0.9030385408844545,0.9030385408844545,0.9030385408844545,0.9030385408844545,0.9795951488314966,0.9795951488314966,0.9795951488314966,0.9795951488314966,43.43472984224054,43.43472984224054,43.43472984224054,43.43472984224054,173.73891936896217,0.09729219903291433,4.387346448711167e-05,1881.0436962338129,1677.712303316742,0.1531847859087196,0.1366262785466175,18.00004776138143,17.343130953495567,970.7156796339862,970.0587628261004,177.72186568890794,170.3815265044382,29188.13845398565,7,0.9652162187164567,1955-06-03
1954,37,1564.3145362671328,0.2227142857142857,31.861981180980624,0.020616204907069814,62.0,12.0,14.0,16.0,153.0,257.0,0.16463929748025913,1307.3145362671328,1100.0,,275.0,275.0,275.0,275.0,207.3145362671327,35.19360992196822,5.794408682934147,9.434419851569952,12.906741557486859,143.9853562531735,97.19360992196822,17.794408682934147,23.434419851569952,28.90674155748686,296.9853562531735,1238.4224384564725,990.0,969.6924008094784,20.307599190521564,0.9152881385365269,0.48,988.6047118614634,0.5349,0.5349,0.5349,0.5349,18.37741105198504,18.37741105198504,18.37741105198504,18.37741105198504,,0.9351088448137529,0.9351088448137529,0.9351088448137529,0.9351088448137529,46.3471192776262,46.3471192776262,46.3471192776262,46.3471192776262,0.9439331828437109,0.9439331828437109,0.9439331828437109,0.9439331828437109,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.420176892073684,45.420176892073684,45.420176892073684,45.420176892073684,181.68070756829474,0.11646513787098338,4.587896655765018e-05,1659.7232892169968,1454.6784350498776,0.1766713479815819,0.154845088738403,18.77045699170116,18.05816611462682,970.0006444728548,969.3381918670842,185.81000794057215,178.33064269056587,30522.358871473512,7,1.009337264268304,1955-06-10
1954,38,1348.6274573568858,0.25185714285714284,31.812786830956025,0.024093714433392015,62.0,12.0,14.0,16.0,153.0,257.0,0.19101209525740673,1091.6274573568855,1068.5586093643055,,267.13965234107644,267.13965234107644,267.13965234107644,267.13965234107644,23.06884799257994,5.565247375641852,1.0771446533500362,1.2566687622417088,1.4361928711333813,13.733594330212961,67.56524737564186,13.077144653350036,15.256668762241711,17.436192871133382,166.73359433021295,1164.4576701555393,990.0,968.9980659734946,21.001934026505392,0.7929366936182926,0.44091269737122696,988.7661506090104,0.5056592501591914,0.5056592501591914,0.5056592501591914,0.5056592501591914,19.26242538535666,19.26242538535666,19.26242538535666,19.26242538535666,,0.9376784728720277,0.9376784728720277,0.9376784728720277,0.9376784728720277,47.28197456702788,47.28197456702788,47.28197456702788,47.28197456702788,0.9629730054384495,0.9629730054384495,0.9629730054384495,0.9629730054384495,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.336335075687316,46.336335075687316,46.336335075687316,46.336335075687316,185.3453403027493,0.13761547191023155,4.822071871619526e-05,1431.7953534582748,1231.9889272331854,0.2086057709765083,0.1794949252903057,19.976371786158637,18.855869471585827,969.2642619111728,968.6291080570186,189.2986533894244,175.70231685991487,31138.01717086188,7,1.029696335015274,1955-06-17
1954,39,1134.8789400215676,0.292,22.670419216099845,0.019922402638705712,62.0,12.0,14.0,16.0,153.0,257.0,0.22681785333534848,877.8789400215676,877.8789400215676,,229.18754444254054,229.18754444254054,229.18754444254054,190.31630669394596,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,965.8789400215676,990.0,968.3239052400678,21.676094759932216,0.5390866045344179,0.25230315201725406,989.2086102434483,0.3743974254491626,0.3743974254491626,0.3743974254491626,0.2995830191681589,20.51030757793137,20.51030757793137,20.51030757793137,17.558855269865877,,0.9365003912717702,0.9365003912717702,0.9365003912717702,0.8019709489501666,43.17419369462141,43.17419369462141,43.17419369462141,35.757398936951894,0.8793114805421874,0.8793114805421874,0.8793114805421874,0.7282565974939287,0.9756828026065357,0.9756828026065357,0.9756828026065357,0.9728256597493928,42.13466985682309,42.13466985682309,42.13466985682309,34.86621099430697,161.27022056477622,0.14208656937260092,5.105207727144726e-05,1199.561484005937,1073.2959927204863,0.2394493240849445,0.2142449582006819,20.815863416857592,20.177733919773917,968.5271932354472,968.1303588342644,171.23627424736205,152.63763611283846,27093.397054882404,7,0.8959456698043123,1955-06-24
1954,40,970.524716796361,0.3401428571428572,25.91914328933215,0.026843740076699128,58.0,11.0,11.0,11.0,136.0,227.0,0.23470638556585718,743.524716796361,743.524716796361,,237.92493096707162,237.92493096707162,237.92493096707162,29.749923895146008,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,823.524716796361,990.0,967.771671730198,22.22832826980204,0.4118139438447219,0.16476846228102598,989.4234175938743,0.4030166799275364,0.4030166799275364,0.4030166799275364,0.04383620482315786,21.24872918374876,21.24872918374876,21.24872918374876,2.9853548333481412,,0.9393518683443512,0.9393518683443512,0.9393518683443512,0.13336073645840404,46.56267129995367,46.56267129995367,46.56267129995367,5.691733819918842,0.9483232443982417,0.9483232443982417,0.9483232443982417,0.11592125906148354,0.9787349830490054,0.9787349830490054,0.9787349830490054,0.9615921259061483,45.58101689561538,45.58101689561538,45.58101689561538,5.5274981651812425,142.27054885202736,0.14657981309291146,5.321975912480425e-05,1059.9978690640885,891.8619896951615,0.2545236848557574,0.214151373908352,21.705785607294523,20.872358502282523,968.0885647313444,967.4674479587808,154.7699486250748,130.03228294977032,23901.452207140595,7,0.7903919380668186,1955-07-01
1954,41,795.6720299589332,0.3987142857142857,23.337845637604396,0.029371468755230484,58.0,11.0,11.0,11.0,136.0,227.0,0.2864033637610023,568.6720299589332,568.6720299589332,,226.61113438788394,226.61113438788394,115.44976118316536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,648.6720299589332,990.0,967.0826881198357,22.917311880164302,0.2951551475973076,0.09651930532223309,989.6083255470804,0.3695416472426433,0.3695416472426433,0.16545366159425087,0.0,22.156095780002097,22.156095780002097,12.600455291446602,0.0,,0.9374522955955908,0.9374522955955908,0.5329567269938653,0.0,46.21816874328916,46.21816874328916,23.278933257519757,0.0,0.9413068990486593,0.9413068990486593,0.4741126936358402,0.0,0.9762470619549893,0.9762470619549893,0.9676756333835607,0.96,45.144300199452225,45.144300199452225,22.6638494233982,0.0,112.95244982230267,0.14186052564865673,5.52405816678972e-05,876.9389119074414,728.4970702319307,0.3116004295360176,0.2588549748650671,22.41366782646557,21.793853746253625,967.4077556476298,966.8139882809276,127.26937349971033,101.9074059692022,18976.011570146846,7,0.6275136101239036,1955-07-08
1954,42,657.8717944612389,0.45642857142857146,16.12418522356914,0.02436967311881953,58.0,11.0,11.0,11.0,136.0,227.0,0.34566185940699345,430.8717944612389,430.8717944612389,,215.43589723061945,215.43589723061945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.87179446123884,990.0,966.5314871778448,23.468512822155066,0.21887981990589678,0.056174358892247735,989.7249458212019,0.32970572320551544,0.32970572320551544,0.0,0.0,22.8637529201514,22.8637529201514,0.0,0.0,,0.9369876921995435,0.9369876921995435,0.0,0.0,45.24929293871124,45.24929293871124,0.0,0.0,0.9215741942711048,0.9215741942711048,0.0,0.0,0.9786029413063633,0.9786029413063633,0.96,0.96,44.28623907605604,44.28623907605604,0.0,0.0,88.57247815211208,0.1345222487885612,5.710971966315355e-05,702.6560160658968,615.6277736669467,0.368729303175991,0.323059925211985,23.121704534220203,22.581847562639872,966.7106240642636,966.3625110946678,97.21193058118972,79.94288486714593,14880.176329554828,7,0.4920693230672893,1955-07-15
1954,43,573.931666242415,0.4987142857142857,9.232778601192829,0.016014678027591513,58.0,11.0,11.0,11.0,136.0,227.0,0.39584313330777715,346.9316662424149,346.9316662424149,,173.46583312120745,173.46583312120745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,426.9316662424149,990.0,966.1825655093652,23.81743449063476,0.1862091941836787,0.039386333248482945,989.7744044725679,0.21340473396504933,0.21340473396504933,0.0,0.0,23.378434229237545,23.378434229237545,0.0,0.0,,0.9249046250145401,0.9249046250145401,0.0,0.0,36.78170486874647,36.78170486874647,0.0,0.0,0.7491182254327183,0.7491182254327183,0.0,0.0,0.9701059207340997,0.9701059207340997,0.96,0.96,35.682452849516494,35.682452849516494,0.0,0.0,71.36490569903297,0.12428096690912102,5.7142807204998254e-05,601.777842158206,550.9983234585969,0.4119794749558021,0.3772156169557373,23.52189450180074,23.203441559222217,966.3071113686328,966.0794924555636,76.96824392806897,66.75418345788142,11989.304157437542,7,0.39647169832796103,1955-07-22
1954,44,524.9217763401952,0.5344285714285715,6.568635562702752,0.012548677063607386,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38498153977219873,322.4932049116237,322.4932049116237,,161.24660245581185,161.24660245581185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,397.35034776876654,990.0,965.9621479935307,24.037852006469166,0.17576902907988426,0.0344986409823247,989.7897323299377,0.184216858154783,0.184216858154783,0.0,0.0,23.643367478252156,23.643367478252156,0.0,0.0,,0.9205346153947793,0.9205346153947793,0.0,0.0,34.42075847847543,34.42075847847543,0.0,0.0,0.7010337775656909,0.7010337775656909,0.0,0.0,0.97,0.97,0.96,0.96,33.38813572412116,33.38813572412116,0.0,0.0,66.77627144824233,0.12735914713189478,5.751187884182378e-05,548.1781559247493,505.01787451967766,0.4304642811450824,0.3518035063934325,23.73705840023946,23.53938780649731,966.0668017016612,965.8725804353384,70.38046718902511,61.94316090858069,11218.41360330471,7,0.3709792858235685,1955-07-29
1954,45,478.5230158418584,0.5657142857142857,5.408675170625892,0.011219130010338113,54.0,9.0,8.0,6.0,107.0,184.0,0.38464848262368573,294.5230158418584,294.5230158418584,,147.2615079209292,147.2615079209292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.5230158418584,990.0,965.7533535712884,24.24664642871166,0.16453617614176405,0.028904603168371616,989.80655922069,0.1536316240035656,0.1536316240035656,0.0,0.0,23.899574025398014,23.899574025398014,0.0,0.0,,0.9150366221096584,0.9150366221096584,0.0,0.0,31.582830275061742,31.582830275061742,0.0,0.0,0.6432348324859823,0.6432348324859823,0.0,0.0,0.97,0.97,0.96,0.96,30.635345366809883,30.635345366809883,0.0,0.0,61.270690733619766,0.12801445698944242,5.778759126177534e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,23.968747874214277,23.80080404721924,965.8260648743582,965.7022071674638,64.5956804882355,58.920257430873946,10293.476043248122,7,0.34039272629788764,1955-08-05
1954,46,456.637918280669,0.5888571428571429,3.4797095651672083,0.007715411672140371,54.0,9.0,8.0,6.0,107.0,184.0,0.40303892196310304,272.637918280669,272.637918280669,,193.42802708670033,79.20989119396862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,343.637918280669,990.0,965.6548706322629,24.34512936773701,0.15681224618728942,0.024527583656133743,989.8186601701566,0.29315499925449756,0.07774237262101509,0.0,0.0,23.870634538639106,13.716864898981218,0.0,0.0,,0.9261738745178135,0.5207000655757108,0.0,0.0,42.09906326362037,16.991684718650966,0.0,0.0,0.8574147304199667,0.34606282522710724,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.08716515116145,16.481934177091436,0.0,0.0,57.56909932825289,0.1260780867524996,5.8674993091892135e-05,467.1571483252964,442.799181369126,0.4155382569386776,0.3938717424310393,24.01643547288475,23.646766466088867,965.7022071674638,965.592596316161,58.920257430873946,55.8878700986693,9671.608687146485,7,0.31982832960140495,1955-08-12
1954,47,423.8083649867258,0.6255714285714286,4.970662159364614,0.011772573462766184,54.0,9.0,8.0,6.0,107.0,184.0,0.43442511818584884,239.8083649867258,239.8083649867258,,239.8083649867258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.8083649867258,990.0,965.5071376424402,24.492862357559765,0.1452256782329939,0.017961672997345128,989.8368126487696,0.4075813073741625,0.0,0.0,0.0,23.922093698955223,0.0,0.0,0.0,,0.943333968504296,0.0,0.0,0.0,53.0671283609084,0.0,0.0,0.0,1.0807969116274623,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.00578579369023,0.0,0.0,0.0,52.00578579369023,0.12265911875243683,6.024545527013888e-05,440.0331111664572,408.00454625357366,0.4509753670382989,0.4181503512593529,24.054556337112256,23.78401129608624,965.580149000249,965.436020458141,55.33247649348944,48.717500061953984,8736.972013339959,7,0.28892103218716797,1955-08-19
1954,48,392.5021103118034,0.6615714285714286,3.881086270624613,0.009906185783216228,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.45168705561841904,215.07353888323198,215.07353888323198,,215.07353888323198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,284.3592531689463,990.0,965.3623032388844,24.6376967611156,0.13589096604048886,0.013014707776646357,989.8510943261829,0.3283676224084972,0.0,0.0,0.0,24.16042346488996,0.0,0.0,0.0,,0.9382783887363494,0.0,0.0,0.0,47.81877863520885,0.0,0.0,0.0,0.9739058785174919,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.86240306250467,0.0,0.0,0.0,46.86240306250467,0.11947571760934521,6.051967049770566e-05,402.90237744418727,380.8369423592014,0.4760289697735415,0.362359804553414,24.234529982477056,24.09629219690145,965.4130606984988,965.304184711796,53.14989604694146,44.11601992091874,7872.883714500785,7,0.2603466836805815,1955-08-26
1954,49,369.6013548527775,0.6904285714285715,2.926877359491503,0.007973145729423658,46.0,7.0,6.0,4.0,75.0,138.0,0.37347915456424075,231.60135485277752,231.60135485277752,,231.60135485277752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,290.6013548527775,990.0,965.2480067742638,24.751993225736165,0.13809399739732056,0.01632027097055543,989.845585731632,0.379691602020406,0.0,0.0,0.0,24.21788735534785,0.0,0.0,0.0,,0.9422092505902923,0.0,0.0,0.0,51.82637186284336,0.0,0.0,0.0,1.0555269218501704,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.78984442558649,0.0,0.0,0.0,50.78984442558649,0.13739736970656505,6.0917868882434866e-05,377.11676084070143,360.34880084276085,0.3829622845344688,0.3659344116457683,24.299182516961626,24.151414109853903,965.2855838042036,965.2017440042138,52.371844278085085,48.83425674452977,8532.69386349853,7,0.2821658023643694,1955-09-02
1954,50,339.82773674288507,0.7241428571428571,4.105319085017795,0.011979969610638,46.0,7.0,6.0,4.0,75.0,138.0,0.40625728807967093,201.8277367428851,201.8277367428851,,201.8277367428851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.8277367428851,990.0,965.0991386837144,24.900861316285614,0.12758596378544804,0.010584176601674414,989.861829859613,0.28855528672273134,0.0,0.0,0.0,24.474135889175738,0.0,0.0,0.0,,0.9351135644610419,0.0,0.0,0.0,45.298549224921025,0.0,0.0,0.0,0.9225773772896338,0.0,0.0,0.0,0.9795806715018553,0.96,0.96,0.96,44.3743502889247,0.0,0.0,0.0,44.3743502889247,0.13054128202378468,6.107253472420095e-05,350.2192051008483,331.6115672476363,0.4161495364754459,0.3940389275918259,24.5426713214746,24.386549082789752,965.1510960255042,965.0580578362382,46.65089521555433,42.536198466177176,7454.890848539351,7,0.24652416827180396,1955-09-09
1954,51,319.62254605582683,0.7554285714285714,4.186682197359208,0.013373143732408829,46.0,7.0,6.0,4.0,75.0,138.0,0.4322717183327402,181.62254605582686,181.62254605582686,,181.62254605582686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.62254605582686,990.0,964.9981127302791,25.001887269720896,0.12045489396805999,0.008162254605582644,989.8713828514265,0.23424089265419418,0.0,0.0,0.0,24.639029228493065,0.0,0.0,0.0,,0.9288962279924601,0.0,0.0,0.0,40.76670734701751,0.0,0.0,0.0,0.8302791720370165,0.0,0.0,0.0,0.9742000828204656,0.96,0.96,0.96,39.72314181422611,0.0,0.0,0.0,39.72314181422611,0.12415299068642452,6.0739278241189294e-05,331.6115672476363,302.30479186612183,0.4564929293648591,0.4161495364754459,24.77670171785452,24.5426713214746,965.0580578362382,964.9115239593306,42.536198466177176,35.737918643333515,6673.487824789986,7,0.22068412119014505,1955-09-16
1954,52,299.6922731189233,0.7854285714285714,1.0830750169623113,0.0036523257555718287,46.0,7.0,6.0,4.0,75.0,138.0,0.4605291252032339,161.6922731189233,161.6922731189233,,161.6922731189233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.6922731189233,990.0,964.9000861163992,25.099913883600834,0.11342075379334025,0.006169227311892257,989.8804100188947,0.18506712493358332,0.0,0.0,0.0,24.795256777562035,0.0,0.0,0.0,,0.9218080448375948,0.0,0.0,0.0,36.24438576591414,0.0,0.0,0.0,0.7381748628495751,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.15705419293671,0.0,0.0,0.0,35.15705419293671,0.11729754865655383,6.039715177534373e-05,302.30479186612183,294.72326674738565,0.4682358523064386,0.4564929293648591,24.829941973219185,24.77670171785452,964.9115239593306,964.8788930669896,35.737918643333515,34.051544506242955,5906.385104413368,7,0.1953169677385373,1955-09-23
1954,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0052521944753269,989.8845636491044,0.1646474006670613,0.0,0.0,0.0,24.85782846942411,0.0,0.0,0.0,,0.918196952522553,0.0,0.0,0.0,34.14051496060243,0.0,0.0,0.0,0.6953261702770352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.116299511784355,0.0,0.0,0.0,33.116299511784355,0.1139889778030673,6.031244947399347e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,24.85782846942411,24.85782846942411,964.8620877790132,964.8620877790132,33.116299511784355,33.116299511784355,794.7911882828246,1,0.18397944173213532,1955-09-30
1955,1,281.969798862399,0.8141428571428572,3.390843148538368,0.012344671777119356,41.0,6.0,4.0,3.0,56.0,110.0,0.39052101570920505,171.96979886239902,171.96979886239902,,171.96979886239902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.96979886239902,990.0,964.8278791954497,25.17212080455038,0.11422458911355705,0.007196979886239858,989.8785784310003,0.20983187338190853,0.0,0.0,0.0,24.84086736216867,0.0,0.0,0.0,,0.9257024196827188,0.0,0.0,0.0,38.78390816019737,0.0,0.0,0.0,0.7898962965416978,0.0,0.0,0.0,0.9712678391751685,0.96,0.96,0.96,37.67174422830137,0.0,0.0,0.0,37.67174422830137,0.13350315387707098,6.084290912352706e-05,290.5219447532691,266.78604271350054,0.4123154228054132,0.3786288849657104,24.944346611728243,24.78207040534565,964.8620877790132,964.767144170854,39.652854361701,34.227109823093336,6328.85303035463,7,0.20928746793500763,1955-10-01
1955,2,264.8652306121941,0.8502857142857143,0.7718740230519318,0.0029379366188495284,41.0,6.0,4.0,3.0,56.0,110.0,0.4153267041985985,154.86523061219415,154.86523061219415,,154.86523061219415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.86523061219415,990.0,964.7594609224489,25.24053907755118,0.10818766235830045,0.005486523061219372,989.8863258145806,0.16975482493497226,0.0,0.0,0.0,24.957110067196716,0.0,0.0,0.0,,0.9192300752610946,0.0,0.0,0.0,34.84276207580754,0.0,0.0,0.0,0.7096285555154285,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.797479213533315,0.0,0.0,0.0,33.797479213533315,0.12759765895633282,6.062144397604536e-05,266.78604271350054,261.382924552137,0.4208385080566299,0.4123154228054132,24.98018428327877,24.944346611728243,964.767144170854,964.7455316982084,34.227109823093336,33.01879356281164,5677.976507873596,7,0.1877637734085184,1955-10-08
1955,3,256.9079094339073,0.8647142857142857,2.940316644174215,0.011507947387413172,41.0,6.0,4.0,3.0,56.0,110.0,0.4282303902181764,146.90790943390735,146.90790943390735,,146.90790943390735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.90790943390735,990.0,964.7275742606001,25.2724257393998,0.10537920762285875,0.004690790943390671,989.8899300014339,0.1528153251648677,0.0,0.0,0.0,25.009540415668702,0.0,0.0,0.0,,0.9160628809299352,0.0,0.0,0.0,33.00806115626098,0.0,0.0,0.0,0.6722619380093887,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.01781932157315,0.0,0.0,0.0,32.01781932157315,0.12461332091857892,6.0539445472074557e-05,258.7976520087449,249.7991800258312,0.4403537272965633,0.4250424961208035,25.05604428533176,24.99718435173189,964.735190608035,964.698795080155,32.44114113590116,30.42281002981481,5378.99364602429,7,0.17787677400873975,1955-10-15
1955,4,266.78604271350054,0.8470000000000001,1.1411986721079512,0.0042775801181378715,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.17396501482397117,0.0,0.0,0.0,24.944346611728243,0.0,0.0,0.0,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,0.1282942296192367,6.064015866379247e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.944346611728243,24.944346611728243,964.767144170854,964.767144170854,34.227109823093336,34.227109823093336,5750.1544502796805,7,0.19015061012829632,1955-10-22
1955,5,266.78604271350054,0.8470000000000001,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.40374782960426175,159.0717569992148,159.0717569992148,,159.0717569992148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,209.5003284277862,990.0,964.7671441708541,25.232855829145933,0.10947064237509566,0.005907175699921429,989.884622181925,0.1790752339194455,0.0,0.0,0.0,24.938402777151463,0.0,0.0,0.0,,0.9208906333285007,0.0,0.0,0.0,35.82711884347382,0.0,0.0,0.0,0.7296765548569005,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.7523052781696,0.0,0.0,0.0,34.7523052781696,0.1302628313111935,6.068544586249066e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.3973221347033981,24.944346611728243,24.933944901218883,964.767144170854,964.767144170854,35.1462018694768,34.227109823093336,5838.387286732493,7,0.19306836265649777,1955-10-29
1955,6,267.28264316829484,0.8454285714285714,0.49660045479432874,0.0018374762377408572,40.0,6.0,4.0,3.0,53.0,106.0,0.39659206472215214,161.28264316829487,161.28264316829487,,161.28264316829487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.28264316829487,990.0,964.7691305726731,25.23086942732677,0.11009969675319352,0.0061282643168294295,989.88377203893,0.18405007928707814,0.0,0.0,0.0,24.930591386969674,0.0,0.0,0.0,,0.9217658915770335,0.0,0.0,0.0,36.34796415787264,0.0,0.0,0.0,0.7402844024006647,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.257525233136455,0.0,0.0,0.0,35.257525233136455,0.13190912345402683,6.072409809214061e-05,270.26224589706084,266.78604271350054,0.3973221347033981,0.3922116448346764,24.933944901218883,24.910470301474422,964.7810489835882,964.767144170854,35.925465415094415,35.1462018694768,5923.264239166925,7,0.19587514018409144,1955-11-05
1955,7,303.36005180180746,0.7808571428571429,14.447955298727843,0.046326234475328576,40.0,6.0,4.0,3.0,53.0,106.0,0.350521484954066,197.36005180180746,197.36005180180746,,197.36005180180746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.36005180180743,990.0,964.9225640433858,25.077435956614213,0.12283277300886072,0.010305531655181444,989.8668616953361,0.27765128092929287,0.0,0.0,0.0,24.666646371020896,0.0,0.0,0.0,,0.9336889026444998,0.0,0.0,0.0,44.57456630109418,0.0,0.0,0.0,0.9078323075579263,0.0,0.0,0.0,0.9770263763563106,0.96,0.96,0.96,43.56337321045809,0.0,0.0,0.0,43.56337321045809,0.14333499041253436,6.129746059957047e-05,331.6115672476363,281.3222739992266,0.3767920630425851,0.3196510932347628,24.834618114355287,24.43394696750895,965.0580578362382,964.8252890959968,49.8714016261102,38.42024149596771,7318.646699356959,7,0.2420187400581005,1955-11-12
1955,8,322.62874484952596,0.7517142857142857,4.480574649645404,0.014046031001449999,40.0,6.0,4.0,3.0,53.0,106.0,0.32866309999787274,216.62874484952596,216.62874484952596,,216.62874484952596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62874484952596,990.0,965.0131437242477,24.986856275752384,0.12963331953315524,0.013325748969905129,989.857040931497,0.33226311957694027,0.0,0.0,0.0,24.51163408767238,0.0,0.0,0.0,,0.9391053390092303,0.0,0.0,0.0,48.90288489628855,0.0,0.0,0.0,0.9959854357696242,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.924827198362784,0.0,0.0,0.0,47.924827198362784,0.14852125593588997,6.145361621638511e-05,329.2057950036568,309.0284073518941,0.3430105371487632,0.3219870415671831,24.62775769828893,24.45490910507196,965.0460289750184,964.9451420367594,49.352821484065394,44.96424248040381,8051.370969324947,7,0.2662490399909043,1955-11-19
1955,9,341.11112797716225,0.7220000000000001,3.00191572817021,0.008798522368544543,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3206843018126517,231.68255654859084,231.68255654859084,,231.68255654859084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,282.825413691448,990.0,965.1055556398858,24.89444436011422,0.13534962649870794,0.016336511309718128,989.8483138621915,0.3798113832412594,0.0,0.0,0.0,24.362946839064513,0.0,0.0,0.0,,0.9423577362394884,0.0,0.0,0.0,52.16434145890083,0.0,0.0,0.0,1.0624102130122366,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.12105462972281,0.0,0.0,0.0,51.12105462972281,0.14989513454493997,6.12925257410704e-05,350.2192051008483,331.6115672476363,0.3401179226581198,0.3075856449108869,24.43394696750895,24.314433739959195,965.1510960255042,965.0580578362382,52.625329706993,49.8714016261102,8588.337177793432,7,0.2840058590540156,1955-11-26
1955,10,369.6524874182307,0.6884285714285714,5.1874131613573535,0.013904504198851215,42.0,7.0,5.0,3.0,61.0,118.0,0.3195439064629924,251.65248741823072,251.65248741823072,,251.65248741823072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,305.6524874182307,990.0,965.2482624370912,24.75173756290888,0.14340600906855178,0.020330497483646088,989.8362634934477,0.4489700066162718,0.0,0.0,0.0,24.139031049740417,0.0,0.0,0.0,,0.9451059416719518,0.0,0.0,0.0,56.29550260023263,0.0,0.0,0.0,1.146547914465023,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.169592548227975,0.0,0.0,0.0,55.169592548227975,0.14919089054860307,6.090599027091849e-05,386.53109723034976,353.9823107128336,0.3333499907449525,0.3052794480069451,24.28111590278476,23.98422775271055,965.3326554861516,965.169911553564,58.59700089050408,51.935488093207816,9268.4915481023,7,0.3064977363790443,1955-12-03
1955,11,408.4005906055318,0.6428571428571429,5.1341031057594035,0.012594482267399414,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.25999752048719105,302.4005906055318,302.4005906055318,,170.56700504357602,131.8335855619558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,350.4005906055318,990.0,965.4368941355605,24.563105864439567,0.1591990030749963,0.030480118121106327,989.810320878804,0.21790533406922855,0.1436229062987459,0.0,0.0,24.15552140917422,20.732686420656503,0.0,0.0,,0.9221501101907225,0.7869076463533079,0.0,0.0,37.32613034353941,28.709853279711062,0.0,0.0,0.7602063206423504,0.5847220627232395,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,36.29250920387151,27.848557681319726,0.0,0.0,64.14106688519124,0.15699241622010765,5.8946702905446204e-05,422.4698189706656,389.1339363713416,0.3032374947822472,0.2461714312596169,24.271391222459133,23.95984491962403,965.501114185368,965.3456696818566,67.2451804305167,59.10766065786248,10775.699236712127,7,0.3563392604732846,1955-12-10
1955,12,441.2305249209833,0.6057142857142858,5.255803403727035,0.011788140059744915,38.0,5.0,4.0,3.0,54.0,104.0,0.23578408911763563,337.2305249209832,337.2305249209832,,168.61526246049166,168.61526246049166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.2305249209833,990.0,965.5855373621444,24.41446263785563,0.17113863653043077,0.037446104984196614,989.7914152584854,0.20130965512758262,0.20130965512758262,0.0,0.0,24.00456824121341,24.00456824121341,0.0,0.0,,0.9237337540477542,0.9237337540477542,0.0,0.0,36.66643663080247,36.66643663080247,0.0,0.0,0.7467706034786653,0.7467706034786653,0.0,0.0,0.97,0.97,0.96,0.96,35.56644353187839,35.56644353187839,0.0,0.0,71.13288706375678,0.1611997471022501,5.859319705911703e-05,459.2604427967548,430.9578316629287,0.2413229145846989,0.2264510293259136,24.068683600421327,23.89149841139939,965.6666719925854,965.5393102424832,74.83896943078172,69.01269345424747,11950.32502671114,7,0.3951827059097599,1955-12-17
1955,13,475.1914201413466,0.5704285714285715,12.227971879199904,0.0247117042757166,38.0,5.0,4.0,3.0,54.0,104.0,0.21924948672002725,371.1914201413466,371.1914201413466,,185.5957100706733,185.5957100706733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,418.1914201413466,990.0,965.738361390636,24.26163860936395,0.18312449015250995,0.04423828402826927,989.7726372258193,0.24447729593797218,0.24447729593797218,0.0,0.0,23.789798539245226,23.789798539245226,0.0,0.0,,0.9294224108688918,0.9294224108688918,0.0,0.0,40.238957978156854,40.238957978156854,0.0,0.0,0.8195307123860865,0.8195307123860865,0.0,0.0,0.9721769262592144,0.9721769262592144,0.96,0.96,39.12652259118787,39.12652259118787,0.0,0.0,78.25304518237574,0.16458649672337075,5.855633597547376e-05,523.0192327708844,459.2604427967548,0.2264510293259136,0.1988454601354183,23.89149841139939,23.48204692462893,965.953586547469,965.6666719925854,88.55502535669028,74.83896943078172,13146.511590639122,7,0.43473913990208735,1955-12-24
1955,14,539.3059056642144,0.5241428571428571,4.742900218108113,0.008725779264088828,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21827548604192867,421.5916199499287,421.5916199499287,,210.79580997496438,210.79580997496438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,472.0201913785001,990.0,966.0268765754889,23.97312342451104,0.20212233365806193,0.0543183239899857,989.7435593423519,0.31457735487293403,0.31457735487293403,0.0,0.0,23.402105411990057,23.402105411990057,0.0,0.0,,0.9366396116749571,0.9366396116749571,0.0,0.0,45.311657960216394,45.311657960216394,0.0,0.0,0.9228443576418819,0.9228443576418819,0.0,0.0,0.9798054108039672,0.9798054108039672,0.96,0.96,44.39689097536491,44.39689097536491,0.0,0.0,88.79378195072982,0.16464937029164736,5.850617600428066e-05,556.2195342976412,527.3375978981461,0.2275582102969598,0.1972171155906985,23.48472720299295,23.295703452621208,966.1029879043392,965.9730191905415,91.64284348850884,85.89723621504045,14917.35536772261,7,0.4932987886151657,1955-12-31
1955,15,593.3857173519684,0.48742857142857143,9.655639681092712,0.016206943248368858,41.0,6.0,4.0,3.0,66.0,120.0,0.20252482523135246,473.38571735196854,473.38571735196854,,236.69285867598427,236.69285867598427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.3857173519685,990.0,966.2667905959592,23.73320940404083,0.2252506798474713,0.0647859723865448,989.7099633477659,0.39722563231696245,0.39722563231696245,0.0,0.0,23.04594711948986,23.04594711948986,0.0,0.0,,0.94181386845695,0.94181386845695,0.0,0.0,50.371332275009244,50.371332275009244,0.0,0.0,1.0258927143586405,1.0258927143586405,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.36390562950906,49.36390562950906,0.0,0.0,98.72781125901813,0.16634759407936084,5.794500913427709e-05,623.8090120652902,562.8280752081156,0.2132089803011832,0.1923665700223009,23.252048955954265,22.842546586576372,966.3952360482612,966.1327263384364,104.41312607753224,92.92990948917412,16586.272291515044,7,0.5484878403278785,1956-01-07
1955,16,657.0289949486968,0.4565714285714286,6.142473102854183,0.009428631488139399,41.0,6.0,4.0,3.0,66.0,120.0,0.18271464871721896,537.0289949486968,537.0289949486968,,268.5144974743484,268.5144974743484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.0289949486968,990.0,966.5281159797948,23.47188402020525,0.26069230799345494,0.08481159797947864,989.654496094027,0.5102956999494752,0.5102956999494752,0.0,0.0,22.61608441428284,22.61608441428284,0.0,0.0,,0.9447566289787513,0.9447566289787513,0.0,0.0,56.26049043130454,56.26049043130454,0.0,0.0,1.1458348356681167,1.1458348356681167,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,55.135280622678444,55.135280622678444,0.0,0.0,110.27056124535689,0.1678294073031996,5.70425983113859e-05,666.8063237852695,630.1125986840717,0.1904421531177256,0.1799623004754877,22.80000252513831,22.54906730275188,966.567225295141,966.4204503947362,111.96672015568082,105.54606543668194,18525.454289219957,7,0.6126142291408716,1956-01-14
1955,17,718.5662817274908,0.4297142857142857,11.6325170756528,0.016263012940720287,41.0,6.0,4.0,3.0,66.0,120.0,0.1671845430901131,598.5662817274908,598.5662817274908,,199.52209390916363,199.52209390916363,199.52209390916363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,649.5662817274908,990.0,966.7742651269099,23.22573487309007,0.2956633420710845,0.10853984843595925,989.5957968094929,0.28209268775638624,0.28209268775638624,0.28209268775638624,0.0,22.539438994826615,22.539438994826615,22.539438994826615,0.0,,0.9326554632857688,0.9326554632857688,0.9326554632857688,0.0,41.12675120171736,41.12675120171736,41.12675120171736,0.0,0.8376120407681743,0.8376120407681743,0.8376120407681743,0.0,0.9740527194312634,0.9740527194312634,0.9740527194312634,0.96,40.063245863266715,40.063245863266715,40.063245863266715,0.0,120.18973758980015,0.16723233328921813,5.577921301028238e-05,748.233943314839,673.1577568282033,0.1782643054808105,0.1603776480232558,22.805732074544707,22.365801597303808,966.8929357732592,966.5926310273128,125.99254434535402,111.38915962489926,20191.875915086424,7,0.6677207643877786,1956-01-21
1955,18,809.5315016737314,0.3931428571428572,13.613230153076058,0.016939759463857586,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1571367603483055,682.2457873880172,682.2457873880172,,227.4152624626724,227.4152624626724,227.4152624626724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,734.9600731023029,990.0,967.1381260066948,22.861873993305135,0.34419179277969836,0.1348602091988729,989.5209479980214,0.366169767363229,0.366169767363229,0.366169767363229,0.0,22.016652223963327,22.016652223963327,22.016652223963327,0.0,,0.9389833024343017,0.9389833024343017,0.9389833024343017,0.0,46.1000604323243,46.1000604323243,46.1000604323243,0.0,0.9389014344668899,0.9389014344668899,0.9389014344668899,0.0,0.9799970049897734,0.9799970049897734,0.9799970049897734,0.96,45.17792690500609,45.17792690500609,45.17792690500609,0.0,135.53378071501828,0.1674689177927131,5.519079214892712e-05,843.5265543863715,768.4460718744957,0.1672212347887582,0.1467486582701462,22.24713438820328,21.831031501873127,967.2741062175454,966.973784287498,139.39598648774506,129.88555738845744,22769.675160123068,7,0.7529654484167682,1956-01-28
1955,19,890.8530878461332,0.36457142857142866,8.984946230715034,0.010140329986007971,43.0,7.0,5.0,4.0,78.0,137.0,0.15380578184554075,753.8530878461332,753.8530878461332,,251.28436261537772,251.28436261537772,251.28436261537772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.8530878461332,990.0,967.4634123513845,22.53658764861549,0.39540581655754764,0.16692654392306655,989.4376676395194,0.4467546262347585,0.4467546262347585,0.4467546262347585,0.0,21.52750066190013,21.52750066190013,21.52750066190013,0.0,,0.9421546913873627,0.9421546913873627,0.9421546913873627,0.0,49.98066972269163,49.98066972269163,49.98066972269163,0.0,1.0179362468979964,1.0179362468979964,1.0179362468979964,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.9810563282378,48.9810563282378,48.9810563282378,0.0,146.9431689847134,0.1649482327352319,5.414742509522305e-05,906.4211780013768,876.9389119074414,0.1562252491476396,0.1511438648223992,21.61923867597845,21.42466003128604,967.5256847120056,967.4077556476298,149.31514786040756,144.81065678342847,24686.452389431848,7,0.8163509388039633,1956-02-04
1955,20,993.7960168564915,0.33442857142857146,19.4880600960628,0.019706499743382757,43.0,7.0,5.0,4.0,78.0,137.0,0.13811079013873984,856.7960168564915,856.7960168564915,,233.21908661775024,233.21908661775024,233.21908661775024,157.13875700324087,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,911.7960168564915,990.0,967.8612918596519,22.138708140347976,0.48959999510803504,0.23596464232557396,989.2744353625665,0.3880836736847528,0.3880836736847528,0.3880836736847528,0.24475786037255198,21.025059829229605,21.025059829229605,21.025059829229605,14.96006239473268,,0.9380600618619509,0.9380600618619509,0.9380600618619509,0.6686950654159496,45.14252643444551,45.14252643444551,45.14252643444551,30.211245707323712,0.9193997237157944,0.9193997237157944,0.9193997237157944,0.61530031990476,0.9772443177047617,0.9772443177047617,0.9772443177047617,0.9715300319904759,44.12435161661206,44.12435161661206,44.12435161661206,29.49169650403271,161.8647513538689,0.1629056934934849,5.2506975325397806e-05,1042.8375986738165,924.6839937244496,0.1481587233365966,0.1313723250621418,21.303383547608775,20.793424492440355,968.0346324529748,967.5987359748976,169.35694507744142,152.05267998025877,27193.278227449973,7,0.899248618632605,1956-02-11
1955,21,1150.748016161912,0.29000000000000004,38.32011737846532,0.03191508858586483,43.0,7.0,5.0,4.0,78.0,137.0,0.11973137008215386,1013.7480161619118,1003.165384687187,,250.79134617179676,250.79134617179676,250.79134617179676,250.79134617179676,10.582631474724783,3.3215558643296768,0.5407183965187846,0.38622742608484606,0.30898194086787695,6.025147846923599,46.321555864329675,7.540718396518784,5.3862274260848455,4.308981940867876,84.0251478469236,1062.4138863741205,990.0,968.3737794793661,21.626220520633996,0.6548870623280653,0.36952233097038734,988.9755906067015,0.4471316519500005,0.4471316519500005,0.4471316519500005,0.4471316519500005,20.15467947538559,20.15467947538559,20.15467947538559,20.15467947538559,,0.9387208627800842,0.9387208627800842,0.9387208627800842,0.9387208627800842,46.45136690611479,46.45136690611479,46.45136690611479,46.45136690611479,0.9460563524666963,0.9460563524666963,0.9460563524666963,0.9460563524666963,0.9797435290032965,0.9797435290032965,0.9797435290032965,0.9797435290032965,45.51113703512977,45.51113703512977,45.51113703512977,45.51113703512977,182.04454814051908,0.15857590036663297,5.049573016635839e-05,1311.0784203230735,1050.5689874267275,0.1304055246629437,0.1044941308440121,20.749642637383893,19.28476608898517,968.8776750353012,968.0589311033413,192.0176842348189,170.59121444072423,30583.484087607205,7,1.0113586007806616,1956-02-18
1955,22,1855.1593519432458,0.19185714285714286,158.89816726092135,0.08386041501729247,47.57142857142857,8.142857142857142,7.0,6.571428571428571,96.85714285714286,166.14285714285714,0.08896919691912404,1689.0164948003887,1100.0,,275.0,275.0,275.0,275.0,589.0164948003885,52.22865224845668,9.578750698253744,13.83516244396728,24.262361152932925,489.11156825677784,99.80008081988525,17.721607841110888,20.83516244396728,30.8337897243615,585.9687111139207,1238.3568511049634,990.0,970.5567827935423,19.443217206457607,0.9143676810783204,0.48,988.6056323189216,0.5349,0.5349,0.5349,0.5349,17.513949525379278,17.513949525379278,17.513949525379278,17.513949525379278,,0.9309659374258096,0.9309659374258096,0.9309659374258096,0.9309659374258096,43.986487813731216,43.986487813731216,43.986487813731216,43.986487813731216,0.8958551489558292,0.8958551489558292,0.8958551489558292,0.8958551489558292,0.977262240859463,0.977262240859463,0.977262240859463,0.977262240859463,42.99547643626996,42.99547643626996,42.99547643626996,42.99547643626996,171.98190574507984,0.09703557363558644,4.342977417805047e-05,2423.365591149523,1414.1459885179058,0.1077852201144004,0.0683566882252701,18.894563273493866,15.936893643327714,972.121916944154,969.2072408859808,187.11663489428912,154.07526752640155,28892.960165173412,7,0.9554550319171102,1956-02-25
1955,23,3564.9793291666238,0.060714285714285714,273.24422886387276,0.07928065303508848,59.0,11.0,12.0,13.0,144.0,239.0,0.06901856537199862,3325.9793291666238,1100.0,,275.0,275.0,275.0,275.0,2225.9793291666238,41.00000000000001,7.0,13.0,67.0,2097.9793291666238,100.0,18.0,25.0,80.0,2241.9793291666238,1243.0,990.0,974.7058254882174,15.294174511782687,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.352985099264412,13.352985099264412,13.352985099264412,13.352985099264412,,0.8860578993413281,0.8860578993413281,0.8860578993413281,0.8860578993413281,31.98594935584674,31.98594935584674,31.98594935584674,31.98594935584674,0.6514449970640884,0.6514449970640884,0.6514449970640884,0.6514449970640884,0.97,0.97,0.97,0.97,31.026370875171335,31.026370875171335,31.026370875171335,31.026370875171335,124.10548350068534,0.03659204893304153,3.1339768560779125e-05,4336.075193196632,2671.4046921253907,0.0894660403586585,0.0551189703478838,15.338178572006647,11.763792983931914,976.2950176035498,972.7206320154752,147.14006876725065,104.2298492522627,20849.721228115137,7,0.6894749083371408,1956-03-03
1955,24,4520.401945422785,0.024428571428571428,65.67887167511162,0.014493275014315942,59.0,11.0,12.0,13.0,144.0,239.0,0.052878081333639686,4281.401945422785,1100.0,,275.0,275.0,275.0,275.0,3181.401945422785,41.0,7.0,13.0,67.0,3053.401945422785,100.0,18.0,25.0,80.0,3197.401945422785,1243.0,990.0,976.6323355601236,13.36766443987634,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.426475027358064,11.426475027358064,11.426475027358064,11.426475027358064,,0.8224443452504036,0.8224443452504036,0.8224443452504036,0.8224443452504036,25.346574441559763,25.346574441559763,25.346574441559763,25.346574441559763,0.5162235120480603,0.5162235120480603,0.5162235120480603,0.5162235120480603,0.9699768045043797,0.9699768045043797,0.9699768045043797,0.9699768045043797,24.585609608108097,24.585609608108097,24.585609608108097,24.585609608108097,98.34243843243239,0.021761961640625,2.483394909909909e-05,4629.081161917657,4462.335028912899,0.0535594029698447,0.0516301165696112,11.53273748457115,11.227592061172452,976.8312185263092,976.5260731029106,100.17565158494756,94.9287822706902,16521.529656648643,7,0.54634688018018,1956-03-10
1955,25,4175.091633609252,0.032857142857142856,70.21765656667938,0.0168179175913719,59.0,11.0,12.0,13.0,144.0,239.0,0.05731770687331791,3936.0916336092523,1100.0,,275.0,275.0,275.0,275.0,2836.0916336092523,41.0,6.999999999999998,13.0,67.0,2708.0916336092523,100.0,18.0,25.0,80.0,2852.0916336092523,1243.0,990.0,975.9992124201035,14.000787579896578,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.0595981673783,12.0595981673783,12.0595981673783,12.0595981673783,,0.860211001514455,0.860211001514455,0.860211001514455,0.860211001514455,27.986479712137033,27.986479712137033,27.986479712137033,27.986479712137033,0.5699894035058459,0.5699894035058459,0.5699894035058459,0.5699894035058459,0.97,0.97,0.97,0.97,27.146885320772924,27.146885320772924,27.146885320772924,27.146885320772924,108.5875412830917,0.026075920932964573,2.7421096283609016e-05,4401.902674556776,3970.811432946144,0.0601892091921055,0.0542947033748456,12.44066255100062,11.64332869304291,976.4154818944388,975.6181480364812,113.70610754729726,102.10609772463312,18242.706935559407,7,0.6032641182393984,1956-03-17
1955,26,3754.618771356447,0.046142857142857145,47.3377558868685,0.012545303947836471,59.0,11.0,12.0,13.0,144.0,239.0,0.06370447097044925,3515.618771356447,1100.0,,275.0,275.0,275.0,275.0,2415.618771356447,41.0,7.0,12.999999999999998,67.0,2287.618771356447,100.0,18.0,25.0,80.0,2431.618771356447,1243.0,990.0,975.1600254916839,14.839974508316166,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.89878509579789,12.89878509579789,12.89878509579789,12.89878509579789,,0.8832538002121658,0.8832538002121658,0.8832538002121658,0.8832538002121658,30.728743472761213,30.728743472761213,30.728743472761213,30.728743472761213,0.6258399892619392,0.6258399892619392,0.6258399892619392,0.6258399892619392,0.97,0.97,0.97,0.97,29.80688116857838,29.80688116857838,29.80688116857838,29.80688116857838,119.22752467431351,0.03179942076934903,3.0107960776341794e-05,3920.473587832679,3639.447141738064,0.0656693147866031,0.0609620227366776,13.142839263322564,12.547330841836349,975.5114797456454,974.9159713241592,122.13999162395922,114.99006753764743,20030.22414528467,7,0.6623751370795194,1956-03-24
1955,27,3591.1902552456545,0.05171428571428571,15.614635058328272,0.004372110126513471,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.07995872073129462,3304.1902552456545,1100.0,,275.0,275.0,275.0,275.0,2204.1902552456545,31.57142857142858,4.428571428571429,7.857142857142857,56.714285714285715,2103.6188266742256,100.0,18.0,25.0,80.0,2268.1902552456545,1243.0,990.0,974.8137126837347,15.186287316265211,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.245097903746936,13.245097903746936,13.245097903746936,13.245097903746936,,0.8897667134882941,0.8897667134882941,0.8897667134882941,0.8897667134882941,31.7839233832302,31.7839233832302,31.7839233832302,31.7839233832302,0.6473304151370713,0.6473304151370713,0.6473304151370713,0.6473304151370713,0.97,0.97,0.97,0.97,30.830405681733293,30.830405681733293,30.830405681733293,30.830405681733293,123.32162272693317,0.03434820066580773,3.114182392094272e-05,3639.447141738064,3530.1446963297662,0.083565979691061,0.0656693147866031,13.374456350021084,13.142839263322564,974.9159713241592,974.6843542374606,124.81841042069186,122.13999162395922,20718.032618124773,7,0.6851201262607398,1956-03-31
1955,28,3630.948609815736,0.05071428571428571,49.869824778504345,0.013615833519952686,70.0,14.0,18.0,25.0,168.0,295.0,0.08131639790012539,3335.948609815736,1100.0,,275.0,275.0,275.0,275.0,2235.948609815736,30.000000000000007,4.0,7.0,55.0,2139.948609815736,100.0,18.0,25.0,80.0,2307.948609815736,1243.0,990.0,974.8979625303238,15.102037469676215,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.160848057157937,13.160848057157937,13.160848057157937,13.160848057157937,,0.8881659965830229,0.8881659965830229,0.8881659965830229,0.8881659965830229,31.527070110125518,31.527070110125518,31.527070110125518,31.527070110125518,0.642099187578931,0.642099187578931,0.642099187578931,0.642099187578931,0.97,0.97,0.97,0.97,30.58125800682175,30.58125800682175,30.58125800682175,30.58125800682175,122.325032027287,0.03374028508317841,3.0890159602850254e-05,3811.676948218156,3496.366435549196,0.0843733073858039,0.0773937571330392,13.446034093103655,12.777876101971849,975.28093448551,974.612776494378,125.64981964958255,117.7830775341574,20550.605380584217,7,0.6795835112627056,1956-04-07
