WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1955,29,3988.9533630909054,0.037714285714285714,49.84607137949609,0.012418059775380014,70.0,14.0,18.0,25.0,168.0,295.0,0.07399423807589055,3693.9533630909054,1100.0,,275.0,275.0,275.0,275.0,2593.9533630909054,30.0,4.000000000000006,7.0,55.0,2497.9533630909054,100.0,18.0,25.0,80.0,2665.9533630909054,1243.0,990.0,975.6465094053867,14.35349059461326,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.412301182094984,12.412301182094984,12.412301182094984,12.412301182094984,,0.8728224255829258,0.8728224255829258,0.8728224255829258,0.8728224255829258,29.21994134350404,29.21994134350404,29.21994134350404,29.21994134350404,0.59511082165996,0.59511082165996,0.59511082165996,0.59511082165996,0.97,0.97,0.97,0.97,28.343343103198915,28.343343103198915,28.343343103198915,28.343343103198915,113.37337241279566,0.028449955215622613,2.862963949818072e-05,4160.599447874629,3866.688601822888,0.0762926706487114,0.0709032445194155,12.6613037883809,12.084913597871145,975.9738969896106,975.3975067991008,116.36775948943637,109.4619607653409,19046.72656534967,7,0.6298520689599758,1956-04-14
1955,30,4574.736651326175,0.023857142857142858,99.34904256864411,0.02179082319923083,70.0,14.0,18.0,25.0,168.0,295.0,0.06457364575012196,4279.736651326175,1100.0,,275.0,275.0,275.0,275.0,3179.7366513261754,30.0,4.0,7.0,55.0,3083.7366513261754,100.0,18.0,25.0,80.0,3251.7366513261754,1243.0,990.0,976.7317680719268,13.268231928073126,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.327042515554849,11.327042515554849,11.327042515554849,11.327042515554849,,0.815287483062301,0.815287483062301,0.815287483062301,0.815287483062301,24.92467043366859,24.92467043366859,24.92467043366859,24.92467043366859,0.507630762396509,0.507630762396509,0.507630762396509,0.507630762396509,0.9691126402873321,0.9691126402873321,0.9691126402873321,0.9691126402873321,24.156511190105473,24.156511190105473,24.156511190105473,24.156511190105473,96.62604476042188,0.021194689826830485,2.4400516353641888e-05,4856.042745855138,4336.075193196632,0.0680338755339989,0.0607490533833946,11.763792983931914,10.812252362566817,977.2465582249148,976.2950176035498,104.2298492522627,87.70681813891814,16233.175519750876,7,0.5368113597801215,1956-04-21
1955,31,5204.14128974475,0.01457142857142857,79.9116136138916,0.015417906686811686,70.57142857142857,14.0,18.0,24.428571428571427,193.71428571428572,320.7142857142857,0.06156268342848048,4883.427004030464,785.7142857142857,,275.0,275.0,275.0,275.0,4097.712718316178,343.7142857142857,4.0,7.0,55.57142857142857,3687.427004030464,414.2857142857143,18.0,25.0,80.0,3881.1412897447494,1243.0,990.0220208641902,977.8216850941882,12.200335770001873,0.9180634801107898,0.48,988.6239573840793,0.5349,0.5349,0.5349,0.5349,10.267372289891073,10.267372289891073,10.267372289891073,10.267372289891073,1.0,0.7390155109238474,0.7390155109238474,0.7390155109238474,0.7390155109238474,20.47610052625757,20.47610052625757,20.47610052625757,20.47610052625757,0.417028523956366,0.417028523956366,0.417028523956366,0.417028523956366,0.9618851260860556,0.9618851260860556,0.9618851260860556,0.9618851260860556,19.697526016618358,19.697526016618358,19.697526016618358,19.697526016618358,78.79010406647343,0.015183817455182142,inf,5415.424041152379,4949.60378083177,0.0646443727251182,0.0576746148900342,10.641035668559644,9.964428020976577,978.1497530233746,977.417774918922,84.8233823273566,74.01190973532904,13236.737483167537,7,0.43772280036929684,1956-04-28
1955,32,5630.840185636842,0.009142857142857144,36.77936558685061,0.0065710756100199,71.0,14.0,18.0,24.0,213.0,340.0,0.060383736347180174,5290.840185636842,0.0,,275.0,275.0,275.0,275.0,5290.840185636842,1129.0,4.0,7.0,56.0,4094.8401856368414,1200.0,18.0,25.0,80.0,4307.840185636842,1243.0,990.0578267229736,978.4814938858807,11.576332837092862,0.9046881388160957,0.48,988.6731385841575,0.5349,0.5349,0.5349,0.5349,9.656744698276736,9.656744698276736,9.656744698276736,9.656744698276736,1.0,0.6950643178765894,0.6950643178765894,0.6950643178765894,0.6950643178765894,18.102435421246334,18.102435421246334,18.102435421246334,18.102435421246334,0.36868503912925327,0.36868503912925327,0.36868503912925327,0.36868503912925327,0.96,0.96,0.96,0.96,17.378338004396483,17.378338004396483,17.378338004396483,17.378338004396483,69.51335201758593,0.012346193650815086,inf,5672.879600260333,5569.845470794792,0.0610429861623222,0.0599342880438352,9.743864707664436,9.596698935195027,978.5462345844008,978.387562025024,70.77165508032716,68.65000966708362,11678.243138954436,7,0.3861852889865885,1956-05-05
1955,33,5567.158249674294,0.009999999999999998,39.507257156635205,0.0071973267096972,71.0,14.0,18.0,24.0,213.0,340.0,0.06109514883376672,5227.158249674294,0.0,,275.0,275.0,275.0,275.0,5227.158249674294,1129.0,4.0,7.0,56.0,4031.158249674295,1200.0,18.0,25.0,80.0,4244.158249674295,1243.0,990.0526489358062,978.3834237044983,11.669225231307921,0.9066223102859766,0.48,988.6660266255203,0.5349,0.5349,0.5349,0.5349,9.747702921021926,9.747702921021926,9.747702921021926,9.747702921021926,1.0,0.701611225454972,0.701611225454972,0.701611225454972,0.701611225454972,18.44915978099195,18.44915978099195,18.44915978099195,18.44915978099195,0.37574663505075245,0.37574663505075245,0.37574663505075245,0.37574663505075245,0.96,0.96,0.96,0.96,17.71119338975227,17.71119338975227,17.71119338975227,17.71119338975227,70.84477355900908,0.012737954353315872,inf,5672.879600260333,5396.328800163887,0.0630057975692056,0.0599342880438352,9.99170214757077,9.596698935195027,978.5462345844008,978.1203463522525,74.41762751662597,68.65000966708362,11901.921957913526,7,0.39358207532782824,1956-05-12
1955,34,5059.934509668731,0.01657142857142857,96.60009841482432,0.01936826872831553,71.0,14.0,18.0,24.0,213.0,340.0,0.06733532933965578,4719.934509668731,1100.0,,275.0,275.0,275.0,275.0,3619.934509668731,29.0,4.0,7.0,56.0,3523.934509668731,100.0,18.0,25.0,80.0,3736.934509668731,1243.0,990.0150276123903,977.5793999217658,12.435627690624496,0.9206758215755396,0.48,988.6143517908148,0.5349,0.5349,0.5349,0.5349,10.500051869048963,10.500051869048963,10.500051869048963,10.500051869048963,,0.7557631083828596,0.7557631083828596,0.7557631083828596,0.7557631083828596,21.427625781146947,21.427625781146947,21.427625781146947,21.427625781146947,0.4364078570498359,0.4364078570498359,0.4364078570498359,0.4364078570498359,0.9636407857049836,0.9636407857049836,0.9636407857049836,0.9636407857049836,20.653113389470104,20.653113389470104,20.653113389470104,20.653113389470104,82.61245355788041,0.01641614447600153,2.086173069643445e-05,5326.301133333888,4720.128111260116,0.0720319431985144,0.063834167743945,11.060976143875784,10.091724108611508,978.012503745334,976.997834443606,91.99275289319968,75.9358623514167,13878.89219772391,7,0.45895807532155786,1956-05-19
1955,35,4195.866124220323,0.032285714285714286,114.23636048963395,0.026903365297301716,70.42857142857143,13.857142857142858,17.571428571428573,23.0,208.42857142857142,333.2857142857143,0.07953267248895235,3862.580409934609,1100.0,,275.0,275.0,275.0,275.0,2762.5804099346087,29.571428571428573,4.142857142857143,7.428571428571429,57.0,2664.4375527917514,100.0,18.0,25.0,80.0,2872.866124220323,1243.0,990.0,976.0339458921948,13.966054107805235,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.024864695286956,12.024864695286956,12.024864695286956,12.024864695286956,,0.8559013324428687,0.8559013324428687,0.8559013324428687,0.8559013324428687,27.77795890468757,27.77795890468757,27.77795890468757,27.77795890468757,0.5657425438836572,0.5657425438836572,0.5657425438836572,0.5657425438836572,0.97,0.97,0.97,0.97,26.94462013754694,26.94462013754694,26.94462013754694,26.94462013754694,107.77848055018777,0.02582698250320697,2.7216788017724182e-05,4542.047335439719,3920.473587832679,0.0856248164239159,0.074735868878019,12.547330841836349,11.386863963627086,976.6719466238546,975.5114797456454,114.99006753764743,97.65750568063918,18106.784732431544,7,0.598769336389932,1956-05-26
1955,36,3589.952575503662,0.05357142857142857,73.62458209532237,0.020374605279242015,67.0,13.0,15.0,17.0,181.0,293.0,0.08176875540488082,3296.952575503662,1100.0,,275.0,275.0,275.0,275.0,2196.952575503662,32.99999999999999,5.0,10.000000000000002,63.0,2085.952575503662,100.0,18.0,25.0,80.0,2266.952575503662,1243.0,990.0,974.8110899814244,15.18891001857563,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.247720606057353,13.247720606057353,13.247720606057353,13.247720606057353,,0.8894465230650186,0.8894465230650186,0.8894465230650186,0.8894465230650186,31.783707223325305,31.783707223325305,31.783707223325305,31.783707223325305,0.6473260126950163,0.6473260126950163,0.6473260126950163,0.6473260126950163,0.97,0.97,0.97,0.97,30.830196006625545,30.830196006625545,30.830196006625545,30.830196006625545,123.32078402650218,0.03446204783912411,3.114161212790459e-05,3845.745055858216,3405.1015131654217,0.0860473612510964,0.0761880976882941,13.639428809583585,12.705684159591776,975.35312642789,974.419381777898,127.90489072984576,116.9058469954708,20717.891716452366,7,0.685115466813901,1956-06-02
1955,37,3009.975239598353,0.08628571428571427,86.04173601023811,0.028237698909637503,67.0,13.0,15.0,17.0,181.0,293.0,0.09756586074952696,2716.975239598353,1100.0,,275.0,275.0,275.0,275.0,1616.9752395983528,33.0,5.000000000000001,10.0,63.0,1505.9752395983528,100.0,18.0,25.0,80.0,1686.9752395983526,1243.0,990.0,973.5340388675096,16.465961132490357,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.524771719972081,14.524771719972081,14.524771719972081,14.524771719972081,,0.9078347462969817,0.9078347462969817,0.9078347462969817,0.9078347462969817,35.56566479278153,35.56566479278153,35.56566479278153,35.56566479278153,0.7243516251075668,0.7243516251075668,0.7243516251075668,0.7243516251075668,0.97,0.97,0.97,0.97,34.498694848998085,34.498694848998085,34.498694848998085,34.498694848998085,137.99477939599234,0.046011608239272576,3.484716651413948e-05,3251.016842748816,2802.809361093756,0.1045379696768463,0.0901256481194545,15.020994888289913,13.965941563561609,974.09286902392,973.0378156991918,143.56634606748196,131.74100050296332,23183.12293852671,7,0.7666376633110685,1956-06-09
1955,38,2531.8425321254767,0.12242857142857143,66.80702792588032,0.0264546068115227,67.0,13.0,15.0,17.0,181.0,293.0,0.11610157426210596,2238.8425321254767,1100.0,,275.0,275.0,275.0,275.0,1138.842532125477,33.00000000000001,5.000000000000001,9.999999999999998,60.618260673977645,1030.2242714514991,100.0,18.0,25.0,77.61826067397763,1211.2242714514991,1243.0,990.0,972.383757836165,17.61624216383505,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.675052751316773,15.675052751316773,15.675052751316773,15.675052751316773,,0.9201576866553138,0.9201576866553138,0.9201576866553138,0.9201576866553138,38.90261349345466,38.90261349345466,38.90261349345466,38.90261349345466,0.7923139204369584,0.7923139204369584,0.7923139204369584,0.7923139204369584,0.9705810299295826,0.9705810299295826,0.9705810299295826,0.9705810299295826,37.75884174324735,37.75884174324735,37.75884174324735,37.75884174324735,151.0353669729894,0.05993871908064763,3.814024418509834e-05,2742.499149867776,2335.160165612593,0.1254731920810819,0.1068368608297021,16.149803291175424,15.166571260214702,972.892239327267,971.9090072963064,156.56764750075695,145.20377747235835,25373.941651462224,7,0.8390853720721635,1956-06-16
1955,39,2127.9521318957,0.16257142857142856,52.64367306241434,0.024915016097358317,67.0,13.0,15.0,17.0,181.0,293.0,0.13809637207818976,1834.9521318957,1100.0,,275.0,275.0,275.0,275.0,734.9521318957001,32.99999999999999,5.0,10.0,42.642273864255635,644.3098580314444,100.0,18.0,25.0,59.642273864255635,825.3098580314444,1243.0,990.0,971.4030258834292,18.596974116570827,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.655784704052547,16.655784704052547,16.655784704052547,16.655784704052547,,0.9270725536261347,0.9270725536261347,0.9270725536261347,0.9270725536261347,41.64487949127698,41.64487949127698,41.64487949127698,41.64487949127698,0.8481645517571686,0.8481645517571686,0.8481645517571686,0.8481645517571686,0.9748164551757169,0.9748164551757169,0.9748164551757169,0.9748164551757169,40.59734197426792,40.59734197426792,40.59734197426792,40.59734197426792,162.38936789707168,0.0766216385090471,4.100741613562416e-05,2293.9632006513275,1966.6544541756928,0.1489839759993875,0.1277265476258765,17.066542350914112,16.249244241082003,971.8095663463996,970.9922682365676,167.14376702606657,157.705131037875,27281.413806708042,7,0.9021631549837316,1956-06-23
1955,40,1796.151567225043,0.1967142857142857,41.27745012270725,0.02296633890162599,63.57142857142857,12.142857142857142,13.285714285714286,13.571428571428571,158.71428571428572,261.2857142857143,0.14556289700545363,1534.8658529393288,1100.0,,275.0,275.0,275.0,275.0,434.86585293932865,36.42857142857143,5.857142857142857,11.714285714285714,22.629749695476594,358.236103243852,100.0,18.0,25.0,36.20117826690517,516.9503889581378,1243.0,990.0,970.4414127556502,19.558587244349855,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.617397831831575,17.617397831831575,17.617397831831575,17.617397831831575,,0.931955324322692,0.931955324322692,0.931955324322692,0.931955324322692,44.28099746610302,44.28099746610302,44.28099746610302,44.28099746610302,0.9018533088819352,0.9018533088819352,0.9018533088819352,0.9018533088819352,0.9794647746773316,0.9794647746773316,0.9794647746773316,0.9794647746773316,43.372146223380064,43.372146223380064,43.372146223380064,43.372146223380064,173.48858489352025,0.09685510977362269,4.381024871048491e-05,1921.651232388288,1677.712303316742,0.152588736158102,0.1367739382067355,18.00004776138143,17.211937375150335,970.8468732123314,970.0587628261004,177.72186568890794,168.84347020878278,29146.082262111402,7,0.963825471630668,1956-06-30
1955,41,1491.7934388915967,0.232,42.0191667051206,0.0279716800846882,63.0,12.0,13.0,13.0,155.0,256.0,0.17200306598732057,1235.7934388915967,1100.0,,275.0,275.0,275.0,275.0,135.79343889159665,27.774238722619533,4.781597711310604,6.714077227585707,6.895760568713892,89.62776466136691,90.77423872261953,16.781597711310603,19.714077227585708,19.895760568713893,244.6277646613669,1227.2699136615158,990.0,969.4581018794959,20.54189812050408,0.8930745415670167,0.48,988.626925458433,0.5349,0.5349,0.5349,0.5349,18.63392357893704,18.63392357893704,18.63392357893704,18.63392357893704,,0.9359167080424083,0.9359167080424083,0.9359167080424083,0.9359167080424083,47.03468554746671,47.03468554746671,47.03468554746671,47.03468554746671,0.9579365691948413,0.9579365691948413,0.9579365691948413,0.9579365691948413,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.09399183651737,46.09399183651737,46.09399183651737,46.09399183651737,184.37596734606947,0.12396810794844038,4.6559587713653906e-05,1617.3520421001313,1383.5781363808978,0.1850274973769341,0.1582834122295255,19.03528729013214,18.195057836081325,969.8637527514004,969.108483209846,188.5992462374808,179.76544244582948,30975.162514139673,7,1.024310929700386,1956-07-07
1955,42,1225.0074935875132,0.27071428571428574,30.98495552647426,0.024839059979706615,63.0,12.0,13.0,13.0,155.0,256.0,0.20940067835158457,969.0074935875133,969.0074935875133,,242.25187339687832,242.25187339687832,242.25187339687832,242.25187339687832,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1057.0074935875132,990.0,968.6071664084178,21.392833591582107,0.640660801832568,0.33284323332122157,989.0264959648463,0.4165207495863908,0.4165207495863908,0.4165207495863908,0.4165207495863908,20.00280880684193,20.00280880684193,20.00280880684193,20.00280880684193,,0.9377781237460053,0.9377781237460053,0.9377781237460053,0.9377781237460053,44.51988752185447,44.51988752185447,44.51988752185447,44.51988752185447,0.9067186867994801,0.9067186867994801,0.9067186867994801,0.9067186867994801,0.9788973012669124,0.9788973012669124,0.9788973012669124,0.9788973012669124,43.58201404232658,43.58201404232658,43.58201404232658,43.58201404232658,174.3280561693063,0.14234056934783798,5.002112165254518e-05,1327.7083044595877,1166.683447695578,0.2194254152706535,0.1928134358579603,20.36178762754868,19.333097772206447,968.9299403854444,968.423862264186,186.85106705700463,166.38455766269223,29287.11343644346,7,0.9684892009405905,1956-07-14
1955,43,1074.2188110147638,0.31071428571428567,20.564896207960015,0.019085753841535998,63.0,12.0,13.0,13.0,155.0,256.0,0.2384759054792273,818.2188110147638,818.2188110147638,,242.68107037396445,242.68107037396445,242.68107037396445,90.17559989287052,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,906.2188110147638,990.0,968.1332591203321,21.86674087966789,0.48449677599508684,0.20623455420116832,989.3092686698037,0.4223938143178163,0.4223938143178163,0.4223938143178163,0.13427858779330154,20.753615735153822,20.753615735153822,20.753615735153822,8.893105897803006,,0.9383112462182519,0.9383112462182519,0.9383112462182519,0.40015078803655607,46.36360940902421,46.36360940902421,46.36360940902421,17.13308648195858,0.9442690307336906,0.9442690307336906,0.9442690307336906,0.34894269820689566,0.976322841249261,0.976322841249261,0.976322841249261,0.9648942698206896,45.28958012841077,45.28958012841077,45.28958012841077,16.643667659886457,152.51240804511878,0.14198064019758283,5.17938193973017e-05,1117.0362502238706,1022.729174239858,0.2503106457193534,0.2291778802601023,20.95580821385019,20.615721494225248,968.2678282149892,967.971434547611,158.4882790889841,145.42348767686792,25622.084551579956,7,0.8472911558062155,1956-07-21
1955,44,920.6038307256188,0.3544285714285715,20.827180333202364,0.022325189598788327,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,232.85714285714286,0.2524261999903138,687.746687868476,687.746687868476,,229.24889595615863,229.24889595615863,229.24889595615863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,771.4609735827617,990.0,967.5824153229024,22.417584677097548,0.3663563247426711,0.13701538172470246,989.4966282935327,0.3721104081515204,0.3721104081515204,0.3721104081515204,0.0,21.542102562478657,21.542102562478657,21.542102562478657,0.0,,0.9387781557507352,0.9387781557507352,0.9387781557507352,0.0,45.46029717870438,45.46029717870438,45.46029717870438,0.0,0.9258716329675026,0.9258716329675026,0.9258716329675026,0.0,0.9796960182096831,0.9796960182096831,0.9796960182096831,0.96,44.537975875556626,44.537975875556626,44.537975875556626,0.0,133.6139276266699,0.14527518274725296,5.397285604047025e-05,976.7769450097452,876.9389119074414,0.2824294116389358,0.2231005874620974,21.747317627845227,21.238876705683808,967.8071077800388,967.4077556476298,138.35835762499653,126.5715083337951,22447.13984128054,7,0.7422995979259438,1956-07-28
1955,45,765.8699103378841,0.4095714285714286,23.550744365956906,0.030291796653089897,58.0,10.0,10.0,7.0,117.0,202.0,0.2644022045280748,563.8699103378841,563.8699103378841,,225.72440724914352,225.72440724914352,112.42109583959704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,641.8699103378841,990.0,966.9634796413515,23.036520358648495,0.29128957000167993,0.09508091316791449,989.6136295168304,0.36889990014830515,0.36889990014830515,0.1568245660721885,0.0,22.281249975330603,22.281249975330603,12.711536127480736,0.0,,0.9367581656309655,0.9367581656309655,0.5321541336508647,0.0,46.255763288539086,46.255763288539086,22.83506522086129,0.0,0.9420725720680058,0.9420725720680058,0.46507261142283685,0.0,0.9754772249624579,0.9754772249624579,0.9669057963910292,0.96,45.152415709250896,45.152415709250896,22.200131602926664,0.0,112.50496302142847,0.14685359753988386,5.5466758562949393e-05,834.6935677067364,712.0837013457431,0.2836745169398583,0.242004979809514,22.45685514351589,21.996322714422494,967.2387742708268,966.7483348053828,124.68529192298072,103.89807404428474,18900.833787599982,7,0.6250275723412693,1956-08-04
1955,46,663.2377699641256,0.45371428571428574,12.610669897207556,0.019133258870803586,58.0,10.0,10.0,7.0,117.0,202.0,0.30508621605236497,461.2377699641256,461.2377699641256,,230.6188849820628,230.6188849820628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,539.2377699641256,990.0,966.5529510798564,23.447048920143533,0.23316283324151946,0.06226629730899357,989.7045708694494,0.37755496733967053,0.37755496733967053,0.0,0.0,22.774064822253337,22.774064822253337,0.0,0.0,,0.9402393838783142,0.9402393838783142,0.0,0.0,48.41461845207725,48.41461845207725,0.0,0.0,0.9860411090036099,0.9860411090036099,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.44632608303569,47.44632608303569,0.0,0.0,94.89265216607139,0.14299695910111374,5.716526887350082e-05,702.6560160658968,623.8090120652902,0.3238170595375398,0.2874806382943656,23.02375876055046,22.520480084316453,966.7106240642636,966.3952360482612,102.23360903559016,87.39360659107378,15941.965563899994,7,0.5271814009226189,1956-08-11
1955,47,582.2203675706829,0.49400000000000005,9.655639681092712,0.01654335886606866,58.0,10.0,10.0,7.0,117.0,202.0,0.34735910849259005,380.22036757068287,380.22036757068287,,190.11018378534143,190.11018378534143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.22036757068287,990.0,966.2187483957948,23.7812516042052,0.19725194767154045,0.04604407351413653,989.7567039788144,0.2564323103629934,0.2564323103629934,0.0,0.0,23.281523272656546,23.281523272656546,0.0,0.0,,0.93046052581,0.93046052581,0.0,0.0,40.382764197125304,40.382764197125304,0.0,0.0,0.8224595559495987,0.8224595559495987,0.0,0.0,0.9730858553228396,0.9730858553228396,0.96,0.96,39.30253980938021,39.30253980938021,0.0,0.0,78.60507961876041,0.13491855774004394,5.742297906276867e-05,615.6277736669467,556.2195342976412,0.3631659579433376,0.3281203490817189,23.44611832404291,23.073088065499828,966.3625110946678,966.1029879043392,85.72473917711348,73.18367345302758,13205.653375951748,7,0.43669488677089113,1956-08-18
1955,48,528.110308251405,0.5322857142857143,6.300244900561146,0.011900942801174085,58.0,10.0,10.0,7.0,117.0,202.0,0.38269150485988496,326.11030825140494,326.11030825140494,,163.05515412570247,163.05515412570247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,404.11030825140494,990.0,965.9764963871312,24.023503612868712,0.1781548288743302,0.035222061650280946,989.7866231094753,0.18838934742405095,0.18838934742405095,0.0,0.0,23.62173737492,23.62173737492,0.0,0.0,,0.921208928450602,0.921208928450602,0.0,0.0,34.795936497552056,34.795936497552056,0.0,0.0,0.7086748777505509,0.7086748777505509,0.0,0.0,0.97,0.97,0.96,0.96,33.75205840262549,33.75205840262549,0.0,0.0,67.50411680525097,0.12778357075151317,5.750088742334654e-05,548.1781559247493,512.1178199937132,0.3944404824703811,0.3684933407447366,23.72080488226452,23.496687921965567,966.0668017016612,965.9045301899716,71.56750636532213,64.24828773851787,11340.691623282164,7,0.3750228711402832,1956-08-25
1955,49,478.53717988481446,0.5652857142857143,6.422953095488107,0.013267233429321259,48.0,8.0,7.0,4.0,79.0,146.0,0.3051947582657453,332.53717988481446,332.53717988481446,,166.26858994240723,166.26858994240723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,395.53717988481446,990.0,965.7534173094816,24.24658269051838,0.1751291058767917,0.03650743597696284,989.7883634581464,0.19574716987493376,0.19574716987493376,0.0,0.0,23.8391989787897,23.8391989787897,0.0,0.0,,0.9226973970956877,0.9226973970956877,0.0,0.0,35.866732670453835,35.866732670453835,0.0,0.0,0.7304833537770639,0.7304833537770639,0.0,0.0,0.97,0.97,0.96,0.96,34.79073069034022,34.79073069034022,0.0,0.0,69.58146138068044,0.1453854296531705,5.812423140918639e-05,494.6810831907137,467.1571483252964,0.3125286651898464,0.2951396464532136,23.91001794264388,23.738281197263408,965.8260648743582,965.7022071674638,72.87822693817427,67.24441248937121,11689.685511954314,7,0.3865636743371136,1956-09-01
1955,50,444.3260737616435,0.6018571428571429,5.171330951766818,0.011608387985606443,48.0,8.0,7.0,4.0,79.0,146.0,0.3287651681317235,298.3260737616435,298.3260737616435,,149.16303688082175,149.16303688082175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,361.3260737616435,990.0,965.5994673319274,24.400532668072646,0.1630549450638614,0.02966521475232867,989.8072798401837,0.15766084806103087,0.15766084806103087,0.0,0.0,24.050151660195407,24.050151660195407,0.0,0.0,,0.9160049119984618,0.9160049119984618,0.0,0.0,32.22607263492469,32.22607263492469,0.0,0.0,0.6563354915463276,0.6563354915463276,0.0,0.0,0.97,0.97,0.96,0.96,31.259290455876947,31.259290455876947,0.0,0.0,62.518580911753894,0.14066826450864411,5.821312821871026e-05,462.56506724863937,430.9578316629287,0.3387802454746735,0.3156312707927026,24.13165390355155,23.938364907521848,965.6815428026188,965.5393102424832,66.29579605731332,59.73825070423589,10503.121593174656,7,0.3473254495097439,1956-09-08
1955,51,414.44233936151073,0.6355714285714286,4.007922031248776,0.009683025227843972,48.0,8.0,7.0,4.0,79.0,146.0,0.35246783656680103,268.44233936151073,268.44233936151073,,228.3519277913758,40.09041157013495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,331.44233936151073,990.0,965.4649905271268,24.535009472873217,0.15250804799660397,0.023688467872302114,989.8238034841312,0.3910291884176825,0.03981120280024401,0.0,0.0,23.967783768586628,6.902250223191515,0.0,0.0,,0.9364399091354094,0.26063356545395755,0.0,0.0,50.3969238375819,8.664357184725898,0.0,0.0,1.02641392744566,0.17646348645062923,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,49.30234178898301,8.404426469184118,0.0,0.0,57.70676825816712,0.13924432652073845,5.974327861850919e-05,426.6328809909446,402.90237744418727,0.3623706589326961,0.3422145983237023,24.1578757811703,23.797115268530977,965.5198479644592,965.4130606984988,59.38298539918506,55.92413636498047,9694.737067372076,7,0.32059315698981733,1956-09-15
1955,52,387.1590713546796,0.668142857142857,3.683659514783691,0.009506366374003329,48.0,8.0,7.0,4.0,79.0,146.0,0.3772093685347082,241.15907135467958,241.15907135467958,,241.15907135467958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,304.1590713546796,990.0,965.3357953567732,24.66420464322664,0.1428789362037631,0.01823181427093587,989.8388892495253,0.4116806386907647,0.0,0.0,0.0,24.091413254061166,0.0,0.0,0.0,,0.9438310339651236,0.0,0.0,0.0,53.77521501671252,0.0,0.0,0.0,1.0952182284462835,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.69971071637827,0.0,0.0,0.0,52.69971071637827,0.13609947019508548,6.070405887108824e-05,398.1467533267305,377.11676084070143,0.3871480007266824,0.3666989590649462,24.180995174828457,23.992337610773188,965.3907337666336,965.2855838042036,54.96037957037417,50.60517528571674,8853.55140035155,7,0.29277617064654593,1956-09-22
1955,53,375.0634431115754,0.684,2.053317729126036,0.00550472383831605,48.0,8.0,7.0,4.0,79.0,146.0,0.38927914355523896,229.0634431115754,229.0634431115754,,229.0634431115754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.0634431115754,990.0,965.2753172155578,24.724682784442166,0.13861001370780945,0.015812688622315,989.8455772976699,0.3712177896444938,0.0,0.0,0.0,24.19904229246755,0.0,0.0,0.0,,0.9418002236505167,0.0,0.0,0.0,51.197636301721985,0.0,0.0,0.0,1.0427217169393477,0.0,0.0,0.0,0.98,0.96,0.96,0.96,50.17368357568754,0.0,0.0,0.0,50.17368357568754,0.13377156849925886,6.084419066297245e-05,377.11676084070143,373.01012538244936,0.3914102863837956,0.3871480007266824,24.21708941010664,24.180995174828457,965.2855838042036,965.2650506269122,50.60517528571674,49.74219186565834,2408.336811633002,2,0.27874268653159745,1956-09-29
1956,1,360.56351936307516,0.6984285714285715,3.2558457545144392,0.009068674184812,44.0,7.0,6.0,3.0,60.0,120.0,0.3329594842370559,240.56351936307513,240.56351936307513,,240.56351936307513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,297.56351936307516,990.0,965.2028175968153,24.797182403184657,0.14055116126687678,0.018112703872614985,989.8413361348604,0.40976395326994514,0.0,0.0,0.0,24.228754584775206,0.0,0.0,0.0,,0.9437658372357335,0.0,0.0,0.0,53.94372603433221,0.0,0.0,0.0,1.0986502247318168,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.86485151364557,0.0,0.0,0.0,52.86485151364557,0.14658978994756766,6.104584358985541e-05,370.3647452958713,350.2192051008483,0.3426425457320226,0.3240049208899088,24.32104080893231,24.14069451320871,965.2518237264792,965.1510960255042,54.904263406776245,50.69591135344001,8881.295054292455,7,0.29369361952025314,1956-10-01
1956,2,335.06954108497087,0.7315714285714285,3.508344123580124,0.010444824555661513,44.0,7.0,6.0,3.0,60.0,120.0,0.35825651392475966,215.0695410849709,215.0695410849709,,215.0695410849709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.06954108497087,990.0,965.0753477054249,24.924652294575157,0.13155354533528604,0.013013908216994127,989.8554325464478,0.32751456340223534,0.0,0.0,0.0,24.452570277620644,0.0,0.0,0.0,,0.9386825949646552,0.0,0.0,0.0,48.41196459842998,0.0,0.0,0.0,0.9859870590311605,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.44372530646138,0.0,0.0,0.0,47.44372530646138,0.14156816438251857,6.127791902997929e-05,344.6194637292325,325.6607962357874,0.368481565441843,0.3482101640500607,24.53308821128621,24.37014966315796,965.1230973186462,965.028303981179,49.509733035385466,45.40497508725591,7970.545851485513,7,0.26357625170256327,1956-10-08
1956,3,314.18068747134515,0.7638571428571428,2.376055554841904,0.007531415308717628,44.0,7.0,6.0,3.0,60.0,120.0,0.3820643288468734,194.18068747134515,194.18068747134515,,194.18068747134515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,251.18068747134515,990.0,964.9709034373566,25.02909656264332,0.12418122078019504,0.009472948691227128,989.8663458305285,0.2670049705013385,0.0,0.0,0.0,24.628437422670544,0.0,0.0,0.0,,0.9330636341993486,0.0,0.0,0.0,43.7612389347233,0.0,0.0,0.0,0.8912675954118798,0.0,0.0,0.0,0.9783385250871076,0.96,0.96,0.96,42.815050861780826,0.0,0.0,0.0,42.815050861780826,0.13624602081719348,6.124519226013663e-05,323.62655383883583,309.0284073518941,0.3883138156401093,0.3707977561685476,24.67077673768212,24.550255015962545,965.0181327691942,964.9451420367594,44.9603360465307,41.61648420920936,7192.928544779177,7,0.2378613936765601,1956-10-15
1956,4,315.17760864952277,0.7638571428571428,1.0705738179276116,0.0034012886632272857,44.0,7.0,6.0,3.0,60.0,120.0,0.3807551486594113,195.1776086495228,195.1776086495228,,195.1776086495228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,252.1776086495228,990.0,964.9758880432474,25.02411195675245,0.12453306519527466,0.009517760864952244,989.8659491739398,0.2695700911882669,0.0,0.0,0.0,24.62049103950404,0.0,0.0,0.0,,0.9333456686629971,0.0,0.0,0.0,43.98529013832916,0.0,0.0,0.0,0.8958307563814493,0.0,0.0,0.0,0.9794421635601838,0.96,0.96,0.96,43.081468308683824,0.0,0.0,0.0,43.081468308683824,0.13668486832381815,6.131320228702334e-05,316.52242407738737,311.8155700798613,0.3848428735270209,0.3791200587123675,24.64805574450494,24.60946515750368,964.9826121203868,964.9590778503992,43.4011257031427,42.28232482253665,7237.686675858883,7,0.23934149060379906,1956-10-22
1956,5,316.52242407738737,0.763,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.3682880570348713,199.95099550595882,199.95099550595882,,199.95099550595882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,255.80813836310168,990.0,964.9826121203868,25.017387879613125,0.1258143917750131,0.010139238069303672,989.8640463701557,0.28294927052790925,0.0,0.0,0.0,24.59848497924097,0.0,0.0,0.0,,0.9347342789723837,0.0,0.0,0.0,45.08812172128709,0.0,0.0,0.0,0.9182916847512644,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.18635928686134,0.0,0.0,0.0,44.18635928686134,0.13959945939267196,6.138448940645959e-05,316.52242407738737,316.52242407738737,0.3791200587123675,0.3601640557767491,24.60946515750368,24.590249845543934,964.9826121203868,964.9826121203868,44.77528447465033,43.4011257031427,7423.308360192706,7,0.24547977381589633,1956-10-29
1956,6,328.10773407724724,0.7421428571428572,7.345810672365303,0.022509919430464532,41.714285714285715,6.857142857142857,5.714285714285714,3.0,55.57142857142857,112.85714285714286,0.3449280685797194,215.25059122010435,215.25059122010435,,215.25059122010435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.857142857142857,5.714285714285714,3.0,55.57142857142857,269.5363055058187,990.0,965.0405386703861,24.95946132961381,0.13065948790114174,0.013235139255031171,989.8561053728438,0.3298169222975192,0.0,0.0,0.0,24.48574978016011,0.0,0.0,0.0,,0.9383985721851406,0.0,0.0,0.0,48.498830193811486,0.0,0.0,0.0,0.9877562157599078,0.0,0.0,0.0,0.9796976406590497,0.96,0.96,0.96,47.515715835055516,0.0,0.0,0.0,47.515715835055516,0.14460994461358828,6.132227050103443e-05,346.9384943839358,306.020121877383,0.372524523226214,0.3055296593369551,24.677089818825948,24.298278424124632,965.1346924719196,964.9301006093868,53.11427383750663,42.39028291380118,7982.640260289328,7,0.2639761990836418,1956-11-05
1956,7,374.22850508660514,0.6827142857142857,7.2132051427923,0.019303282475697816,40.0,6.0,4.0,3.0,53.0,106.0,0.28349098425353714,268.22850508660514,268.22850508660514,,248.00465248865217,20.22385259795297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,318.22850508660514,990.0,965.271142525433,24.728857474567008,0.14784447589764277,0.023645701017320973,989.8285098230851,0.44900450619691845,0.0202664679621507,0.0,0.0,24.108362791455136,3.4761047414382555,0.0,0.0,,0.9415937239525569,0.1304301596463551,0.0,0.0,55.2872501868652,4.406254224200121,0.0,0.0,1.1260132420950142,0.08974041189816949,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,54.1374426408859,4.2740665974741185,0.0,0.0,58.41150923836001,0.1560740823129246,6.051347523712956e-05,389.1339363713416,353.9823107128336,0.2994499916861438,0.2723997834484593,24.33273319006779,23.98640050377572,965.3456696818566,965.169911553564,59.99001599437804,54.58247947815853,9813.133552044483,7,0.32450838465755566,1956-11-12
1956,8,406.40099394864137,0.6452857142857144,6.542276947391891,0.0160546049837975,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,111.71428571428571,0.27495051061298664,294.68670823435565,294.68670823435565,,147.34335411717782,147.34335411717782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,348.2581368057842,990.0,965.4272579020084,24.572742097991522,0.15844286465552243,0.028937341646871086,989.8126197936975,0.15386150169795063,0.15386150169795063,0.0,0.0,24.231500389991172,24.231500389991172,0.0,0.0,,0.9154039477313572,0.9154039477313572,0.0,0.0,32.05124436105494,32.05124436105494,0.0,0.0,0.6527748342373715,0.6527748342373715,0.0,0.0,0.97,0.97,0.96,0.96,31.089707030223288,31.089707030223288,0.0,0.0,62.179414060446575,0.1529916612369744,5.861348875679649e-05,426.6328809909446,386.53109723034976,0.2829469528652559,0.2672086589650826,24.349815443824053,24.109422148427317,965.5198479644592,965.3326554861516,65.89432727902988,59.289819201780496,10446.141562155026,7,0.34544118922470324,1956-11-19
1956,9,458.05376645249044,0.5874285714285714,8.484592200051964,0.01839832006363997,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.25635395877972805,340.625195023919,340.625195023919,,170.3125975119595,170.3125975119595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,396.4823378810619,990.0,965.6612419490363,24.33875805096383,0.17546268145892085,0.03812503900478374,989.7864122795363,0.20549257346856908,0.20549257346856908,0.0,0.0,23.919677757031568,23.919677757031568,0.0,0.0,,0.9242471849137338,0.9242471849137338,0.0,0.0,36.923664856984225,36.923664856984225,0.0,0.0,0.7520094675556869,0.7520094675556869,0.0,0.0,0.97,0.97,0.96,0.96,35.815954911274694,35.815954911274694,0.0,0.0,71.63190982254939,0.15639358472269962,5.841815423042533e-05,486.0250263913084,435.49688511870175,0.2697165192734291,0.2464518141806034,24.05473402696172,23.75858432728067,965.7871126187608,965.559735983034,75.48133929649194,67.7379329593584,12034.160850188298,7,0.39795505456971886,1956-11-26
1956,10,539.5679122540477,0.5248571428571429,11.116008927694152,0.020524058995933504,44.0,8.0,6.0,4.0,64.0,126.0,0.233542512108199,413.56791225404766,413.56791225404766,,206.7839561270238,206.7839561270238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,471.56791225404766,990.0,966.0280556051431,23.971944394856823,0.20196271032225657,0.05271358245080948,989.7453237072269,0.30259394627639224,0.30259394627639224,0.0,0.0,23.414674155807397,23.414674155807397,0.0,0.0,,0.9356741754378995,0.9356741754378995,0.0,0.0,44.42869846678609,44.42869846678609,0.0,0.0,0.9048614759019571,0.9048614759019571,0.0,0.0,0.9797239627967494,0.9797239627967494,0.96,0.96,43.52805735718856,43.52805735718856,0.0,0.0,87.05611471437712,0.16134005093065912,5.847256206503049e-05,548.1781559247493,532.5192229643311,0.2366111767733118,0.2298522818506773,23.46056215405529,23.358493900804397,966.0668017016612,965.9963365033394,88.77804934220266,85.59816494794676,14625.427272015353,7,0.4836450817465395,1956-12-03
1956,11,542.8900941752061,0.5224285714285715,3.1183340478407575,0.005734990566957928,44.0,8.0,6.0,4.0,64.0,126.0,0.23209481586597827,416.890094175206,416.890094175206,,208.44504708760297,208.44504708760297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.890094175206,990.0,966.0430054237884,23.95699457621161,0.20313521139899632,0.053378018835041174,989.743486769766,0.307437773391516,0.307437773391516,0.0,0.0,23.393043572586087,23.393043572586087,0.0,0.0,,0.9360912088553768,0.9360912088553768,0.0,0.0,44.76456271278455,44.76456271278455,0.0,0.0,0.9117018882440846,0.9117018882440846,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.869271458528864,43.869271458528864,0.0,0.0,87.73854291705773,0.16161327334336636,5.846111596728672e-05,548.1781559247493,542.0087505502821,0.2324685715351951,0.2298522818506773,23.39880185121637,23.358493900804397,966.0668017016612,966.0390393774762,88.77804934220266,87.56529184620022,14740.075210065696,7,0.4874363495392095,1956-12-10
1956,12,546.3398872025056,0.5195714285714286,1.6871057774517826,0.0030738979623334,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.2244042779405036,423.76845863107695,423.76845863107695,,211.88422931553848,211.88422931553848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,480.05417291679123,990.0,966.0585294924113,23.941470507588747,0.2049577750118783,0.054753691726215345,989.740288533262,0.31773928859863726,0.31773928859863726,0.0,0.0,23.36401975225204,23.36401975225204,0.0,0.0,,0.9368944700638708,0.9368944700638708,0.0,0.0,45.485382889410985,45.485382889410985,0.0,0.0,0.9263825435725253,0.9263825435725253,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.57567523162277,44.57567523162277,0.0,0.0,89.15135046324554,0.16316843120684119,5.843862211127949e-05,550.9983234585969,542.0087505502821,0.2324685715351951,0.2141567314748222,23.39880185121637,23.32488188042534,966.0794924555636,966.0390393774762,91.04574555693796,87.56529184620022,14977.42687782525,7,0.4952852803513641,1956-12-17
1956,13,552.8958378184958,0.5142857142857143,5.347307387198449,0.00966986394232897,42.0,7.0,5.0,3.0,61.0,118.0,0.2134467507587923,434.8958378184958,434.8958378184958,,217.44791890924793,217.44791890924793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.8958378184958,990.0,966.0880312701831,23.9119687298168,0.20807827288449515,0.05697916756369912,989.7349425595518,0.3345945177025168,0.3345945177025168,0.0,0.0,23.312316771666097,23.312316771666097,0.0,0.0,,0.9381814007230455,0.9381814007230455,0.0,0.0,46.64014468745578,46.64014468745578,0.0,0.0,0.94990111379747,0.94990111379747,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.70734179370667,45.70734179370667,0.0,0.0,91.41468358741331,0.16533446457510756,5.838939860073692e-05,562.8280752081156,542.0087505502821,0.2177086622313732,0.2096554972961635,23.383909864592447,23.24674430082011,966.1327263384364,966.0390393774762,93.35141125208386,89.2836536822366,15357.66684268544,7,0.5078593532634074,1956-12-24
1956,14,598.5758437366712,0.484,10.512587156391094,0.017382527840930844,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22729683913069015,462.5758437366712,462.5758437366712,,231.2879218683356,231.2879218683356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,520.8615580223855,990.0,966.2884075653593,23.711592434640675,0.22316136942950632,0.06251516874733419,989.7143234618231,0.37919618731208765,0.37919618731208765,0.0,0.0,23.046719709151727,23.046719709151727,0.0,0.0,,0.9408480287557881,0.9408480287557881,0.0,0.0,49.173501922381654,49.173501922381654,0.0,0.0,1.001496984162559,1.001496984162559,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.19003188393401,48.19003188393401,0.0,0.0,96.38006376786802,0.16102585250432014,5.788753981067648e-05,630.1125986840717,566.8540212047202,0.2430528449940314,0.208166468942423,23.22931760170452,22.845635244445575,966.4204503947362,966.1508430954212,101.73742329483171,90.63853355831604,16191.85071300183,7,0.535444798710378,1956-12-31
1956,15,631.5209453459611,0.4674285714285714,3.4057104532796365,0.0052972710453266575,46.0,7.0,6.0,4.0,76.0,139.0,0.22016268546042167,492.5209453459611,492.5209453459611,,246.26047267298054,246.26047267298054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,551.5209453459611,990.0,966.4260837813838,23.573916218616173,0.23994514292336572,0.06899841679709204,989.6910564402795,0.42917477687921185,0.42917477687921185,0.0,0.0,22.835797882016525,22.835797882016525,0.0,0.0,,0.9433518564609443,0.9433518564609443,0.0,0.0,52.02350644754779,52.02350644754779,0.0,0.0,1.059541882842114,1.059541882842114,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.98303631859683,50.98303631859683,0.0,0.0,101.96607263719366,0.1614555673930043,5.751107863584805e-05,647.6489852382476,623.8090120652902,0.2228246102758319,0.2146224315457959,22.88656812138901,22.729338722057022,966.490595940953,966.3952360482612,104.89902848668896,100.55675704803652,17130.300203048537,7,0.5664781813177426,1957-01-07
1956,16,647.6489852382476,0.462,0.0,0.0,46.0,7.0,6.0,4.0,76.0,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,254.32449261912384,254.32449261912384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.0,966.4905959409529,23.50940405904703,0.2491105491705726,0.073459594095299,989.677429856734,0.4574951937240807,0.4574951937240807,0.0,0.0,22.72933872205702,22.72933872205702,0.0,0.0,,0.9440645884885652,0.9440645884885652,0.0,0.0,53.51991249320866,53.51991249320866,0.0,0.0,1.0900185843830683,1.0900185843830683,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.44951424334448,52.44951424334448,0.0,0.0,104.89902848668896,0.1619689536734165,5.72863012995729e-05,647.6489852382476,647.6489852382476,0.2146224315457959,0.2146224315457959,22.729338722057022,22.729338722057022,966.490595940953,966.490595940953,104.89902848668896,104.89902848668896,17623.036785763747,7,0.5827723804816054,1957-01-14
1956,17,659.5341930278647,0.4557142857142857,2.7367626495745463,0.004131360442812743,41.0,6.0,4.0,3.0,66.0,120.0,0.18197799147377766,539.5341930278647,539.5341930278647,,269.76709651393236,269.76709651393236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,590.5341930278647,990.0,966.5381367721114,23.461863227888575,0.26211598739148756,0.08581367721114583,989.6520703353973,0.5149020666778905,0.5149020666778905,0.0,0.0,22.599031496608045,22.599031496608045,0.0,0.0,,0.9448386434172145,0.9448386434172145,0.0,0.0,56.48810354965534,56.48810354965534,0.0,0.0,1.1504705407261777,1.1504705407261777,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,55.35834147866223,55.35834147866223,0.0,0.0,110.71668295732445,0.1678703125884077,5.700457730725222e-05,666.8063237852695,647.6489852382476,0.1852855524136367,0.1799623004754877,22.68063210141475,22.54906730275188,966.567225295141,966.490595940953,111.96672015568082,108.66891742045496,18600.40273683051,7,0.6150926830962471,1957-01-21
1956,18,686.2872677547597,0.4437142857142858,6.468196794353373,0.009304744771381256,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.16574503780665048,572.7158391833311,572.7158391833311,,203.9244779131406,203.9244779131406,164.8668833570499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,622.0015534690455,990.0,966.645149071019,23.35485092898099,0.2799985784500975,0.09898513993982179,989.6210162816102,0.3001661924765934,0.3001661924765934,0.2246324489186548,0.0,22.675701018114495,22.675701018114495,19.45440568914994,0.0,,0.9326327897947333,0.9326327897947333,0.7976544661876904,0.0,42.30914581217865,42.30914581217865,34.14830615068588,0.0,0.8616933973967138,0.8616933973967138,0.6954848503194679,0.0,0.9729429731759931,0.9729429731759931,0.9700858303188502,0.96,41.184037211129045,41.184037211129045,33.18641434286612,0.0,115.5544887651242,0.16833525440612762,5.605174900641246e-05,712.0837013457431,666.8063237852695,0.1799623004754877,0.147454575637055,22.805732074544707,22.54906730275188,966.7483348053828,966.567225295141,122.2347900554935,111.38915962489926,19413.15411254087,7,0.6419693820284679,1957-01-28
1956,19,742.0262948695699,0.41828571428571426,6.920644281935275,0.009309297007879443,36.0,6.0,5.0,4.0,54.0,105.0,0.14154984685730979,637.0262948695699,637.0262948695699,,212.34209828985664,212.34209828985664,212.34209828985664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,684.0262948695699,990.0,966.8681051794782,23.13189482052173,0.31524662818896537,0.12110788846087094,989.5636454833502,0.3191516954955766,0.3191516954955766,0.3191516954955766,0.0,22.376388608376317,22.376388608376317,22.376388608376317,0.0,,0.9360570889698213,0.9360570889698213,0.9360570889698213,0.0,43.61573569540419,43.61573569540419,43.61573569540419,0.0,0.8883041893157676,0.8883041893157676,0.8883041893157676,0.0,0.9785159156991554,0.9785159156991554,0.9785159156991554,0.96,42.67965443567357,42.67965443567357,42.67965443567357,0.0,128.0389633070207,0.17254785236495487,5.5833333986941075e-05,760.52821131929,720.3337222668207,0.145765770439811,0.1380619396325302,22.50351899363114,22.267658642599347,966.9421128452772,966.7813348890672,131.5075929864535,123.87810871113167,21510.54583557948,7,0.7113275739278928,1957-02-04
1956,20,797.6745955212913,0.3972857142857143,10.595050912492345,0.013158278461119086,36.0,6.0,5.0,4.0,54.0,105.0,0.13177652236830006,692.6745955212913,692.6745955212913,,230.89153184043042,230.89153184043042,230.89153184043042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.6745955212913,990.0,967.0906983820851,22.909301617914885,0.3468710094433587,0.13942215554214643,989.5137068350144,0.3776723898034992,0.3776723898034992,0.3776723898034992,0.0,22.045336063125916,22.045336063125916,22.045336063125916,0.0,,0.9396638814727601,0.9396638814727601,0.9396638814727601,0.0,46.89635246881537,46.89635246881537,46.89635246881537,0.0,0.9551191948842234,0.9551191948842234,0.9551191948842234,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.95842541943905,45.95842541943905,45.95842541943905,0.0,137.87527625831717,0.1728495947425375,5.530271899219208e-05,834.6935677067364,760.52821131929,0.1380619396325302,0.1257946677227672,22.267658642599347,21.819955127563617,967.2387742708268,966.9421128452772,144.10428773570908,131.5075929864535,23163.046411397285,7,0.765973756990651,1957-02-11
