WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1956,21,954.7171263926942,0.3445714285714286,35.961561369229244,0.0368362744202856,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.12885626368593048,831.43141210698,831.43141210698,,245.33411658055817,245.33411658055817,245.33411658055817,95.42906236530546,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,883.0028406784086,990.0,967.7052054549229,22.29479454507719,0.46325384774242934,0.21819014974443388,989.3185560025131,0.4292529788753399,0.4292529788753399,0.4292529788753399,0.15074678997765587,21.18409756871497,21.18409756871497,21.18409756871497,8.95127985219025,,0.9400128978939214,0.9400128978939214,0.9400128978939214,0.4013328848358163,47.95142791423569,47.95142791423569,47.95142791423569,18.29345416828773,0.9766074931616229,0.9766074931616229,0.9766074931616229,0.37257544130932246,0.978481203582069,0.978481203582069,0.978481203582069,0.9670526321534976,46.92986599856653,46.92986599856653,46.92986599856653,17.865051727537537,158.65464972323713,0.16648793957709543,5.308233885219505e-05,1086.4244972913411,847.0875422650073,0.1446669233254199,0.1148729035105537,21.740417186667518,20.545967662724745,968.17161984863,967.28835016906,175.98558726845545,146.08029356636135,26653.981153503835,7,0.8814147206846507,1957-02-18
1956,22,3537.5462951808418,0.12942857142857142,931.3397060085265,0.23348369296779756,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.06892756630685692,3356.8320094665564,776.460011383649,,272.6864314173408,272.6864314173408,272.6864314173408,272.6864314173408,2580.3719980829073,352.2100699601275,6.804961554970922,10.957841526686837,36.28836486695705,2174.110760174165,402.0672128172704,15.519247269256637,18.95784152668684,44.14550772409991,2280.3964744598793,1213.0043129968628,990.0452414560004,973.7361726439806,16.309068812019827,0.8593162397416995,0.46796944337017227,988.7179557728886,0.5261751961303246,0.5261751961303246,0.5261751961303246,0.5261751961303246,14.455607932777621,14.455607932777621,14.455607932777621,14.455607932777621,1.0,0.8231254825929984,0.8231254825929984,0.8231254825929984,0.8231254825929984,33.417890551125446,33.417890551125446,33.417890551125446,33.417890551125446,0.6806087688620254,0.6806087688620254,0.6806087688620254,0.6806087688620254,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9714285714285714,32.579865291937374,32.579865291937374,32.579865291937374,32.579865291937374,130.3194611677495,0.07289208849513032,inf,7605.802439351027,1172.2200796855432,0.1168722515286986,0.0314233773366841,20.00497977481328,7.50894467520606,980.85945429299,968.4412631075832,190.5751171301982,42.02954329414791,21893.669476181913,7,0.7239970064874971,1957-02-25
1956,23,8892.837345278918,0.0012857142857142859,231.12180609036386,0.026827462180886656,59.0,11.0,12.0,13.0,144.0,239.0,0.02690539775095083,8653.837345278918,0.0,,275.0,275.0,275.0,275.0,8653.837345278918,1141.0,7.0,13.0,67.0,7425.837345278917,1200.0,18.0,25.0,80.0,7569.837345278917,1243.0,990.534280962867,981.7960859589912,8.738195003875733,0.7958058621693729,0.48,989.2584751006976,0.5349,0.5349,0.5349,0.5349,6.927489141706353,6.927489141706353,6.927489141706353,6.927489141706353,1.0,0.49862046324335996,0.49862046324335996,0.49862046324335996,0.49862046324335996,9.318012739541777,9.318012739541777,9.318012739541777,9.318012739541777,0.1897762268745779,0.1897762268745779,0.1897762268745779,0.1897762268745779,0.96,0.96,0.96,0.96,8.945292229960106,8.945292229960106,8.945292229960106,8.945292229960106,35.781168919840425,0.004032374964442886,inf,9153.793636168486,8270.080481480949,0.0288993560020593,0.0261093934929516,7.156864689865181,6.828173199996165,981.961343349159,981.401270549232,38.18057587606939,34.754089817789776,6011.236378533191,7,0.19878427177689123,1957-03-04
1956,24,8399.445907524954,0.0018571428571428573,186.3365051758201,0.02243064446436031,68.0,14.0,17.0,21.0,195.0,315.0,0.03758674352335707,8084.445907524954,0.0,,275.0,275.0,275.0,275.0,8084.445907524954,1132.0,4.0,8.0,59.00000000000001,6881.445907524954,1200.0,18.0,25.0,80.0,7076.445907524954,1243.0,990.415867017806,981.4736761199032,8.942190897902671,0.8085014006232989,0.48,989.1273656171827,0.5349,0.5349,0.5349,0.5349,7.118789497279368,7.118789497279368,7.118789497279368,7.118789497279368,1.0,0.5123897048781353,0.5123897048781353,0.5123897048781353,0.5123897048781353,9.842300106238042,9.842300106238042,9.842300106238042,9.842300106238042,0.200454177316457,0.200454177316457,0.200454177316457,0.200454177316457,0.96,0.96,0.96,0.96,9.44860810198852,9.44860810198852,9.44860810198852,9.44860810198852,37.79443240795408,0.004519336282252843,inf,8967.995664255424,7779.576654122658,0.0404906351598285,0.0351249054741991,7.399173071869761,6.900499493060458,981.84385090904,981.0228020548752,40.80968415672035,35.49424301534207,6349.464644536285,7,0.2099690689330782,1957-03-11
1956,25,6835.710689769885,0.004,242.60851151092498,0.035827577694800654,68.0,14.0,17.0,21.0,195.0,315.0,0.046331895544501754,6520.710689769885,0.0,,275.0,275.0,275.0,275.0,6520.710689769885,1132.0,4.0,7.999999999999996,59.0,5317.710689769886,1200.0,18.0,25.0,80.0,5512.710689769886,1243.0,990.1553216673362,980.0423207251921,10.113000942144206,0.8682687314994766,0.48,988.8070529358366,0.5349,0.5349,0.5349,0.5349,8.229832210644703,8.229832210644703,8.229832210644703,8.229832210644703,1.0,0.5923593188449247,0.5923593188449247,0.5923593188449247,0.5923593188449247,13.199056633468784,13.199056633468784,13.199056633468784,13.199056633468784,0.2688198907020119,0.2688198907020119,0.2688198907020119,0.2688198907020119,0.96,0.96,0.96,0.96,12.671094368130031,12.671094368130031,12.671094368130031,12.671094368130031,50.684377472520126,0.007524083330102486,inf,7541.062100922166,6081.317073546183,0.051797989841749,0.0417713043314521,9.037714389052091,7.548458784057281,980.7985983748669,979.1508331711972,60.88552945583243,42.47304892801611,8514.975415383382,7,0.28157987484733404,1957-03-18
1956,26,5445.279944908497,0.011571428571428557,153.23184524102558,0.028247108511470328,68.0,14.0,17.0,21.0,195.0,315.0,0.05801559212337617,5130.279944908497,471.42857142857144,,275.0,275.0,275.0,275.0,4658.851373479925,660.5714285714286,4.0,8.0,59.00000000000001,3927.2799449084964,728.5714285714286,18.0,25.0,80.0,4122.279944908497,1243.0,990.0427393764805,978.195731115159,11.847008261321646,0.9103240435375503,0.48,988.6524153329431,0.5349,0.5349,0.5349,0.5349,9.92178421778409,9.92178421778409,9.92178421778409,9.92178421778409,1.0,0.7141410894587968,0.7141410894587968,0.7141410894587968,0.7141410894587968,19.143051822344457,19.143051822344457,19.143051822344457,19.143051822344457,0.3898788558522293,0.3898788558522293,0.3898788558522293,0.3898788558522293,0.9610416213778622,0.9610416213778622,0.9610416213778622,0.9610416213778622,18.399303037385902,18.399303037385902,18.399303037385902,18.399303037385902,73.59721214954364,0.013617162158124585,inf,5886.181288951835,5008.694156859004,0.0628906437756102,0.0535151713032088,10.545368704601737,9.29203573332051,978.8747191849858,977.5233890015628,83.23585783732524,64.36038069462232,12364.33164112333,7,0.40887340083079793,1957-03-25
1956,27,4440.312002911732,0.026857142857142857,128.24521875404375,0.028660527135533225,84.0,14.0,20.0,27.0,219.0,364.0,0.08221382864356684,4076.3120029117313,1100.0,,275.0,275.0,275.0,275.0,2976.3120029117313,16.0,4.000000000000004,5.0,53.0,2898.3120029117313,100.0,18.0,25.0,80.0,3117.3120029117313,1243.0,990.0,976.4857709653286,13.514229034671546,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.57303962215327,11.57303962215327,11.57303962215327,11.57303962215327,,0.8313949262062096,0.8313949262062096,0.8313949262062096,0.8313949262062096,25.984054292643997,25.984054292643997,25.984054292643997,25.984054292643997,0.5292068084041547,0.5292068084041547,0.5292068084041547,0.5292068084041547,0.969403856898227,0.969403856898227,0.969403856898227,0.969403856898227,25.190651639209882,25.190651639209882,25.190651639209882,25.190651639209882,100.76260655683953,0.022848354437045942,2.5445102665868568e-05,4812.525771225113,4110.977625580697,0.0885434154968389,0.075635958601285,12.175721532669051,10.89188842613975,977.166922161342,975.8830890548128,110.53976024640532,89.06650563790839,16928.11790154904,7,0.5597922586491085,1957-04-01
1956,28,3872.490012357693,0.041999999999999996,60.28969065639006,0.015606320207803887,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.08366920366365242,3547.9185837862647,1100.0,,275.0,275.0,275.0,275.0,2447.9185837862647,24.0,3.999999999999998,6.142857142857143,54.142857142857146,2359.6328695005504,100.0,18.0,25.0,80.0,2549.490012357693,1243.0,990.0,975.4082732024469,14.591726797553049,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.65053738503477,12.65053738503477,12.65053738503477,12.65053738503477,,0.87804745393979,0.87804745393979,0.87804745393979,0.87804745393979,29.96029265886494,29.96029265886494,29.96029265886494,29.96029265886494,0.6101892598546831,0.6101892598546831,0.6101892598546831,0.6101892598546831,0.97,0.97,0.97,0.97,29.061483879098994,29.061483879098994,29.061483879098994,29.061483879098994,116.24593551639597,0.03006551145052393,2.9355034221312114e-05,4036.981563379165,3688.949790985967,0.092390268599991,0.0759124961544061,13.037940792297256,12.311134326497942,975.7476762609838,975.0208697951844,120.93293949206394,112.1540477763936,19529.31716675452,7,0.6458107528688665,1957-04-08
1956,29,3464.845740068412,0.05914285714285714,47.57604853516049,0.013673464580598272,70.0,14.0,18.0,25.0,168.0,295.0,0.08517350213238993,3169.845740068412,1100.0,,275.0,275.0,275.0,275.0,2069.845740068412,29.999999999999993,4.0,7.0,55.0,1973.8457400684122,100.0,18.0,25.0,80.0,2141.8457400684124,1243.0,990.0,974.5459826396685,15.454017360331266,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.512827947812989,13.512827947812989,13.512827947812989,13.512827947812989,,0.8941106334532657,0.8941106334532657,0.8941106334532657,0.8941106334532657,32.58525039077442,32.58525039077442,32.58525039077442,32.58525039077442,0.663650720789703,0.663650720789703,0.663650720789703,0.663650720789703,0.97,0.97,0.97,0.97,31.60769287905119,31.60769287905119,31.60769287905119,31.60769287905119,126.43077151620476,0.036513015138826245,3.1926962504092106e-05,3600.306705040052,3355.917451239844,0.0879044268180709,0.0819374637130306,13.743652178902032,13.22577971251598,974.8330308749656,974.3151584085796,129.12544939112027,123.09702093536008,21240.369614722396,7,0.7023931750900263,1957-04-15
1956,30,3057.8195180329562,0.08299999999999999,68.98072142214187,0.022457321030303144,70.0,14.0,18.0,25.0,168.0,295.0,0.09666194395080267,2762.8195180329562,1100.0,,275.0,275.0,275.0,275.0,1662.8195180329565,30.000000000000007,4.0,6.999999999999998,55.0,1566.8195180329565,100.0,18.0,25.0,80.0,1734.8195180329565,1243.0,990.0,973.6472729600595,16.352727039940483,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.411537627422208,14.411537627422208,14.411537627422208,14.411537627422208,,0.9065322289968906,0.9065322289968906,0.9065322289968906,0.9065322289968906,35.2373706892783,35.2373706892783,35.2373706892783,35.2373706892783,0.717665390820332,0.717665390820332,0.717665390820332,0.717665390820332,0.97,0.97,0.97,0.97,34.180249568599955,34.180249568599955,34.180249568599955,34.180249568599955,136.72099827439982,0.044850322664200255,3.452550461474743e-05,3278.6645629042023,2873.0524012848505,0.1026782525331155,0.0899756575703775,14.851442722311385,13.907354727994282,974.1514558594874,973.2073678651705,141.6538787424835,131.0500146317635,22969.12771009917,7,0.7595611015244434,1957-04-22
1956,31,2663.507701392234,0.11142857142857143,53.750244920108216,0.020257645030711927,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10573419995280978,2382.0791299636626,1100.0,,275.0,275.0,275.0,275.0,1282.0791299636626,40.714285714285715,4.714285714285715,10.571428571428573,60.714285714285715,1165.3648442493768,100.0,18.0,25.0,80.0,1340.5077013922341,1243.0,990.0,972.7015703137055,17.298429686294607,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.357240273776329,15.357240273776329,15.357240273776329,15.357240273776329,,0.9169582030620768,0.9169582030620768,0.9169582030620768,0.9169582030620768,37.98009736875565,37.98009736875565,37.98009736875565,37.98009736875565,0.7735254046589747,0.7735254046589747,0.7735254046589747,0.7735254046589747,0.97,0.97,0.97,0.97,36.84069444769299,36.84069444769299,36.84069444769299,36.84069444769299,147.36277779077196,0.05546109722301441,3.721282267443736e-05,2819.8276016694963,2496.800686844093,0.1105414627023587,0.1016191596063177,15.759636515789104,14.97991637655536,973.0788942109264,972.2991740716926,151.92334711382605,143.10361014733613,24756.946668849687,7,0.8186820988376219,1957-04-29
1956,32,2309.8729525056983,0.1427142857142857,44.13959628698928,0.019067742205977973,55.0,13.0,13.0,17.0,178.0,276.0,0.1196756458956145,2033.8729525056985,1100.0,,275.0,275.0,275.0,275.0,933.8729525056985,45.0,5.000000000000001,12.000000000000002,56.91736122978754,814.9555912759108,100.0,18.0,25.0,73.91736122978753,992.9555912759108,1243.0,990.0,971.8479691957034,18.1520308042966,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.210841391778324,16.210841391778324,16.210841391778324,16.210841391778324,,0.9247176940762036,0.9247176940762036,0.9247176940762036,0.9247176940762036,40.42916610527694,40.42916610527694,40.42916610527694,40.42916610527694,0.8234046049954571,0.8234046049954571,0.8234046049954571,0.8234046049954571,0.9723404604995457,0.9723404604995457,0.9723404604995457,0.9723404604995457,39.311681124855966,39.311681124855966,39.311681124855966,39.311681124855966,157.24672449942386,0.06822759389357032,3.970876881298582e-05,2467.4434971899177,2187.823512835168,0.1261527716384836,0.111856664727815,16.505443487534755,15.830498697712976,972.2283118897687,971.553367099947,160.6463757322684,152.7583430301477,26417.449715903207,7,0.873592913885688,1957-05-06
1956,33,2009.737803613279,0.17542857142857143,43.82568808590788,0.0218310195801309,55.0,13.0,13.0,17.0,178.0,276.0,0.13760504243933008,1733.737803613279,1100.0,,275.0,275.0,275.0,275.0,633.737803613279,45.0,5.0,12.0,39.0345748602382,532.7032287530408,100.0,18.0,25.0,56.0345748602382,710.7032287530409,1243.0,990.0,971.094937651789,18.905062348210954,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.963872935692677,16.963872935692677,16.963872935692677,16.963872935692677,,0.9286198615783379,0.9286198615783379,0.9286198615783379,0.9286198615783379,42.485724888971276,42.485724888971276,42.485724888971276,42.485724888971276,0.8652897126063396,0.8652897126063396,0.8652897126063396,0.8652897126063396,0.9765289712606339,0.9765289712606339,0.9765289712606339,0.9765289712606339,41.48948934511082,41.48948934511082,41.48948934511082,41.48948934511082,165.95795738044328,0.08280599723084181,4.190857509607153e-05,2139.216866369918,1881.0436962338129,0.1467270540033714,0.1290191772227143,17.343130953495567,16.622769875554347,971.4360407119274,970.7156796339862,170.3815265044382,161.99844653927602,27880.93683991447,7,0.9219886521135737,1957-05-13
1956,34,1757.6039368969662,0.2007142857142857,33.61857394466711,0.01930636615685753,55.0,13.0,13.0,17.0,178.0,276.0,0.15733587646061495,1481.6039368969662,1100.0,,275.0,275.0,275.0,275.0,381.60393689696593,45.0,5.000000000000001,12.0,23.504590316117465,296.0993465808485,100.0,18.0,25.0,40.504590316117465,474.0993465808484,1243.0,990.0,970.3168742576672,19.683125742332873,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.741936329814596,17.741936329814596,17.741936329814596,17.741936329814596,,0.9325655003029851,0.9325655003029851,0.9325655003029851,0.9325655003029851,44.62311320805629,44.62311320805629,44.62311320805629,44.62311320805629,0.9088210429339366,0.9088210429339366,0.9088210429339366,0.9088210429339366,0.9797592307314734,0.9797592307314734,0.9797592307314734,0.9797592307314734,43.72012563247474,43.72012563247474,43.72012563247474,43.72012563247474,174.88050252989893,0.099760763152183,4.4161743063105796e-05,1871.701607458672,1645.7136786211431,0.1677083951998539,0.1474594021291367,18.103427933474897,17.373313086461387,970.6854975010204,969.9553826540068,178.80490613961223,170.7359563652355,29379.924425023026,7,0.9715583473883276,1957-05-20
1956,35,1493.2914351790027,0.23142857142857146,36.227887021035095,0.024232843451842827,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17187309668750878,1236.1485780361456,1100.0,,275.0,275.0,275.0,275.0,136.14857803614578,28.45880925892522,4.860286874460753,6.705307037408237,8.395009893365033,87.72916497198652,82.88738068749664,17.574572588746467,19.41959275169395,24.252152750507893,249.15773640055795,1219.881546027937,990.0,969.4629415598091,20.537058440190908,0.8769871732406326,0.48,988.6430128267593,0.5349,0.5349,0.5349,0.5349,18.645171266950253,18.645171266950253,18.645171266950253,18.645171266950253,,0.9359522894908933,0.9359522894908933,0.9359522894908933,0.9359522894908933,47.06480406847102,47.06480406847102,47.06480406847102,47.06480406847102,0.9585499810279231,0.9585499810279231,0.9585499810279231,0.9585499810279231,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.123507987101604,46.123507987101604,46.123507987101604,46.123507987101604,184.4940319484064,0.12389982300704913,4.658940200717334e-05,1609.5195834351923,1392.1184694738974,0.1907805494536799,0.146669005101028,18.993582909136983,18.222955340139485,969.8384478849443,969.1360750552234,188.15987812191307,180.0579969484984,30994.997367332275,7,1.0249668441578133,1957-05-27
1956,36,1269.306562749171,0.2635714285714286,29.350910407095657,0.023216628933440172,53.0,12.0,12.0,13.0,120.0,210.0,0.16586339353660548,1059.3065627491712,1048.784578547866,,262.1961446369665,262.1961446369665,262.1961446369665,262.1961446369665,10.521984201305226,2.6555483936627478,0.6012562400745843,0.6012562400745843,0.6513609267474664,6.012562400745843,55.65554839366275,12.601256240074585,12.601256240074585,13.651360926747467,126.01256240074585,1129.642639421678,990.0,968.7465923128782,21.253407687121776,0.7419167369084635,0.41583255349578535,988.8422507095958,0.4874339464280473,0.4874339464280473,0.4874339464280473,0.4874339464280473,19.60822445028947,19.60822445028947,19.60822445028947,19.60822445028947,,0.9384891513660477,0.9384891513660477,0.9384891513660477,0.9384891513660477,47.272624334563375,47.272624334563375,47.272624334563375,47.272624334563375,0.9627825730053641,0.9627825730053641,0.9627825730053641,0.9627825730053641,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.327171847872116,46.327171847872116,46.327171847872116,46.327171847872116,185.30868739148846,0.1461613291514326,4.912871619593695e-05,1365.945584949549,1186.6620966242278,0.1769669736628482,0.153739652819154,20.129718154538747,19.092205053205127,969.0515165052216,968.486652303676,190.6975891534169,177.42797656297776,31131.859481770058,7,1.0294927077304914,1957-06-03
1956,37,1117.9453456265574,0.296,16.195157700534473,0.014453074069784758,53.0,12.0,12.0,13.0,120.0,210.0,0.18801455523874352,907.9453456265574,907.9453456265574,,226.98633640663937,226.98633640663937,226.98633640663937,226.98633640663937,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9453456265574,990.0,968.2706853719692,21.729314628030824,0.556991417829558,0.2763562765012459,989.1666523056692,0.3649830804991131,0.3649830804991131,0.3649830804991131,0.3649830804991131,20.530983853200894,20.530983853200894,20.530983853200894,20.530983853200894,,0.9367495598670549,0.9367495598670549,0.9367495598670549,0.9367495598670549,42.79934174430689,42.79934174430689,42.79934174430689,42.79934174430689,0.8716770212689795,0.8716770212689795,0.8716770212689795,0.8716770212689795,0.9769979122871512,0.9769979122871512,0.9769979122871512,0.9769979122871512,41.81768244392703,41.81768244392703,41.81768244392703,41.81768244392703,167.27072977570813,0.14961781148032818,5.1185824869966763e-05,1172.2200796855432,1073.2959927204863,0.195658980769799,0.1791472468688081,20.78378859696149,20.2202452644417,968.4412631075832,968.1303588342644,175.51238530250268,160.205069415945,28101.482602318967,7,0.9292818320872674,1957-06-10
1956,38,982.883097349645,0.3365714285714286,23.839259245587122,0.024518523701196143,53.0,12.0,12.0,13.0,120.0,210.0,0.21415596256424968,772.883097349645,772.883097349645,,247.7129657990029,247.7129657990029,247.7129657990029,29.744199952636304,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,849.8830973496449,990.0,967.8204233458173,22.17957665418273,0.4333865072626607,0.1791462516996671,989.3874672410377,0.4371850736233615,0.4371850736233615,0.4371850736233615,0.0438193764321793,21.129858821597047,21.129858821597047,21.129858821597047,2.993507688170794,,0.9403171034411871,0.9403171034411871,0.9403171034411871,0.1333781551467225,48.25766723427632,48.25766723427632,48.25766723427632,5.7069248723338335,0.9828445465229393,0.9828445465229393,0.9828445465229393,0.1162306491310353,0.9787659220559607,0.9787659220559607,0.9787659220559607,0.9616230649131036,47.24321435879814,47.24321435879814,47.24321435879814,5.543486844094501,147.2731299204889,0.14984740512036598,5.297782269590409e-05,1042.8375986738165,906.4211780013768,0.2316803767350645,0.2013736369565677,21.58811958670428,20.824943664975564,968.0346324529748,967.5256847120056,155.217631634646,135.74049818472116,24741.885826642138,7,0.8181840551138273,1957-06-17
1956,39,834.052419980115,0.38471428571428573,18.15068291270601,0.021848353379068843,53.0,12.0,12.0,13.0,120.0,210.0,0.25230493132834636,624.052419980115,624.052419980115,,208.01747332670502,208.01747332670502,208.01747332670502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,701.052419980115,990.0,967.2362096799204,22.76379032007958,0.32492240742166373,0.11655317218839893,989.5585244203901,0.30728299552835037,0.30728299552835037,0.30728299552835037,0.0,22.015031744941172,22.015031744941172,22.015031744941172,0.0,,0.9342381354226728,0.9342381354226728,0.9342381354226728,0.0,41.939450571586704,41.939450571586704,41.939450571586704,0.0,0.85416396276144,0.85416396276144,0.85416396276144,0.0,0.9751800689093815,0.9751800689093815,0.9751800689093815,0.96,40.90701527148905,40.90701527148905,40.90701527148905,0.0,122.72104581446715,0.14705497341629473,5.463509246308152e-05,891.8619896951615,779.3663976124346,0.2694496460757464,0.2354624397344011,22.336104765182466,21.674753225436728,967.4674479587808,967.0174655904495,133.3286046403406,112.40588205370508,20617.135696830483,7,0.6817835878581509,1957-06-24
1956,40,703.1187576755663,0.43642857142857144,17.06062814234656,0.024086643366902517,50.0,10.0,9.0,9.0,108.0,186.0,0.26499041115728406,517.1187576755663,517.1187576755663,,245.17285637790596,245.17285637790596,26.773044919754238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,586.1187576755663,990.0,966.7124750307022,23.287524969297774,0.25960673896251696,0.07795893857182037,989.6624343224656,0.43005001224164424,0.43005001224164424,0.03550201377226055,0.0,22.51990927952176,22.51990927952176,3.2112016140467112,0.0,,0.9413857405010706,0.9413857405010706,0.13265516648527784,0.0,50.99054123773773,50.99054123773773,5.480551821680413,0.0,1.0385038948622756,1.0385038948622756,0.11162020003422428,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,49.91592489476617,49.91592489476617,5.31613526703,0.0,105.14798505656233,0.14951973412719224,5.6516088962601357e-05,748.233943314839,659.9420006160087,0.2818429495719052,0.2485853544360465,22.76315122326189,22.26762960803167,966.8929357732592,966.539768002464,111.63884060763,97.64428609225943,17664.861489502473,7,0.5841554725364574,1957-07-01
1956,41,617.6880429458105,0.4747142857142857,10.101452214160904,0.016329901895580243,50.0,10.0,9.0,9.0,108.0,186.0,0.30139858125048274,431.68804294581054,431.68804294581054,,215.84402147290527,215.84402147290527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,500.68804294581054,990.0,966.3699830171488,23.630016982851284,0.2134351342767118,0.05633760858916206,989.7302272571342,0.33022427747769617,0.33022427747769617,0.0,0.0,23.03001996250773,23.03001996250773,0.0,0.0,,0.9374046813490635,0.9374046813490635,0.0,0.0,45.692155931198165,45.692155931198165,0.0,0.0,0.9305938071527121,0.9305938071527121,0.0,0.0,0.979593383428699,0.979593383428699,0.96,0.96,44.760858684568724,44.760858684568724,0.0,0.0,89.52171736913746,0.14488297011794954,5.7609998434191596e-05,647.6489852382476,589.2318351168824,0.3156652253235847,0.287192606241137,23.207991821433527,22.84208611267448,966.490595940953,966.251543258026,95.3262865227732,83.77843728421696,15039.64851801509,7,0.4973428742729858,1957-07-08
1956,42,563.7974620552762,0.5052857142857142,5.864811313161875,0.010395359707557972,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3407166292777139,371.94031919813335,371.94031919813335,,185.97015959906668,185.97015959906668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,442.51174776956196,990.0,966.1370885792486,23.862911420751306,0.19170788835509947,0.04438806383962663,989.7639040478052,0.24560642836016203,0.24560642836016203,0.0,0.0,23.381209040196417,23.381209040196417,0.0,0.0,,0.9291708998303331,0.9291708998303331,0.0,0.0,39.62384382473671,39.62384382473671,0.0,0.0,0.807002929220707,0.807002929220707,0.0,0.0,0.9722948659244113,0.9722948659244113,0.96,0.96,38.52974574461939,38.52974574461939,0.0,0.0,77.05949148923878,0.1365871908381377,5.754269319212622e-05,583.0034913422678,548.1781559247493,0.4140989522230456,0.3190375405330183,23.53938780649731,23.24827984927612,966.22351571104,966.0668017016612,82.43778422754673,66.18176250189585,12945.994570192115,7,0.42810828605132656,1957-07-15
1956,43,525.6790044244443,0.534,6.1657544864388,0.011793291402781745,58.0,11.0,11.0,11.0,136.0,227.0,0.43206574638846507,298.6790044244443,298.6790044244443,,149.33950221222216,149.33950221222216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,378.6790044244443,990.0,965.9655555199099,24.034444480090038,0.1691793327011374,0.029735800884888815,989.801084866414,0.15811493271799565,0.15811493271799565,0.0,0.0,23.677414413786007,23.677414413786007,0.0,0.0,,0.9156288376497927,0.9156288376497927,0.0,0.0,31.75096833007808,31.75096833007808,0.0,0.0,0.6466592327918143,0.6466592327918143,0.0,0.0,0.97,0.97,0.96,0.96,30.79843928017574,30.79843928017574,0.0,0.0,61.59687856035148,0.11712661291331182,5.728721472965544e-05,542.0087505502821,505.01787451967766,0.4494890407906841,0.4188124264959468,23.80315127256508,23.57745655253372,966.0390393774762,965.8725804353384,64.9283324929454,57.35972449745317,10348.275598139047,7,0.3422048808908415,1957-07-22
1956,44,479.9202339423491,0.5645714285714286,5.408675170625892,0.011208490575179844,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.421163002110118,277.4916625137777,277.4916625137777,,195.1065265350856,82.38513597869212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,352.34880537092056,990.0,965.7596410527404,24.240358947259455,0.159886588512624,0.025498332502755485,989.8146150789846,0.2938614595253116,0.08409895938099789,0.0,0.0,23.76111256671881,13.678419726440277,0.0,0.0,,0.9274765859861283,0.5221517990690641,0.0,0.0,42.26880016538218,17.67238996868098,0.0,0.0,0.8608716937959711,0.35992647594054944,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.246700262387726,17.14221826962055,0.0,0.0,58.388918532008276,0.12176804524179974,5.848535370324051e-05,494.6810831907137,467.1571483252964,0.4670541385192741,0.3836825663135281,23.968747874214277,23.485325210012117,965.8260648743582,965.7022071674638,61.48984713658066,55.45722439461328,9809.33831337739,7,0.3243828807333793,1957-07-29
1956,45,450.2320900309257,0.5955714285714285,4.522894743799237,0.010081850556081157,54.0,9.0,8.0,6.0,107.0,184.0,0.40885615143657833,266.23209003092575,266.23209003092575,,226.67312502768328,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.2320900309257,990.0,965.6260444051392,24.373955594860863,0.15455143064543161,0.0232464180061851,989.8222021513484,0.38578674786873773,0.038772963534861746,0.0,0.0,23.81037099834052,6.858995345803753,0.0,0.0,,0.935904937356708,0.26032859755829113,0.0,0.0,49.67214646142868,8.485980651883203,0.0,0.0,1.0116526774221728,0.17283056317481066,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,48.593843725681275,8.231401232326707,0.0,0.0,56.825244958007985,0.12620942977875216,5.93167203016507e-05,462.56506724863937,435.49688511870175,0.4225058922059748,0.3977818755195704,24.01643547288475,23.646766466088867,965.6815428026188,965.559735983034,58.42550203994016,54.41858914004639,9546.641152945342,7,0.3156958053222666,1957-08-05
1956,46,422.65321385112145,0.6262857142857143,3.109214664079892,0.0073574732625658,54.0,9.0,8.0,6.0,107.0,184.0,0.43541793018957,238.65321385112142,238.65321385112142,,238.65321385112142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.65321385112145,990.0,965.5019394623301,24.49806053766997,0.1448179895565649,0.017730642770224257,989.8374513676732,0.40310682740986664,0.0,0.0,0.0,23.9324050779333,0.0,0.0,0.0,,0.9433327598686739,0.0,0.0,0.0,52.838065433489135,0.0,0.0,0.0,1.076131678889799,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.78130412481936,0.0,0.0,0.0,51.78130412481936,0.12250058334998819,6.027160149933001e-05,430.9578316629287,413.7323824701425,0.4447319276810018,0.4269559258036981,24.00724997945928,23.862096833515714,965.5393102424832,965.4617957211155,53.50072951044209,49.92251102349759,8699.25909296965,7,0.28767391180455193,1957-08-12
1956,47,393.09691574833124,0.6601428571428573,4.6993485872773055,0.011926091514490686,54.0,9.0,8.0,6.0,107.0,184.0,0.468363948613235,209.0969157483312,209.0969157483312,,209.0969157483312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,280.09691574833124,990.0,965.3647055127632,24.635294487236788,0.13438665491794902,0.0119097562251176,989.8537035888569,0.30999946136179785,0.0,0.0,0.0,24.178998614731892,0.0,0.0,0.0,,0.9368649546260421,0.0,0.0,0.0,46.44992507294234,0.0,0.0,0.0,0.9460269872289684,0.0,0.0,0.0,0.9797483882655028,0.96,0.96,0.96,45.509916644533064,0.0,0.0,0.0,45.509916644533064,0.11571138983743787,6.045913757636827e-05,408.00454625357366,380.8369423592014,0.4831464060712186,0.4509753670382989,24.28192842544146,24.054556337112256,965.436020458141,965.304184711796,48.717500061953984,42.84391838525473,7645.665996281554,7,0.25283287024740586,1957-08-19
1956,48,370.8071194522058,0.6884285714285715,2.926877359491503,0.0079463760549552,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4781016819249754,193.3785480236344,193.3785480236344,,193.3785480236344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,262.66426230934866,990.0,965.2540355972609,24.74596440273901,0.1282341306394137,0.009657123385831414,989.8621087459748,0.26567934264272014,0.0,0.0,0.0,24.34239380607104,0.0,0.0,0.0,,0.9323945816678372,0.0,0.0,0.0,43.050925186423164,0.0,0.0,0.0,0.8768009202937509,0.0,0.0,0.0,0.9760388717124965,0.96,0.96,0.96,42.025418524770224,0.0,0.0,0.0,42.025418524770224,0.11342456800623767,6.0348502307521036e-05,377.11676084070143,360.34880084276085,0.5045484527768191,0.3829622845344688,24.41319993278582,24.299182516961626,965.2855838042036,965.2017440042138,48.83425674452977,39.03505727436098,7060.270312161399,7,0.2334745473598346,1957-08-26
1956,49,347.32307382117176,0.7137142857142857,3.1468227342515926,0.00909232716650617,46.0,7.0,6.0,4.0,75.0,138.0,0.3974737692299251,209.3230738211717,209.3230738211717,,209.3230738211717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.3230738211717,990.0,965.1366153691058,24.86338463089417,0.1302313007969005,0.0118646147642343,989.8579040844388,0.3103388023161603,0.0,0.0,0.0,24.410949913016843,0.0,0.0,0.0,,0.9371459195360435,0.0,0.0,0.0,46.96113783960141,0.0,0.0,0.0,0.9564386525377069,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.02191508280938,0.0,0.0,0.0,46.02191508280938,0.1324731628887995,6.107342342114669e-05,360.34880084276085,338.3210417029997,0.4078965922585016,0.3829622845344688,24.487358199515946,24.299182516961626,965.2017440042138,965.0916052085148,48.83425674452977,44.06847462926971,7731.681733911977,7,0.25567730601560773,1957-09-02
1956,50,325.63480672352995,0.7474285714285714,3.114088232230334,0.009589663376869229,46.0,7.0,6.0,4.0,75.0,138.0,0.4240318423583678,187.63480672352995,187.63480672352995,,187.63480672352995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.63480672352995,990.0,965.0281740336176,24.971825966382394,0.12257683842003654,0.008763480672352943,989.8686596809076,0.2495378293032891,0.0,0.0,0.0,24.590947817986727,0.0,0.0,0.0,,0.9309300822470922,0.0,0.0,0.0,42.125193396845766,0.0,0.0,0.0,0.857946912359384,0.0,0.0,0.0,0.9757121175990593,0.96,0.96,0.96,41.10817311409653,0.0,0.0,0.0,41.10817311409653,0.12617572307936914,6.0848145228730745e-05,335.4728177879068,316.52242407738737,0.4359880675192227,0.4113597069055132,24.66466878115609,24.51091576170867,965.0773640889396,964.9826121203868,43.44526473907718,38.936056665225365,6906.173083168217,7,0.2283787395227585,1957-09-09
1956,51,308.41192998790524,0.772,2.031090315895077,0.006650840691160957,46.0,7.0,6.0,4.0,75.0,138.0,0.44759639561171743,170.41192998790524,170.41192998790524,,170.41192998790524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.41192998790524,990.0,964.9420596499394,25.05794035006053,0.11649828564502289,0.007041192998790471,989.8764605213562,0.20570558529347047,0.0,0.0,0.0,24.72869528612327,0.0,0.0,0.0,,0.9250624104669194,0.0,0.0,0.0,38.23095255945192,0.0,0.0,0.0,0.7786344716792651,0.0,0.0,0.0,0.9702308697508268,0.96,0.96,0.96,37.093275741474265,0.0,0.0,0.0,37.093275741474265,0.12023910293373971,6.0461920063909455e-05,316.52242407738737,302.30479186612183,0.4564929293648591,0.4359880675192227,24.77670171785452,24.66466878115609,964.9826121203868,964.9115239593306,38.936056665225365,35.737918643333515,6231.670324567676,7,0.20607375411930146,1957-09-16
1956,52,299.6922731189233,0.7854285714285714,1.0830750169623113,0.0036523257555718287,46.0,7.0,6.0,4.0,75.0,138.0,0.4605291252032339,161.6922731189233,161.6922731189233,,161.6922731189233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.6922731189233,990.0,964.9000861163992,25.099913883600834,0.11342075379334025,0.006169227311892257,989.8804100188947,0.18506712493358332,0.0,0.0,0.0,24.795256777562035,0.0,0.0,0.0,,0.9218080448375948,0.0,0.0,0.0,36.24438576591414,0.0,0.0,0.0,0.7381748628495751,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.15705419293671,0.0,0.0,0.0,35.15705419293671,0.11729754865655383,6.039715177534373e-05,302.30479186612183,294.72326674738565,0.4682358523064386,0.4564929293648591,24.829941973219185,24.77670171785452,964.9115239593306,964.8788930669896,35.737918643333515,34.051544506242955,5906.385104413368,7,0.1953169677385373,1957-09-23
1956,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0052521944753269,989.8845636491044,0.1646474006670613,0.0,0.0,0.0,24.85782846942411,0.0,0.0,0.0,,0.918196952522553,0.0,0.0,0.0,34.14051496060243,0.0,0.0,0.0,0.6953261702770352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.116299511784355,0.0,0.0,0.0,33.116299511784355,0.1139889778030673,6.031244947399347e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,24.85782846942411,24.85782846942411,964.8620877790132,964.8620877790132,33.116299511784355,33.116299511784355,794.7911882828246,1,0.18397944173213532,1957-09-30
1957,1,286.60599075356714,0.8055714285714286,0.9877108767544038,0.003461727678169472,41.0,6.0,4.0,3.0,56.0,110.0,0.3838409994928343,176.60599075356714,176.60599075356714,,176.60599075356714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.60599075356714,990.0,964.8464239630144,25.153576036985733,0.1158608976400796,0.007660599075356685,989.8764785032846,0.2207627021424386,0.0,0.0,0.0,24.8092918381279,0.0,0.0,0.0,,0.927447124453962,0.0,0.0,0.0,39.85194799842007,0.0,0.0,0.0,0.811648635405704,0.0,0.0,0.0,0.9712678391751685,0.96,0.96,0.96,38.70774287137739,0.0,0.0,0.0,38.70774287137739,0.13504489730925848,6.088054296945639e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.830101116632356,24.78207040534565,964.8620877790132,964.834431874464,39.652854361701,37.98716352052331,6502.900802391401,7,0.2150430159520966,1957-10-01
1957,2,290.0455340685497,0.7978571428571428,0.9877108767544038,0.003420217359639686,41.0,6.0,4.0,3.0,56.0,110.0,0.3792569872210314,180.04553406854976,180.04553406854976,,180.04553406854976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.04553406854976,990.0,964.8601821362744,25.13981786372577,0.1170748581891179,0.008004553406854957,989.874920588404,0.22934962566874134,0.0,0.0,0.0,24.785388826461052,0.0,0.0,0.0,,0.9286974572992757,0.0,0.0,0.0,40.64352275454271,0.0,0.0,0.0,0.8277703208664501,0.0,0.0,0.0,0.9727770320866451,0.96,0.96,0.96,39.53723236822013,0.0,0.0,0.0,39.53723236822013,0.13631214451290713,6.099854362430476e-05,290.5219447532691,287.1870699602335,0.3830256007529573,0.3786288849657104,24.805299353153465,24.78207040534565,964.8620877790132,964.848748279841,39.652854361701,38.84350040733489,6642.25503786098,7,0.21965129093455624,1957-10-08
1957,3,291.12213360957145,0.7965714285714286,0.6001888563023628,0.002036448845475086,41.0,6.0,4.0,3.0,56.0,110.0,0.37785782661005846,181.12213360957145,181.12213360957145,,181.12213360957145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.12213360957145,990.0,964.8644885344384,25.13551146556168,0.11745483423240088,0.008112213360957129,989.8744329524067,0.2320951047126944,0.0,0.0,0.0,24.777849313255608,0.0,0.0,0.0,,0.9290879913929588,0.0,0.0,0.0,40.891319426236215,0.0,0.0,0.0,0.8328170962573564,0.0,0.0,0.0,0.9732817096257358,0.96,0.96,0.96,39.79900648249038,0.0,0.0,0.0,39.79900648249038,0.13670627218027137,6.103727816527587e-05,294.72326674738565,290.5219447532691,0.3786288849657104,0.3732314764761468,24.78207040534565,24.752522760715337,964.8788930669896,964.8620877790132,40.67591920722664,39.652854361701,6686.233089058383,7,0.22110559156939097,1957-10-15
1957,4,307.7391421485322,0.7721428571428571,2.903101650504368,0.009407958054561714,41.0,6.0,4.0,3.0,56.0,110.0,0.35745396942633617,197.7391421485322,197.7391421485322,,197.7391421485322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,248.7391421485322,990.0,964.9386957107426,25.0613042892574,0.12331952368237055,0.009773914214853215,989.8669065621027,0.27666959801589014,0.0,0.0,0.0,24.651541253344252,0.0,0.0,0.0,,0.9341286942560195,0.0,0.0,0.0,44.656214100490736,0.0,0.0,0.0,0.9094951955293428,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.76308981848092,0.0,0.0,0.0,43.76308981848092,0.14220657050718635,6.147704235374548e-05,309.0284073518941,306.020121877383,0.3594534873235398,0.3559543310034335,24.665728209075745,24.640901036545635,964.9451420367594,964.9301006093868,44.04686531635006,43.38472248798873,7352.199089504795,7,0.24312827676933846,1957-10-22
1957,5,308.2536700586665,0.7715714285714286,4.008268734468702,0.013052156793875986,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.34947566865476937,200.53938434438078,200.53938434438078,,200.53938434438078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,250.9679557729522,990.0,964.9413854630257,25.05861453697433,0.12410614116344261,0.0102719710104301,989.8656218878261,0.2846805349017073,0.0,0.0,0.0,24.63955588989876,0.0,0.0,0.0,,0.9349356174136843,0.0,0.0,0.0,45.305456888964514,0.0,0.0,0.0,0.922718062911701,0.0,0.0,0.0,0.9798479470534733,0.96,0.96,0.96,44.39270799525692,0.0,0.0,0.0,44.39270799525692,0.14400437246925638,6.149057687019907e-05,311.8155700798613,299.18021087320443,0.3559543310034335,0.3399445382822018,24.708553357485485,24.60424424489157,964.9590778503992,964.8967208434927,45.575452500051234,42.74756785083413,7457.974943203162,7,0.2466261555292051,1957-10-29
1957,6,320.6220848809401,0.756142857142857,1.6872833941392205,0.005277673209888714,40.0,6.0,4.0,3.0,53.0,106.0,0.3306354169378431,214.6220848809401,214.6220848809401,,214.6220848809401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.6220848809401,990.0,965.0031104244047,24.996889575595333,0.1289251069699501,0.012924416976187958,989.858150476054,0.32595630791729463,0.0,0.0,0.0,24.5290837437319,0.0,0.0,0.0,,0.9386163661121637,0.0,0.0,0.0,48.45969761434444,0.0,0.0,0.0,0.9869592182147544,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.490503662057556,0.0,0.0,0.0,47.490503662057556,0.1481139973641878,6.146549343995764e-05,323.62655383883583,316.52242407738737,0.3348893851959246,0.3275380179488837,24.564237913092583,24.50326665693009,965.0181327691942,964.9826121203868,48.14307169632772,46.59975652266933,7978.404615225669,7,0.2638361314558753,1957-11-05
1957,7,329.22398346025676,0.7405714285714285,1.1407162012572079,0.003467090458756557,40.0,6.0,4.0,3.0,53.0,106.0,0.32198735168370146,223.22398346025676,223.22398346025676,,223.22398346025676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.22398346025676,990.0,965.0461199173013,24.953880082698706,0.13196098386820804,0.014644796692051284,989.8533942194397,0.3525500910067974,0.0,0.0,0.0,24.45472421113165,0.0,0.0,0.0,,0.9407383464601461,0.0,0.0,0.0,50.36278821049273,0.0,0.0,0.0,1.0257187008246993,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.35553244628288,0.0,0.0,0.0,49.35553244628288,0.14991102396118375,6.1417714306815e-05,331.6115672476363,325.6607962357874,0.325492049473628,0.3196510932347628,24.4857051826254,24.43394696750895,965.0580578362382,965.028303981179,49.8714016261102,48.584439638759385,8291.729450975523,7,0.2741974024793493,1957-11-12
1957,8,341.1469716202447,0.7235714285714285,4.105319085017795,0.011693620441782916,40.0,6.0,4.0,3.0,53.0,106.0,0.3108978110901777,235.14697162024476,235.14697162024476,,235.14697162024476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.14697162024476,990.0,965.1057348581011,24.89426514189883,0.136168976322356,0.0170293943240489,989.8468016293535,0.39163951179047246,0.0,0.0,0.0,24.349427259461944,0.0,0.0,0.0,,0.9428713197854746,0.0,0.0,0.0,52.9407121789562,0.0,0.0,0.0,1.0782222439705944,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.88189793537707,0.0,0.0,0.0,51.88189793537707,0.15204758507657923,6.129170322753621e-05,360.34880084276085,335.4728177879068,0.3159719487824957,0.2941594359467658,24.400072482841946,24.176858606990667,965.2017440042138,965.0773640889396,55.88709484743519,50.69082257933929,8716.158853143348,7,0.2882327663076504,1957-11-19
1957,9,374.38979653842426,0.6832857142857144,13.69358520739492,0.03756493124357128,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2935487200368585,264.9612251098528,264.9612251098528,,203.18803911815203,61.77318599170077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,316.10408225270993,990.0,965.2719489826922,24.728051017307912,0.14709470116546192,0.022992245021970486,989.8299130538126,0.31144075502059393,0.06304309358889323,0.0,0.0,24.246523316099914,10.413836003812685,0.0,0.0,,0.9314825178919074,0.39177519983603865,0.0,0.0,45.15944811108033,13.456679279842673,0.0,0.0,0.919744360714467,0.2740667877768365,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,44.121692356060294,13.052978901447391,0.0,0.0,57.17467125750768,0.15258520152290206,6.003426571111776e-05,398.1467533267305,350.2192051008483,0.3369318366364888,0.2662334908279746,24.349815443824053,24.021418315816558,965.3907337666336,965.1510960255042,61.72594270924149,51.14171380028729,9605.34477126129,7,0.31763706254170937,1957-11-26
1957,10,372.6231397676794,0.6849999999999999,12.059839153809062,0.0320087425544037,42.0,7.0,5.0,3.0,61.0,118.0,0.31727033183055536,254.62313976767945,254.62313976767945,,234.61265738719868,20.01048238048075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,308.6231397676794,990.0,965.2631156988383,24.73688430116163,0.1444544444525881,0.020924627953535814,989.834620927594,0.40101515458831477,0.019835460122856828,0.0,0.0,24.170490074167244,3.470132306035247,0.0,0.0,,0.9401794224956913,0.13032241163094,0.0,0.0,52.362256469219865,4.348680280774617,0.0,0.0,1.0664410686195491,0.08856782649235471,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,51.27152453702773,4.218219872351378,0.0,0.0,55.48974440937911,0.14886116868514457,6.0579714051983866e-05,398.1467533267305,350.2192051008483,0.3369318366364888,0.2963731312990661,24.314433739959195,23.93459025391685,965.3907337666336,965.1510960255042,59.6325949913858,51.14171380028729,9322.27706077569,7,0.30827635782988394,1957-12-03
1957,11,474.7904766485265,0.5751428571428571,20.845088592856087,0.04401927535434325,42.0,7.0,5.0,3.0,61.0,118.0,0.2502719940948393,356.7904766485265,356.7904766485265,,178.39523832426326,178.39523832426326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.7904766485265,990.0,965.7365571449183,24.26344285508167,0.18051246756610206,0.04135809532970525,989.7781294371042,0.22789061980749103,0.22789061980749103,0.0,0.0,23.813681672378344,23.813681672378344,0.0,0.0,,0.9266449347107758,0.9266449347107758,0.0,0.0,38.59031958692528,38.59031958692528,0.0,0.0,0.7859535557418591,0.7859535557418591,0.0,0.0,0.9723107001465693,0.9723107001465693,0.96,0.96,37.53362384165769,37.53362384165769,0.0,0.0,75.06724768331539,0.15774167382088564,5.844454359298269e-05,537.7325322740754,408.00454625357366,0.2892124636441265,0.219439950008189,24.230232263930287,23.41192360398028,966.0197963952334,965.436020458141,88.44264571335415,61.13196901617645,12611.297610796984,7,0.41704026490730767,1957-12-10
1957,12,632.7621415798031,0.4677142857142857,26.23317119156351,0.0418559636963983,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.19219746400695215,511.33357015123175,511.33357015123175,,255.66678507561582,255.66678507561582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,567.0478558655175,990.0,966.4290408586078,23.57095914139224,0.24876893326777244,0.07591857475456935,989.6753124919777,0.4638234262985509,0.4638234262985509,0.0,0.0,22.782448207071347,22.782448207071347,0.0,0.0,,0.9438263651484692,0.9438263651484692,0.0,0.0,53.89163179073046,53.89163179073046,0.0,0.0,1.0975892421737363,1.0975892421737363,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.81379915491584,52.81379915491584,0.0,0.0,105.62759830983168,0.16692920056275481,5.7404906517966156e-05,673.1577568282033,571.8920920403683,0.2063326310021274,0.1803685396940993,23.18618960399317,22.518664984586337,966.5926310273128,966.1735144141816,111.88170675885266,95.09871273957282,17745.436516051726,7,0.5868199906101761,1957-12-17
