WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1957,13,739.3181588401903,0.42114285714285715,23.07654441121901,0.030067702915587875,44.0,8.0,6.0,4.0,64.0,126.0,0.17119349787944466,613.3181588401903,613.3181588401903,,204.43938628006345,204.43938628006345,204.43938628006345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,671.3181588401903,990.0,966.8572726353606,23.142727364639295,0.3080247196289712,0.11283071979270264,989.5791445605784,0.2976919515274267,0.2976919515274267,0.2976919515274267,0.0,22.424179973690194,22.424179973690194,22.424179973690194,0.0,,0.9335347971874762,0.9335347971874762,0.9335347971874762,0.0,41.93787281833253,41.93787281833253,41.93787281833253,0.0,0.8541318292939415,0.8541318292939415,0.8541318292939415,0.0,0.9747976677778173,0.9747976677778173,0.9747976677778173,0.96,40.89251448454208,40.89251448454208,40.89251448454208,0.0,122.67754345362627,0.16583815165766239,5.558505612119881e-05,834.6935677067364,682.3088631722309,0.1846671013684232,0.1509536012673206,22.759353578386595,21.859916524225746,967.2387742708268,966.6292354526888,140.033587338785,111.82890506332316,20609.827300209214,7,0.6815419080757015,1957-12-24
1957,14,1013.371981845156,0.33085714285714285,70.43067667897871,0.06280226519203776,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.14702155974997458,866.8005532737274,855.6993669223577,,250.10753399669358,250.10753399669358,250.10753399669358,105.37676493227696,11.101186351369668,3.6263875414474245,0.592063272073049,0.518055363063918,0.3700395450456556,5.994640629739622,51.91210182716171,8.59206327207305,7.375198220206775,5.227182402188513,84.56606920116819,923.5787302417992,990.0,967.8949257572709,22.105074242729188,0.5132593674700893,0.24858751566562545,989.2381531168643,0.4441611558836363,0.4441611558836363,0.4441611558836363,0.18469363475429912,20.899066203709832,20.899066203709832,20.899066203709832,8.640252453636018,,0.9403149379492081,0.9403149379492081,0.9403149379492081,0.4018990564530601,48.166626004714374,48.166626004714374,48.166626004714374,19.480151207221635,0.9809903463281948,0.9809903463281948,0.9809903463281948,0.3967444237723347,0.9795623705229273,0.9795623705229273,0.9795623705229273,0.9681337990943558,47.18461289075322,47.18461289075322,47.18461289075322,19.07186758921034,160.62570626147,0.1594740074457351,5.244444785520255e-05,1327.7083044595877,876.9389119074414,0.1681874569531436,0.1129766225730236,21.5880763742134,19.21430556932477,968.9299403854444,967.4077556476298,190.48639470196213,144.6903504650191,26985.118651926958,7,0.8923650347859444,1957-12-31
1957,15,1372.2735296221306,0.24900000000000003,65.0191866954722,0.04965938904687493,49.0,8.0,7.0,5.0,81.0,150.0,0.10993295447802494,1222.2735296221306,1090.3926602847787,,272.59816507119467,272.59816507119467,272.59816507119467,272.59816507119467,131.88086933735184,34.97967622470568,6.189101657677895,6.154440569076418,4.396028977911728,80.16162190798012,83.97967622470568,14.189101657677895,13.154440569076417,9.396028977911728,161.1616219079801,1201.7158787362387,990.0,969.0747205454292,20.925279454570823,0.8506103230107439,0.46751045837021227,988.681879218619,0.5258521413034297,0.5258521413034297,0.5258521413034297,0.5258521413034297,19.081306531886437,19.081306531886437,19.081306531886437,19.081306531886437,,0.9372657273359326,0.9372657273359326,0.9372657273359326,0.9372657273359326,47.79223927637256,47.79223927637256,47.79223927637256,47.79223927637256,0.9733653620442475,0.9733653620442475,0.9733653620442475,0.9733653620442475,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.83639449084511,46.83639449084511,46.83639449084511,46.83639449084511,187.34557796338044,0.1373651572439175,4.774700771612976e-05,1492.9232463956196,1182.7486219934508,0.126823229560973,0.1004740199217519,19.967797046264163,18.614319465341048,969.4617520268166,968.4743528119794,191.68769535762112,184.1676039214501,31474.05709784791,7,1.0408087664632246,1958-01-07
1957,16,1436.893817050279,0.23914285714285713,18.66792097625645,0.013022826371026813,49.0,8.0,7.0,5.0,81.0,150.0,0.10441093183106682,1286.893817050279,1100.0,,275.0,275.0,275.0,275.0,186.893817050279,50.69667035738151,9.616820938092136,8.721711462346354,6.229793901675967,111.62882039078305,99.6966703573815,17.616820938092136,15.721711462346352,11.229793901675967,192.62882039078303,1233.03520275782,990.0,969.28073387047,20.71926612952986,0.9004772562974084,0.48,988.6195227437026,0.5349,0.5349,0.5349,0.5349,18.803888873232427,18.803888873232427,18.803888873232427,18.803888873232427,,0.9364522499506821,0.9364522499506821,0.9364522499506821,0.9364522499506821,47.49031667344381,47.49031667344381,47.49031667344381,47.49031667344381,0.967216225528387,0.967216225528387,0.967216225528387,0.967216225528387,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.54051033997492,46.54051033997492,46.54051033997492,46.54051033997492,186.1620413598997,0.12958910128802278,4.701061650502518e-05,1466.3705361774826,1399.6225280663384,0.1071717530920525,0.102293381037932,18.937763850844696,18.70331489633872,969.3759663476504,969.1603189368298,187.5717038079673,185.1035440967556,31275.22294846315,7,1.034233563110554,1958-01-14
1957,17,1743.8037443673263,0.20314285714285713,106.20986573882435,0.05945490005914606,49.0,8.0,7.0,5.0,81.0,150.0,0.08709752219933597,1593.803744367326,1100.0,,275.0,275.0,275.0,275.0,493.80374436732626,51.0,10.0,16.55841679149831,16.46012481224421,399.78520276358375,100.0,18.0,23.55841679149831,21.460124812244207,480.78520276358375,1241.5584167914983,990.0,970.260377936017,19.739622063983006,0.9225552300679379,0.48,988.5974447699319,0.5349,0.5349,0.5349,0.5349,17.802166833915077,17.802166833915077,17.802166833915077,17.802166833915077,,0.9325894902151617,0.9325894902151617,0.9325894902151617,0.9325894902151617,44.77983887317642,44.77983887317642,44.77983887317642,44.77983887317642,0.9120130116736542,0.9120130116736542,0.9120130116736542,0.9120130116736542,0.9789259847437995,0.9789259847437995,0.9789259847437995,0.9789259847437995,43.838937236991946,43.838937236991946,43.838937236991946,43.838937236991946,175.35574894796773,0.10226007858248601,4.428175478484034e-05,2102.056335477332,1511.0711996298642,0.0992673277319708,0.071358696467066,18.553493850684724,16.712467708743354,971.3463428787384,969.5203838757272,183.52822134143383,163.03430371325427,29459.76582325858,7,0.9741986052664875,1958-01-21
1957,18,3942.1796640998,0.05342857142857143,495.39844790249435,0.12821499239312653,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.04499799956175987,3772.0368069569427,942.8571428571429,,275.0,275.0,275.0,275.0,2829.1796640998,205.57142857142858,9.142857142857142,16.714285714285715,65.7366277219826,2532.014464949246,257.14285714285717,18.0,25.0,72.02234200769688,2627.1573220921027,1243.0,990.0075524893848,975.3825234886989,14.62502900068593,0.9234681668736305,0.48,988.6040843225111,0.5349,0.5349,0.5349,0.5349,12.68666083381232,12.68666083381232,12.68666083381232,12.68666083381232,1.0,0.8481108720518259,0.8481108720518259,0.8481108720518259,0.8481108720518259,29.38094184519795,29.38094184519795,29.38094184519795,29.38094184519795,0.5983898542810173,0.5983898542810173,0.5983898542810173,0.5983898542810173,0.9681074152888816,0.9681074152888816,0.9681074152888816,0.9681074152888816,28.464695153638182,28.464695153638182,28.464695153638182,28.464695153638182,113.85878061455273,0.03291510557962683,inf,5569.845470794792,2423.365591149523,0.061897387892203,0.0353690243352279,15.936893643327714,9.743864707664436,978.387562025024,972.121916944154,154.07526752640155,70.77165508032716,19128.275143244857,7,0.6325487811919596,1958-01-28
1957,19,8165.102503931889,0.002142857142857143,495.3731559874192,0.06559554903456713,55.0,10.0,10.0,8.0,114.0,197.0,0.024462139287710027,7968.102503931889,0.0,,275.0,275.0,275.0,275.0,7968.102503931889,1145.0,8.0,15.0,72.0,6728.102503931889,1200.0,18.0,25.0,80.0,6842.102503931889,1243.0,990.3901560195588,981.2121552277539,9.178000791804996,0.8194051941149584,0.48,989.0907508254439,0.5349,0.5349,0.5349,0.5349,7.343695597690036,7.343695597690036,7.343695597690036,7.343695597690036,1.0,0.528577790009569,0.528577790009569,0.528577790009569,0.528577790009569,10.539183484356315,10.539183484356315,10.539183484356315,10.539183484356315,0.21464732147365198,0.21464732147365198,0.21464732147365198,0.21464732147365198,0.96,0.96,0.96,0.96,10.117616144982064,10.117616144982064,10.117616144982064,10.117616144982064,40.47046457992825,0.005131542220993157,inf,9014.29528786231,6407.231971335577,0.0307465065852665,0.021854176472925,8.66997788701223,6.882393860739391,981.8732116459614,979.554967644456,56.03157643469335,35.30822673563763,6799.038049427946,7,0.22483591433293473,1958-02-04
1957,20,8808.838891306597,0.0015714285714285713,172.23663259938075,0.019341704784475916,55.0,10.0,10.0,8.0,114.0,197.0,0.022382624315908945,8611.838891306597,0.0,,275.0,275.0,275.0,275.0,8611.838891306597,1145.0,8.0,15.0,72.0,7371.838891306596,1200.0,18.0,25.0,80.0,7485.838891306596,1243.0,990.5141213339136,981.7428104011417,8.771310932771923,0.7961369744191001,0.48,989.2379843594945,0.5349,0.5349,0.5349,0.5349,6.960273958352812,6.960273958352812,6.960273958352812,6.960273958352812,1.0,0.5009802187231902,0.5009802187231902,0.5009802187231902,0.5009802187231902,9.405996016942131,9.405996016942131,9.405996016942131,9.405996016942131,0.19156814698456476,0.19156814698456476,0.19156814698456476,0.19156814698456476,0.96,0.96,0.96,0.96,9.029756176264447,9.029756176264447,9.029756176264447,9.029756176264447,36.11902470505778,0.004107042690104814,inf,9294.189427718044,8539.833006270135,0.0230683667766522,0.0211960388296463,7.060683351671621,6.773631378189172,982.0500143754008,981.5723331259276,37.16125156707718,34.201092489785566,6067.996150449708,7,0.20066124836143215,1958-02-11
1957,21,9833.571092009768,0.0005714285714285715,101.98395724999968,0.01045133811978577,55.0,10.0,10.0,8.0,114.0,197.0,0.0200346610105431,9636.571092009768,0.0,,275.0,275.0,275.0,275.0,9636.571092009768,1145.0,8.0,15.0,72.0,8396.57109200977,1200.0,18.0,25.0,80.0,8510.57109200977,1243.0,990.7600570620823,982.3934854988863,8.366571563196057,0.7914497251835887,0.48,989.4886073368987,0.5349,0.5349,0.5349,0.5349,6.56022183801246,6.56022183801246,6.56022183801246,6.56022183801246,1.0,0.47218563391977597,0.47218563391977597,0.47218563391977597,0.47218563391977597,8.354352618407692,8.354352618407692,8.354352618407692,8.354352618407692,0.17014974782907719,0.17014974782907719,0.17014974782907719,0.17014974782907719,0.96,0.96,0.96,0.96,8.020178513671384,8.020178513671384,8.020178513671384,8.020178513671384,32.080714054685544,0.003262818765312314,inf,9912.101075056224,9696.831901690146,0.0203159136919412,0.0198746964451109,6.615552818198346,6.527941412350849,982.443744688036,982.3059724170816,32.6233942204852,31.765036436455077,5389.55996118717,7,0.17822618919269742,1958-02-18
1957,22,9639.96235878919,0.0007142857142857143,91.6247491074911,0.0096284208245875,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.025840826034384527,9392.390930217762,0.0,,275.0,275.0,275.0,275.0,9392.390930217762,1139.4285714285713,6.285714285714286,12.0,66.42857142857143,8168.248073074904,1200.0,18.0,25.0,80.0,8316.96235878919,1243.0,990.7135909661093,982.2700427788976,8.443548187211784,0.7916743769027587,0.48,989.4419165892066,0.5349,0.5349,0.5349,0.5349,6.636973810308999,6.636973810308999,6.636973810308999,6.636973810308999,1.0,0.47771001702576166,0.47771001702576166,0.47771001702576166,0.47771001702576166,8.552621394764284,8.552621394764284,8.552621394764284,8.552621394764284,0.1741878084473377,0.1741878084473377,0.1741878084473377,0.1741878084473377,0.96,0.96,0.96,0.96,8.210516538973712,8.210516538973712,8.210516538973712,8.210516538973712,32.84206615589485,0.0034116546942643713,inf,9912.101075056224,9270.727831303786,0.0339779147583604,0.0198746964451109,6.782745883665477,6.527941412350849,982.443744688036,982.035196525034,34.29319545628101,31.765036436455077,5517.4671141903345,7,0.18245592308830472,1958-02-25
1957,23,9200.638564377474,0.001,33.32074831741167,0.0036560531999733,68.0,14.0,17.0,21.0,195.0,315.0,0.03423935552321254,8885.638564377474,0.0,,275.0,275.0,275.0,275.0,8885.638564377474,1132.0,4.0,8.0,58.99999999999999,7682.638564377475,1200.0,18.0,25.0,80.0,7877.638564377475,1243.0,990.6081532554506,981.9909296196068,8.617223635843759,0.7923490420788196,0.48,989.3358042133716,0.5349,0.5349,0.5349,0.5349,6.809974593764903,6.809974593764903,6.809974593764903,6.809974593764903,1.0,0.4901621088332993,0.4901621088332993,0.4901621088332993,0.4901621088332993,9.002551918308262,9.002551918308262,9.002551918308262,9.002551918308262,0.18335136289833523,0.18335136289833523,0.18335136289833523,0.18335136289833523,0.96,0.96,0.96,0.96,8.64244984157593,8.64244984157593,8.64244984157593,8.64244984157593,34.56979936630372,0.0037579119357292147,inf,9270.727831303786,9037.482593081904,0.0348548389173251,0.0339779147583604,6.8733584303810105,6.782745883665477,982.035196525034,981.8878837429992,35.21558001503763,34.29319545628101,5807.726293539025,7,0.19205444092390958,1958-03-04
1957,24,8409.451530422839,0.002,167.20030028556653,0.0200235823875486,68.0,14.0,17.0,21.0,195.0,315.0,0.03753018474647829,8094.45153042284,0.0,,275.0,275.0,275.0,275.0,8094.45153042284,1132.0,4.0,8.0,58.99999999999999,6891.451530422841,1200.0,18.0,25.0,80.0,7086.451530422841,1243.0,990.4182683673015,981.4838444874396,8.93442387986194,0.8075900517732206,0.48,989.1306783155281,0.5349,0.5349,0.5349,0.5349,7.111933828088704,7.111933828088704,7.111933828088704,7.111933828088704,1.0,0.511896253805493,0.511896253805493,0.511896253805493,0.511896253805493,9.822302721646043,9.822302721646043,9.822302721646043,9.822302721646043,0.20004689860786234,0.20004689860786234,0.20004689860786234,0.20004689860786234,0.96,0.96,0.96,0.96,9.429410612780202,9.429410612780202,9.429410612780202,9.429410612780202,37.71764245112081,0.004501690753763443,inf,8921.796057856025,7867.080491082938,0.0400402665711939,0.0353067922599092,7.341209861260943,6.918566013297202,981.8145535976648,981.105055661618,40.17280349662257,35.6803445905783,6336.563931788296,7,0.2095424580617823,1958-03-11
1957,25,7370.601190824905,0.003,110.3826607912875,0.014919510833109986,68.0,14.0,17.0,21.0,195.0,315.0,0.0427661927805605,7055.601190824905,0.0,,275.0,275.0,275.0,275.0,7055.601190824905,1132.0,4.0,8.0,59.0,5852.601190824905,1200.0,18.0,25.0,80.0,6047.601190824905,1243.0,990.1998376091316,980.6383651193754,9.56147248975617,0.8516397234321778,0.48,988.8681978856994,0.5349,0.5349,0.5349,0.5349,7.694932766323982,7.694932766323982,7.694932766323982,7.694932766323982,1.0,0.5538588169660984,0.5538588169660984,0.5538588169660984,0.5538588169660984,11.498816100516919,11.498816100516919,11.498816100516919,11.498816100516919,0.23419177394128138,0.23419177394128138,0.23419177394128138,0.23419177394128138,0.96,0.96,0.96,0.96,11.038863456496243,11.038863456496243,11.038863456496243,11.038863456496243,44.15545382598497,0.006001080391566757,inf,7670.774803256298,7094.401865543926,0.0444012061862313,0.0410649521175201,7.9229504803276924,7.469288950167076,980.9205283150608,980.3787377536112,46.79190696537226,41.586788414055725,7418.116242765474,7,0.2453080768110276,1958-03-18
1957,26,6406.884409772805,0.004999999999999985,167.10899069040846,0.0261006935832837,68.0,14.0,17.0,21.0,195.0,315.0,0.049301349348395355,6091.884409772805,0.0,,275.0,275.0,275.0,275.0,6091.884409772805,1132.0,4.000000000000004,7.999999999999996,59.0,4888.884409772805,1200.0,18.0,25.0,80.0,5083.884409772805,1243.0,990.1209245507054,979.5513069080059,10.569617642699525,0.8811178346943598,0.48,988.759806716011,0.5349,0.5349,0.5349,0.5349,8.673599808005156,8.673599808005156,8.673599808005156,8.673599808005156,1.0,0.6243004161807711,0.6243004161807711,0.6243004161807711,0.6243004161807711,14.632377226471444,14.632377226471444,14.632377226471444,14.632377226471444,0.2980117561399479,0.2980117561399479,0.2980117561399479,0.2980117561399479,0.96,0.96,0.96,0.96,14.047082137412586,14.047082137412586,14.047082137412586,14.047082137412586,56.18832854965034,0.00883486361365693,inf,6912.3525182703015,5924.638930711067,0.0531677970056808,0.0455705925251079,9.237105890304283,8.10003995444685,980.1813171226552,978.933943953295,63.60169740182835,48.90701806101245,9439.639196341257,7,0.3121573808313908,1958-03-25
1957,27,5409.558688730293,0.011999999999999999,128.27962010755877,0.023774490248914353,84.0,14.0,20.0,27.0,219.0,364.0,0.06742206251133602,5045.558688730293,471.42857142857144,,275.0,275.0,275.0,275.0,4574.130117301722,644.5714285714286,4.0,5.0,53.0,3867.558688730293,728.5714285714286,18.0,25.0,80.0,4086.558688730293,1243.0,990.0398349883046,978.1407203806447,11.899114607659985,0.9114089828303642,0.48,988.6484260054741,0.5349,0.5349,0.5349,0.5349,9.972805624829588,9.972805624829588,9.972805624829588,9.972805624829588,1.0,0.7178134615254946,0.7178134615254946,0.7178134615254946,0.7178134615254946,19.329219785407695,19.329219785407695,19.329219785407695,19.329219785407695,0.39367046406125644,0.39367046406125644,0.39367046406125644,0.39367046406125644,0.9608712263564627,0.9608712263564627,0.9608712263564627,0.9608712263564627,18.574410567372613,18.574410567372613,18.574410567372613,18.574410567372613,74.29764226949045,0.013804936930398613,inf,5767.711743244887,5026.681589958155,0.0724135781202385,0.0631099500467087,10.519676882867309,9.461248229204209,978.6922760845972,977.5510896485356,82.8123892946135,66.72579175360794,12482.003901274396,7,0.412764679274947,1958-04-01
1957,28,4468.226838093653,0.02614285714285714,130.81485205392255,0.029186735545845888,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.07251547008067083,4143.6554095222245,1100.0,,275.0,275.0,275.0,275.0,3043.6554095222245,24.0,4.000000000000002,6.142857142857143,54.142857142857125,2955.3696952365103,100.0,18.0,25.0,80.0,3145.2268380936534,1243.0,990.0,976.5368551137115,13.463144886288644,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.521955473770367,11.521955473770367,11.521955473770367,11.521955473770367,,0.8280638024725203,0.8280638024725203,0.8280638024725203,0.8280638024725203,25.763287554144632,25.763287554144632,25.763287554144632,25.763287554144632,0.5247105408176097,0.5247105408176097,0.5247105408176097,0.5247105408176097,0.9693456233228106,0.9693456233228106,0.9693456233228106,0.9693456233228106,24.97526708949354,24.97526708949354,24.97526708949354,24.97526708949354,99.90106835797415,0.0224990585690106,2.5227542514639936e-05,4838.446655269836,4110.977625580697,0.0804390961044528,0.0658593639165859,12.175721532669051,10.844453208337988,977.2143573791436,975.8830890548128,110.53976024640532,88.25518552451322,16783.37948413966,7,0.5550059353220786,1958-04-08
1957,29,3832.9014077671404,0.04342857142857143,76.81564776690213,0.020265357073450587,70.0,14.0,18.0,25.0,168.0,295.0,0.07708122576450775,3537.9014077671404,1100.0,,275.0,275.0,275.0,275.0,2437.9014077671404,30.0,4.000000000000006,7.0,55.0,2341.9014077671404,100.0,18.0,25.0,80.0,2509.9014077671404,1243.0,990.0,975.3243830641479,14.67561693585206,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.734427523333784,12.734427523333784,12.734427523333784,12.734427523333784,,0.8796939771873634,0.8796939771873634,0.8796939771873634,0.8796939771873634,30.21760246570719,30.21760246570719,30.21760246570719,30.21760246570719,0.615429785452285,0.615429785452285,0.615429785452285,0.615429785452285,0.97,0.97,0.97,0.97,29.31107439173598,29.31107439173598,29.31107439173598,29.31107439173598,117.24429756694391,0.030673067063571154,2.960714585023836e-05,4036.981563379165,3573.2680912123824,0.0825574774883204,0.0730743986239732,13.283075822769767,12.311134326497942,975.7476762609838,974.775734764712,123.7595107559316,112.1540477763936,19697.041991246573,7,0.6513572087052438,1958-04-15
1957,30,3334.0717446291483,0.06614285714285714,61.99217408292667,0.018712049208655913,70.0,14.0,18.0,25.0,168.0,295.0,0.0886064650547932,3039.0717446291483,1100.0,,275.0,275.0,275.0,275.0,1939.0717446291485,29.999999999999993,4.0,6.999999999999998,55.0,1843.0717446291485,100.0,18.0,25.0,80.0,2011.0717446291485,1243.0,990.0,974.2679956745824,15.732004325417604,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.790814912899325,13.790814912899325,13.790814912899325,13.790814912899325,,0.8984322200049889,0.8984322200049889,0.8984322200049889,0.8984322200049889,33.4183104944892,33.4183104944892,33.4183104944892,33.4183104944892,0.6806173216800244,0.6806173216800244,0.6806173216800244,0.6806173216800244,0.97,0.97,0.97,0.97,32.41576117965452,32.41576117965452,32.41576117965452,32.41576117965452,129.66304471861807,0.038980919903316244,3.2743193110762144e-05,3488.168641405712,3139.322872631896,0.0939693086594443,0.0845715991188765,14.208720894921946,13.463405609264887,974.5954049782168,973.8500896925598,134.45901186847416,125.8518603410646,21783.391512727838,7,0.7203502484367671,1958-04-22
1957,31,2848.1664094024386,0.09757142857142857,65.52141166717657,0.022866278705917627,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.11049178067238548,2534.59498083101,1100.0,,275.0,275.0,275.0,275.0,1434.5949808310104,33.57142857142858,4.000000000000002,7.714285714285714,56.42857142857143,1332.8806951167244,100.0,18.0,25.0,80.0,1525.1664094024386,1243.0,990.0,973.147298229592,16.85270177040791,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.911512357889634,14.911512357889634,14.911512357889634,14.911512357889634,,0.9121223809751378,0.9121223809751378,0.9121223809751378,0.9121223809751378,36.684462808729236,36.684462808729236,36.684462808729236,36.684462808729236,0.7471377354120008,0.7471377354120008,0.7471377354120008,0.7471377354120008,0.97,0.97,0.97,0.97,35.583928924467365,35.583928924467365,35.583928924467365,35.583928924467365,142.33571569786946,0.05014012158350799,3.594336254996703e-05,3049.547329305057,2680.67299096166,0.1197460492504328,0.0967356686565103,15.315806816194929,14.42542048226266,973.6333901052192,972.7430037712868,146.88727017973451,136.87406589685568,23912.400237242065,7,0.7907539760992747,1958-04-29
1957,32,2484.2106366793623,0.126,47.85892540354897,0.019272696697936187,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12400530114235032,2176.0677795365054,1100.0,,275.0,275.0,275.0,275.0,1076.0677795365052,37.85714285714285,4.285714285714286,9.142857142857142,58.12338318753711,966.6586820632538,100.0,18.0,25.0,79.40909747325138,1161.801539206111,1243.0,990.0,972.268784295433,17.731215704567052,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.790026292048774,15.790026292048774,15.790026292048774,15.790026292048774,,0.9214437460822275,0.9214437460822275,0.9214437460822275,0.9214437460822275,39.2411703633618,39.2411703633618,39.2411703633618,39.2411703633618,0.7992091723698941,0.7992091723698941,0.7992091723698941,0.7992091723698941,0.9706263528578308,0.9706263528578308,0.9706263528578308,0.9706263528578308,38.08898347110037,38.08898347110037,38.08898347110037,38.08898347110037,152.35593388440148,0.06148601196695613,3.847372067787916e-05,2645.619049709331,2345.660513136817,0.1331371267461786,0.1157314123285157,16.12445762473771,15.400419777838458,972.6583908096432,971.934352962744,156.2780924142397,147.84397502931463,25595.796892579445,7,0.8464218549133414,1958-05-06
1957,33,2176.546057832219,0.15757142857142856,39.741649120221545,0.0182120704214431,55.0,13.0,13.0,17.0,178.0,276.0,0.12696604103617057,1900.5460578322186,1100.0,,275.0,275.0,275.0,275.0,800.5460578322188,45.0,5.0,12.0,49.30899631575261,689.2370615164662,100.0,18.0,25.0,66.30899631575261,867.2370615164662,1243.0,990.0,971.5261456568363,18.473854343163616,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.532664930645335,16.532664930645335,16.532664930645335,16.532664930645335,,0.9264576713546138,0.9264576713546138,0.9264576713546138,0.9264576713546138,41.30900904909283,41.30900904909283,41.30900904909283,41.30900904909283,0.8413240132198131,0.8413240132198131,0.8413240132198131,0.8413240132198131,0.9741324013219812,0.9741324013219812,0.9741324013219812,0.9741324013219812,40.24097112787131,40.24097112787131,40.24097112787131,40.24097112787131,160.96388451148525,0.07408188953257598,4.064744558370839e-05,2301.531632213161,2067.468969295266,0.1334965622696042,0.1199201419337423,16.795954454699988,16.230975613174103,971.8278349743076,971.2628561327816,164.00013188796203,157.4959872758812,27041.932597929517,7,0.8942438028415846,1958-05-13
1957,34,1893.1030308526329,0.18714285714285714,45.135934739425366,0.02400562286670444,55.0,13.0,13.0,17.0,178.0,276.0,0.14617937572685502,1617.1030308526329,1100.0,,275.0,275.0,275.0,275.0,517.1030308526327,45.0,4.999999999999999,12.0,31.850549001792594,423.25248185084007,100.0,18.0,25.0,48.8505490017926,601.25248185084,1243.0,990.0,970.7508311623678,19.249168837632187,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.307979425113906,17.307979425113906,17.307979425113906,17.307979425113906,,0.9303700429820323,0.9303700429820323,0.9303700429820323,0.9303700429820323,43.4296891503807,43.4296891503807,43.4296891503807,43.4296891503807,0.8845150539792405,0.8845150539792405,0.8845150539792405,0.8845150539792405,0.9782976762839807,0.9782976762839807,0.9782976762839807,0.9782976762839807,42.488451937917816,42.488451937917816,42.488451937917816,42.488451937917816,169.95380775167126,0.09011143439963563,4.2917628220119e-05,2028.446564081993,1751.5174261192883,0.1575776500331563,0.1360647132082122,17.761600441557896,16.890146467283778,971.168664120198,970.2972101459238,175.13767742921408,165.09177411311418,28552.23970228077,7,0.9441878208426181,1958-05-20
1957,35,1600.6554382731977,0.21814285714285714,36.94202567480985,0.023108607797325986,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.16029437541681832,1343.5125811303405,1100.0,,275.0,275.0,275.0,275.0,243.51258113034055,44.01007865607149,5.285714285714286,11.027390855030202,15.015999463856032,168.17339786966855,98.43865008464293,18.0,23.741676569315917,30.873142320998888,329.60196929823996,1240.180326653959,990.0,969.8098098774981,20.190190122501967,0.9189855158979311,0.48,988.601014484102,0.5349,0.5349,0.5349,0.5349,18.256304606604036,18.256304606604036,18.256304606604036,18.256304606604036,,0.9346918445223206,0.9346918445223206,0.9346918445223206,0.9346918445223206,46.021260286281,46.021260286281,46.021260286281,46.021260286281,0.937296543508778,0.937296543508778,0.937296543508778,0.937296543508778,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.10083508055537,45.10083508055537,45.10083508055537,45.10083508055537,180.4033403222215,0.11306519253201928,4.555639907126805e-05,1716.4923972873114,1492.9232463956196,0.1779318525244773,0.1389742588247591,18.605816221750835,17.87475822701503,970.1840523604668,969.4617520268166,184.07820528459135,176.36327115695877,30307.76117413321,7,1.0022407795678971,1958-05-27
1957,36,1328.8300344304703,0.2542857142857143,39.48017922142172,0.02968987053996707,53.0,12.0,12.0,13.0,120.0,210.0,0.15858471301901853,1118.8300344304703,1074.8364840697056,,268.70912101742636,268.70912101742636,268.70912101742636,268.70912101742636,43.993550360764665,11.103134138669176,2.1900115712283674,2.5139171634722666,2.7234102604282886,25.46307722696656,64.10313413866918,14.190011571228368,14.513917163472268,15.72341026042829,145.46307722696656,1167.6435469430755,990.0,968.9356039267101,21.06439607328993,0.797767351340659,0.44728742929061716,988.7549452193688,0.5112748974804558,0.5112748974804558,0.5112748974804558,0.5112748974804558,19.3080663951782,19.3080663951782,19.3080663951782,19.3080663951782,,0.937898658870805,0.937898658870805,0.937898658870805,0.937898658870805,47.692162465531155,47.692162465531155,47.692162465531155,47.692162465531155,0.9713271377908586,0.9713271377908586,0.9713271377908586,0.9713271377908586,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.73831921622053,46.73831921622053,46.73831921622053,46.73831921622053,186.95327686488213,0.14111454938317664,4.8346644682246464e-05,1454.6784350498776,1216.5619918456675,0.1726175907249948,0.1443618018526545,19.938518340259492,18.76003992940513,969.3381918670842,968.5806234029436,190.6975891534169,181.15489216630377,31408.150513300196,7,1.0386293159160118,1958-06-03
1957,37,1138.6543738642497,0.29071428571428576,19.503044577834967,0.01716705115440321,53.0,12.0,12.0,13.0,120.0,210.0,0.18466556611230292,928.6543738642497,928.6543738642497,,232.16359346606245,232.16359346606245,232.16359346606245,232.16359346606245,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1005.6543738642497,990.0,968.3357708892876,21.664229110712363,0.5790653402926422,0.29292349909139975,989.1280111606159,0.3820394416596094,0.3820394416596094,0.3820394416596094,0.3820394416596094,20.41020082966869,20.41020082966869,20.41020082966869,20.41020082966869,,0.9374376645779333,0.9374376645779333,0.9374376645779333,0.9374376645779333,43.543351689286915,43.543351689286915,43.543351689286915,43.543351689286915,0.8868299733052324,0.8868299733052324,0.8868299733052324,0.8868299733052324,0.9779002542789341,0.9779002542789341,0.9779002542789341,0.9779002542789341,42.58412993162974,42.58412993162974,42.58412993162974,42.58412993162974,170.33651972651896,0.14959395521740593,5.096874034916413e-05,1195.2983332432605,1080.0406798008228,0.1944371206820908,0.1756883567554193,20.74583036997167,20.075504028896933,968.5137947616216,968.1515564222312,178.53788868695185,161.30146333975054,28616.53531405519,7,0.946313998480661,1958-06-10
1957,38,999.043767907034,0.33185714285714285,19.84523196950306,0.01988125717111947,53.0,12.0,12.0,13.0,120.0,210.0,0.2105851632626785,789.043767907034,789.043767907034,,242.98083373403625,242.98083373403625,242.98083373403625,60.10126670492517,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,866.043767907034,990.0,967.8801787785278,22.11982122147221,0.4477360657632822,0.1888348722529186,989.3634290619838,0.42123394486699006,0.42123394486699006,0.42123394486699006,0.0894620052604745,21.062016338589018,21.062016338589018,21.062016338589018,5.973283213200427,,0.939576896011417,0.939576896011417,0.939576896011417,0.2668613923283814,47.177322387346926,47.177322387346926,47.177322387346926,11.509287460047805,0.960841596483644,0.960841596483644,0.960841596483644,0.2344050399195072,0.977726218277665,0.977726218277665,0.977726218277665,0.9634405039919507,46.142247240668915,46.142247240668915,46.142247240668915,11.187573011915779,149.61431473392253,0.14977611772186597,5.271149804075961e-05,1059.9978690640885,941.1240560143012,0.2231374266314672,0.1981136058182992,21.3650474211786,20.8086984733214,968.0885647313444,967.6644962240572,158.0344126989958,141.29524517336216,25135.204875298983,7,0.8311906374106807,1958-06-17
1957,39,854.0595955680798,0.37700000000000006,19.63353702472138,0.022847271353404086,53.0,12.0,12.0,13.0,120.0,210.0,0.24631641884458114,644.0595955680798,644.0595955680798,,214.68653185602656,214.68653185602656,214.68653185602656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.0595955680798,990.0,967.3162383822722,22.68376161772772,0.3362922882842847,0.12312772576815603,989.5405799859475,0.32710140919909714,0.32710140919909714,0.32710140919909714,0.0,21.89724019447619,21.89724019447619,21.89724019447619,0.0,,0.9358876098653905,0.9358876098653905,0.9358876098653905,0.0,43.13009428591425,43.13009428591425,43.13009428591425,0.0,0.8784133255787016,0.8784133255787016,0.8784133255787016,0.0,0.9768389922146065,0.9768389922146065,0.9768389922146065,0.96,42.13754612736816,42.13754612736816,42.13754612736816,0.0,126.41263838210446,0.1479521227408306,5.453200095576264e-05,906.4211780013768,803.6892968412517,0.2612950064475975,0.2316803767350645,22.192989739965583,21.58811958670428,967.5256847120056,967.114757187365,135.74049818472116,116.98842557676332,21237.32324819355,7,0.7022924354561358,1958-06-24
1957,40,750.0581683798304,0.41557142857142854,11.907939224918712,0.015790628924739956,50.0,10.0,9.0,9.0,108.0,186.0,0.24814237929158361,564.0581683798304,564.0581683798304,,213.78569924762027,213.78569924762027,136.48676988458988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,633.0581683798304,990.0,966.9002326735192,23.099767326480723,0.28628194382202576,0.09562326735193212,989.618094788826,0.3325847658299694,0.3325847658299694,0.18463566261591105,0.0,22.385277349476777,22.385277349476777,16.009808683596653,0.0,,0.9339164715572854,0.9339164715572854,0.6640853445409636,0.0,43.86638311011892,43.86638311011892,27.89138158220287,0.0,0.8934090246460065,0.8934090246460065,0.5680525780489383,0.0,0.9732526658733549,0.9732526658733549,0.9675383801590692,0.96,42.726013189281346,42.726013189281346,27.070511691923624,0.0,112.52253807048633,0.15001733655491803,5.542855527439121e-05,779.3663976124346,720.3337222668207,0.2582136504933796,0.2386554008099468,22.528648233227194,22.26762960803167,967.0174655904495,966.7813348890672,117.51766431808797,108.45322506378469,18903.786395841704,7,0.6251252115027018,1958-07-01
1957,41,686.4109554384726,0.44357142857142856,7.646771211650178,0.011122055741728587,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.3058546763503477,476.9823840099012,476.9823840099012,,238.4911920049506,238.4911920049506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,552.2680982956155,990.0,966.6456438217538,23.35435617824614,0.24036974258694022,0.06678637149210327,989.6928438859208,0.404521016537911,0.404521016537911,0.0,0.0,22.642679047629123,22.642679047629123,0.0,0.0,,0.9411688196431028,0.9411688196431028,0.0,0.0,49.82879350399509,49.82879350399509,0.0,0.0,1.0148430448878838,1.0148430448878838,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.832217633915185,48.832217633915185,0.0,0.0,97.66443526783037,0.14214226791745807,5.689185333492307e-05,712.0837013457431,666.8063237852695,0.3404286850661309,0.2612052482713546,22.81078966566707,22.41707543842263,966.7483348053828,966.567225295141,107.03641624193617,90.46222544847672,16407.625124995502,7,0.5425801959323909,1958-07-08
1957,42,636.4873653217247,0.46585714285714286,7.3112214454746765,0.011504917947190914,58.0,11.0,11.0,11.0,136.0,227.0,0.356840319514668,409.48736532172467,409.48736532172467,,204.74368266086236,204.74368266086236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.48736532172467,990.0,966.4459494612869,23.554050538713113,0.2084950696841919,0.0518974730643449,989.7396074572515,0.2969815028558537,0.2969815028558537,0.0,0.0,22.99667649310872,22.99667649310872,0.0,0.0,,0.9346034893959174,0.9346034893959174,0.0,0.0,43.152805194176004,43.152805194176004,0.0,0.0,0.878875869535153,0.878875869535153,0.0,0.0,0.9774621331112314,0.9774621331112314,0.96,0.96,42.18383021121569,42.18383021121569,0.0,0.0,84.36766042243138,0.13250982302826222,5.7229926112782366e-05,659.9420006160087,615.6277736669467,0.368729303175991,0.3439696212517338,23.121704534220203,22.85409180791813,966.539768002464,966.3625110946678,89.14729058760629,79.94288486714593,14173.766950968471,7,0.4687092245690632,1958-07-15
1957,43,592.5248594868951,0.48714285714285716,6.24795451808263,0.010612781136829686,58.0,11.0,11.0,11.0,136.0,227.0,0.3833058616294804,365.5248594868952,365.5248594868952,,182.7624297434476,182.7624297434476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.5248594868952,990.0,966.2649784412494,23.73502155875074,0.19277130896744168,0.043104971897378976,989.7641237191352,0.23666449228771452,0.23666449228771452,0.0,0.0,23.262480785598193,23.262480785598193,0.0,0.0,,0.9280957033794159,0.9280957033794159,0.0,0.0,38.694705625818195,38.694705625818195,0.0,0.0,0.7880795443140161,0.7880795443140161,0.0,0.0,0.9707340700443472,0.9707340700443472,0.96,0.96,37.5634153600015,37.5634153600015,0.0,0.0,75.126830720003,0.12675095081110194,5.709275706617808e-05,608.7950640130589,571.8920920403683,0.3969280274362959,0.372867674884977,23.39154944995481,23.162105875129797,966.3351802560522,966.1735144141816,78.47484313681944,70.95770382703367,12621.307560960504,7,0.4173712817777944,1958-07-22
1957,44,562.064028089382,0.5062857142857143,2.9848240831101975,0.005342560619980785,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35989842868653205,359.6354566608105,359.6354566608105,,179.81772833040526,179.81772833040526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,434.49259951795335,990.0,966.1292881264022,23.870711873597834,0.18887768212838316,0.041927091332162054,989.7691952265394,0.22932750642165198,0.22932750642165198,0.0,0.0,23.410579593715624,23.410579593715624,0.0,0.0,,0.9271890440156224,0.9271890440156224,0.0,0.0,38.28296995923752,38.28296995923752,0.0,0.0,0.7796938891901736,0.7796938891901736,0.0,0.0,0.9707804040034052,0.9707804040034052,0.96,0.96,37.165921220575896,37.165921220575896,0.0,0.0,74.33184244115179,0.13230381636666286,5.740337609761613e-05,571.8920920403683,550.9983234585969,0.4033203210697383,0.3269204364618143,23.448765081604463,23.373376659184533,966.1735144141816,966.0794924555636,78.5582907071428,69.14146937870748,12487.7495301135,7,0.41295468022862103,1958-07-29
1957,45,543.4920084544162,0.5215714285714286,2.6398714991808316,0.004895616428377886,54.0,9.0,8.0,6.0,107.0,184.0,0.33859953293749545,359.4920084544163,359.4920084544163,,179.74600422720815,179.74600422720815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,430.4920084544163,990.0,966.0457140380448,23.954285961955147,0.187465749416415,0.0418984016908832,989.7706358488928,0.2286752127715557,0.2286752127715557,0.0,0.0,23.496246598076276,23.496246598076276,0.0,0.0,,0.9273142719027617,0.9273142719027617,0.0,0.0,38.4077110659565,38.4077110659565,0.0,0.0,0.782234441261843,0.782234441261843,0.0,0.0,0.97,0.97,0.96,0.96,37.25547973397779,37.25547973397779,0.0,0.0,74.51095946795559,0.13708756860844531,5.7574801030427584e-05,550.9983234585969,532.5192229643311,0.3455274327483283,0.333939310096333,23.565473087084985,23.448765081604463,966.0794924555636,965.9963365033394,76.02163620271546,72.30011675273022,12517.84119061654,7,0.41394977482197554,1958-08-05
1957,46,513.089864648424,0.542,5.405448539088208,0.010644016032119457,54.0,9.0,8.0,6.0,107.0,184.0,0.35882732911447557,329.0898646484241,329.0898646484241,,164.54493232421206,164.54493232421206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,400.08986464842417,990.0,965.9089043909179,24.091095609082135,0.17673588958523107,0.03581797292968477,989.7874461374851,0.19186928776400777,0.19186928776400777,0.0,0.0,23.68667245880319,23.68667245880319,0.0,0.0,,0.9218525716676469,0.9218525716676469,0.0,0.0,35.23496150923007,35.23496150923007,0.0,0.0,0.7176163240169056,0.7176163240169056,0.0,0.0,0.97,0.97,0.96,0.96,34.177912663953165,34.177912663953165,0.0,0.0,68.35582532790633,0.13318128402967724,5.7699199125795454e-05,527.3375978981461,494.6810831907137,0.3719568147081596,0.3489225891220051,23.80080404721924,23.597977063732,965.9730191905415,965.8260648743582,71.25353905668112,64.5956804882355,11483.778655088263,7,0.37975458515503513,1958-08-12
1957,47,481.954237933178,0.5611428571428572,3.1697678300724386,0.006589482646475771,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,196.85714285714286,0.40868120691797255,285.09709507603515,285.09709507603515,,161.8694552794609,123.22763979657422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,361.09709507603515,990.0,965.7687940706992,24.23120592930073,0.16297413138122813,0.02701941901520697,989.8100064496036,0.19958140016993262,0.12565256383456158,0.0,0.0,23.8416309787344,20.473965726731063,0.0,0.0,,0.9180673487271135,0.7828929509052097,0.0,0.0,34.82064459961948,26.367551322661388,0.0,0.0,0.7091780977519241,0.5370173385470751,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.86055619440047,25.576524782981547,0.0,0.0,59.43708097738202,0.123288068087359,5.792191986569587e-05,489.3436243127323,472.4927083802066,0.42751982499898,0.3760138905629397,23.932434672035523,23.57365676402337,965.8020463094072,965.7262171877107,63.499895493903615,57.08780869484683,9985.429604200179,7,0.3302060054299001,1958-08-19
1957,48,464.1615800529375,0.5814285714285715,2.4053646311167216,0.005203540512759672,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.41768318933331205,270.1615800529375,270.1615800529375,,248.04335462705257,22.118225425884965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,346.0187229100803,990.0,965.6887271102381,24.311272889761785,0.15765250600982153,0.024032316010587442,989.8183151779796,0.44552714694096757,0.024232509777054385,0.0,0.0,23.68406092080042,3.4258485526942075,0.0,0.0,,0.9420004129724074,0.13118156379953133,0.0,0.0,54.31204048991488,4.77667863015168,0.0,0.0,1.106151537472808,0.09728469715176537,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,53.17803289381506,4.633378271247129,0.0,0.0,57.81141116506219,0.12460047703162906,5.94731841666463e-05,470.1789493868897,455.65515596238953,0.4398375761907169,0.3204177503305834,23.98093986885945,23.59413345429434,965.715805272241,965.6504482018308,64.8672957974598,55.3785386159851,9712.317075730447,7,0.3211745064725677,1958-08-26
1957,49,444.2926958088409,0.6027142857142856,2.879752977669682,0.0064998213139699995,48.0,8.0,7.0,4.0,79.0,146.0,0.32867654094129106,298.2926958088409,298.2926958088409,,149.14634790442045,149.14634790442045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,361.2926958088409,990.0,965.5993171311396,24.400682868860276,0.16304316494870535,0.02965853916176816,989.8072982958895,0.1575073897211727,0.1575073897211727,0.0,0.0,24.050473775028646,24.050473775028646,0.0,0.0,,0.9160218138933105,0.9160218138933105,0.0,0.0,32.2238709275724,32.2238709275724,0.0,0.0,0.656290650256057,0.656290650256057,0.0,0.0,0.97,0.97,0.96,0.96,31.257154799745226,31.257154799745226,0.0,0.0,62.51430959949045,0.14069222022579528,5.82152087100849e-05,453.0726139176065,435.49688511870175,0.3352492405547408,0.32224415141223,24.104133935522235,23.996778421094028,965.6388267626292,965.559735983034,64.33294099807486,60.69046764498643,10502.404012714396,7,0.3473017199971692,1958-09-02
1957,50,419.3741730783564,0.6302857142857142,3.9274769807325844,0.009378248951271928,48.0,8.0,7.0,4.0,79.0,146.0,0.3482173626350872,273.3741730783564,273.3741730783564,,213.5359172960311,59.83825578232534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,336.3741730783564,990.0,965.4871837788526,24.512816221147414,0.15424864513442924,0.02467483461567126,989.8210765202499,0.3516465200150571,0.05913630628617909,0.0,0.0,23.982246221382262,10.356960927736994,0.0,0.0,,0.9316393125523622,0.39081309490087485,0.0,0.0,46.947448945132656,12.932204314810487,0.0,0.0,0.9561598563163473,0.26338501659491825,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.87917792308189,12.544238185366169,0.0,0.0,58.423416108448066,0.1393236799326431,5.9383981990067865e-05,426.6328809909446,408.00454625357366,0.3578391499325632,0.3422145983237023,24.18297493181836,23.797115268530977,965.5198479644592,965.436020458141,59.38298539918506,56.95615240054497,9815.133906219275,7,0.3245745339358226,1958-09-09
1957,51,391.9434462909459,0.6617142857142857,3.881086270624613,0.009927794117788087,48.0,8.0,7.0,4.0,79.0,146.0,0.37266146349292617,245.9434462909459,245.9434462909459,,245.9434462909459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.9434462909459,990.0,965.3591454781508,24.640854521849146,0.14456749056274384,0.019188689258189142,989.8362438201792,0.42835315472301233,0.0,0.0,0.0,24.048745187305226,0.0,0.0,0.0,,0.94446802359749,0.0,0.0,0.0,54.780176088720395,0.0,0.0,0.0,1.1156858673873806,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.68457256694598,0.0,0.0,0.0,53.68457256694598,0.1369413152054204,6.0637404596559654e-05,408.00454625357366,380.8369423592014,0.3833661700347713,0.3578391499325632,24.14813506806835,23.905725860405624,965.436020458141,965.304184711796,56.95615240054497,51.38541443180234,9019.008191246925,7,0.2982476253719221,1958-09-16
1957,52,377.53779993198657,0.6801428571428572,1.1181167109645733,0.002982035418802243,48.0,8.0,7.0,4.0,79.0,146.0,0.38674501204646716,231.5377999319865,231.5377999319865,,231.5377999319865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.53779993198657,990.0,965.2876889996598,24.7123110003401,0.139483291001173,0.01630755998639723,989.8442091490124,0.37929523877035953,0.0,0.0,0.0,24.177224910582176,0.0,0.0,0.0,,0.9422338173132235,0.0,0.0,0.0,51.72754775483342,0.0,0.0,0.0,1.0535142108927376,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.69299679973674,0.0,0.0,0.0,50.69299679973674,0.13426701035486863,6.0817295166143653e-05,380.8369423592014,373.01012538244936,0.3914102863837956,0.3833661700347713,24.21708941010664,24.14813506806835,965.304184711796,965.2650506269122,51.38541443180234,49.74219186565834,8516.423462355771,7,0.2816277599985374,1958-09-23
1957,53,373.01012538244936,0.6880000000000001,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3914102863837956,227.01012538244936,227.01012538244936,,227.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1378853341732674,0.0154020250764898,989.8467126407504,0.3645726037314869,0.0,0.0,0.0,24.21708941010664,0.0,0.0,0.0,,0.9414406994878236,0.0,0.0,0.0,50.75733863842688,0.0,0.0,0.0,1.0337543510881235,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.74219186565834,0.0,0.0,0.0,49.74219186565834,0.1333534627636646,6.086634019059782e-05,373.01012538244936,373.01012538244936,0.3914102863837956,0.3914102863837956,24.21708941010664,24.21708941010664,965.2650506269122,965.2650506269122,49.74219186565834,49.74219186565834,1193.8126047758,1,0.27634551036476857,1958-09-30
1958,1,357.8512594915066,0.7004285714285715,2.718259238516534,0.0075645740410537,44.0,7.0,6.0,3.0,60.0,120.0,0.33543688751397654,237.85125949150662,237.85125949150662,,237.85125949150662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,294.8512594915066,990.0,965.1892562974574,24.810743702542492,0.13959392060538306,0.0175702518983013,989.8428358274963,0.4004594642029597,0.0,0.0,0.0,24.25312006583585,0.0,0.0,0.0,,0.9433494618858111,0.0,0.0,0.0,53.366473588435255,0.0,0.0,0.0,1.086893555772612,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.29914411666655,0.0,0.0,0.0,52.29914411666655,0.14612862601502472,6.108033888367417e-05,370.3647452958713,353.9823107128336,0.3389999905880873,0.3240049208899088,24.287801556615012,24.14069451320871,965.2518237264792,965.169911553564,54.904263406776245,51.49008248901028,8786.25621159998,7,0.29055080064814753,1958-10-01
