WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1958,2,353.9823107128336,0.7040000000000001,0.0,0.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3389999905880873,233.9823107128336,233.9823107128336,,233.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,290.9823107128336,990.0,965.169911553564,24.830088446435862,0.1382284485401858,0.0167964621425667,989.8449750893172,0.3872619791380943,0.0,0.0,0.0,24.287801556615012,0.0,0.0,0.0,,0.9427305500092868,0.0,0.0,0.0,52.54090049899008,0.0,0.0,0.0,1.070079439897965,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.49008248901028,0.0,0.0,0.0,51.49008248901028,0.1454594789929527,6.112770084122114e-05,353.9823107128336,353.9823107128336,0.3389999905880873,0.3389999905880873,24.287801556615012,24.287801556615012,965.169911553564,965.169911553564,51.49008248901028,51.49008248901028,8650.333858153728,7,0.2860560138278349,1958-10-08
1958,3,331.346184150501,0.7379999999999999,4.336536696285399,0.012975007943981858,44.0,7.0,6.0,3.0,60.0,120.0,0.3624009300839553,211.34618415050105,211.34618415050105,,211.34618415050105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.346184150501,990.0,965.0567309207526,24.943269079247507,0.13023945714916105,0.012269236830100142,989.8574913060208,0.3165516627803644,0.0,0.0,0.0,24.48420872248791,0.0,0.0,0.0,,0.9376854871538818,0.0,0.0,0.0,47.583663533097756,0.0,0.0,0.0,0.9691173835661456,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.6319902624358,0.0,0.0,0.0,46.6319902624358,0.14068485238231498,6.129183490902097e-05,350.2192051008483,323.62655383883583,0.3707977561685476,0.3426425457320226,24.550255015962545,24.32104080893231,965.1510960255042,965.0181327691942,50.69591135344001,44.9603360465307,7834.174364089214,7,0.25906661256908775,1958-10-15
1958,4,341.20882228413336,0.7228571428571428,5.895825053296976,0.016974529410323815,44.0,7.0,6.0,3.0,60.0,120.0,0.3519623390721664,221.20882228413333,221.20882228413333,,221.20882228413333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,278.20882228413336,990.0,965.1060441114206,24.89395588857935,0.13372028815288473,0.014241764456826627,989.8520379473903,0.3468205528295088,0.0,0.0,0.0,24.39917328314011,0.0,0.0,0.0,,0.9400502795221856,0.0,0.0,0.0,49.755499132201045,0.0,0.0,0.0,1.0133502878248684,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.76038914955702,0.0,0.0,0.0,48.76038914955702,0.1428499402750963,6.123295855205618e-05,360.34880084276085,325.6607962357874,0.368481565441843,0.3330106822038859,24.53308821128621,24.23111098027948,965.2017440042138,965.028303981179,52.83002448566768,45.40497508725591,8191.74537712558,7,0.27089105083087234,1958-10-22
1958,5,375.6638603391425,0.6822857142857144,2.926877359491503,0.007827633752390071,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31042651878622335,259.09243176771395,259.09243176771395,,259.09243176771395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,314.9495746248568,990.0,965.2783193016957,24.721680698304322,0.14668723960288438,0.021818486353542714,989.8314942740435,0.47519490676069653,0.0,0.0,0.0,24.077980065587216,0.0,0.0,0.0,,0.9459932892304826,0.0,0.0,0.0,57.8741543401468,0.0,0.0,0.0,1.178699681062053,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.71667125334386,0.0,0.0,0.0,56.71667125334386,0.15095353179771795,6.0809269559164324e-05,380.8369423592014,370.3647452958713,0.3240049208899088,0.299340708109342,24.14069451320871,24.019686252244966,965.304184711796,965.2518237264792,58.31263165681556,54.904263406776245,9528.400770561768,7,0.3150926180741325,1958-10-29
1958,6,393.5798382297207,0.6602857142857143,3.152205012140842,0.00795845016927797,42.0,7.0,6.0,3.0,56.0,114.0,0.28982569306173195,279.5798382297207,279.5798382297207,,197.37598925405695,82.20384897566373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,334.5798382297207,990.0,965.3672772531247,24.632722746875174,0.15361536869382916,0.025915967645944085,989.8204686636602,0.3026599634372282,0.08370891778798359,0.0,0.0,24.1505314470982,13.864001002199915,0.0,0.0,,0.9280126722452168,0.522295001111062,0.0,0.0,43.54191143220389,17.877683359225227,0.0,0.0,0.8868006401670853,0.3641076040575403,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.492296369967555,17.34135285844847,0.0,0.0,59.833649228416014,0.1520488496918643,5.948251798871132e-05,402.90237744418727,380.8369423592014,0.299340708109342,0.2829469528652559,24.284321487112567,23.966340609798067,965.4130606984988,965.304184711796,60.94510123460897,58.31263165681556,10052.053070373891,7,0.332409162380089,1958-11-05
1958,7,400.8642528224201,0.6518571428571429,1.358749747844789,0.0033925450671766855,42.0,7.0,6.0,3.0,56.0,114.0,0.28439536641244717,286.8642528224201,286.8642528224201,,143.43212641121005,143.43212641121005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,341.8642528224201,990.0,965.4034920134137,24.596507986586257,0.1561862646158625,0.027372850564483988,989.8164408848196,0.14563289535064425,0.14563289535064425,0.0,0.0,24.26731597605526,24.26731597605526,0.0,0.0,,0.9138209431664773,0.9138209431664773,0.0,0.0,31.193763908821126,31.193763908821126,0.0,0.0,0.635310873906744,0.635310873906744,0.0,0.0,0.97,0.97,0.96,0.96,30.257950991556495,30.257950991556495,0.0,0.0,60.51590198311299,0.15096151965719362,5.859905723128543e-05,402.90237744418727,398.1467533267305,0.2863265844753689,0.2829469528652559,24.284321487112567,24.25456184276228,965.4130606984988,965.3907337666336,60.94510123460897,59.94363631445167,10166.671533162982,7,0.33619945546173885,1958-11-12
1958,8,419.3041556820208,0.63,4.579518226759343,0.010894045154112313,42.0,7.0,6.0,3.0,56.0,114.0,0.27197574328443064,305.3041556820208,305.3041556820208,,152.6520778410104,152.6520778410104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,360.3041556820208,990.0,965.4868687005691,24.513131299430906,0.1626942784666873,0.031060831136404128,989.8062448903968,0.16502070401366212,0.16502070401366212,0.0,0.0,24.15435548581414,24.15435548581414,0.0,0.0,,0.9175508562046056,0.9175508562046056,0.0,0.0,33.17893033671379,33.17893033671379,0.0,0.0,0.6757419620511973,0.6757419620511973,0.0,0.0,0.97,0.97,0.96,0.96,32.183562426612376,32.183562426612376,0.0,0.0,64.36712485322475,0.15348980789616432,5.856418118010457e-05,426.6328809909446,402.90237744418727,0.2829469528652559,0.2672086589650826,24.25456184276228,24.109422148427317,965.5198479644592,965.4130606984988,65.89432727902988,60.94510123460897,10813.676975341757,7,0.3575951380734708,1958-11-19
1958,9,460.7082220457863,0.5845714285714285,10.1706321903968,0.02183315826756844,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.254887571517426,343.2796506172148,343.2796506172148,,171.6398253086074,171.6398253086074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,399.13679347435766,990.0,965.673186999206,24.326813000794004,0.1763995211971288,0.038655930123442914,989.7849445486794,0.2088073026783744,0.2088073026783744,0.0,0.0,23.902950246795086,23.902950246795086,0.0,0.0,,0.9247109639139708,0.9247109639139708,0.0,0.0,37.20277685561478,37.20277685561478,0.0,0.0,0.757694029645922,0.757694029645922,0.0,0.0,0.97,0.97,0.96,0.96,36.08669354994633,36.08669354994633,0.0,0.0,72.17338709989266,0.15666983976001525,5.840634868771028e-05,489.3436243127323,435.49688511870175,0.2617699549537018,0.2464518141806034,24.05473402696172,23.737534689559293,965.8020463094072,965.559735983034,76.1572152889197,67.7379329593584,12125.129032781966,7,0.4009632616660703,1958-11-26
1958,10,548.9861997017058,0.5168571428571429,11.128931083795587,0.02076364345628347,44.0,8.0,6.0,4.0,64.0,126.0,0.22965513155989845,422.98619970170574,422.98619970170574,,211.49309985085287,211.49309985085287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,480.98619970170574,990.0,966.0704378986576,23.92956210134235,0.20528671618210823,0.05459723994034109,989.7401160438776,0.31678574339456356,0.31678574339456356,0.0,0.0,23.35289240182534,23.35289240182534,0.0,0.0,,0.9367198760341198,0.9367198760341198,0.0,0.0,45.36854092941061,45.36854092941061,0.0,0.0,0.924002870252762,0.924002870252762,0.0,0.0,0.9795786053939571,0.9795786053939571,0.96,0.96,44.443159003005285,44.443159003005285,0.0,0.0,88.88631800601057,0.1618848845631657,5.837438514802154e-05,563.9275439778775,523.0192327708844,0.2409089228563722,0.223432959332348,23.522060512218097,23.254972145418343,966.1376739479005,965.953586547469,91.8560191212002,83.52151129906012,14932.901425009777,7,0.4938128778111699,1958-12-03
1958,11,637.0031971120771,0.4662857142857143,15.604316121475124,0.024779295808635998,44.0,8.0,6.0,4.0,64.0,126.0,0.19845968163264835,511.00319711207715,511.00319711207715,,255.5015985560386,255.5015985560386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,569.0031971120771,990.0,966.4461313131012,23.55386868689886,0.2498801344426413,0.07684956527997973,989.6732703002774,0.4640683830024375,0.4640683830024375,0.0,0.0,22.763070604173834,22.763070604173834,0.0,0.0,,0.9434974758574345,0.9434974758574345,0.0,0.0,53.780412027421235,53.780412027421235,0.0,0.0,1.0953240738782328,1.0953240738782328,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.70480378687281,52.70480378687281,0.0,0.0,105.40960757374562,0.16542371391962707,5.733572730658316e-05,673.1577568282033,577.9502839498093,0.2180118316386919,0.187177520754851,23.161272762850707,22.518664984586337,966.5926310273128,966.200776277774,111.88170675885266,94.56722131961932,17708.814072389265,7,0.5856089309652535,1958-12-10
1958,12,698.1893559933989,0.4387142857142858,5.56084921679139,0.007944147531648,44.0,8.0,6.0,4.0,64.0,126.0,0.18050830253721736,572.1893559933989,572.1893559933989,,190.72978533113294,190.72978533113294,190.72978533113294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.1893559933989,990.0,966.6927574239735,23.307242576026415,0.2846516259939281,0.09887574239735951,989.6164726316086,0.2574673795543479,0.2574673795543479,0.2574673795543479,0.0,22.666247828080724,22.666247828080724,22.666247828080724,0.0,,0.9300132249735614,0.9300132249735614,0.9300132249735614,0.0,39.42863208653284,39.42863208653284,39.42863208653284,0.0,0.8030271300719519,0.8030271300719519,0.8030271300719519,0.0,0.9707978093134474,0.9707978093134474,0.9707978093134474,0.96,38.277629957846294,38.277629957846294,38.277629957846294,0.0,114.83288987353889,0.16446655657465548,5.574834756849442e-05,712.0837013457431,682.3088631722309,0.1846671013684232,0.176945490764466,22.759353578386595,22.58467261385866,966.7483348053828,966.6292354526888,117.52850344945378,111.82890506332316,19291.925498754536,7,0.6379604992974384,1958-12-17
1958,13,853.1896656652456,0.37871428571428567,56.28932458523957,0.06245073465740901,44.0,8.0,6.0,4.0,64.0,126.0,0.14969320984942222,727.1896656652456,727.1896656652456,,232.01942812814872,232.01942812814872,232.01942812814872,31.13138128079954,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,785.1896656652456,990.0,967.3127586626608,22.68724133733906,0.38933901614726374,0.1644778892891641,989.4461830945636,0.38602402841881306,0.38602402841881306,0.38602402841881306,0.0479989400591483,21.747400403483823,21.747400403483823,21.747400403483823,3.0028552720582313,,0.9382286620254804,0.9382286620254804,0.9382286620254804,0.13369937444625146,46.340881310369106,46.340881310369106,46.340881310369106,6.0061606788160775,0.9438061366673952,0.9438061366673952,0.9438061366673952,0.12232506474167162,0.9777886152195798,0.9777886152195798,0.9777886152195798,0.962232506474167,45.32062117747322,45.32062117747322,45.32062117747322,5.85977579986585,141.8216393322855,0.16627710255761316,5.4344724824059056e-05,997.6786758623872,739.6475434553279,0.1703514073897684,0.1262931673778497,22.42309299938591,21.01998690440762,967.8907147034496,966.8585901738212,164.0737223962438,122.99276605921806,23826.035407823965,7,0.7878979962904751,1958-12-24
1958,14,915.1956011845484,0.3552857142857143,10.578749736831858,0.011544715757105915,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.16013140732114176,768.6241726131199,768.6241726131199,,256.2080575377066,256.2080575377066,256.2080575377066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,831.767029755977,990.0,967.5607824047381,22.43921759526183,0.41637238469681387,0.1743120863065599,989.4093155289967,0.4644132640264987,0.4644132640264987,0.4644132640264987,0.0,21.384119860231987,21.384119860231987,21.384119860231987,0.0,,0.9423810098460849,0.9423810098460849,0.9423810098460849,0.0,50.633744909191996,50.633744909191996,50.633744909191996,0.0,1.0312371671933196,1.0312371671933196,1.0312371671933196,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.62107001100815,49.62107001100815,49.62107001100815,0.0,148.86321003302444,0.1626648187453427,5.379972036070169e-05,924.6839937244496,905.4211927358452,0.1656687530659139,0.1390082260410387,21.456995707873467,21.329506055199538,967.5987359748976,967.5216847709434,151.26897451035418,146.76449225312462,25009.01928554811,7,0.8270178335168026,1958-12-31
1958,15,859.6077773223066,0.375,12.528072882323206,0.0147165281507753,49.0,8.0,7.0,5.0,81.0,150.0,0.17470720624782063,709.6077773223066,709.6077773223066,,236.5359257741022,236.5359257741022,236.5359257741022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,773.6077773223066,990.0,967.3384311092892,22.661568890710814,0.3695948903162681,0.1464315358920762,989.4839735737917,0.3964985378715988,0.3964985378715988,0.3964985378715988,0.0,21.749043926630858,21.749043926630858,21.749043926630858,0.0,,0.9402588762496081,0.9402588762496081,0.9402588762496081,0.0,47.422854733430206,47.422854733430206,47.422854733430206,0.0,0.9658422552633443,0.9658422552633443,0.9658422552633443,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.47439763876161,46.47439763876161,46.47439763876161,0.0,139.42319291628482,0.16219309598910026,5.45939330268586e-05,905.4211927358452,817.7246825595828,0.1834358228376827,0.1656687530659139,22.00594554505286,21.456995707873467,967.5216847709434,967.1708987302384,146.76449225312462,132.47931070055455,23423.096409935846,7,0.77457329397936,1959-01-07
1958,16,820.3701316056997,0.38971428571428574,4.626930302663205,0.005592938113508657,49.0,8.0,7.0,5.0,81.0,150.0,0.18285353222330933,670.3701316056997,670.3701316056997,,223.45671053523324,223.45671053523324,223.45671053523324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,734.3701316056997,990.0,967.1814805264229,22.818519473577258,0.3438565348367267,0.13111103948170988,989.5250324256815,0.35329099895761035,0.35329099895761035,0.35329099895761035,0.0,21.990260900301216,21.990260900301216,21.990260900301216,0.0,,0.9382550075678084,0.9382550075678084,0.9382550075678084,0.0,45.214582144841344,45.214582144841344,45.214582144841344,0.0,0.9208672534590905,0.9208672534590905,0.9208672534590905,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.310290501944515,44.310290501944515,44.310290501944515,0.0,132.93087150583355,0.16203725167108018,5.508245493639356e-05,834.6935677067364,817.7246825595828,0.1834358228376827,0.1797066681753817,22.00594554505286,21.90531682700206,967.2387742708268,967.1708987302384,135.37252205609067,132.47931070055455,22332.38641298004,7,0.7385048416990754,1959-01-14
1958,17,837.2937546816919,0.38185714285714284,3.973371647108528,0.004735528306183785,46.0,7.0,6.0,4.0,76.0,139.0,0.16603066508465375,698.2937546816919,698.2937546816919,,232.76458489389728,232.76458489389728,232.76458489389728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,757.2937546816919,990.0,967.2491750187266,22.75082498127329,0.35688380408658754,0.14007960180211856,989.5030365941112,0.38331915132428246,0.38331915132428246,0.38331915132428246,0.0,21.870542424060293,21.870542424060293,21.870542424060293,0.0,,0.9398906769408297,0.9398906769408297,0.9398906769408297,0.0,46.92245473059294,46.92245473059294,46.92245473059294,0.0,0.9556508091770455,0.9556508091770455,0.9556508091770455,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.98400563598108,45.98400563598108,45.98400563598108,0.0,137.95201690794323,0.16475906757259984,5.487804371854278e-05,847.0875422650073,819.2739407352476,0.1696624206980831,0.1640916588483065,21.97841803717526,21.811098495346503,967.28835016906,967.177095762941,139.58642102702223,134.9223538111858,23175.938840534465,7,0.766400093933018,1959-01-21
1958,18,882.0553602444305,0.36642857142857144,8.333378638691135,0.009302461415982372,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16862498284117097,733.1982173872876,733.1982173872876,,244.3994057957625,244.3994057957625,244.3994057957625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,794.3410745301447,990.0,967.4282214409777,22.57177855902231,0.3838146511454635,0.15659910869364377,989.4595862401609,0.4228421586532768,0.4228421586532768,0.4228421586532768,0.0,21.60852264052992,21.60852264052992,21.60852264052992,0.0,,0.9413712161283739,0.9413712161283739,0.9413712161283739,0.0,48.746935354914456,48.746935354914456,48.746935354914456,0.0,0.9928092740308444,0.9928092740308444,0.9928092740308444,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.77199664781616,47.77199664781616,47.77199664781616,0.0,143.3159899434485,0.16253904076403436,5.430576002505671e-05,905.4211927358452,847.0875422650073,0.178922253311187,0.1535197111744135,21.811098495346503,21.432904919937418,967.5216847709434,967.28835016906,148.77849316110704,139.58642102702223,24077.086310499348,7,0.7961999441302694,1959-01-28
1958,19,932.2564306641347,0.3498571428571428,10.193678896271422,0.010733191244634942,49.0,8.0,7.0,5.0,93.0,162.0,0.17389712610460964,770.2564306641347,770.2564306641347,,256.75214355471155,256.75214355471155,256.75214355471155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,834.2564306641347,990.0,967.6290257226565,22.37097427734349,0.41865022034692595,0.17576151297534212,989.4055882666778,0.4668178149625572,0.4668178149625572,0.4668178149625572,0.0,21.309744729058647,21.309744729058647,21.309744729058647,0.0,,0.942233470673229,0.942233470673229,0.942233470673229,0.0,50.54534808075281,50.54534808075281,50.54534808075281,0.0,1.0294368244552508,1.0294368244552508,1.0294368244552508,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.534441119137746,49.534441119137746,49.534441119137746,0.0,148.60332335741325,0.15941020968389877,5.360408619061365e-05,976.7769450097452,905.4211927358452,0.178922253311187,0.1658515803711805,21.488084294751232,21.009937232245093,967.8071077800388,967.5216847709434,155.06392202838367,144.59684055053373,24965.358324045425,7,0.8255740186522957,1959-02-04
1958,20,1055.6148273482272,0.31714285714285717,14.751962113011084,0.014179449601870729,49.0,8.0,7.0,5.0,93.0,162.0,0.15359077251597197,893.6148273482274,893.6148273482274,,223.40370683705683,223.40370683705683,223.40370683705683,223.40370683705683,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,957.6148273482274,990.0,968.0745052136082,21.92549478639184,0.5315248291682281,0.2648918618785819,989.2035833089532,0.3534645127872289,0.3534645127872289,0.3534645127872289,0.3534645127872289,20.77561358255778,20.77561358255778,20.77561358255778,20.77561358255778,,0.9365560218847555,0.9365560218847555,0.9365560218847555,0.9365560218847555,42.620095296563136,42.620095296563136,42.620095296563136,42.620095296563136,0.8680263807854,0.8680263807854,0.8680263807854,0.8680263807854,0.9768026380785398,0.9768026380785398,0.9768026380785398,0.9768026380785398,41.63408112533357,41.63408112533357,41.63408112533357,41.63408112533357,166.5363245013343,0.15775817518696394,5.177485559463376e-05,1080.0406798008228,997.6786758623872,0.1623769294858068,0.14999435024047,21.103406065620547,20.637513470694696,968.1515564222312,967.8907147034496,170.48881141409228,157.058357607687,27978.10251622416,7,0.9252018027851905,1959-02-11
1958,21,1090.7855521921363,0.3037142857142857,3.9530199470164655,0.0036005317219973284,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.1354881033968573,943.0712664778506,943.0712664778506,,235.76781661946265,235.76781661946265,235.76781661946265,235.76781661946265,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1001.9284093349935,990.0,968.1853260211753,21.81467397882472,0.5720723586974596,0.3044570131822804,989.1234706281203,0.3933678786556287,0.3933678786556287,0.3933678786556287,0.3933678786556287,20.54477672828939,20.54477672828939,20.54477672828939,20.54477672828939,,0.9384230051937139,0.9384230051937139,0.9384230051937139,0.9384230051937139,44.575808023193645,44.575808023193645,44.575808023193645,44.575808023193645,0.9078575972137198,0.9078575972137198,0.9078575972137198,0.9078575972137198,0.979572754176797,0.979572754176797,0.979572754176797,0.979572754176797,43.66563940726018,43.66563940726018,43.66563940726018,43.66563940726018,174.66255762904072,0.16011566532901209,5.14483423562596e-05,1107.711819429938,1080.0406798008228,0.14999435024047,0.1236783769902395,20.637513470694696,20.424461016642866,968.2385228610656,968.1515564222312,178.9929125971776,170.48881141409228,29343.309681678842,7,0.9703475423835596,1959-02-18
1958,22,1125.1869803440393,0.29328571428571426,8.424518323662856,0.007354348754327901,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.13901326448344206,968.4726946297536,968.4726946297536,,242.1181736574384,242.1181736574384,242.1181736574384,242.1181736574384,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,1028.6155517726108,990.0,968.2934447953669,21.70655520463304,0.5979814685169502,0.3247781557038029,989.0772403757792,0.4147417632879898,0.4147417632879898,0.4147417632879898,0.4147417632879898,20.369053817124332,20.369053817124332,20.369053817124332,20.369053817124332,,0.939139910528204,0.939139910528204,0.939139910528204,0.939139910528204,45.42128067868373,45.42128067868373,45.42128067868373,45.42128067868373,0.9250769995658601,0.9250769995658601,0.9250769995658601,0.9250769995658601,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.51285506511005,44.51285506511005,44.51285506511005,44.51285506511005,178.0514202604402,0.1583014386520434,5.10697036545919e-05,1166.683447695578,1107.711819429938,0.1622733568683279,0.1226459749829454,20.424461016642866,20.18516258370077,968.423862264186,968.2385228610656,180.2865361058024,173.93513199581932,29912.63860375396,7,0.9891745570024457,1959-02-25
1958,23,1304.3031368580544,0.25857142857142856,42.81244121170065,0.03189378836461726,49.0,9.0,9.0,9.0,107.0,183.0,0.14115046087411529,1121.3031368580544,1063.6584210117685,,265.9146052529421,265.9146052529421,265.9146052529421,265.9146052529421,57.644715846286054,15.434923915125776,2.8323827265563457,2.8349860252271832,2.8349860252271832,33.70743715414957,64.43492391512578,11.832382726556345,11.834986025227183,11.834986025227183,140.70743715414957,1151.7607136786776,990.0,968.8585719885631,21.14142801143701,0.7755099069611806,0.43277390288719525,988.7917161901516,0.5009763976242224,0.5009763976242224,0.5009763976242224,0.5009763976242224,19.432167803964422,19.432167803964422,19.432167803964422,19.432167803964422,,0.9381165381278544,0.9381165381278544,0.9381165381278544,0.9381165381278544,47.49228316358626,47.49228316358626,47.49228316358626,47.49228316358626,0.9672562762441194,0.9672562762441194,0.9672562762441194,0.9672562762441194,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.542437500314534,46.542437500314534,46.542437500314534,46.542437500314534,186.16975000125814,0.14348042817559445,4.866929124793012e-05,1466.3705361774826,1182.7486219934508,0.1547243400643871,0.1247979248662771,20.08422003473061,18.70585304575797,969.3759663476504,968.4743528119794,191.3451000505474,181.2869312373031,31276.518000211367,7,1.0342763888958786,1959-03-04
1958,24,2060.792115287048,0.16999999999999998,172.14773656398688,0.08201312161079137,49.0,9.0,9.0,9.0,107.0,183.0,0.09176010515057072,1877.792115287048,1100.0,,275.0,275.0,275.0,275.0,777.7921152870482,50.99999999999999,8.999999999999998,15.657867944150889,38.25207124362532,663.8821760992721,100.0,18.0,24.65786794415089,47.25207124362532,770.8821760992721,1242.6578679441511,990.0,971.1381570391458,18.861842960854315,0.9254031761143857,0.48,988.5945968238856,0.5349,0.5349,0.5349,0.5349,16.92153978473996,16.92153978473996,16.92153978473996,16.92153978473996,,0.9277851552295422,0.9277851552295422,0.9277851552295422,0.9277851552295422,42.35698187225554,42.35698187225554,42.35698187225554,42.35698187225554,0.8626676552394204,0.8626676552394204,0.8626676552394204,0.8626676552394204,0.9756923875448511,0.9756923875448511,0.9756923875448511,0.9756923875448511,41.338374469761895,41.338374469761895,41.338374469761895,41.338374469761895,165.35349787904758,0.08396260176473712,4.17559338078403e-05,2671.4046921253907,1559.6365373841434,0.1173350300621525,0.0685032861323619,18.387726967683527,15.338178572006647,972.7206320154752,969.6772872746257,181.7869751058157,147.14006876725065,27779.387643679995,7,0.9186305437724865,1959-03-11
1958,25,3728.880813904495,0.05142857142857143,237.810071581606,0.06629309075410736,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.057742464733841634,3513.880813904495,1100.0,,275.0,275.0,275.0,275.0,2413.880813904495,45.285714285714285,7.857142857142859,14.285714285714286,68.71428571428571,2277.7379567616376,100.0,18.0,25.0,80.0,2405.880813904495,1243.0,990.0,975.07424093446,14.92575906554001,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.984569653021735,12.984569653021735,12.984569653021735,12.984569653021735,,0.8806415736137364,0.8806415736137364,0.8806415736137364,0.8806415736137364,30.892289104384595,30.892289104384595,30.892289104384595,30.892289104384595,0.6291708575231079,0.6291708575231079,0.6291708575231079,0.6291708575231079,0.97,0.97,0.97,0.97,29.96552043125306,29.96552043125306,29.96552043125306,29.96552043125306,119.86208172501223,0.03315030608251689,3.026820245581117e-05,4336.075193196632,2931.535401286021,0.0624246256482935,0.0527823087244186,14.710276860239668,11.763792983931914,976.2950176035498,973.348533727242,140.06536216103612,104.2298492522627,20136.829729802055,7,0.6659004540278457,1959-03-18
1958,26,4347.468197194845,0.02885714285714286,59.62619735774582,0.014005637400053771,59.0,11.0,12.0,13.0,144.0,239.0,0.0550110699006695,4108.468197194844,1100.0,,275.0,275.0,275.0,275.0,3008.468197194845,41.0,7.0,13.0,67.0,2880.468197194845,100.0,18.0,25.0,80.0,3024.468197194845,1243.0,990.0,976.3158668008665,13.684133199133482,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.742943786615204,11.742943786615204,11.742943786615204,11.742943786615204,,0.843969896681846,0.843969896681846,0.843969896681846,0.843969896681846,26.734982236835386,26.734982236835386,26.734982236835386,26.734982236835386,0.5445006565546922,0.5445006565546922,0.5445006565546922,0.5445006565546922,0.97,0.97,0.97,0.97,25.93293276973032,25.93293276973032,25.93293276973032,25.93293276973032,103.73173107892129,0.023895789694391316,2.6194881585586186e-05,4432.218100140775,4110.977625580697,0.0581370228124848,0.0539233391949752,12.175721532669051,11.587851464224164,976.4709591232576,975.8830890548128,110.53976024640532,101.13540137819152,17426.93082125878,7,0.5762873948828962,1959-03-25
1958,27,3894.6756681537663,0.04114285714285714,67.36149769180474,0.017594147164714528,70.0,14.0,18.0,25.0,168.0,295.0,0.07584767097940424,3599.6756681537663,1100.0,,275.0,275.0,275.0,275.0,2499.6756681537663,30.0,4.000000000000006,7.0,55.0,2403.6756681537663,100.0,18.0,25.0,80.0,2571.6756681537663,1243.0,990.0,975.4521423683102,14.547857631689826,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.606668219171551,12.606668219171551,12.606668219171551,12.606668219171551,,0.8769919654991911,0.8769919654991911,0.8769919654991911,0.8769919654991911,29.822283625170364,29.822283625170364,29.822283625170364,29.822283625170364,0.6073784852376856,0.6073784852376856,0.6073784852376856,0.6073784852376856,0.97,0.97,0.97,0.97,28.92761511641525,28.92761511641525,28.92761511641525,28.92761511641525,115.710460465661,0.029784508776552886,2.9219813248904294e-05,4076.122635680716,3639.447141738064,0.0810562672052214,0.0723726998343205,13.142839263322564,12.239506164186077,975.8193044232956,974.9159713241592,122.13999162395922,111.29909684112717,19439.35735823105,7,0.6428358914758945,1959-04-01
1958,28,3416.978509492076,0.061714285714285715,58.791770462671984,0.01734231103698053,70.0,14.0,18.0,25.0,168.0,295.0,0.08640577707709156,3121.978509492076,1100.0,,275.0,275.0,275.0,275.0,2021.9785094920758,30.0,4.0,6.999999999999996,55.0,1925.9785094920758,100.0,18.0,25.0,80.0,2093.978509492076,1243.0,990.0,974.4445496986856,15.55545030131444,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.614260888796165,13.614260888796165,13.614260888796165,13.614260888796165,,0.8957455466463509,0.8957455466463509,0.8957455466463509,0.8957455466463509,32.890820086285295,32.890820086285295,32.890820086285295,32.890820086285295,0.6698741361768897,0.6698741361768897,0.6698741361768897,0.6698741361768897,0.97,0.97,0.97,0.97,31.904095483696732,31.904095483696732,31.904095483696732,31.904095483696732,127.61638193478693,0.03739968574813152,3.2226359074441146e-05,3537.052200710891,3227.9047484993603,0.0913905530010277,0.0834027838041829,14.014917191852184,13.359819019308697,974.698991568173,974.0438933956297,132.30839982589617,124.64860518013762,21439.552165044202,7,0.7089798996377051,1959-04-08
1958,29,2963.5488032268304,0.08928571428571427,60.72791248651499,0.0203948389901713,67.71428571428571,13.857142857142858,17.428571428571427,24.142857142857142,160.71428571428572,283.85714285714283,0.09569663324479678,2679.6916603696877,1100.0,,275.0,275.0,275.0,275.0,1579.6916603696877,32.285714285714285,4.142857142857143,7.571428571428571,55.857142857142854,1479.8345175125448,100.0,18.0,25.0,80.0,1640.5488032268306,1243.0,990.0,973.4258074560648,16.574192543935233,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.633003131416958,14.633003131416958,14.633003131416958,14.633003131416958,,0.9090651852418045,0.9090651852418045,0.9090651852418045,0.9090651852418045,35.877664501021684,35.877664501021684,35.877664501021684,35.877664501021684,0.7307059979841483,0.7307059979841483,0.7307059979841483,0.7307059979841483,0.97,0.97,0.97,0.97,34.801334565991034,34.801334565991034,34.801334565991034,34.801334565991034,139.20533826396414,0.04706877114646504,3.5152863197970735e-05,3139.322872631896,2802.809361093756,0.1026782525331155,0.077422318839166,15.020994888289913,14.208720894921946,973.8500896925598,973.0378156991918,143.56634606748196,134.45901186847416,23386.49682834597,7,0.7733629903553562,1959-04-15
1958,30,2597.054578591561,0.1167142857142857,47.90940912911966,0.018382567705157556,54.0,13.0,14.0,19.0,117.0,217.0,0.08366084122224708,2380.054578591561,1100.0,,275.0,275.0,275.0,275.0,1280.0545785915613,46.0,5.0,11.0,61.0,1157.0545785915608,100.0,18.0,25.0,80.0,1274.0545785915608,1243.0,990.0,972.5411662241866,17.458833775813464,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.517644363295185,15.517644363295185,15.517644363295185,15.517644363295185,,0.9186679124690939,0.9186679124690939,0.9186679124690939,0.9186679124690939,38.44782007733441,38.44782007733441,38.44782007733441,38.44782007733441,0.7830513254039594,0.7830513254039594,0.7830513254039594,0.7830513254039594,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,37.295345029845635,37.295345029845635,37.295345029845635,37.295345029845635,149.18138011938254,0.05754882809945766,3.767206568671277e-05,2742.499149867776,2467.4434971899177,0.0879452762533908,0.0791249105803596,15.830498697712976,15.166571260214702,972.892239327267,972.2283118897687,152.7583430301477,145.20377747235835,25062.47186005627,7,0.8287854451076809,1959-04-22
1958,31,2323.7278719890087,0.1407142857142857,33.66492971941826,0.014453664610346514,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11184353929295827,2064.585014846152,1100.0,,275.0,275.0,275.0,275.0,964.5850148461517,45.285714285714285,5.0,11.714285714285714,57.710276460742435,844.8747383854094,100.0,18.0,25.0,75.281705032171,1005.4461669568379,1243.0,990.0,971.881412104801,18.11858789519894,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.177398482680662,16.177398482680662,16.177398482680662,16.177398482680662,,0.9246373282948451,0.9246373282948451,0.9246373282948451,0.9246373282948451,40.34177250401975,40.34177250401975,40.34177250401975,40.34177250401975,0.821624694582887,0.821624694582887,0.821624694582887,0.821624694582887,0.9721624694582888,0.9721624694582888,0.9721624694582888,0.9721624694582888,39.21908602897597,39.21908602897597,39.21908602897597,39.21908602897597,156.8763441159039,0.06757578427226578,3.961523841310704e-05,2423.365591149523,2231.78898915399,0.1236676053790479,0.089544887817387,16.399319924006583,15.936893643327714,972.121916944154,971.6594906634753,159.4261835315652,154.07526752640155,26355.22581147185,7,0.8715352450883548,1959-04-29
1958,32,2112.256038764807,0.16471428571428573,30.279088579703025,0.014384111450462629,55.0,13.0,13.0,17.0,178.0,276.0,0.13076620848128725,1836.2560387648066,1100.0,,275.0,275.0,275.0,275.0,736.2560387648066,45.0,5.0,12.0,45.349103836962726,628.906934927844,100.0,18.0,25.0,62.349103836962726,806.906934927844,1243.0,990.0,971.3709628521909,18.629037147809072,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.687847735290795,16.687847735290795,16.687847735290795,16.687847735290795,,0.9272304817217482,0.9272304817217482,0.9272304817217482,0.9272304817217482,41.73132753242847,41.73132753242847,41.73132753242847,41.73132753242847,0.8499252043264455,0.8499252043264455,0.8499252043264455,0.8499252043264455,0.9749925204326445,0.9749925204326445,0.9749925204326445,0.9749925204326445,40.688032831807796,40.688032831807796,40.688032831807796,40.688032831807796,162.75213132723118,0.07713182551974214,4.109902306243212e-05,2195.2181702718217,2019.8353690960687,0.1366447999786821,0.12572782229013,16.910932110353308,16.4875943144118,971.57121627307,971.1478784771284,165.3329515912392,160.44096432257226,27342.35806297484,7,0.9041785073735066,1959-05-06
1958,33,1895.1577675193764,0.18685714285714286,30.291622386923535,0.015994911719385257,55.0,13.0,13.0,17.0,178.0,276.0,0.1457949751559333,1619.1577675193764,1100.0,,275.0,275.0,275.0,275.0,519.1577675193764,45.0,5.0,12.0,31.977108868947106,425.18065865042934,100.0,18.0,25.0,48.9771088689471,603.1806586504293,1243.0,990.0,970.7607895657623,19.239210434237766,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.298021021719485,17.298021021719485,17.298021021719485,17.298021021719485,,0.9303164741095203,0.9303164741095203,0.9303164741095203,0.9303164741095203,43.40145079548169,43.40145079548169,43.40145079548169,43.40145079548169,0.8839399347348612,0.8839399347348612,0.8839399347348612,0.8839399347348612,0.9783939934734861,0.9783939934734861,0.9783939934734861,0.9783939934734861,42.464354617566904,42.464354617566904,42.464354617566904,42.464354617566904,169.85741847026762,0.08976753831658336,4.2893287492491826e-05,2004.1930578689712,1807.794012387604,0.1526722613908202,0.1377112843078434,17.579783778229505,16.948689413315257,971.1101211741664,970.4790268092522,173.16645589993016,165.77131307422968,28536.046303004958,7,0.94365232483482,1959-05-13
1958,34,1662.3460313076062,0.2112857142857143,35.4510678576372,0.021349746893975015,55.0,13.0,13.0,17.0,178.0,276.0,0.16625160817242265,1386.3460313076062,1100.0,,275.0,275.0,275.0,275.0,286.34603130760604,43.79917678888607,5.0,11.378379694954122,17.637255551555445,208.53121927221036,98.79917678888606,18.0,24.378379694954123,34.63725555155544,386.53121927221036,1241.1775564838401,990.0,970.0091179473014,19.990882052698502,0.9215686745444598,0.48,988.5984313254555,0.5349,0.5349,0.5349,0.5349,18.054413378154056,18.054413378154056,18.054413378154056,18.054413378154056,,0.933973540899652,0.933973540899652,0.933973540899652,0.933973540899652,45.47716682718057,45.47716682718057,45.47716682718057,45.47716682718057,0.9262152103295431,0.9262152103295431,0.9262152103295431,0.9262152103295431,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.56762349063696,44.56762349063696,44.56762349063696,44.56762349063696,178.27049396254782,0.10743068519925923,4.50178015056939e-05,1751.5174261192883,1559.6365373841434,0.1769643076347219,0.1575776500331563,18.411975841070664,17.761600441557896,970.2972101459238,969.6772872746257,182.041575511238,175.13767742921408,29949.442985708036,7,0.9903916331252658,1959-05-20
1958,35,1442.2632561938146,0.2382857142857143,29.1496181805111,0.020242123281791084,52.142857142857146,12.142857142857142,11.857142857142858,14.714285714285714,152.28571428571428,243.14285714285714,0.16772706158259684,1199.1203990509573,1100.0,,275.0,275.0,275.0,275.0,99.12039905095733,22.339113115902972,4.75113499127752,4.952434542189123,5.92165838020618,61.15605802138153,74.48197025876013,16.893992134134663,16.809577399331978,20.635944094491894,213.44177230709582,1208.1855397922268,990.0,969.2980812892416,20.70191871075844,0.8570180391994977,0.48,988.6629819608005,0.5349,0.5349,0.5349,0.5349,18.830000671558917,18.830000671558917,18.830000671558917,18.830000671558917,,0.9365339892253528,0.9365339892253528,0.9365339892253528,0.9365339892253528,47.56067251866725,47.56067251866725,47.56067251866725,47.56067251866725,0.9686491347997402,0.9686491347997402,0.9686491347997402,0.9686491347997402,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.60945906829391,46.60945906829391,46.60945906829391,46.60945906829391,186.4378362731756,0.1295099810837495,4.708026168514536e-05,1528.006983766956,1355.589210120566,0.1951707972451002,0.115651076780013,19.11967434684754,18.530611593630503,969.5750994860164,969.0180574480818,189.48856184866904,183.2877529673421,31321.556493893502,7,1.0357657570731977,1959-05-27
1958,36,1218.8826115700726,0.2725714285714286,31.902106910737626,0.026106083609440073,45.0,10.0,9.0,9.0,88.0,161.0,0.13245178864478846,1057.8826115700726,1044.036706096222,,261.0091765240555,261.0091765240555,261.0091765240555,261.0091765240555,13.845905473850605,3.869973579647684,0.8599941288105966,0.773994715929537,0.773994715929537,7.56794833353325,48.869973579647684,10.859994128810596,9.773994715929536,9.773994715929536,95.56794833353327,1113.5406685206096,990.0,968.5879167792201,21.41208322077976,0.718319978812932,0.40929954208613123,988.8723804791009,0.4827889412535586,0.4827889412535586,0.4827889412535586,0.4827889412535586,19.801674758627133,19.801674758627133,19.801674758627133,19.801674758627133,,0.9390409421541162,0.9390409421541162,0.9390409421541162,0.9390409421541162,47.55822208185403,47.55822208185403,47.55822208185403,47.55822208185403,0.9685992277363348,0.9685992277363348,0.9685992277363348,0.9685992277363348,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.60705764021696,46.60705764021696,46.60705764021696,46.60705764021696,186.42823056086783,0.15319108188800706,4.964251327587282e-05,1327.7083044595877,1132.2744617454025,0.1421916729905029,0.1212615748950453,20.336540497292148,19.224033213951536,968.9299403854444,968.3157197369142,192.0237378381964,178.29734793510002,31319.942734225795,7,1.0357123920048212,1959-06-03
1958,37,1088.4597791473645,0.30514285714285716,15.64932678650637,0.014705162613890401,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18690147546861316,885.4597791473645,885.4597791473645,,231.0402920992204,231.0402920992204,231.0402920992204,192.33890284970337,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,960.6026362902218,990.0,968.1780164487488,21.82198355125115,0.5342587149403013,0.2583678233178917,989.2073734617418,0.3799541023137833,0.3799541023137833,0.3799541023137833,0.3057953112392188,20.649402910679196,20.649402910679196,20.649402910679196,17.67227976194419,,0.9372450161536666,0.9372450161536666,0.9372450161536666,0.8026537242223715,43.86216575708835,43.86216575708835,43.86216575708835,36.4101271526336,0.8933231315089276,0.8933231315089276,0.8933231315089276,0.7415504511738004,0.9767021636122536,0.9767021636122536,0.9767021636122536,0.9738450207551107,42.84747177169404,42.84747177169404,42.84747177169404,35.54447393932839,164.08688925441052,0.1507130040844054,5.1494081608537594e-05,1125.7884692412713,1022.729174239858,0.2053329515666571,0.1430108802842033,20.85842867520744,20.37466627360305,968.295335189044,967.971434547611,177.4017706338284,153.3629544796787,27566.597394740966,7,0.9115938291911695,1959-06-10
1958,38,887.5303126075756,0.36614285714285716,31.29141105694374,0.03518114713753577,53.0,12.0,12.0,13.0,120.0,210.0,0.23769739321747377,677.5303126075756,677.5303126075756,,225.84343753585853,225.84343753585853,225.84343753585853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,754.5303126075756,990.0,967.4501212504302,22.549878749569725,0.3598439547897891,0.13623294704216699,989.5039230981681,0.36363338680789103,0.36363338680789103,0.36363338680789103,0.0,21.690168460929886,21.690168460929886,21.690168460929886,0.0,,0.9376517248868802,0.9376517248868802,0.9376517248868802,0.0,44.99176601764326,44.99176601764326,44.99176601764326,0.0,0.9163292467951782,0.9163292467951782,0.9163292467951782,0.0,0.97749844921061,0.97749844921061,0.97749844921061,0.96,43.989579612585594,43.989579612585594,43.989579612585594,0.0,131.96873883775677,0.14857761962409227,5.4151680371743005e-05,971.4321659369264,803.6892968412517,0.2612950064475975,0.2161756706887087,22.192989739965583,21.165418008188723,967.7857286637476,967.114757187365,145.88839902692058,116.98842557676332,22170.74812474314,7,0.7331596602097599,1959-06-17
1958,39,715.3602693149742,0.4308571428571429,20.535328032177567,0.028596318065590987,53.0,12.0,12.0,13.0,120.0,210.0,0.2942663746560556,505.3602693149742,505.3602693149742,,239.38379961285622,239.38379961285622,26.592670089261702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,582.3602693149742,990.0,966.7614410772597,23.23855892274014,0.25747082703953744,0.07457533973015715,989.6679538332303,0.41004105740617014,0.41004105740617014,0.035022216723150416,0.0,22.49647169856427,22.49647169856427,3.2000061144039185,0.0,,0.940548570169658,0.940548570169658,0.13257391705481877,0.0,49.687688420593965,49.687688420593965,5.421327225195976,0.0,1.0119692142687162,1.0119692142687162,0.1104139964398366,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,48.63972137993012,48.63972137993012,5.258687408440097,0.0,102.53813016830034,0.14327638610675233,5.640713182429478e-05,768.4460718744957,659.9420006160087,0.3182097817747317,0.2732787734703882,22.816257485767085,22.233355884305016,966.973784287498,966.539768002464,110.43243557724205,92.68588516217314,17226.405868274458,7,0.5696562787127797,1959-06-24
1958,40,609.3815766887338,0.47928571428571426,12.57855836794863,0.0207040862409276,50.0,10.0,9.0,9.0,108.0,186.0,0.3057471973570567,423.38157668873384,423.38157668873384,,211.69078834436692,211.69078834436692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,492.38157668873384,990.0,966.3343045627108,23.66569543728919,0.21048418122800208,0.054676315337746736,989.7348395034343,0.3181629532286086,0.3181629532286086,0.0,0.0,23.08237198749487,23.08237198749487,0.0,0.0,,0.9363236687184865,0.9363236687184865,0.0,0.0,44.8584005770997,44.8584005770997,0.0,0.0,0.913613046376776,0.913613046376776,0.0,0.0,0.9785120385583903,0.9785120385583903,0.96,0.96,43.89936761441226,43.89936761441226,0.0,0.0,87.79873522882453,0.14398057851735108,5.7609787264312745e-05,647.6489852382476,571.8920920403683,0.32523618107115,0.287192606241137,23.31981662626445,22.84208611267448,966.490595940953,966.1735144141816,95.3262865227732,80.04680018697955,14750.187518442519,7,0.4877707512712473,1959-07-01
1958,41,542.7583088584649,0.521,6.9818370384977015,0.0129240079780438,50.0,10.0,9.0,9.0,108.0,186.0,0.34302121453786405,356.7583088584649,356.7583088584649,,178.37915442923244,178.37915442923244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.7583088584649,990.0,966.042412389863,23.95758761013693,0.18579507995732644,0.041351661771692916,989.7728532582711,0.22564575362176148,0.22564575362176148,0.0,0.0,23.504795114786138,23.504795114786138,0.0,0.0,,0.9267721101123827,0.9267721101123827,0.0,0.0,38.10460243941156,38.10460243941156,0.0,0.0,0.7760611494788504,0.7760611494788504,0.0,0.0,0.9705565680835674,0.9705565680835674,0.96,0.96,36.983860527570606,36.983860527570606,0.0,0.0,73.96772105514121,0.13621622693273444,5.759436371324128e-05,563.9275439778775,523.0192327708844,0.3556274575498829,0.3298296066334661,23.62922817141441,23.370830549968133,966.1376739479005,965.953586547469,78.33373397673745,69.95062883015672,12426.577137263726,7,0.4109317836396735,1959-07-08
1958,42,498.8825122201087,0.5507142857142857,6.208019308798222,0.012490538080763586,50.0,10.0,9.0,9.0,108.0,186.0,0.3730544378182956,312.8825122201087,312.8825122201087,,156.44125611005435,156.44125611005435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,381.8825122201087,990.0,965.8449713049904,24.155028695009555,0.1703099499969088,0.03257650244402169,989.7971135475591,0.17344758320206147,0.17344758320206147,0.0,0.0,23.778694659366554,23.778694659366554,0.0,0.0,,0.9187345774378286,0.9187345774378286,0.0,0.0,33.516272670102055,33.516272670102055,0.0,0.0,0.6826124780061518,0.6826124780061518,0.0,0.0,0.97,0.97,0.96,0.96,32.51078448999899,32.51078448999899,0.0,0.0,65.02156897999798,0.1302901196569764,5.772745606461482e-05,516.7730027239134,479.5630976092969,0.387853028990849,0.3599259230253767,23.89725629056194,23.668222954775302,965.9254785122577,965.7580339392418,68.68617108121143,61.056695064181554,10923.62358863966,7,0.3612309387777666,1959-07-15
1958,43,465.9480225650365,0.5785714285714285,3.415420235272474,0.007338993423216743,50.0,10.0,9.0,9.0,108.0,186.0,0.399274742892387,279.9480225650365,279.9480225650365,,178.7536969081714,101.19432565686509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,348.9480225650365,990.0,965.6967661015426,24.30323389845736,0.15868634674492849,0.025989604513007254,989.815324048742,0.25043534506270465,0.10150937381508952,0.0,0.0,23.868122602136733,17.11377472785352,0.0,0.0,,0.9222570812556716,0.6518775986253483,0.0,0.0,38.71638607570428,21.7001163920327,0.0,0.0,0.7885211013381727,0.4419575639925194,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.72505719026986,21.04911290027172,0.0,0.0,58.77417009054158,0.12614218463535448,5.833546231356484e-05,477.3484869166725,455.65515596238953,0.4082034353526611,0.3896524344330199,24.000283671848884,23.624164517309385,965.748068191125,965.6504482018308,60.601248008190254,57.52687543741552,9874.060575210986,7,0.32652316716967544,1959-07-22
