WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1958,44,435.4420179007192,0.6107142857142858,4.146039281634988,0.009466426248811156,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38605991324958167,267.1563036150048,267.1563036150048,,227.40953813060267,39.74676548440217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,331.58487504357623,990.0,965.5594890805532,24.4405109194468,0.15255835326123485,0.023431260723000943,989.8240103860159,0.38817871816547406,0.03914013581184707,0.0,0.0,23.876342587297103,6.895024376418665,0.0,0.0,,0.9361030129471971,0.2604614750857618,0.0,0.0,49.962859039498774,8.57542733753203,0.0,0.0,1.0175735038594456,0.1746522879334426,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,48.87784758533348,8.31816451740607,0.0,0.0,57.196012102739545,0.13143557407112602,5.9491744858767354e-05,445.541354005931,426.6328809909446,0.4226954637730415,0.3559152896300331,24.146264458113244,23.74515008025412,965.6049360930268,965.5198479644592,58.762150209686745,54.91037563005979,9608.930033260243,7,0.31775562279299746,1959-07-29
1958,45,411.09639201727924,0.64,4.069446809173444,0.009945572231224387,47.0,8.0,6.0,5.0,89.0,155.0,0.3772044803775271,256.09639201727924,256.09639201727924,,256.09639201727924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.09639201727924,990.0,965.4498013893153,24.550198610684657,0.1474449180696016,0.021219278403455815,989.8313358035269,0.4644539069793322,0.0,0.0,0.0,23.917080507232264,0.0,0.0,0.0,,0.9455313707931327,0.0,0.0,0.0,56.79259682914125,0.0,0.0,0.0,1.1566720331800664,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.656744892558436,0.0,0.0,0.0,55.656744892558436,0.13535697468308766,6.037335158679549e-05,422.4698189706656,398.1467533267305,0.3893036894182649,0.3668901138965444,24.02953746246757,23.81789698180585,965.501114185368,965.3907337666336,57.94663925166044,53.02315794661983,9350.333141949817,7,0.30920413829199134,1959-08-05
1958,46,384.1547867138183,0.6714285714285715,3.004284640861296,0.007800023503577157,47.0,8.0,6.0,5.0,89.0,155.0,0.40356337213084886,229.1547867138183,229.1547867138183,,229.1547867138183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,290.1547867138183,990.0,965.3207739335691,24.679226066430942,0.13793638964548952,0.0158309573427636,989.8462326530117,0.3716851923346066,0.0,0.0,0.0,24.15377352710811,0.0,0.0,0.0,,0.9417293421076699,0.0,0.0,0.0,51.11741012075409,0.0,0.0,0.0,1.0410877825000833,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.095061918339006,0.0,0.0,0.0,50.095061918339006,0.13038739913890732,6.072568619542811e-05,391.8169121240828,377.11676084070143,0.4110132884427108,0.3955929292580247,24.215493762641334,24.08620664078357,965.3590845606204,965.2855838042036,51.70357681825895,48.6096941795361,8415.970402280953,7,0.2783058995463278,1959-08-12
1958,47,359.60388123492896,0.7002857142857143,4.642471015924132,0.012962746307245443,47.0,8.0,6.0,5.0,89.0,155.0,0.4313481579455027,204.60388123492902,204.60388123492902,,204.60388123492902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,265.603881234929,990.0,965.1980194061746,24.801980593825387,0.12927161336529816,0.011151905110658401,989.859576481524,0.2968483850931004,0.0,0.0,0.0,24.364708690256325,0.0,0.0,0.0,,0.9357611897278917,0.0,0.0,0.0,45.74711846955487,0.0,0.0,0.0,0.9317132071192437,0.0,0.0,0.0,0.9793355224207392,0.96,0.96,0.96,44.8037978791192,0.0,0.0,0.0,44.8037978791192,0.12452099538879065,6.082605243106761e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.4155383177362213,24.489569813952563,24.251073068955247,965.2650506269122,965.1230973186462,47.72851753768303,41.42348093398714,7527.038043692026,7,0.2489099882173289,1959-08-19
1958,48,334.6581663482458,0.7318571428571429,2.708381070492156,0.008134894892068043,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4470125953845511,184.94388063396008,184.94388063396008,,184.94388063396008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,244.37245206253147,990.0,965.0732908317412,24.926709168258803,0.12177838326648407,0.008603828009621471,989.869617788724,0.242651867140771,0.0,0.0,0.0,24.55367508984192,0.0,0.0,0.0,,0.929994563286615,0.0,0.0,0.0,41.42208087372814,0.0,0.0,0.0,0.8436269017052574,0.0,0.0,0.0,0.9736036672580554,0.96,0.96,0.96,40.33511161137143,0.0,0.0,0.0,40.33511161137143,0.1206097616497407,6.056441146163921e-05,340.5953058875766,325.6607962357874,0.4674143344470588,0.3623402060178123,24.59415983167141,24.522217528962955,965.102976529438,965.028303981179,45.86278651515721,38.3307118858454,6776.298750710399,7,0.2240839533965079,1959-08-26
1958,49,312.2596544754102,0.767,3.336572052809369,0.01070872682944547,40.0,6.0,4.0,3.0,65.0,118.0,0.3781230514876047,194.2596544754102,194.2596544754102,,194.2596544754102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,244.2596544754102,990.0,964.9612982723769,25.038701727622993,0.1217385719913249,0.00953798824877647,989.86872343976,0.26741831731067167,0.0,0.0,0.0,24.640006850072236,0.0,0.0,0.0,,0.9330837289790468,0.0,0.0,0.0,43.80026710146957,0.0,0.0,0.0,0.8920624664250424,0.0,0.0,0.0,0.9780069416616837,0.96,0.96,0.96,42.840627534735795,0.0,0.0,0.0,42.840627534735795,0.13713763258352407,6.125432029688929e-05,323.62655383883583,302.30479186612183,0.3903345338047346,0.3646177935657385,24.721514010126857,24.545849546789565,965.0181327691942,964.9115239593306,45.42107413324572,40.51150864806978,7197.225425835614,7,0.23800348630408777,1959-09-02
1958,50,293.4236069601883,0.7954285714285714,2.997502552413607,0.010361576392417185,40.0,6.0,4.0,3.0,65.0,118.0,0.40244805111941506,175.42360696018824,175.42360696018824,,175.42360696018824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,225.42360696018824,990.0,964.8743529398025,25.12564706019751,0.1150906419446557,0.007542360696018771,989.8773669973594,0.21818679680753855,0.0,0.0,0.0,24.784827260749335,0.0,0.0,0.0,,0.926971666458288,0.0,0.0,0.0,39.52696615810794,0.0,0.0,0.0,0.8050298606539295,0.0,0.0,0.0,0.9719457447110905,0.96,0.96,0.96,38.42142923128399,0.0,0.0,0.0,38.42142923128399,0.1308665121384046,6.0831457630982806e-05,302.30479186612183,281.3222739992266,0.4194477682926891,0.3903345338047346,24.86881787752446,24.721514010126857,964.9115239593306,964.8252890959968,40.51150864806978,35.644229834264664,6454.800110855711,7,0.21345238461824442,1959-09-09
1958,51,269.72537310381773,0.8385714285714286,2.076604469389435,0.007639901248619671,40.0,6.0,4.0,3.0,65.0,118.0,0.43753931593492235,151.72537310381773,151.72537310381773,,151.72537310381773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.72537310381773,990.0,964.7789014924152,25.221098507584706,0.10672653648784951,0.005172537310381714,989.8881009262019,0.16299347713279758,0.0,0.0,0.0,24.946205956653696,0.0,0.0,0.0,,0.917967080703014,0.0,0.0,0.0,34.074737019503964,0.0,0.0,0.0,0.6939864973422395,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.05249490891884,0.0,0.0,0.0,33.05249490891884,0.1225280937224645,6.0511660450555686e-05,275.9224808516464,266.78604271350054,0.4423019990094433,0.4276563462164736,24.965613126792043,24.905116167896196,964.8036899234066,964.767144170854,34.43657051956334,32.396334485240914,5552.819144698366,7,0.18362497171621578,1959-09-16
1958,52,257.6784570613351,0.8621428571428572,2.941516967173133,0.011569810675518872,40.0,6.0,4.0,3.0,65.0,118.0,0.4582683113407683,139.67845706133514,139.67845706133514,,139.67845706133514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.67845706133514,990.0,964.7295694293795,25.270430570620583,0.10247476790467738,0.003967845706133471,989.8935573863891,0.13844247929310596,0.0,0.0,0.0,25.02554547771666,0.0,0.0,0.0,,0.91288375896993,0.0,0.0,0.0,31.296596992066522,0.0,0.0,0.0,0.6374052340543079,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.357699082304524,0.0,0.0,0.0,30.357699082304524,0.11773515515969894,6.0367650506311855e-05,266.78604271350054,246.1954239432886,0.4792940425536968,0.4423019990094433,25.105234116462245,24.965613126792043,964.767144170854,964.6771725436598,32.396334485240914,27.791484287103028,5100.09344582716,7,0.1686538837905807,1959-09-23
1958,53,243.27968621428656,0.884,2.915737729001989,0.0119851261499644,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0025279686214286,989.900079055074,0.1111034351857158,0.0,0.0,0.0,25.129297502602597,0.0,0.0,0.0,,0.9064406760287952,0.0,0.0,0.0,27.985887911814604,0.0,0.0,0.0,0.5699773505461223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.146311274460164,0.0,0.0,0.0,27.146311274460164,0.1115847841506546,6.019046062891132e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.129297502602597,25.129297502602597,964.6596781172858,964.6596781172858,27.146311274460164,27.146311274460164,651.511470587044,1,0.15081284041366758,1959-09-30
1959,1,233.54860133225222,0.9005714285714286,2.4143736402579594,0.01036021962671313,37.0,5.0,3.0,2.0,50.0,97.0,0.41558666447412057,136.54860133225222,136.54860133225222,,136.54860133225222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.54860133225222,990.0,964.6012916079935,25.398708392006483,0.09960547906094683,0.003654860133225171,989.8967396608058,0.13222952089957804,0.0,0.0,0.0,25.163218531912715,0.0,0.0,0.0,,0.9116001755236239,0.0,0.0,0.0,30.71926208024765,0.0,0.0,0.0,0.6256468855447587,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.797684217840217,0.0,0.0,0.0,29.797684217840217,0.1275280116747998,6.0614443285145684e-05,243.27968621428656,226.3790707324809,0.4284848404322142,0.398718041400958,25.22323022122033,25.081192273342577,964.6596781172858,964.5582744243948,31.9663733749912,28.200188388205124,5006.010948597157,7,0.16554269009911235,1959-10-01
1959,2,213.79268949832604,0.9329999999999999,2.8260610670505337,0.013291418440891557,37.0,5.0,3.0,2.0,50.0,97.0,0.45428850692444517,116.79268949832604,116.79268949832604,,116.79268949832604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.79268949832604,990.0,964.48275613699,25.51724386301003,0.09263297926368382,0.0016792689498325714,989.9056877517866,0.09696571057778557,0.0,0.0,0.0,25.32596590421872,0.0,0.0,0.0,,0.8994668883043976,0.0,0.0,0.0,26.098927344632283,0.0,0.0,0.0,0.5315463817644049,0.0,0.0,0.0,0.969853519508941,0.96,0.96,0.96,25.312388010273903,0.0,0.0,0.0,25.312388010273903,0.11825239492981181,6.018475804823741e-05,224.67104686473823,206.5966432631272,0.4695139207874647,0.431742324405504,25.38438031636389,25.23732642660181,964.5480262811884,964.4395798595788,27.820090985520025,23.642383185842483,4252.481185726016,7,0.140624377834855,1959-10-08
1959,3,203.14684997179734,0.9465714285714285,0.7752186349296925,0.0038380628576136716,37.0,5.0,3.0,2.0,50.0,97.0,0.47754363358856977,106.14684997179734,106.14684997179734,,106.14684997179734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.14684997179734,990.0,964.4188810998309,25.581118900169226,0.08887571842123833,0.0006146849971796857,989.9105095965816,0.07976218080699203,0.0,0.0,0.0,25.395537233246824,0.0,0.0,0.0,,0.8907176337608382,0.0,0.0,0.0,23.54832245174192,0.0,0.0,0.0,0.4795992352696929,0.0,0.0,0.0,0.9679599235269692,0.96,0.96,0.96,22.794420303623877,0.0,0.0,0.0,22.794420303623877,0.11219076775992436,5.964742440630408e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.38438031636389,964.4395798595788,964.4070206769117,23.642383185842483,22.304365644687,3829.4626110088116,7,0.12663566835346599,1959-10-15
1959,4,198.02120785712376,0.9595714285714285,0.8517727210066985,0.004333750315634243,37.0,5.0,3.0,2.0,50.0,97.0,0.48992842371938633,101.02120785712376,101.02120785712376,,101.02120785712376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.02120785712376,990.0,964.4066321278711,25.593367872128884,0.08706671365821687,0.00017893348121639997,989.9127543528605,0.07231662693156056,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8854350049911218,0.0,0.0,0.0,22.283159780425795,0.0,0.0,0.0,0.4538321747540894,0.0,0.0,0.0,0.965383217475409,0.96,0.96,0.96,21.512611517373188,0.0,0.0,0.0,21.512611517373188,0.10861411650258243,5.914638499616406e-05,201.1701128186193,195.20770377157243,0.4969066185702751,0.4821789809675056,25.4,25.4,964.4095845924568,964.401814881952,22.304365644687,20.80695327498397,3614.1187349186957,7,0.11951450842985105,1959-10-22
1959,5,199.93904396705764,0.9545714285714285,2.4114675107771575,0.011782412026908844,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.401264657242704,120.08190110991481,120.08190110991481,,120.08190110991481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,159.3676153956291,990.0,964.4170067756415,25.582993224358376,0.09177709223444708,0.0020967750804110857,989.906126132685,0.10474521464602429,0.0,0.0,0.0,25.368970565534415,0.0,0.0,0.0,,0.899055225204379,0.0,0.0,0.0,26.925540743161662,0.0,0.0,0.0,0.5483816851967751,0.0,0.0,0.0,0.9673527135796166,0.96,0.96,0.96,26.060814618576917,0.0,0.0,0.0,26.060814618576917,0.12989117973951733,6.01067654449205e-05,209.2745177174335,194.7956741845264,0.4979576697792255,0.3201536466588096,25.4,25.29873389931957,964.4556471063046,964.4070206769117,31.30630732133701,20.70453284246732,4378.216855920921,7,0.1447823034365384,1959-10-29
1959,6,223.61789379354983,0.9188571428571429,3.5406580475985714,0.015904522087348428,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.31633734425557325,152.9036080792641,152.9036080792641,,152.9036080792641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,189.18932236497838,990.0,964.5417073627613,25.45829263723871,0.10230213646149969,0.005290360807926357,989.8924075027306,0.16620189923588158,0.0,0.0,0.0,25.18449824073341,0.0,0.0,0.0,,0.918496374406588,0.0,0.0,0.0,34.693868123910065,0.0,0.0,0.0,0.7065960921366611,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.65305208019276,0.0,0.0,0.0,33.65305208019276,0.15046861707104342,6.112452838129021e-05,229.3650854576809,212.05144921368185,0.4139385172135244,0.2921107188842909,25.27520205974167,25.125845654657983,964.576190512746,964.472308695282,35.793757818003755,28.73885426125595,5653.712749472384,7,0.18696140044551532,1959-11-05
1959,7,236.31578484909113,0.8948571428571429,2.6583770499354835,0.011265350496396586,36.0,5.0,3.0,2.0,47.0,93.0,0.39365460949039177,143.31578484909113,143.31578484909113,,143.31578484909113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.31578484909113,990.0,964.6178947090946,25.38210529090543,0.10164090451941055,0.004331578484909086,989.8940275169956,0.14550194637503153,0.0,0.0,0.0,25.130630861526082,0.0,0.0,0.0,,0.9146075533743129,0.0,0.0,0.0,32.305475960014405,0.0,0.0,0.0,0.6579526672100694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.33631168121397,0.0,0.0,0.0,31.33631168121397,0.13257758101504136,6.073583478744965e-05,243.27968621428656,229.3650854576809,0.4054671172572994,0.3822760603122588,25.18933693486261,25.0713911014854,964.6596781172858,964.576190512746,32.88443478066555,29.78573618719133,5264.500362443948,7,0.17409062045118875,1959-11-12
1959,8,255.8697422936772,0.8631428571428571,9.992563975454512,0.03377146818483636,36.0,5.0,3.0,2.0,47.0,93.0,0.3655103164588129,162.8697422936772,162.8697422936772,,162.8697422936772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.8697422936772,990.0,964.7200727220653,25.279927277934657,0.10854217730572202,0.006472975970473157,989.8849848467237,0.19072160832315002,0.0,0.0,0.0,24.974190516335316,0.0,0.0,0.0,,0.9218818903265743,0.0,0.0,0.0,36.77850842670074,0.0,0.0,0.0,0.7490531247800557,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,35.744065605404,0.0,0.0,0.0,35.744065605404,0.13918971505090288,6.092514583120906e-05,306.020121877383,243.27968621428656,0.3822760603122588,0.3039015847371745,25.0713911014854,24.60999286224427,964.9301006093868,964.6596781172858,47.27392801194532,32.88443478066555,6005.003021707873,7,0.19857814225224446,1959-11-19
1959,9,270.8833891888809,0.8350000000000001,15.763643281497568,0.06288159037217884,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.32816636494806134,182.45481776030945,182.45481776030945,,182.45481776030945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,225.02624633173804,990.0,964.7805739264016,25.21942607359834,0.11495037856893783,0.0084016280991054,989.876647993332,0.23811893476178844,0.0,0.0,0.0,24.85795513216852,0.0,0.0,0.0,,0.9290771672198048,0.0,0.0,0.0,41.33373287870326,0.0,0.0,0.0,0.8418275535377446,0.0,0.0,0.0,0.9747099185011477,0.96,0.96,0.96,40.304741532159845,0.0,0.0,0.0,40.304741532159845,0.14836783864397338,6.132229136479805e-05,283.6079686159883,239.64129376144416,0.3880800280296381,0.2715015391695843,25.10245963293646,24.73000466868949,964.834431874464,964.6378477625686,45.99920786192176,32.07811032103056,6771.196577402854,7,0.22391523073422137,1959-11-26
1959,10,309.38885674590523,0.7701428571428571,6.857656947378286,0.0219932122862345,31.0,5.0,3.0,2.0,36.0,77.0,0.24925939175532852,232.38885674590523,232.38885674590523,,232.38885674590523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,271.38885674590523,990.0,964.9482982916219,25.05170170837812,0.1313133107125547,0.016477771349181016,989.8522089179384,0.38308099282953956,0.0,0.0,0.0,24.520829633486837,0.0,0.0,0.0,,0.9423489009478068,0.0,0.0,0.0,52.65620487585856,0.0,0.0,0.0,1.0724277978789931,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.60308077834139,0.0,0.0,0.0,51.60308077834139,0.1667193071378297,6.168860387512568e-05,331.6115672476363,290.5219447532691,0.2650402194759972,0.2321993790478937,24.677987405686466,24.323346276161853,965.0580578362382,964.8620877790132,56.29119537913819,47.52495473762704,8669.317570761354,7,0.2866837821018966,1959-12-03
1959,11,374.13221997366685,0.6825714285714286,14.154897280580439,0.0377688675704081,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2677648308528967,273.9893628308097,273.9893628308097,,192.31762330187544,81.67173952893428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,319.8465056879526,990.0,965.2704537871938,24.729546212806277,0.14841551851128268,0.0247978725661619,989.8267866089225,0.28530205607625697,0.08269028436686973,0.0,0.0,24.27103076565256,13.900699371935897,0.0,0.0,,0.9273438086924466,0.5220422295818337,0.0,0.0,42.629193127015505,17.800155859147868,0.0,0.0,0.8682116726479736,0.36252863256920304,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.59860770588371,17.26615118337343,0.0,0.0,58.864758889257146,0.15746904541799064,5.9739577802639974e-05,402.90237744418727,344.6194637292325,0.3017821421767193,0.2198623001780478,24.384992198220576,24.129603123835253,965.4130606984988,965.1230973186462,63.162108025190136,53.07151818467167,9889.279493395201,7,0.3270264382736508,1959-12-10
1959,12,433.5279360983542,0.614,9.146352553227539,0.02081675978354281,38.0,5.0,4.0,3.0,54.0,104.0,0.24023420474803261,329.5279360983542,329.5279360983542,,164.7639680491771,164.7639680491771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,376.5279360983542,990.0,965.5508757124426,24.449124287557424,0.16842015394803583,0.0359055872196708,989.7956742588323,0.19257731542861042,0.19257731542861042,0.0,0.0,24.052221230961113,24.052221230961113,0.0,0.0,,0.9222201665186882,0.9222201665186882,0.0,0.0,35.83947673889585,35.83947673889585,0.0,0.0,0.7299282431547016,0.7299282431547016,0.0,0.0,0.97,0.97,0.96,0.96,34.76429243672897,34.76429243672897,0.0,0.0,69.52858487345794,0.16031290972423734,5.861268121850824e-05,462.56506724863937,420.28892993659525,0.2474488205427857,0.2248332339893224,24.1347136191592,23.870669591409627,965.6815428026188,965.4913001847146,75.51624246017366,66.7905937045766,11680.802258740936,7,0.3862699159636553,1959-12-17
1959,13,483.52234361642866,0.5627142857142857,8.607362514065796,0.01746098437513597,38.0,5.0,4.0,3.0,54.0,104.0,0.2153230066532013,379.52234361642866,379.52234361642866,,189.76117180821433,189.76117180821433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,426.52234361642866,990.0,965.775850546274,24.224149453726113,0.18606473152898592,0.045904468723285685,989.7680307997477,0.25523378768881316,0.25523378768881316,0.0,0.0,23.73694646578505,23.73694646578505,0.0,0.0,,0.9308130800323776,0.9308130800323776,0.0,0.0,41.114493030252596,41.114493030252596,0.0,0.0,0.8373623835081992,0.8373623835081992,0.0,0.0,0.9736314755700598,0.9736314755700598,0.96,0.96,40.035752933501264,40.035752933501264,0.0,0.0,80.07150586700253,0.1655426097302375,5.8601752553213624e-05,516.7730027239134,467.1571483252964,0.22262315876537,0.2012489031969848,23.841599735180807,23.52279065240308,965.9254785122577,965.7022071674638,87.31813656784612,76.4772214413105,13452.012985656424,7,0.4448416992611251,1959-12-24
1959,14,539.7090237266593,0.5245714285714286,4.486450457262273,0.008371882394547859,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2180473591387479,421.9947380123736,421.9947380123736,,210.9973690061868,210.9973690061868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,472.42330944094505,990.0,966.0286906067698,23.971309393230058,0.202264606529773,0.05439894760247469,989.7433364458677,0.3150338852103958,0.3150338852103958,0.0,0.0,23.399611953887405,23.399611953887405,0.0,0.0,,0.9367166085157123,0.9367166085157123,0.0,0.0,45.35535923866228,45.35535923866228,0.0,0.0,0.923734404046075,0.923734404046075,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.44825205388903,44.44825205388903,0.0,0.0,88.89650410777806,0.16472735766781704,5.851656138371434e-05,548.1781559247493,527.3375978981461,0.2253439778793446,0.1972171155906985,23.45377839881813,23.34864683183125,966.0668017016612,965.9730191905415,90.07057868061042,86.98944419613403,14934.612690106715,7,0.4938694672654337,1959-12-31
1959,15,552.6882879942425,0.5137142857142857,2.0928456119094756,0.0037338139796558286,41.0,6.0,4.0,3.0,66.0,120.0,0.2171325742583676,432.6882879942424,432.6882879942424,,216.34414399712128,216.34414399712128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,483.6882879942424,990.0,966.087097295974,23.912902704025914,0.2062403669777698,0.05653765759884842,989.7372219754234,0.3311520838334538,0.3311520838334538,0.0,0.0,23.31897259561589,23.31897259561589,0.0,0.0,,0.9379248120733129,0.9379248120733129,0.0,0.0,46.40429860459791,46.40429860459791,0.0,0.0,0.9450977312545401,0.9450977312545401,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.47621263250596,45.47621263250596,0.0,0.0,90.95242526501191,0.16456200909979252,5.839013232787593e-05,562.8280752081156,550.9983234585969,0.217786506584565,0.2132089803011832,23.330126535559494,23.252048955954265,966.1327263384364,966.0794924555636,92.92990948917412,90.62284456098487,15280.007444522002,7,0.5052912514722884,1960-01-07
1959,16,578.3210341642164,0.49514285714285716,3.7719657012524004,0.006496905734140744,41.0,6.0,4.0,3.0,66.0,120.0,0.20757762548466266,458.3210341642163,458.3210341642163,,229.16051708210816,229.16051708210816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.3210341642163,990.0,966.2024446537389,23.797555346261106,0.21682455751828678,0.06166420683284322,989.7215112356489,0.3717103969878366,0.3717103969878366,0.0,0.0,23.147356184922128,23.147356184922128,0.0,0.0,,0.9405747985927428,0.9405747985927428,0.0,0.0,48.926968265574274,48.926968265574274,0.0,0.0,0.996475932089089,0.996475932089089,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.94842890026279,47.94842890026279,0.0,0.0,95.89685780052558,0.1658096129156323,5.8123978719041737e-05,589.2318351168824,562.8280752081156,0.2132089803011832,0.203654984079732,23.252048955954265,23.07310631565401,966.251543258026,966.1327263384364,97.97841942242138,92.92990948917412,16110.672110488298,7,0.532760321114031,1960-01-14
1959,17,622.6065881268352,0.473,11.08206980976958,0.0173779481146039,41.0,6.0,4.0,3.0,66.0,120.0,0.192987423524374,502.60658812683516,502.60658812683516,,251.30329406341758,251.30329406341758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,553.6065881268352,990.0,966.3904263525073,23.60957364749267,0.24113039317701915,0.07264861216889605,989.6862209946539,0.4476536929047118,0.4476536929047118,0.0,0.0,22.848140949242026,22.848140949242026,0.0,0.0,,0.9437845731482808,0.9437845731482808,0.0,0.0,53.13004625465544,53.13004625465544,0.0,0.0,1.0820783351253653,1.0820783351253653,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.06744532956234,52.06744532956234,0.0,0.0,104.13489065912468,0.16724175888054366,5.756836965262441e-05,666.8063237852695,601.777842158206,0.1994091367166893,0.1799623004754877,22.986781552465843,22.54906730275188,966.567225295141,966.3071113686328,111.96672015568082,100.34671818343152,17494.661630732946,7,0.5785271703284705,1960-01-21
1959,18,686.3062935486914,0.4437142857142858,8.874615892306029,0.012873983188010415,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1853593300777657,559.0205792629771,559.0205792629771,,199.32373744890265,199.32373744890265,160.37310436517188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,611.7348649772629,990.0,966.6452251741947,23.35477482580526,0.27416412048315547,0.09360823170519084,989.6322276478115,0.28744165173872405,0.28744165173872405,0.21232077946409467,0.0,22.69956082187815,22.69956082187815,19.48682881331488,0.0,,0.9312050599288746,0.9312050599288746,0.7962431856286,0.0,41.331365074871826,41.331365074871826,33.21549844538396,0.0,0.8417793294271247,0.8417793294271247,0.6764867300485531,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,40.17258278892056,40.17258278892056,32.21903349202244,0.0,112.56419906986353,0.1640438928333503,5.5937472697926615e-05,705.8654488603318,673.1577568282033,0.2007888324402697,0.1752619637140807,22.805732074544707,22.48912405994289,966.7234617954412,966.5926310273128,113.91022194739904,111.34969015657356,18910.785443737077,7,0.625356661499242,1960-01-28
1959,19,749.5850630922795,0.415,13.583859939753083,0.018078981187801598,43.0,7.0,5.0,4.0,78.0,137.0,0.18286308466030204,612.5850630922795,612.5850630922795,,204.19502103075982,204.19502103075982,204.19502103075982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,667.5850630922795,990.0,966.898340252369,23.101659747630915,0.3059032380777204,0.11341595882052313,989.5806808031018,0.2952402685026297,0.2952402685026297,0.2952402685026297,0.0,22.387100282230033,22.387100282230033,22.387100282230033,0.0,,0.9338993855495221,0.9338993855495221,0.9338993855495221,0.0,41.86449745009637,41.86449745009637,41.86449745009637,0.0,0.8526374226088872,0.8526374226088872,0.8526374226088872,0.0,0.9752637422608886,0.9752637422608886,0.9752637422608886,0.96,40.83116775182286,40.83116775182286,40.83116775182286,0.0,122.49350325546857,0.16339790965844875,5.554568213535058e-05,768.4460718744957,720.3337222668207,0.1901896242881344,0.1782818665021104,22.55856239135998,22.276714055433587,966.973784287498,966.7813348890672,126.1694264187892,116.7381712418282,20578.90854691872,7,0.680519462530381,1960-02-04
1959,20,807.4055665181814,0.39442857142857146,10.595050912492345,0.013137653633391958,43.0,7.0,5.0,4.0,78.0,137.0,0.1697801352450938,670.4055665181814,670.4055665181814,,223.46852217272718,223.46852217272718,223.46852217272718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,725.4055665181814,990.0,967.1296222660727,22.870377733927334,0.3387620607775493,0.13112166995545443,989.530116269267,0.3535917487945449,0.3535917487945449,0.3535917487945449,0.0,22.04690225439979,22.04690225439979,22.04690225439979,0.0,,0.9382294290715226,0.9382294290715226,0.9382294290715226,0.0,45.32725733806631,45.32725733806631,45.32725733806631,0.0,0.9231620639117374,0.9231620639117374,0.9231620639117374,0.0,0.9796998523016311,0.9796998523016311,0.9796998523016311,0.96,44.40760348184334,44.40760348184334,44.40760348184334,0.0,133.22281044553,0.1649947633231442,5.520545393063909e-05,834.6935677067364,779.3663976124346,0.175783816725606,0.1641320902668486,22.212630415445407,21.88503646170523,967.2387742708268,967.0174655904495,137.92617140270647,128.26449532089086,22381.43215484904,7,0.7401267246973889,1960-02-11
1959,21,852.7338762521432,0.37700000000000006,7.2022685458522995,0.0082781174952411,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.13956427149487474,734.0195905378575,734.0195905378575,,244.6731968459525,244.6731968459525,244.6731968459525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,784.448161966429,990.0,967.3109355050085,22.68906449499148,0.3770305218103592,0.15714159139997236,989.4658278867897,0.42428158077062783,0.42428158077062783,0.42428158077062783,0.0,21.73061080101053,21.73061080101053,21.73061080101053,0.0,,0.9414053697447082,0.9414053697447082,0.9414053697447082,0.0,49.07602978214664,49.07602978214664,49.07602978214664,0.0,0.9995118081903592,0.9995118081903592,0.9995118081903592,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.094509186503714,48.094509186503714,48.094509186503714,0.0,144.28352755951113,0.16915351118341473,5.4614427355278866e-05,885.1094475277025,834.6935677067364,0.1641320902668486,0.1186293969556953,21.88503646170523,21.489061867157712,967.4404377901108,967.2387742708268,151.90654034405733,137.92617140270647,24239.632629997872,7,0.8015751531083952,1960-02-18
1959,22,934.740248238801,0.35000000000000003,16.081318333526387,0.01689819235243666,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.11947536092401723,822.8831053816582,822.8831053816582,,243.83548839290708,243.83548839290708,243.83548839290708,91.37664020293688,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,872.4545339530868,990.0,967.638960992955,22.36103900704482,0.45360200378731613,0.20915893655413922,989.3372390596586,0.42568563744534954,0.42568563744534954,0.42568563744534954,0.13786900253984605,21.272592429258005,21.272592429258005,21.272592429258005,9.071346048611991,,0.9395395335646933,0.9395395335646933,0.9395395335646933,0.40072249947099664,47.83541903500598,47.83541903500598,47.83541903500598,17.734563448099514,0.9742447868636654,0.9742447868636654,0.9742447868636654,0.36119273825049925,0.9775478452536214,0.9775478452536214,0.9775478452536214,0.9661192738250499,46.77738428026747,46.77738428026747,46.77738428026747,17.278545805099135,157.61069864590152,0.16873207862506917,5.3226426549669936e-05,997.6786758623872,885.1094475277025,0.1327936262802067,0.1102437339581533,21.489061867157712,21.029271972333927,967.8907147034496,967.4404377901108,163.50897906552686,151.90654034405733,26478.59737251146,7,0.8756149924772308,1960-02-25
1959,23,1153.070446309852,0.2894285714285714,44.77139206581233,0.03813450527706334,41.0,8.0,7.0,6.0,67.0,129.0,0.11246737017217244,1024.070446309852,1012.3449576922702,,253.08623942306758,253.08623942306758,253.08623942306758,253.08623942306758,11.725488617581927,3.7267056846578224,0.7271620848112823,0.636266824209872,0.5453715636084617,6.089982460294489,44.72670568465782,8.727162084811281,7.636266824209872,6.5453715636084615,73.08998246029448,1073.4350922859492,990.0,968.3810785455453,21.61892145445477,0.6673931173784622,0.3780215092269511,988.9545853733946,0.4550148918619004,0.4550148918619004,0.4550148918619004,0.4550148918619004,20.118491935987446,20.118491935987446,20.118491935987446,20.118491935987446,,0.9389404044634139,0.9389404044634139,0.9389404044634139,0.9389404044634139,46.8127796775396,46.8127796775396,46.8127796775396,46.8127796775396,0.953417101375552,0.953417101375552,0.953417101375552,0.953417101375552,0.979839079727994,0.979839079727994,0.979839079727994,0.979839079727994,45.86950201943163,45.86950201943163,45.86950201943163,45.86950201943163,183.4780080777265,0.15951552847246506,5.0422160471495236e-05,1311.0784203230735,1042.8375986738165,0.1237009484161773,0.0983922837874275,20.77234937017312,19.27466698895352,968.8776750353012,968.0346324529748,193.10674090376136,170.8600969308511,30824.305357058052,7,1.0193222670984805,1960-03-03
1959,24,1934.456971778843,0.18328571428571427,162.72161142292097,0.08524113136554834,47.857142857142854,8.857142857142858,8.714285714285714,8.571428571428571,101.28571428571429,175.28571428571428,0.09266393459377624,1759.1712574931285,1100.0,,275.0,275.0,275.0,275.0,659.1712574931286,52.12069272340437,9.142857142857144,14.747809255447338,32.34767298059309,550.8122253908265,99.97783558054722,18.0,23.462094969733048,40.91910155202165,652.0979396765407,1241.4399305502805,990.0,970.7824039758015,19.217596024198524,0.9222483110916639,0.48,988.5977516889083,0.5349,0.5349,0.5349,0.5349,17.280447713106867,17.280447713106867,17.280447713106867,17.280447713106867,,0.9298073998941732,0.9298073998941732,0.9298073998941732,0.9298073998941732,43.347253835392905,43.347253835392905,43.347253835392905,43.347253835392905,0.8828361269937455,0.8828361269937455,0.8828361269937455,0.8828361269937455,0.97637907438785,0.97637907438785,0.97637907438785,0.97637907438785,42.333399180566346,42.333399180566346,42.333399180566346,42.333399180566346,169.33359672226536,0.09201604443939884,4.276100927329934e-05,2450.1297002835204,1414.1459885179058,0.1179765543912295,0.0746899235492814,18.87257334798607,15.872290621280165,972.1865199662016,969.2072408859808,186.8850437961921,153.2751142000552,28448.044249340583,7,0.9407422040125855,1960-03-10
1959,25,3034.896653066931,0.08614285714285715,148.29127730317026,0.0490585053454732,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.06808007302977959,2827.896653066931,1100.0,,275.0,275.0,275.0,275.0,1727.8966530669309,46.71428571428572,8.142857142857142,14.714285714285714,68.51451095788698,1589.8107135376154,100.0,18.0,25.0,79.2287966721727,1712.6678563947582,1243.0,990.0,973.5738880054687,16.42611199453126,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.484922582012985,14.484922582012985,14.484922582012985,14.484922582012985,,0.9067219035023152,0.9067219035023152,0.9067219035023152,0.9067219035023152,35.4372965893168,35.4372965893168,35.4372965893168,35.4372965893168,0.7217372014117475,0.7217372014117475,0.7217372014117475,0.7217372014117475,0.97,0.97,0.97,0.97,34.37417769163729,34.37417769163729,34.37417769163729,34.37417769163729,137.49671076654917,0.04601352142596531,3.472139160771444e-05,3488.168641405712,2616.898726339248,0.0759143029821861,0.0617501960376238,15.469744696317996,13.463405609264887,974.5954049782168,972.5890658911636,148.6290097772462,125.8518603410646,23099.447408780263,7,0.7638706153697177,1960-03-17
1959,26,3825.8165320967864,0.04357142857142857,76.97906226986684,0.020281104730477274,59.0,11.0,12.0,13.0,144.0,239.0,0.06256915405458714,3586.8165320967864,1100.0,,275.0,275.0,275.0,275.0,2486.8165320967864,41.0,7.0,13.0,67.0,2358.8165320967864,100.0,18.0,25.0,80.0,2502.8165320967864,1243.0,990.0,975.309781127476,14.690218872524058,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.749029460005783,12.749029460005783,12.749029460005783,12.749029460005783,,0.8799516135070747,0.8799516135070747,0.8799516135070747,0.8799516135070747,30.26134457128561,30.26134457128561,30.26134457128561,30.26134457128561,0.6163206633663056,0.6163206633663056,0.6163206633663056,0.6163206633663056,0.97,0.97,0.97,0.97,29.35350423414704,29.35350423414704,29.35350423414704,29.35350423414704,117.41401693658815,0.030778442931424788,2.9650004276916202e-05,4027.02207729478,3573.2680912123824,0.0668855495583341,0.0593490662361981,13.283075822769767,12.32936018603231,975.7294504014494,974.775734764712,123.7595107559316,112.37196904332674,19725.554845346807,7,0.6523000940921563,1960-03-24
1959,27,4283.047190113122,0.030142857142857145,86.75872085791116,0.02008582750112136,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.06701007636428631,3996.047190113122,1100.0,,275.0,275.0,275.0,275.0,2896.047190113122,31.571428571428573,4.428571428571426,7.857142857142857,56.71428571428573,2795.4757615416934,100.0,18.0,25.0,80.0,2960.047190113122,1243.0,990.0,976.1979763579069,13.802023642093006,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.860834229574731,11.860834229574731,11.860834229574731,11.860834229574731,,0.8510459137888892,0.8510459137888892,0.8510459137888892,0.8510459137888892,27.237893537012365,27.237893537012365,27.237893537012365,27.237893537012365,0.5547432492263211,0.5547432492263211,0.5547432492263211,0.5547432492263211,0.97,0.97,0.97,0.97,26.420756730901996,26.420756730901996,26.420756730901996,26.420756730901996,105.68302692360798,0.024751636578053373,2.668763306151717e-05,4542.047335439719,4076.122635680716,0.0709032445194155,0.0586341534250936,12.239506164186077,11.386863963627086,976.6719466238546,975.8193044232956,111.29909684112717,97.65750568063918,17754.74852316614,7,0.5871279273533777,1960-03-31
1959,28,4580.855610353645,0.02242857142857143,28.269099444288653,0.006180831801637314,70.0,14.0,18.0,25.0,168.0,295.0,0.06440223443854672,4285.855610353645,1100.0,,275.0,275.0,275.0,275.0,3185.8556103536453,30.0,4.0,7.0,55.0,3089.8556103536457,100.0,18.0,25.0,80.0,3257.8556103536457,1243.0,990.0,976.7429657669471,13.25703423305283,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.315844820534553,11.315844820534553,11.315844820534553,11.315844820534553,,0.8144815056346838,0.8144815056346838,0.8144815056346838,0.8144815056346838,24.857276925523795,24.857276925523795,24.857276925523795,24.857276925523795,0.5062581858558818,0.5062581858558818,0.5062581858558818,0.5062581858558818,0.9699768045043797,0.9699768045043797,0.9699768045043797,0.9699768045043797,24.11099101755321,24.11099101755321,24.11099101755321,24.11099101755321,96.44396407021283,0.021056779549541528,2.4354536381366878e-05,4629.081161917657,4525.162733396875,0.0651910256890483,0.0637275497407335,11.41776278536542,11.227592061172452,976.8312185263092,976.6410478021164,98.1882217653803,94.9287822706902,16202.585963795758,7,0.5357998003900714,1960-04-07
1959,29,4174.892368681458,0.032857142857142856,80.18324879457623,0.019113270705639812,70.0,14.0,18.0,25.0,168.0,295.0,0.07077949203420408,3879.8923686814574,1100.0,,275.0,275.0,275.0,275.0,2779.8923686814574,30.0,4.000000000000004,7.0,55.0,2683.8923686814574,100.0,18.0,25.0,80.0,2851.8923686814574,1243.0,990.0,975.9988477652856,14.001152234714434,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.059962822196155,12.059962822196155,12.059962822196155,12.059962822196155,,0.859209895451687,0.859209895451687,0.859209895451687,0.859209895451687,27.958743558903915,27.958743558903915,27.958743558903915,27.958743558903915,0.5694245124013018,0.5694245124013018,0.5694245124013018,0.5694245124013018,0.97,0.97,0.97,0.97,27.1199812521368,27.1199812521368,27.1199812521368,27.1199812521368,108.4799250085472,0.026073598224223227,2.739392045670384e-05,4479.24156045041,3970.811432946144,0.0742921201325152,0.0658593639165859,12.44066255100062,11.501798531857496,976.5570120556242,975.6181480364812,113.70610754729726,99.63888874695397,18224.62740143593,7,0.6026662500474844,1960-04-14
1959,30,3627.0004795907307,0.052,79.08262487695583,0.021708332992745345,70.0,14.0,18.0,25.0,168.0,295.0,0.08151663167528003,3332.0004795907307,1100.0,,275.0,275.0,275.0,275.0,2232.000479590731,30.000000000000018,4.0,6.999999999999998,55.0,2136.000479590731,100.0,18.0,25.0,80.0,2304.000479590731,1243.0,990.0,974.8895962543709,15.110403745629194,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.169214333110915,13.169214333110915,13.169214333110915,13.169214333110915,,0.8880010947417274,0.8880010947417274,0.8880010947417274,0.8880010947417274,31.545359567199334,31.545359567199334,31.545359567199334,31.545359567199334,0.642471681613021,0.642471681613021,0.642471681613021,0.642471681613021,0.97,0.97,0.97,0.97,30.598998780183354,30.598998780183354,30.598998780183354,30.598998780183354,122.39599512073342,0.03387731497579547,3.090807957594278e-05,3901.198240068088,3417.233058807453,0.0863271526768353,0.0756177927515037,13.613721486675438,12.58817622162325,975.4706343658584,974.4450891008064,127.60439966720098,115.4831121665005,20562.527180283214,7,0.6799777506707412,1960-04-21
1959,31,3024.297524080081,0.08542857142857142,90.71807818707028,0.029823711478726058,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.10298072005919792,2714.4403812229384,1100.0,,275.0,275.0,275.0,275.0,1614.4403812229382,32.857142857142854,4.0,7.571428571428574,56.142857142857146,1513.8689526515097,100.0,18.0,25.0,80.0,1701.297524080081,1243.0,990.0,973.5649103460015,16.435089653998585,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.49390024148031,14.49390024148031,14.49390024148031,14.49390024148031,,0.9073918813449172,0.9073918813449172,0.9073918813449172,0.9073918813449172,35.47420913199391,35.47420913199391,35.47420913199391,35.47420913199391,0.7224889843583281,0.7224889843583281,0.7224889843583281,0.7224889843583281,0.97,0.97,0.97,0.97,34.40998285803409,34.40998285803409,34.40998285803409,34.40998285803409,137.63993143213636,0.045737089550239425,3.475755844245868e-05,3313.0406406455268,2782.206511497961,0.1153760508694845,0.089042071015018,15.070725904555609,13.834510182304363,974.2243004051774,972.988084682926,144.12518537512355,130.19249571741634,23123.50848059891,7,0.7646662857340909,1960-04-28
1959,32,2526.9841678382204,0.12228571428571429,62.363714051592005,0.02470178238544177,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.12460829011791738,2212.4127392667915,1100.0,,275.0,275.0,275.0,275.0,1112.4127392667917,36.42857142857142,4.142857142857141,8.571428571428573,57.38935234126599,1005.8805297826684,100.0,18.0,25.0,79.53220948412313,1204.451958354097,1243.0,990.0,972.3720307499543,17.62796925004568,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.686779837527402,15.686779837527402,15.686779837527402,15.686779837527402,,0.9203654963812918,0.9203654963812918,0.9203654963812918,0.9203654963812918,38.93984504245452,38.93984504245452,38.93984504245452,38.93984504245452,0.7930722004573223,0.7930722004573223,0.7930722004573223,0.7930722004573223,0.9704645945596356,0.9704645945596356,0.9704645945596356,0.9704645945596356,37.79024962792196,37.79024962792196,37.79024962792196,37.79024962792196,151.16099851168784,0.06003998699184736,3.8171969321133285e-05,2716.0232486595064,2345.660513136817,0.1339878732339518,0.1176640858531183,16.12445762473771,15.230478607958837,972.8283319795228,971.934352962744,156.2780924142397,145.92409416417135,25395.047749963553,7,0.8397833250649323,1960-05-05
1959,33,2204.4468959362493,0.1542857142857143,34.80059680849789,0.015804698128438786,55.0,13.0,13.0,17.0,178.0,276.0,0.12531026975499152,1928.4468959362493,1100.0,,275.0,275.0,275.0,275.0,828.4468959362495,45.0,5.0,12.0,51.02752619897189,715.4193697372775,100.0,18.0,25.0,68.0275261989719,893.4193697372776,1243.0,990.0,971.5934925074324,18.406507492567666,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.46531808004939,16.46531808004939,16.46531808004939,16.46531808004939,,0.9261222840386459,0.9261222840386459,0.9261222840386459,0.9261222840386459,41.125703477499776,41.125703477499776,41.125703477499776,41.125703477499776,0.8375907021894047,0.8375907021894047,0.8375907021894047,0.8375907021894047,0.9737590702189404,0.9737590702189404,0.9737590702189404,0.9737590702189404,40.046896948119446,40.046896948119446,40.046896948119446,40.046896948119446,160.1875877924778,0.07275292666645099,4.045141105870651e-05,2301.531632213161,2102.056335477332,0.1313000014994014,0.1199201419337423,16.712467708743354,16.230975613174103,971.8278349743076,971.3463428787384,163.03430371325427,157.4959872758812,26911.51474913627,7,0.8899310432915433,1960-05-12
1959,34,1986.9078619426775,0.178,32.90781828838002,0.01675177245735303,55.0,13.0,13.0,17.0,178.0,276.0,0.13908466789435447,1710.9078619426775,1100.0,,275.0,275.0,275.0,275.0,610.9078619426775,45.0,4.999999999999999,12.0,37.6283828008171,511.27947914186046,100.0,18.0,25.0,54.6283828008171,689.2794791418604,1243.0,990.0,971.0381441994226,18.961855800577286,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.020666388059006,17.020666388059006,17.020666388059006,17.020666388059006,,0.9289037268394759,0.9289037268394759,0.9289037268394759,0.9289037268394759,42.64072875471579,42.64072875471579,42.64072875471579,42.64072875471579,0.8684466141489976,0.8684466141489976,0.8684466141489976,0.8684466141489976,0.9768446614148997,0.9768446614148997,0.9768446614148997,0.9768446614148997,41.65402141953961,41.65402141953961,41.65402141953961,41.65402141953961,166.61608567815844,0.08400622772842832,4.207476911064607e-05,2067.468969295266,1871.701607458672,0.1474594021291367,0.1334965622696042,17.373313086461387,16.795954454699988,971.2628561327816,970.6854975010204,170.7359563652355,164.00013188796203,27991.50239393062,7,0.9256449204342136,1960-05-19
1959,35,1769.0616915313014,0.19942857142857143,27.712757734561364,0.015793939206897714,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.15058574068089214,1502.4902629598728,1100.0,,275.0,275.0,275.0,275.0,402.49026295987267,45.285714285714285,5.142857142857143,12.142857142857142,24.80738068822567,315.1114537002184,100.0,18.0,25.0,41.235952116797094,484.8257394145041,1243.0,990.0,970.3538916187935,19.646108381206545,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.70491896868827,17.70491896868827,17.70491896868827,17.70491896868827,,0.932404745360451,0.932404745360451,0.932404745360451,0.932404745360451,44.52205506515709,44.52205506515709,44.52205506515709,44.52205506515709,0.9067628322842586,0.9067628322842586,0.9067628322842586,0.9067628322842586,0.9797886776003003,0.9797886776003003,0.9797886776003003,0.9797886776003003,43.62235860482772,43.62235860482772,43.62235860482772,43.62235860482772,174.48943441931087,0.09879814139714208,4.406298848972497e-05,1860.314920798596,1677.712303316742,0.1616085724394385,0.125170447629693,18.00004776138143,17.410100843363118,970.6487097441186,970.0587628261004,177.72186568890794,171.16825387385214,29314.22498244423,7,0.9693857467739494,1960-05-26
