WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1959,36,1560.0507142104234,0.22285714285714286,30.191681019894208,0.019448438015298716,53.0,12.0,12.0,13.0,120.0,210.0,0.1348285724896824,1350.0507142104234,1100.0,,275.0,275.0,275.0,275.0,250.0507142104233,45.80446971181933,5.999999999999999,11.984760472917168,15.47932992731192,170.78215409837486,98.80446971181934,18.0,23.98476047291717,28.47932992731192,290.78215409837486,1240.7892301847367,990.0,969.6786253843721,20.32137461562786,0.9205627796071578,0.48,988.5994372203928,0.5349,0.5349,0.5349,0.5349,18.385911836020707,18.385911836020707,18.385911836020707,18.385911836020707,,0.9351356222834654,0.9351356222834654,0.9351356222834654,0.9351356222834654,46.369741083589396,46.369741083589396,46.369741083589396,46.369741083589396,0.9443939120893969,0.9443939120893969,0.9443939120893969,0.9443939120893969,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.44234626191761,45.44234626191761,45.44234626191761,45.44234626191761,181.76938504767045,0.11676037978917361,4.5901359860522837e-05,1645.7136786211431,1466.3705361774826,0.1432107334531049,0.1276042137390192,18.71289107122754,18.103427933474897,969.9553826540068,969.3759663476504,185.2042854973544,178.80490613961223,30537.25668800863,7,1.0098299169315024,1960-06-02
1959,37,1364.708935514973,0.24985714285714286,25.022500331445148,0.018374174580601983,53.0,12.0,12.0,13.0,120.0,210.0,0.1541532237342556,1154.7089355149733,1095.529496765604,,273.882374191401,273.882374191401,273.882374191401,273.882374191401,59.17943874936899,14.935763112935984,2.985896807208441,3.3816822142496563,3.6634890654371275,34.21260754953778,67.93576311293599,14.985896807208443,15.381682214249656,16.663489065437126,154.21260754953778,1193.8328388999983,990.0,969.0491988556283,20.95080114437165,0.8359847624005085,0.47418834579528546,988.6898268918042,0.5305859643788081,0.5305859643788081,0.5305859643788081,0.5305859643788081,19.11004207179705,19.11004207179705,19.11004207179705,19.11004207179705,,0.93744259276726,0.93744259276726,0.93744259276726,0.93744259276726,48.115338431805974,48.115338431805974,48.115338431805974,48.115338431805974,0.979945792908472,0.979945792908472,0.979945792908472,0.979945792908472,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.15303166316985,47.15303166316985,47.15303166316985,47.15303166316985,188.6121266526794,0.13849875603741685,4.7826976594886407e-05,1446.688358904274,1291.2130338573666,0.1626377634778411,0.1451591137147565,19.42862607182096,18.790611501885444,969.3123777749216,968.8152409635516,190.6975891534169,186.02213070262516,31686.83727765014,7,1.0478451480704412,1960-06-09
1959,38,1170.1428302608895,0.2812857142857143,24.88239766192799,0.021071661583294342,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,223.42857142857142,0.19154901030452617,946.714258832318,946.714258832318,,236.6785647080795,236.6785647080795,236.6785647080795,236.6785647080795,0.0,0.0,0.0,0.0,0.0,0.0,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,1026.8571159751752,990.0,968.4347346093913,21.56526539060862,0.6035135126143659,0.30784012076911643,989.0886463666164,0.39747835530783826,0.39747835530783826,0.39747835530783826,0.39747835530783826,20.256433401917302,20.256433401917302,20.256433401917302,20.256433401917302,,0.9377300495706203,0.9377300495706203,0.9377300495706203,0.9377300495706203,44.064890176383564,44.064890176383564,44.064890176383564,44.064890176383564,0.8974519384192172,0.8974519384192172,0.8974519384192172,0.8974519384192172,0.9781258601501334,0.9781258601501334,0.9781258601501334,0.9781258601501334,43.10685911024876,43.10685911024876,43.10685911024876,43.10685911024876,172.42743644099505,0.14727477260481,5.061162863384337e-05,1216.5619918456675,1117.0362502238706,0.2300731063548684,0.1726175907249948,20.644354571187275,19.938518340259492,968.5806234029436,968.2678282149892,181.15489216630377,158.2996269711015,28967.80932208717,7,0.9579302024499726,1960-06-16
1959,39,1046.1169791739158,0.31828571428571434,20.03704360201792,0.019439566023956627,62.0,12.0,14.0,16.0,153.0,257.0,0.24600742256775018,789.1169791739158,789.1169791739158,,243.21306189536827,243.21306189536827,243.21306189536827,59.4777934878109,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,877.1169791739158,990.0,968.0420954380171,21.95790456198285,0.45786820450488497,0.18805881288892315,989.3540729826062,0.42246720565383,0.42246720565383,0.42246720565383,0.08760756999702116,20.88951033893523,20.88951033893523,20.88951033893523,5.942172819013734,,0.9391570780285586,0.9391570780285586,0.9391570780285586,0.2666517081153392,46.810827127834735,46.810827127834735,46.810827127834735,11.321752402080417,0.9533773345791189,0.9533773345791189,0.9533773345791189,0.23058558863707565,0.9773442731494218,0.9773442731494218,0.9773442731494218,0.9630585588637075,45.769414964578424,45.769414964578424,45.769414964578424,10.990121733339196,148.2983666270745,0.14176450863011933,5.2235526960925075e-05,1096.498822347363,976.7769450097452,0.2631102231814408,0.2343823766721604,21.2414324378027,20.66016615645847,968.2032820130916,967.8071077800388,154.97212283058283,138.174941322145,24914.125593348515,7,0.8238798145948583,1960-06-23
1959,40,876.1392250936005,0.37014285714285716,26.07458700238114,0.030028665535320916,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2646554283883185,644.8535108078862,644.8535108078862,,214.95117026929537,214.95117026929537,214.95117026929537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,725.9963679507434,990.0,967.4045569003745,22.59544309962561,0.3397439194526619,0.12328143736746479,989.5369746431799,0.3289078552535513,0.3289078552535513,0.3289078552535513,0.0,21.803509887551915,21.803509887551915,21.803509887551915,0.0,,0.9355139953821947,0.9355139953821947,0.9355139953821947,0.0,42.96066684881076,42.96066684881076,42.96066684881076,0.0,0.8749626649452292,0.8749626649452292,0.8749626649452292,0.0,0.9762747583604865,0.9762747583604865,0.9762747583604865,0.96,41.9529327360435,41.9529327360435,41.9529327360435,0.0,125.8587982081305,0.14358139813842014,5.42426515193135e-05,952.4350838829192,794.2548359930772,0.2858024776344938,0.2412009325968717,22.27876299682737,21.399338783303595,967.7097403355316,967.0770193439724,138.13352387017466,111.66071831231986,21144.278098965926,7,0.6992155456007251,1960-06-30
1959,41,708.9150161249632,0.4332857142857143,20.00553577365674,0.028130281388385473,58.0,11.0,11.0,11.0,136.0,227.0,0.32104643513348213,481.9150161249632,481.9150161249632,,240.9575080624816,240.9575080624816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,561.9150161249632,990.0,966.7356600644998,23.264339935500193,0.24585199098971625,0.06799040964973717,989.6861575993605,0.4130354969812255,0.4130354969812255,0.0,0.0,22.537462037879525,22.537462037879525,0.0,0.0,,0.9414106708806792,0.9414106708806792,0.0,0.0,50.106739698344896,50.106739698344896,0.0,0.0,1.0205038635100794,1.0205038635100794,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.10460490437799,49.10460490437799,0.0,0.0,98.20920980875599,0.13841879384005912,5.6641452422383305e-05,760.52821131929,654.21608557748,0.3469801568691572,0.2984767647293748,22.890101184791945,22.195924289252574,966.9421128452772,966.51686434231,107.46288139101684,88.0474231247521,16499.147247871006,7,0.5456067211597555,1960-07-07
1959,42,589.8813452968362,0.4891428571428572,13.05543005276635,0.021786436878661473,58.0,11.0,11.0,11.0,136.0,227.0,0.38547762054369245,362.88134529683623,362.88134529683623,,181.44067264841811,181.44067264841811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,442.88134529683623,990.0,966.2510718956564,23.748928104343513,0.19183833078991303,0.0425762690593672,989.7655854001507,0.2340130316677285,0.2340130316677285,0.0,0.0,23.280500472826496,23.280500472826496,0.0,0.0,,0.9275220475431157,0.9275220475431157,0.0,0.0,38.41615976292097,38.41615976292097,0.0,0.0,0.7824065124831154,0.7824065124831154,0.0,0.0,0.9715660048976059,0.9715660048976059,0.96,0.96,37.32920367765616,37.32920367765616,0.0,0.0,74.65840735531232,0.1264302466271184,5.7149284372909875e-05,630.1125986840717,562.8280752081156,0.4033203210697383,0.360253072981031,23.448282244625744,23.035438881050244,966.4204503947362,966.1327263384364,83.05764924766328,69.14146937870748,12542.61243569247,7,0.4147689297517351,1960-07-14
1959,43,533.9963216980892,0.5281428571428571,7.244322173486061,0.013588897041786186,58.0,11.0,11.0,11.0,136.0,227.0,0.4254522743938684,306.99632169808916,306.99632169808916,,153.49816084904458,153.49816084904458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,386.99632169808916,990.0,966.0029834476414,23.99701655235864,0.17211477202696893,0.03139926433961778,989.7964859636334,0.16716076385810927,0.16716076385810927,0.0,0.0,23.626341752133904,23.626341752133904,0.0,0.0,,0.9173533445728631,0.9173533445728631,0.0,0.0,32.62539212585338,32.62539212585338,0.0,0.0,0.6644682714023091,0.6644682714023091,0.0,0.0,0.97,0.97,0.96,0.96,31.64663036207778,31.64663036207778,0.0,0.0,63.29326072415556,0.11845627805108265,5.727104904088523e-05,556.2195342976412,512.1178199937132,0.4432573738652302,0.408112239867018,23.760184077880897,23.489507691089685,966.1029879043392,965.9045301899716,67.8134676199192,58.82674742773063,10633.267801658134,7,0.3516292262453087,1960-07-21
1959,44,475.6226365829238,0.5688571428571428,7.551053885279763,0.015725839490194373,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.43793858351667014,267.05120801149525,267.05120801149525,,206.72288368942802,60.32832432206721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,343.19406515435236,990.0,965.7403018646231,24.259698135376862,0.15665559664765824,0.023410241602298987,989.8199341617501,0.32570675515358094,0.060133155457451425,0.0,0.0,23.75392554197335,10.27651574998571,0.0,0.0,,0.9310625770705513,0.3909536289831523,0.0,0.0,44.94474639921916,12.941487127330474,0.0,0.0,0.9153716170920398,0.2635740759130442,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,43.916436599961465,12.553242513510558,0.0,0.0,56.469679113472026,0.11882191610534142,5.878015124685183e-05,494.6810831907137,459.2604427967548,0.4804306944295468,0.3913403614516022,24.01643547288475,23.485325210012117,965.8260648743582,965.6666719925854,59.54953074213849,52.7552390110059,9486.9060910633,7,0.313720439519289,1960-07-28
1959,45,444.66163038666707,0.602,3.394793954007582,0.007630151937026543,54.0,9.0,8.0,6.0,107.0,184.0,0.4138936662753032,260.661630386667,260.661630386667,,260.661630386667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,331.66163038666707,990.0,965.6009773367399,24.399022663260048,0.1525854426032863,0.022132326077333373,989.8252822313194,0.48094038300248093,0.0,0.0,0.0,23.743364511576942,0.0,0.0,0.0,,0.945736651209307,0.0,0.0,0.0,57.39904432152197,0.0,0.0,0.0,1.169023305937311,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.25106343509153,0.0,0.0,0.0,56.25106343509153,0.12648635076263332,5.994793850989802e-05,455.65515596238953,435.49688511870175,0.4225058922059748,0.4038141511015573,23.823184809274288,23.646766466088867,965.6504482018308,965.559735983034,58.42550203994016,54.41858914004639,9450.178657095377,7,0.31250590797273076,1960-08-04
1959,46,418.14909481423956,0.6324285714285713,3.9274769807325844,0.009377266532575314,54.0,9.0,8.0,6.0,107.0,184.0,0.440152071917452,234.1490948142396,234.1490948142396,,234.1490948142396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.14909481423956,990.0,965.481670926664,24.518329073335945,0.1432283461999282,0.016829818962847885,989.8399418348372,0.388163731063064,0.0,0.0,0.0,23.970107177110073,0.0,0.0,0.0,,0.9425418759693981,0.0,0.0,0.0,51.8782912468518,0.0,0.0,0.0,1.0565843431130713,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.84072542191477,0.0,0.0,0.0,50.84072542191477,0.12156196281738872,6.03158733529243e-05,430.9578316629287,408.00454625357366,0.4509753670382989,0.4269559258036981,24.054556337112256,23.862096833515714,965.5393102424832,965.436020458141,53.50072951044209,48.717500061953984,8541.24187088168,7,0.28244847456619315,1960-08-11
1959,47,389.49782567094206,0.6648571428571428,4.4125407732674615,0.011315442962499601,54.0,9.0,8.0,6.0,107.0,184.0,0.4726239122596705,205.4978256709421,205.4978256709421,,205.4978256709421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,276.49782567094206,990.0,965.34728181568,24.6527181843199,0.13311642436129403,0.011243083659904058,989.8556404919789,0.299285006179444,0.0,0.0,0.0,24.20907367011925,0.0,0.0,0.0,,0.9359189517703032,0.0,0.0,0.0,45.66154872735692,0.0,0.0,0.0,0.9299704425123608,0.0,0.0,0.0,0.9795088635287899,0.96,0.96,0.96,44.7271275541348,0.0,0.0,0.0,44.7271275541348,0.11478429576636875,6.045855555849223e-05,402.90237744418727,377.11676084070143,0.4879125488610244,0.4566863098877814,24.31248016778817,24.09629219690145,965.4130606984988,965.2855838042036,47.6247862668278,41.96587489350218,7514.157429094646,7,0.24848404196741555,1960-08-18
1959,48,361.0347304425162,0.6987142857142857,4.642471015924132,0.0129936462667599,54.0,9.0,8.0,6.0,107.0,184.0,0.5100793162778976,177.03473044251618,177.03473044251618,,177.03473044251618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,248.03473044251618,990.0,965.2051736522125,24.794826347787453,0.1230709098330129,0.007703473044251586,989.8692256171228,0.2225246640089795,0.0,0.0,0.0,24.44152730090122,0.0,0.0,0.0,,0.9271288965521975,0.0,0.0,0.0,39.34372727971772,0.0,0.0,0.0,0.8012979079372243,0.0,0.0,0.0,0.9723133342342786,0.96,0.96,0.96,38.25941773476101,0.0,0.0,0.0,38.25941773476101,0.10586946041070924,6.002131811241055e-05,373.01012538244936,344.6194637292325,0.5339222515434264,0.4932841965384821,24.571038546123287,24.34598402366378,965.2650506269122,965.1230973186462,40.99932374166358,34.583859974788226,6427.58217943985,7,0.21255232074867228,1960-08-25
1959,49,332.36116001447874,0.7355714285714285,2.708381070492156,0.008123530672746944,46.0,7.0,6.0,4.0,75.0,138.0,0.41532529267069496,194.3611600144787,194.3611600144787,,194.3611600144787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.3611600144787,990.0,965.0618058000724,24.93819419992761,0.12495077719381073,0.00947777810988463,989.8655714446965,0.2675033293161562,0.0,0.0,0.0,24.53626231530775,0.0,0.0,0.0,,0.9330275714813776,0.0,0.0,0.0,43.63630284150653,0.0,0.0,0.0,0.8887230721284425,0.0,0.0,0.0,0.9782308476352323,0.96,0.96,0.96,42.688457136559215,0.0,0.0,0.0,42.688457136559215,0.12841149064898963,6.100690033819884e-05,340.5953058875766,325.6607962357874,0.4237538002581194,0.4051729357818892,24.59116621028501,24.468224971794218,965.102976529438,965.028303981179,44.565463268540185,41.12036535649568,7171.660798941948,7,0.23715809520310674,1960-09-01
1959,50,312.2596544754102,0.767,3.336572052809369,0.01070872682944547,46.0,7.0,6.0,4.0,75.0,138.0,0.4422117042821139,174.2596544754102,174.2596544754102,,174.2596544754102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.2596544754102,990.0,964.9612982723769,25.038701727622993,0.1178562842198234,0.007425965447540971,989.8747177503327,0.21528697856019283,0.0,0.0,0.0,24.698132499395438,0.0,0.0,0.0,,0.9264475504619656,0.0,0.0,0.0,39.104575568338966,0.0,0.0,0.0,0.7964272009845003,0.0,0.0,0.0,0.9714051978115904,0.96,0.96,0.96,37.98927433800812,0.0,0.0,0.0,37.98927433800812,0.12159324994556904,6.055063491519338e-05,323.62655383883583,302.30479186612183,0.4564929293648591,0.4264174195938298,24.77670171785452,24.607669878543323,965.0181327691942,964.9115239593306,40.63784497358047,35.737918643333515,6382.198088785365,7,0.21105152410004516,1960-09-08
1959,51,283.6904207773674,0.8111428571428572,4.577506567008713,0.016173554914054443,45.142857142857146,6.857142857142857,5.714285714285714,3.857142857142857,73.57142857142857,135.14285714285714,0.47624197275755925,148.54756363451028,148.54756363451028,,148.54756363451028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,6.857142857142857,5.714285714285714,3.857142857142857,73.57142857142857,206.261849348796,990.0,964.8347616831096,25.165238316890527,0.10832765032869321,0.0048547563634509855,989.8868175933078,0.1564096245422714,0.0,0.0,0.0,24.895646285656117,0.0,0.0,0.0,,0.9165874687711811,0.0,0.0,0.0,33.24477380559632,0.0,0.0,0.0,0.6770829695640798,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.247430591428426,0.0,0.0,0.0,32.247430591428426,0.11370119151301704,6.0298143848218314e-05,294.72326674738565,270.26224589706084,0.500140472693842,0.4366129631178473,24.952816797628927,24.829941973219185,964.8788930669896,964.7810489835882,34.051544506242955,29.859296972104552,5417.568339359976,7,0.17915239217460238,1960-09-15
1959,52,264.9597413933352,0.8502857142857143,1.9399224155415027,0.007442465499157157,40.0,6.0,4.0,3.0,65.0,118.0,0.44543043675546545,146.9597413933352,146.9597413933352,,146.9597413933352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.9597413933352,990.0,964.7598389655733,25.24016103442661,0.10504456847654979,0.004695974139333471,989.8902594573841,0.15294546346122898,0.0,0.0,0.0,24.977475028349517,0.0,0.0,0.0,,0.9160431554001386,0.0,0.0,0.0,32.97679790047261,0.0,0.0,0.0,0.6716252118222527,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.987493963458427,0.0,0.0,0.0,31.987493963458427,0.12070735842210875,6.0460502541888075e-05,266.78604271350054,256.6827889882703,0.4597113833190906,0.4423019990094433,25.03113259004914,24.965613126792043,964.767144170854,964.7267311559532,32.396334485240914,30.13234502167365,5373.898985861016,7,0.17770829979699126,1960-09-22
1959,53,249.7991800258312,0.875,3.4418044812195627,0.0137782857448277,40.0,6.0,4.0,3.0,65.0,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.0,964.698795080155,25.301204919844963,0.0996939163806142,0.0031799180025831,989.8971261656168,0.1229824584485626,0.0,0.0,0.0,25.075348627013184,0.0,0.0,0.0,,0.9093631804411382,0.0,0.0,0.0,29.4737743023615,0.0,0.0,0.0,0.6002805356896436,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.589561073290657,0.0,0.0,0.0,28.589561073290657,0.1144501798217843,6.025488732952878e-05,249.7991800258312,249.7991800258312,0.4723794529181316,0.4723794529181316,25.075348627013184,25.075348627013184,964.698795080155,964.698795080155,28.589561073290657,28.589561073290657,1372.2989315179516,2,0.15883089485161478,1960-09-29
1960,1,242.84237201411477,0.8854285714285715,2.1473285714034445,0.009044816065446529,37.0,5.0,3.0,2.0,50.0,97.0,0.3997791319122973,145.84237201411477,145.84237201411477,,145.84237201411477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.84237201411477,990.0,964.6570542320848,25.342945767915257,0.10288555110924455,0.004584237201411457,989.8925302116894,0.1509106043029696,0.0,0.0,0.0,25.084565375301672,0.0,0.0,0.0,,0.9155569944788501,0.0,0.0,0.0,32.849523006595845,0.0,0.0,0.0,0.6690330551241515,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.864037316397965,0.0,0.0,0.0,31.864037316397965,0.1311346225994092,6.068711553120026e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3883119231615149,25.15321044267182,25.025337939486047,964.698795080155,964.608607280156,33.40975780250413,30.069044561532166,5353.158269154858,7,0.17702242953554426,1960-10-01
1960,2,230.17856252549115,0.9068571428571428,2.0339120277738028,0.009051841403901344,37.0,5.0,3.0,2.0,50.0,97.0,0.4216903243799875,133.17856252549117,133.17856252549117,,133.17856252549117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.17856252549115,990.0,964.5810713751529,25.418928624847013,0.09841608344638661,0.003317856252549086,989.8982660603011,0.12581103967463877,0.0,0.0,0.0,25.19138364547345,0.0,0.0,0.0,,0.9100201203321107,0.0,0.0,0.0,29.942940764895088,0.0,0.0,0.0,0.6098358607921606,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.04465254194823,0.0,0.0,0.0,29.04465254194823,0.12611896117021676,6.057709054797479e-05,234.76788002600708,220.53049583159049,0.4398484646498716,0.413174067888906,25.27140994379572,25.15321044267182,964.608607280156,964.5231829749896,30.069044561532166,26.88245444116747,4879.5016270473025,7,0.16135918078860126,1960-10-08
1960,3,213.00840746096108,0.9357142857142857,2.76576900185302,0.013488507615634185,37.0,5.0,3.0,2.0,50.0,97.0,0.45618082018885175,116.0084074609611,116.0084074609611,,116.0084074609611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.00840746096108,990.0,964.4780504447657,25.52194955523422,0.09235618078470224,0.0016008407460960715,989.9060429784693,0.09582415338077806,0.0,0.0,0.0,25.324288584506682,0.0,0.0,0.0,,0.8989087622179642,0.0,0.0,0.0,25.909969078520817,0.0,0.0,0.0,0.5276979445727253,0.0,0.0,0.0,0.9690876640436505,0.96,0.96,0.96,25.111561748555197,0.0,0.0,0.0,25.111561748555197,0.1176828363322219,6.009616163904535e-05,220.53049583159049,201.1701128186193,0.4821789809675056,0.4398484646498716,25.4,25.27140994379572,964.5231829749896,964.4070206769117,26.88245444116747,22.304365644687,4218.742373757273,7,0.1395086763808622,1960-10-15
1960,4,201.1701128186193,0.952,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.0,964.4070206769117,25.592979323088343,0.088178063991737,0.0004170112818619,989.9114049247264,0.0768049624588117,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8889101365066283,0.0,0.0,0.0,23.066059566975262,0.0,0.0,0.0,0.4697771805901275,0.0,0.0,0.0,0.9669777180590128,0.96,0.96,0.96,22.304365644687,0.0,0.0,0.0,22.304365644687,0.1108731577080599,5.947634072655779e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.4821789809675056,25.4,25.4,964.4070206769117,964.4070206769117,22.304365644687,22.304365644687,3747.133428307415,7,0.12391314247048331,1960-10-22
1960,5,223.05068684004465,0.9171428571428571,4.799681029626823,0.021309802114560374,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.42694540559271993,128.33640112575895,128.33640112575895,,128.33640112575895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,172.76497255433037,990.0,964.5383041210401,25.461695878959713,0.0965054525783361,0.002833640112575857,989.9006609073092,0.11837696339076376,0.0,0.0,0.0,25.237223496009722,0.0,0.0,0.0,,0.9056890101065161,0.0,0.0,0.0,28.792528833657627,0.0,0.0,0.0,0.5864058825592185,0.0,0.0,0.0,0.969208607541559,0.96,0.96,0.96,27.910409521418586,0.0,0.0,0.0,27.910409521418586,0.12456320673807296,6.0347105033781616e-05,234.76788002600708,201.1701128186193,0.4821789809675056,0.39613596199658,25.4,25.143850215309705,964.608607280156,964.4070206769117,30.99210512932294,22.304365644687,4688.948799598323,7,0.1550578306745477,1960-10-29
1960,6,241.8821953235025,0.8865714285714287,3.13070128032332,0.012558010559261498,36.0,5.0,3.0,2.0,47.0,93.0,0.3849305875882901,148.8821953235025,148.8821953235025,,148.8821953235025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.8821953235025,990.0,964.6493838036587,25.350616196341303,0.1036054828527603,0.004888219532350228,989.8915062976149,0.1573760883068953,0.0,0.0,0.0,25.08474640564932,0.0,0.0,0.0,,0.9168507608818776,0.0,0.0,0.0,33.58211094268251,0.0,0.0,0.0,0.6839533796880348,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.57464761440204,0.0,0.0,0.0,32.57464761440204,0.1345696386713348,6.0773184835600875e-05,256.6827889882703,234.76788002600708,0.39613596199658,0.3623149038023341,25.143850215309705,24.968500994766664,964.7267311559532,964.608607280156,35.8751236313695,30.99210512932294,5472.540799219542,7,0.18097026452445578,1960-11-05
1960,7,289.89913343869637,0.8015714285714285,6.517428982550216,0.022870013409914285,36.0,5.0,3.0,2.0,47.0,93.0,0.32133567557732545,196.8991334386964,196.8991334386964,,196.8991334386964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,240.8991334386964,990.0,964.8605843016974,25.13941569830261,0.12055251525397104,0.010088690138131943,989.8693587946079,0.27528623325244467,0.0,0.0,0.0,24.733488259658067,0.0,0.0,0.0,,0.9338087258954316,0.0,0.0,0.0,44.59898748823853,0.0,0.0,0.0,0.9083296840781776,0.0,0.0,0.0,0.9780205754226564,0.96,0.96,0.96,43.625344195226944,0.0,0.0,0.0,43.625344195226944,0.15034988616196351,6.153501046688295e-05,302.30479186612183,270.26224589706084,0.3441102166945746,0.307636539354579,24.87524725574626,24.64172811108453,964.9115239593306,964.7810489835882,46.4638235987331,38.98475211498116,7329.057824798127,7,0.24236302330681636,1960-11-12
1960,8,323.3090643888645,0.7495714285714286,5.470073431636398,0.01674427213624557,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3162399283304095,221.0233501031502,221.0233501031502,,221.0233501031502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,269.30906438886444,990.0,965.0165453219442,24.9834546780557,0.13057928746039785,0.014204670020629986,989.855216042519,0.34610628955439665,0.0,0.0,0.0,24.492564431020273,0.0,0.0,0.0,,0.9400429737240653,0.0,0.0,0.0,49.90281641348581,0.0,0.0,0.0,1.0163506397858615,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.90476008521609,0.0,0.0,0.0,48.90476008521609,0.15130477417242472,6.146686210906144e-05,340.5953058875766,302.30479186612183,0.3275380179488837,0.3009432071210847,24.64172811108453,24.35485752970444,965.102976529438,964.9115239593306,51.775452422826845,46.4638235987331,8215.999694316304,7,0.27169311158453385,1960-11-19
1960,9,354.7049451412796,0.7060000000000001,2.821927850740606,0.007831100989210615,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3085484140971596,245.2763737127082,245.2763737127082,,245.2763737127082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,296.41923085556533,990.0,965.1735247257064,24.82647527429362,0.14014730634893527,0.019055274742541588,989.8407974189086,0.4260357356316261,0.0,0.0,0.0,24.24123695757055,0.0,0.0,0.0,,0.9444308956353725,0.0,0.0,0.0,55.067226865906306,0.0,0.0,0.0,1.1215321153952404,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.96588232858818,0.0,0.0,0.0,53.96588232858818,0.1521410104743299,6.112032816673966e-05,360.34880084276085,340.5953058875766,0.3274605041671544,0.2941594359467658,24.35485752970444,24.176858606990667,965.2017440042138,965.102976529438,55.88709484743519,51.775452422826845,9066.268231202814,7,0.29981045738104545,1960-11-26
1960,10,370.96066251390897,0.687857142857143,2.926877359491503,0.0078536794822177,42.0,7.0,5.0,3.0,61.0,118.0,0.31818984687421964,252.96066251390897,252.96066251390897,,252.96066251390897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,306.96066251390897,990.0,965.2548033125695,24.74519668743049,0.14386770464833873,0.02059213250278173,989.8355401628489,0.4529438233204646,0.0,0.0,0.0,24.127793026958926,0.0,0.0,0.0,,0.9454109158907583,0.0,0.0,0.0,56.586120713579525,0.0,0.0,0.0,1.1524668169771797,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.45439829930793,0.0,0.0,0.0,55.45439829930793,0.14947190406793562,6.089753739040521e-05,380.8369423592014,360.34880084276085,0.3274605041671544,0.3098438908500207,24.22418391130648,24.03719786276775,965.304184711796,965.2017440042138,57.46487688531584,53.27449345607899,9316.338914283733,7,0.30807999055171076,1960-12-03
1960,11,380.8369423592014,0.675,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.2783343426279846,274.8369423592014,274.8369423592014,,156.19253849097223,118.64440386822915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,322.8369423592014,990.0,965.304184711796,24.695815288204017,0.14947093639632694,0.024967388471840202,989.8255616751319,0.18606967017994241,0.11625585779007884,0.0,0.0,24.33530729315589,20.901421884189066,0.0,0.0,,0.9165577875151445,0.7813600509956308,0.0,0.0,34.24145217315015,25.86464796246271,0.0,0.0,0.6973819179867647,0.5267749075857985,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.297976650062516,25.088708523588828,0.0,0.0,58.386685173651344,0.15331150600033344,5.902386581295233e-05,380.8369423592014,380.8369423592014,0.3098438908500207,0.2730827512576453,24.384992198220576,24.03719786276775,965.304184711796,965.304184711796,58.54031988837393,57.46487688531584,9808.963109173426,7,0.32437047318695195,1960-12-10
1960,12,392.67557520077105,0.6607142857142857,3.152205012140842,0.007962281893740273,38.0,5.0,4.0,3.0,54.0,104.0,0.2650052262319187,288.67557520077105,288.67557520077105,,144.33778760038552,144.33778760038552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.67557520077105,990.0,965.3627559379801,24.637244062019914,0.154002088268154,0.02773511504015414,989.8182627966917,0.14761293932152736,0.14761293932152736,0.0,0.0,24.30789391939009,24.30789391939009,0.0,0.0,,0.9141686664054015,0.9141686664054015,0.0,0.0,31.454697055312256,31.454697055312256,0.0,0.0,0.6406251946092109,0.6406251946092109,0.0,0.0,0.97,0.97,0.96,0.96,30.511056143652887,30.511056143652887,0.0,0.0,61.022112287305774,0.15536912120539312,5.8719065171131293e-05,402.90237744418727,380.8369423592014,0.2730827512576453,0.2581270447191808,24.384992198220576,24.24148890938532,965.4130606984988,965.304184711796,63.162108025190136,58.54031988837393,10251.71486426737,7,0.3390117349294765,1960-12-17
1960,13,428.4894102341349,0.6197142857142858,6.09128236596339,0.014172984093889842,38.0,5.0,4.0,3.0,54.0,104.0,0.2429439131558543,324.4894102341349,324.4894102341349,,162.24470511706744,162.24470511706744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.4894102341349,990.0,965.5282023460535,24.471797653946428,0.16664190184108366,0.03489788204682694,989.7984602161122,0.18658838763930277,0.18658838763930277,0.0,0.0,24.083669482419204,24.083669482419204,0.0,0.0,,0.9213044618945764,0.9213044618945764,0.0,0.0,35.30361392372529,35.30361392372529,0.0,0.0,0.719014540198071,0.719014540198071,0.0,0.0,0.97,0.97,0.96,0.96,34.24450550601353,34.24450550601353,0.0,0.0,68.48901101202706,0.15979287715638252,5.863132995066797e-05,445.541354005931,408.00454625357366,0.2548991204999081,0.2334238989600403,24.210241564892343,23.977715122419063,965.6049360930268,965.436020458141,72.02214801758852,64.22775037287143,11506.153850020546,7,0.3804945056223726,1960-12-24
1960,14,464.1831281097301,0.5798571428571428,4.543876130105933,0.009773176911280356,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2535734093465121,346.46884239544437,346.46884239544437,,173.23442119772218,173.23442119772218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,396.8974138240158,990.0,965.6888240764937,24.311175923506262,0.17560917463767867,0.03929376847908884,989.7850970568833,0.21248208882995198,0.21248208882995198,0.0,0.0,23.883790891559503,23.883790891559503,0.0,0.0,,0.9252996884933384,0.9252996884933384,0.0,0.0,37.54506237222664,37.54506237222664,0.0,0.0,0.7646652214302776,0.7646652214302776,0.0,0.0,0.97,0.97,0.96,0.96,36.418710501059834,36.418710501059834,0.0,0.0,72.83742100211967,0.15692288626726855,5.839724215008645e-05,477.3484869166725,453.0726139176065,0.2633570550662329,0.2295437790881638,23.941096767327892,23.80492588922324,965.748068191125,965.6388267626292,75.03049209276568,70.58941612036563,12236.686728356104,7,0.4046523389006648,1960-12-31
1960,15,539.4474630417803,0.5225714285714286,17.476078097900704,0.03243308318375215,41.0,6.0,4.0,3.0,66.0,120.0,0.22310090912214878,419.44746304178034,419.44746304178034,,209.72373152089017,209.72373152089017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,470.44746304178034,990.0,966.0275135836879,23.972486416312012,0.20165248990606432,0.053889492608356016,989.7444580174855,0.31266065959054673,0.31266065959054673,0.0,0.0,23.404283774207045,23.404283774207045,0.0,0.0,,0.9360659272978655,0.9360659272978655,0.0,0.0,45.04549431821078,45.04549431821078,0.0,0.0,0.917423509535861,0.917423509535861,0.0,0.0,0.9780610045386482,0.9780610045386482,0.96,0.96,44.06492797280219,44.06492797280219,0.0,0.0,88.12985594560436,0.1632463527156177,5.836945597995585e-05,577.9502839498093,494.6810831907137,0.2425805313314084,0.2076303158463732,23.694905243736965,23.15098105300294,966.200776277774,965.8260648743582,95.8398089063601,78.75110695950528,14805.815798861533,7,0.48961031080891315,1961-01-07
1960,16,586.7981718564997,0.49142857142857144,9.244727378769133,0.015508679092283442,41.0,6.0,4.0,3.0,66.0,120.0,0.20474053676640566,466.7981718564997,466.7981718564997,,233.39908592824986,233.39908592824986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.7981718564997,990.0,966.2392083469125,23.760791653087512,0.22179703060726097,0.0633596343712999,989.7148433350214,0.38607787156592926,0.38607787156592926,0.0,0.0,23.08955711654301,23.08955711654301,0.0,0.0,,0.9413588948202731,0.9413588948202731,0.0,0.0,49.74292370059599,49.74292370059599,0.0,0.0,1.013094169054908,1.013094169054908,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.74806522658407,48.74806522658407,0.0,0.0,97.49613045316813,0.16612094652365014,5.802670762684183e-05,608.7950640130589,562.8280752081156,0.2132089803011832,0.1971106651374327,23.252048955954265,22.94125178100817,966.3351802560522,966.1327263384364,101.6768753514812,92.92990948917412,16379.349916132247,7,0.5416451691842674,1961-01-14
1960,17,687.6768051222296,0.4438571428571429,18.2912428708453,0.026610780839439657,41.0,6.0,4.0,3.0,66.0,120.0,0.17475899412788684,567.6768051222296,567.6768051222296,,227.9834286871246,227.9834286871246,111.70994774798037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,618.6768051222296,990.0,966.6507072204888,23.349292779511124,0.2781091567056194,0.09706118712698261,989.6248296561673,0.3778434620194662,0.3778434620194662,0.15468048894052663,0.0,22.596278973659008,22.596278973659008,12.920018735384287,0.0,,0.9372211398502851,0.9372211398502851,0.5322822615348436,0.0,47.3963473205044,47.3963473205044,23.070873155125412,0.0,0.9653023894196414,0.9653023894196414,0.46987521700866414,0.0,0.9758504656267409,0.9758504656267409,0.9672790370553123,0.96,46.28203179900402,46.28203179900402,22.44306711693261,0.0,115.00713071494064,0.1672454385675193,5.629925667564462e-05,720.3337222668207,654.21608557748,0.1834256335872196,0.1665894519312126,22.805732074544707,22.52857908456717,966.7813348890672,966.51686434231,120.517004650639,109.812065237638,19321.19796011003,7,0.6389285039718925,1961-01-21
1960,18,754.0325565633646,0.4134285714285714,8.433239335087706,0.011091176347896756,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.16872656232119151,626.7468422776502,626.7468422776502,,208.9156140925501,208.9156140925501,208.9156140925501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,679.461127991936,990.0,966.9161302262535,23.083869773746578,0.312652288808653,0.11802405268329508,989.5693236585081,0.3089921754381749,0.3089921754381749,0.3089921754381749,0.0,22.344201256816465,22.344201256816465,22.344201256816465,0.0,,0.93513224221052,0.93513224221052,0.93513224221052,0.0,42.80656094180217,42.80656094180217,42.80656094180217,0.0,0.8718240517678648,0.8718240517678648,0.8718240517678648,0.0,0.9771824051767865,0.9771824051767865,0.9771824051767865,0.96,41.831571680656204,41.831571680656204,41.831571680656204,0.0,125.49471504196858,0.16645533464817688,5.56217212448317e-05,779.3663976124346,720.3337222668207,0.1801379593300632,0.1577850738657488,22.52857908456717,22.212630415445407,967.0174655904495,966.7813348890672,128.36306802107146,120.517004650639,21083.112127050725,7,0.6971928613442699,1961-01-28
1960,19,821.0127245913135,0.38842857142857146,7.903881442043114,0.009598937687916429,43.0,7.0,5.0,4.0,78.0,137.0,0.16699042686312862,684.0127245913135,684.0127245913135,,228.0042415304378,228.0042415304378,228.0042415304378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.0127245913135,990.0,967.1840508983651,22.81594910163481,0.3464948747117374,0.13520381737739398,989.5183013079107,0.36814374276602185,0.36814374276602185,0.36814374276602185,0.0,21.966106666779655,21.966106666779655,21.966106666779655,0.0,,0.9390122954281416,0.9390122954281416,0.9390122954281416,0.0,46.11478286664673,46.11478286664673,46.11478286664673,0.0,0.9392012803797704,0.9392012803797704,0.9392012803797704,0.0,0.9798499261508156,0.9798499261508156,0.9798499261508156,0.96,45.185932854582965,45.185932854582965,45.185932854582965,0.0,135.55779856374892,0.1651042672716644,5.5057407102245765e-05,834.6935677067364,779.3663976124346,0.175783816725606,0.1641320902668486,22.212630415445407,21.88503646170523,967.2387742708268,967.0174655904495,137.92617140270647,128.26449532089086,22773.71015870982,7,0.7530988809097162,1961-02-04
1960,20,869.2341723177523,0.37157142857142855,10.103946432729831,0.011499097643271,43.0,7.0,5.0,4.0,78.0,137.0,0.15774378166933126,732.2341723177523,732.2341723177523,,244.07805743925073,244.07805743925073,244.07805743925073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,787.2341723177523,990.0,967.376936689271,22.62306331072903,0.37896586178671005,0.15618298422439794,989.4648511539889,0.42191703683703335,0.42191703683703335,0.42191703683703335,0.0,21.665997427880882,21.665997427880882,21.665997427880882,0.0,,0.9413243439677822,0.9413243439677822,0.9413243439677822,0.0,48.80732884868796,48.80732884868796,48.80732884868796,0.0,0.994039284087331,0.994039284087331,0.994039284087331,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.83118227171419,47.83118227171419,47.83118227171419,0.0,143.49354681514257,0.16508528523693858,5.4447378093682e-05,905.4211927358452,834.6935677067364,0.1641320902668486,0.151310794466868,21.88503646170523,21.43129494710784,967.5216847709434,967.2387742708268,149.16416173275798,137.92617140270647,24106.915864943952,7,0.7971863711952365,1961-02-11
1960,21,932.8428270714367,0.3512857142857143,16.75828307200181,0.016952433015656788,43.0,7.0,5.0,4.0,78.0,137.0,0.14715845181159587,795.8428270714367,795.8428270714367,,244.8028311645648,244.8028311645648,244.8028311645648,61.4343335777423,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,850.8428270714367,990.0,967.628588144093,22.3714118559069,0.433826998390043,0.19307118525758046,989.3731018163523,0.4265294217023316,0.4265294217023316,0.4265294217023316,0.09354357767741849,21.317984250556897,21.317984250556897,21.317984250556897,6.018098811125973,,0.9404109160558765,0.9404109160558765,0.9404109160558765,0.26721782393013715,48.16985747667532,48.16985747667532,48.16985747667532,11.866620407301554,0.9810561604210859,0.9810561604210859,0.9810561604210859,0.24168269668638606,0.9784539839543528,0.9784539839543528,0.9784539839543528,0.9641682696686386,47.14281266239941,47.14281266239941,47.14281266239941,11.565640334413116,152.99407832161134,0.16405429766220997,5.3439326267228994e-05,1022.729174239858,905.4211927358452,0.151310794466868,0.1339553064982477,21.43129494710784,20.9070104840407,967.971434547611,967.5216847709434,166.08734796643938,149.16416173275798,25703.005158030704,7,0.8499671017867296,1961-02-18
1960,22,1098.5347195015333,0.303,21.355843635097894,0.019107655998288887,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14223290349893286,941.8204337872476,941.8204337872476,,235.4551084468119,235.4551084468119,235.4551084468119,235.4551084468119,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,1001.9632909301047,990.0,968.2096805470048,21.79031945299518,0.5748703037515693,0.30345634702979807,989.1216733492186,0.39275176722182026,0.39275176722182026,0.39275176722182026,0.39275176722182026,20.519241034991996,20.519241034991996,20.519241034991996,20.519241034991996,,0.9382158165495836,0.9382158165495836,0.9382158165495836,0.9382158165495836,44.43543056848879,44.43543056848879,44.43543056848879,44.43543056848879,0.9049985859162686,0.9049985859162686,0.9049985859162686,0.9049985859162686,0.9792681458540008,0.9792681458540008,0.9792681458540008,0.9792681458540008,43.51534581433891,43.51534581433891,43.51534581433891,43.51534581433891,174.0613832573556,0.15860042232992583,5.1356067438891325e-05,1172.2200796855432,1025.1570830002852,0.1622733568683279,0.1214833327374914,20.8933101087659,20.15037418144545,968.4412631075832,967.9790651180008,181.6645797063553,166.48527970546772,29242.312387235743,7,0.9670076847630867,1961-02-25
1960,23,1365.9651186460385,0.24971428571428572,50.82670058305897,0.03694500436223307,49.0,9.0,9.0,9.0,107.0,183.0,0.13482148426772853,1182.9651186460385,1084.3441916958645,,271.08604792396613,271.08604792396613,271.08604792396613,271.08604792396613,98.62092695017415,24.320558734839103,4.414563266165783,4.850209522139712,4.850209522139712,60.185385904889834,73.32055873483911,13.414563266165782,13.85020952213971,13.85020952213971,167.18538590488984,1184.929523219009,990.0,969.054918795923,20.945081204077074,0.8249349738335463,0.4596474492046238,988.7154175769618,0.5202814796655354,0.5202814796655354,0.5202814796655354,0.5202814796655354,19.14021730137333,19.14021730137333,19.14021730137333,19.14021730137333,,0.9373802436761803,0.9373802436761803,0.9373802436761803,0.9373802436761803,47.66849870080525,47.66849870080525,47.66849870080525,47.66849870080525,0.970845187389109,0.970845187389109,0.970845187389109,0.970845187389109,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.715128726789146,46.715128726789146,46.715128726789146,46.715128726789146,186.86051490715658,0.1376814953974483,4.790044204489826e-05,1528.006983766956,1186.6620966242278,0.1542140770490534,0.1197638505217134,20.05774446152688,18.49394415554104,969.5750994860164,968.486652303676,191.08456343239203,181.75904960327065,31392.566504402308,7,1.0381139717064256,1961-03-04
1960,24,1942.1072887516837,0.18157142857142855,119.40341342904162,0.06027806993967759,49.0,9.0,9.0,9.0,107.0,183.0,0.09589002701752274,1759.1072887516837,1100.0,,275.0,275.0,275.0,275.0,659.1072887516837,51.0,9.0,16.0,32.41511256155821,550.6921761901255,100.0,18.0,25.0,41.4151125615582,657.6921761901255,1243.0,990.0,970.8398405435988,19.16015945640129,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.21897004388301,17.21897004388301,17.21897004388301,17.21897004388301,,0.9298903072639993,0.9298903072639993,0.9298903072639993,0.9298903072639993,43.19016380691274,43.19016380691274,43.19016380691274,43.19016380691274,0.8796367374116648,0.8796367374116648,0.8796367374116648,0.8796367374116648,0.977002451510404,0.977002451510404,0.977002451510404,0.977002451510404,42.203104860675,42.203104860675,42.203104860675,42.203104860675,168.8124194427,0.08903512218296473,4.262939884916666e-05,2363.830877770248,1617.3520421001313,0.1131479079609499,0.0774167059585159,18.195057836081325,16.080598123898305,971.9782124635834,969.8637527514004,179.76544244582948,155.77738411563126,28360.486466373597,7,0.9378467746816666,1961-03-11
1960,25,3133.56921079022,0.08142857142857142,209.56044180311997,0.06627142048691492,49.0,9.0,9.0,9.0,107.0,183.0,0.059670433986653934,2950.56921079022,1100.0,,275.0,275.0,275.0,275.0,1850.5692107902198,51.0,8.999999999999998,15.999999999999998,68.9967591028301,1705.5724516873895,100.0,18.0,25.0,77.9967591028301,1812.5724516873895,1243.0,990.0,973.7804538145707,16.219546185429344,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.278356772911065,14.278356772911065,14.278356772911065,14.278356772911065,,0.9031663686511815,0.9031663686511815,0.9031663686511815,0.9031663686511815,34.81740186495161,34.81740186495161,34.81740186495161,34.81740186495161,0.7091120542760002,0.7091120542760002,0.7091120542760002,0.7091120542760002,0.97,0.97,0.97,0.97,33.772879809003065,33.772879809003065,33.772879809003065,33.772879809003065,135.09151923601226,0.04461531576670565,3.4114020009094004e-05,3830.753970392087,2496.800686844093,0.0732937959222161,0.0477712746405558,15.759636515789104,12.737450983555725,975.321359603926,972.2991740716926,151.92334711382605,117.29156071783537,22695.37523165006,7,0.7505084402000681,1961-03-18
1960,26,4679.273396741408,0.023,206.75087290361074,0.044647982857786414,49.0,9.0,9.0,9.0,107.0,183.0,0.03946379397237749,4496.273396741408,1100.0,,275.0,275.0,275.0,275.0,3396.2733967414074,51.0,9.0,16.0,71.0,3249.273396741407,100.0,18.0,25.0,80.0,3356.273396741407,1243.0,990.0064309283209,976.9062991384772,13.100131789843788,0.9238871279744655,0.48,988.6025438003464,0.5349,0.5349,0.5349,0.5349,11.16134466186935,11.16134466186935,11.16134466186935,11.16134466186935,,0.800476097609479,0.800476097609479,0.800476097609479,0.800476097609479,24.201512973970118,24.201512973970118,24.201512973970118,24.201512973970118,0.49290250456150947,0.49290250456150947,0.49290250456150947,0.49290250456150947,0.9667452578160579,0.9667452578160579,0.9667452578160579,0.9667452578160579,23.407210572275492,23.407210572275492,23.407210572275492,23.407210572275492,93.62884228910197,0.020455773311833785,2.364364704270252e-05,5278.010080717362,3988.051260004569,0.0458870731766347,0.0346721581053,12.40413053651968,10.160699215195557,977.9381355243048,975.654680050962,113.267581703732,77.02169712378088,15729.645504569131,7,0.5201602349394554,1961-03-25
1960,27,5726.844811679882,0.007999999999999943,86.88160117635327,0.015390884140152257,70.0,14.0,18.0,25.0,168.0,295.0,0.05155679449106817,5431.844811679882,0.0,,275.0,275.0,275.0,275.0,5431.844811679882,1130.0,4.0,7.000000000000004,55.0,4235.844811679881,1200.0,18.0,25.0,80.0,4403.844811679881,1243.0,990.0656325711033,978.629341009987,11.43629156111628,0.9017722505683022,0.48,988.683860320535,0.5349,0.5349,0.5349,0.5349,9.519619310547936,9.519619310547936,9.519619310547936,9.519619310547936,1.0,0.685194432416918,0.685194432416918,0.685194432416918,0.685194432416918,17.60260882958485,17.60260882958485,17.60260882958485,17.60260882958485,0.35850527147830646,0.35850527147830646,0.35850527147830646,0.35850527147830646,0.96,0.96,0.96,0.96,16.898504476401452,16.898504476401452,16.898504476401452,16.898504476401452,67.59401790560581,0.011831243715726086,inf,5886.181288951835,5396.855655881256,0.0546614582286487,0.0501173826490368,9.99094962868184,9.29203573332051,978.8747191849858,978.1211577100572,74.40641850324253,64.36038069462232,11355.795008141777,7,0.3755223216978101,1961-04-01
1960,28,5975.972152300013,0.006142857142857129,25.10208025571007,0.0041846114196165,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.05593982611620785,5641.543580871441,0.0,,275.0,275.0,275.0,275.0,5641.543580871441,1122.0,4.0,5.857142857142849,53.857142857142854,4455.829295157156,1200.0,18.0,25.0,80.0,4652.9721523000135,1243.0,990.0858883677871,979.0101820680155,11.075706299771616,0.8942056622208343,0.48,988.7116827055662,0.5349,0.5349,0.5349,0.5349,9.16660063755076,9.16660063755076,9.16660063755076,9.16660063755076,1.0,0.6597851779723776,0.6597851779723776,0.6597851779723776,0.6597851779723776,16.31171152971657,16.31171152971657,16.31171152971657,16.31171152971657,0.3322140841082803,0.3322140841082803,0.3322140841082803,0.3322140841082803,0.96,0.96,0.96,0.96,15.659243068527903,15.659243068527903,15.659243068527903,15.659243068527903,62.63697227411161,0.010483007641317372,inf,6061.895850741806,5905.397022681663,0.0610207813859854,0.0494536552441365,9.264589504458506,9.05962775535692,979.1267508549198,978.9043114149296,63.98073494746389,61.18114056940375,10523.011342050751,7,0.34798317930062006,1961-04-08
