WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1960,29,5894.307551320133,0.0069999999999999715,61.72878167398916,0.010581241925340728,84.0,14.0,20.0,27.0,219.0,364.0,0.06179379973460608,5530.307551320133,0.0,,275.0,275.0,275.0,275.0,5530.307551320133,1116.0,4.0,4.999999999999992,53.0,4352.307551320132,1200.0,18.0,25.0,80.0,4571.307551320132,1243.0,990.0792484640751,978.8810959322776,11.19815253179742,0.8966860098881713,0.48,988.7025624541869,0.5349,0.5349,0.5349,0.5349,9.286566521909219,9.286566521909219,9.286566521909219,9.286566521909219,1.0,0.6684199724280032,0.6684199724280032,0.6684199724280032,0.6684199724280032,16.748890784693508,16.748890784693508,16.748890784693508,16.748890784693508,0.34111793858846245,0.34111793858846245,0.34111793858846245,0.34111793858846245,0.96,0.96,0.96,0.96,16.078935153305768,16.078935153305768,16.078935153305768,16.078935153305768,64.31574061322307,0.010930641134504414,inf,6081.317073546183,5668.636824632636,0.0642129688778553,0.0598554549282433,9.602758979142545,9.037714389052091,979.1508331711972,978.5397007099342,68.73673812058142,60.88552945583243,10805.044423021474,7,0.3573096700734614,1961-04-15
1960,30,5287.016558548938,0.013571428571428571,100.16370546655097,0.019058181310163343,84.0,14.0,20.0,27.0,219.0,364.0,0.06896173796420414,4923.016558548938,628.5714285714286,,275.0,275.0,275.0,275.0,4294.445129977509,487.42857142857144,4.0,5.0,53.0,3745.0165585489376,571.4285714285714,18.0,25.0,80.0,3964.016558548938,1243.0,990.0293154865406,977.950658694029,12.078656792511472,0.9153385611486792,0.48,988.6339769253918,0.5349,0.5349,0.5349,0.5349,10.148418231362784,10.148418231362784,10.148418231362784,10.148418231362784,1.0,0.7304535447403185,0.7304535447403185,0.7304535447403185,0.7304535447403185,20.010577374652318,20.010577374652318,20.010577374652318,20.010577374652318,0.40754740070574985,0.40754740070574985,0.40754740070574985,0.40754740070574985,0.9614822822833107,0.9614822822833107,0.9614822822833107,0.9614822822833107,19.24177711606449,19.24177711606449,19.24177711606449,19.24177711606449,76.96710846425796,0.014618808835930372,inf,5574.353728560048,4967.490886366779,0.0732764303602436,0.065299049490716,10.608302265430543,9.73742547010351,978.3945047419824,977.4505083220512,84.27829725490557,70.67814702507206,12930.474221995337,7,0.4275950470236553,1961-04-22
1960,31,4427.683076473194,0.026857142857142857,130.1351453769282,0.029370497068596856,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.07849278343384211,4080.8259336160513,1100.0,,275.0,275.0,275.0,275.0,2980.8259336160513,25.285714285714285,4.000000000000002,6.428571428571429,55.14285714285713,2889.968790758908,100.0,18.0,25.0,80.0,3104.683076473194,1243.0,990.0,976.4626600299459,13.537339970054095,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.596150557535818,11.596150557535818,11.596150557535818,11.596150557535818,,0.832088426160357,0.832088426160357,0.832088426160357,0.832088426160357,26.06212749032344,26.06212749032344,26.06212749032344,26.06212749032344,0.5307968938966078,0.5307968938966078,0.5307968938966078,0.5307968938966078,0.9693456233228106,0.9693456233228106,0.9693456233228106,0.9693456233228106,25.26514182758698,25.26514182758698,25.26514182758698,25.26514182758698,101.06056731034792,0.0230071048982548,2.552034528039089e-05,4838.446655269836,4056.5448687282815,0.0838151705460093,0.0750205063946838,12.27533347770906,10.844453208337988,977.2143573791436,975.7834771097728,111.72643409780962,88.25518552451322,16978.175308138452,7,0.5614475961685996,1961-04-29
1960,32,3804.4413320527083,0.04428571428571428,69.03953964512844,0.01833533052570963,71.0,14.0,18.0,24.0,213.0,340.0,0.0895040005276277,3464.4413320527083,1100.0,,275.0,275.0,275.0,275.0,2364.4413320527083,29.000000000000025,4.0,7.0,56.0,2268.4413320527083,100.0,18.0,25.0,80.0,2481.4413320527083,1243.0,990.0,975.264486060716,14.73551393928413,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.794324526765852,12.794324526765852,12.794324526765852,12.794324526765852,,0.8808964358112629,0.8808964358112629,0.8808964358112629,0.8808964358112629,30.40109458689336,30.40109458689336,30.40109458689336,30.40109458689336,0.6191668958634086,0.6191668958634086,0.6191668958634086,0.6191668958634086,0.97,0.97,0.97,0.97,29.48906174928656,29.48906174928656,29.48906174928656,29.48906174928656,117.95624699714624,0.031089654411142444,2.9786931059885418e-05,4027.02207729478,3573.2680912123824,0.0951509910034879,0.0844296339761814,13.283075822769767,12.32936018603231,975.7294504014494,974.775734764712,123.7595107559316,112.37196904332674,19816.649495520567,7,0.655312483317479,1961-05-06
1960,33,3354.527744675397,0.06514285714285714,60.71160928554881,0.018292831563422686,71.0,14.0,18.0,24.0,213.0,340.0,0.10149709753848694,3014.527744675397,1100.0,,275.0,275.0,275.0,275.0,1914.5277446753973,29.0,4.0,7.0,56.0,1818.5277446753973,100.0,18.0,25.0,80.0,2031.5277446753973,1243.0,990.0,974.311720353467,15.688279646532871,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.747090234014593,13.747090234014593,13.747090234014593,13.747090234014593,,0.8977385049190367,0.8977385049190367,0.8977385049190367,0.8977385049190367,33.2865841213107,33.2865841213107,33.2865841213107,33.2865841213107,0.6779345034890163,0.6779345034890163,0.6779345034890163,0.6779345034890163,0.97,0.97,0.97,0.97,32.28798659767138,32.28798659767138,32.28798659767138,32.28798659767138,129.1519463906855,0.038588989476564174,3.2614127876435735e-05,3496.366435549196,3148.286826213541,0.1079952427361644,0.0972438119022825,14.18708376558697,13.446034093103655,974.612776494378,973.8717268218948,134.21847348429853,125.64981964958255,21697.526993635165,7,0.7175108132815862,1961-05-13
1960,34,2898.1485945115187,0.094,61.75193965057633,0.02135707498456263,71.0,14.0,18.0,24.0,213.0,340.0,0.11755500919086882,2558.1485945115187,1100.0,,275.0,275.0,275.0,275.0,1458.1485945115182,29.0,3.999999999999999,7.0,56.0,1362.1485945115185,100.0,18.0,25.0,80.0,1575.1485945115185,1243.0,990.0,973.2679448833036,16.73205511669635,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.790865704178074,14.790865704178074,14.790865704178074,14.790865704178074,,0.9108019533721049,0.9108019533721049,0.9108019533721049,0.9108019533721049,36.33496474107242,36.33496474107242,36.33496474107242,36.33496474107242,0.7400196484943465,0.7400196484943465,0.7400196484943465,0.7400196484943465,0.97,0.97,0.97,0.97,35.244915798840246,35.244915798840246,35.244915798840246,35.244915798840246,140.97966319536098,0.048798885887684273,3.560092504933358e-05,3122.545576863084,2716.0232486595064,0.1251830227034349,0.1088855203649468,15.230478607958837,14.24921781574323,973.8095927717384,972.8283319795228,145.92409416417135,134.90950649396115,23684.583416820642,7,0.7832203510853387,1961-05-20
1960,35,2482.1616878184454,0.12642857142857142,59.21308806376361,0.02394937775575026,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.13156716748351965,2155.590259247017,1100.0,,275.0,275.0,275.0,275.0,1055.590259247017,30.142857142857142,4.2857142857142865,7.857142857142856,55.57735868830714,957.7271862729955,100.0,18.0,25.0,77.57735868830716,1161.5843291301383,1243.0,990.0,972.2638385568032,17.736161443196856,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.794972030678577,15.794972030678577,15.794972030678577,15.794972030678577,,0.9213690773996982,0.9213690773996982,0.9213690773996982,0.9213690773996982,39.25092358082147,39.25092358082147,39.25092358082147,39.25092358082147,0.7994078122366899,0.7994078122366899,0.7994078122366899,0.7994078122366899,0.9707503126177668,0.9707503126177668,0.9707503126177668,0.9707503126177668,38.10355065515027,38.10355065515027,38.10355065515027,38.10355065515027,152.4142026206011,0.0616309548051433,3.84884350052023e-05,2671.4046921253907,2301.531632213161,0.1410175174258589,0.1239513379554381,16.230975613174103,15.338178572006647,972.7206320154752,971.8278349743076,157.4959872758812,147.14006876725065,25605.586040260983,7,0.8467455701144505,1961-05-27
1960,36,2162.188819946659,0.15942857142857142,33.43752327398501,0.015487884755355914,67.0,13.0,15.0,17.0,181.0,293.0,0.1356330763877772,1869.188819946659,1100.0,,275.0,275.0,275.0,275.0,769.1888199466588,33.0,5.0,10.0,44.628702863799326,676.5601170828595,100.0,18.0,25.0,61.628702863799326,857.5601170828595,1243.0,990.0,971.4914902550437,18.508509744956314,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.567320332438037,16.567320332438037,16.567320332438037,16.567320332438037,,0.9266302552555413,0.9266302552555413,0.9266302552555413,0.9266302552555413,41.403172542071175,41.403172542071175,41.403172542071175,41.403172542071175,0.8432418033008385,0.8432418033008385,0.8432418033008385,0.8432418033008385,0.9743241803300837,0.9743241803300837,0.9743241803300837,0.9743241803300837,40.34048479866242,40.34048479866242,40.34048479866242,40.34048479866242,161.3619391946497,0.07472138796447736,4.074796444309336e-05,2276.101843596241,2067.468969295266,0.1417191766122972,0.1287288619462914,16.795954454699988,16.2923578615597,971.766452725922,971.2628561327816,164.00013188796203,158.19901514661703,27108.805784701148,7,0.8964552177480538,1961-06-03
1960,37,1918.1026931616145,0.18457142857142858,37.0964224153803,0.01936988884382277,62.714285714285715,12.142857142857142,14.142857142857142,16.142857142857142,157.0,262.14285714285717,0.13674186774330402,1655.9598360187574,1100.0,,275.0,275.0,275.0,275.0,555.9598360187575,37.285714285714285,5.857142857142857,10.857142857142858,34.21972392841272,467.7401120903447,100.0,18.0,25.0,50.36258107126986,624.7401120903448,1243.0,990.0,970.8300573633753,19.169942636624633,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.228753224106356,17.228753224106356,17.228753224106356,17.228753224106356,,0.9299639225777225,0.9299639225777225,0.9299639225777225,0.9299639225777225,43.21158524472649,43.21158524472649,43.21158524472649,43.21158524472649,0.8800730192408653,0.8800730192408653,0.8800730192408653,0.8800730192408653,0.9780073019240865,0.9780073019240865,0.9780073019240865,0.9780073019240865,42.2622268363347,42.2622268363347,42.2622268363347,42.2622268363347,169.0489073453388,0.0883535793539517,4.268911801649969e-05,2041.65817572948,1807.794012387604,0.1435108009181369,0.1282311596634629,17.579783778229505,16.858256370203655,971.200554217278,970.4790268092522,173.16645589993016,164.7219486299363,28400.21643401691,7,0.9391605963629931,1961-06-10
1960,38,1654.2361587261325,0.21228571428571427,35.4510678576372,0.021388766440166313,64.14285714285714,12.428571428571429,14.428571428571429,16.428571428571427,165.0,272.42857142857144,0.16515609154189748,1381.807587297561,1100.0,,275.0,275.0,275.0,275.0,281.8075872975611,35.857142857142854,5.571428571428571,10.361554393350634,17.159619050278696,212.8578424253603,100.0,18.0,24.79012582192206,33.58819047885012,377.8578424253603,1242.7901258219222,990.0,969.9829168204998,20.017083179500187,0.9257457682333727,0.48,988.5942542317665,0.5349,0.5349,0.5349,0.5349,18.076437411266845,18.076437411266845,18.076437411266845,18.076437411266845,,0.9340784315924394,0.9340784315924394,0.9340784315924394,0.9340784315924394,45.53767715655658,45.53767715655658,45.53767715655658,45.53767715655658,0.9274475999298692,0.9274475999298692,0.9274475999298692,0.9274475999298692,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.626923613425454,44.626923613425454,44.626923613425454,44.626923613425454,178.50769445370182,0.10807402977821219,4.507770061962167e-05,1751.5174261192883,1559.6365373841434,0.1878642831049765,0.1467299132555115,18.385328822850617,17.761600441557896,970.2972101459238,969.6772872746257,181.76179797560656,175.13767742921408,29989.292668221904,7,0.9917094136316768,1961-06-17
1960,39,1415.2083152378198,0.24242857142857144,38.34621478953958,0.02738174594252776,67.0,13.0,15.0,17.0,181.0,293.0,0.2076513837529614,1122.2083152378198,1077.956232725712,,269.489058181428,269.489058181428,269.489058181428,269.489058181428,44.25208251210792,10.119076888434234,1.821964270907554,2.2654649750225895,2.5675269716922684,27.478049406051273,77.11907688843424,14.821964270907554,17.26546497502259,19.56752697169227,208.47804940605127,1187.1627388600762,990.0,969.2115197982458,20.788480201754187,0.8280795343953845,0.45147074298218504,988.7204497226223,0.5143029562835818,0.5143029562835818,0.5143029562835818,0.5143029562835818,18.99462696809302,18.99462696809302,18.99462696809302,18.99462696809302,,0.9369436413446044,0.9369436413446044,0.9369436413446044,0.9369436413446044,47.00474827447262,47.00474827447262,47.00474827447262,47.00474827447262,0.9573268487672629,0.9573268487672629,0.9573268487672629,0.9573268487672629,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.06465330898316,46.06465330898316,46.06465330898316,46.06465330898316,184.25861323593264,0.13052442365552802,4.751340017072244e-05,1528.006983766956,1291.2130338573666,0.2269184033286068,0.1917530502888636,19.7071215157417,18.49722351703212,969.5750994860164,968.8152409635516,188.23236597773464,177.42387068534887,30955.447023636683,7,1.023658962421848,1961-06-24
1960,40,1185.7307048755806,0.278,23.63208065944218,0.01982181702917457,63.0,12.0,13.0,13.0,155.0,256.0,0.21615736056187917,929.7307048755805,929.7307048755805,,232.43267621889512,232.43267621889512,232.43267621889512,232.43267621889512,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1017.7307048755804,990.0,968.4837250724661,21.516274927533896,0.592452729207797,0.2937845639004643,989.1137627068917,0.3829266119185191,0.3829266119185191,0.3829266119185191,0.3829266119185191,20.247111022507163,20.247111022507163,20.247111022507163,20.247111022507163,,0.9371378575780863,0.9371378575780863,0.9371378575780863,0.9371378575780863,43.23102318609305,43.23102318609305,43.23102318609305,43.23102318609305,0.8804689039937484,0.8804689039937484,0.8804689039937484,0.8804689039937484,0.9775243650083582,0.9775243650083582,0.9775243650083582,0.9775243650083582,42.262648506979474,42.262648506979474,42.262648506979474,42.262648506979474,169.0505940279179,0.1425642756228019,5.052576176557394e-05,1246.0803627849048,1125.7884692412713,0.227396182315255,0.2054442134276616,20.59261320038794,19.88476556759111,968.6733954258954,968.295335189044,177.62852387605977,159.89764959387597,28400.49979669021,7,0.9391699668217661,1961-07-01
1960,41,1043.1403028036752,0.31857142857142856,21.28736060450373,0.02053539098735126,63.0,12.0,13.0,13.0,155.0,256.0,0.24579603775422454,787.1403028036751,787.1403028036751,,242.57199918721906,242.57199918721906,242.57199918721906,59.424305242018,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.1403028036751,990.0,968.032455925653,21.967544074346993,0.4560595187724611,0.18704914595170857,989.3568913352758,0.42030904790990414,0.42030904790990414,0.42030904790990414,0.08745031455439005,20.904126361712912,20.904126361712912,20.904126361712912,5.944267389574157,,0.9391098866669391,0.9391098866669391,0.9391098866669391,0.2666439690464409,46.71566166080089,46.71566166080089,46.71566166080089,11.315369076385819,0.9514391376945192,0.9514391376945192,0.9514391376945192,0.2304555820037845,0.9773312724860928,0.9773312724860928,0.9773312724860928,0.9630455582003784,45.6756587108638,45.6756587108638,45.6756587108638,10.983371978137027,148.01034811072844,0.14189210286975357,5.226884320567575e-05,1089.4560494851628,976.7769450097452,0.2620864479939644,0.2349796488999957,21.238876705683808,20.65716447620646,968.1811475840964,967.8071077800388,154.0144858535685,138.35835762499653,24865.738482602377,7,0.8222797117262691,1961-07-08
1960,42,908.1125467253771,0.35842857142857143,22.500429182071084,0.02574814141207833,63.0,12.0,13.0,13.0,155.0,256.0,0.2825712427888626,652.1125467253771,652.1125467253771,,217.37084890845904,217.37084890845904,217.37084890845904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,740.1125467253771,990.0,967.5324501869015,22.467549813098508,0.34722775808748985,0.12510910602811662,989.5276631358844,0.33573814761386117,0.33573814761386117,0.33573814761386117,0.0,21.659474801369026,21.659474801369026,21.659474801369026,0.0,,0.9360575077851482,0.9360575077851482,0.9360575077851482,0.0,43.196053728900004,43.196053728900004,43.196053728900004,0.0,0.8797566950896132,0.8797566950896132,0.8797566950896132,0.0,0.9772820803944997,0.9772820803944997,0.9772820803944997,0.96,42.22318846372814,42.22318846372814,42.22318846372814,0.0,126.66956539118443,0.1393860803763101,5.397291761422195e-05,952.4350838829192,819.2739407352476,0.3124717963935919,0.2687847227932119,22.181524645444288,21.397030436385137,967.7097403355316,967.177095762941,134.5065575414657,110.31811025502375,21280.486985718984,7,0.7037198077288024,1961-07-15
1960,43,753.9894662831914,0.4135714285714286,15.312891341357794,0.02029936148474456,63.0,12.0,13.0,13.0,155.0,256.0,0.3398803774371298,497.98946628319146,497.98946628319146,,248.99473314159573,248.99473314159573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,585.9894662831914,990.0,966.9159578651327,23.084042134867268,0.2595332639374491,0.07130524555681406,989.6691614905058,0.43959895843310665,0.43959895843310665,0.0,0.0,22.313604666939916,22.313604666939916,0.0,0.0,,0.9426183551138988,0.9426183551138988,0.0,0.0,51.34600486036509,51.34600486036509,0.0,0.0,1.0457434798445029,1.0457434798445029,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.31908476315779,50.31908476315779,0.0,0.0,100.63816952631558,0.1334279495036877,5.615181725550699e-05,794.2548359930772,712.0837013457431,0.359508298696058,0.3223146884336141,22.58683506478376,22.042961404580016,967.0770193439724,966.7483348053828,107.6413952707706,93.04466718693736,16907.212480421018,7,0.5591009418128644,1961-07-22
1960,44,650.0027707114948,0.46014285714285713,14.755519618954882,0.022673101808802342,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3454396311737439,424.8599135686376,424.8599135686376,,212.4299567843188,212.4299567843188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,507.14562785435186,990.0,966.500011082846,23.49998891715404,0.2160595960901893,0.054971982713727455,989.7289684211961,0.3196070199195828,0.3196070199195828,0.0,0.0,22.90935031843054,22.90935031843054,0.0,0.0,,0.9365464197326334,0.9365464197326334,0.0,0.0,44.6959336200135,44.6959336200135,0.0,0.0,0.9103041470471182,0.9103041470471182,0.0,0.0,0.9792329485555168,0.9792329485555168,0.96,0.96,43.76888688230741,43.76888688230741,0.0,0.0,87.53777376461483,0.13489399719812106,5.7234934040607074e-05,691.9065967426677,608.7950640130589,0.383919574347707,0.3118973465629552,23.11411280703187,22.714843954148197,966.6676263869706,966.3351802560522,91.99389499098382,84.2230051376467,14706.345992455292,7,0.4863209653589713,1961-07-29
1960,45,581.2181033339281,0.4944285714285715,8.256677222065994,0.014377061808972342,58.0,10.0,10.0,7.0,117.0,202.0,0.3479283442272346,379.218103333928,379.218103333928,,189.609051666964,189.609051666964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,457.21810333392796,990.0,966.214726257419,23.78527374258103,0.1968982175253108,0.045843620666785545,989.7572581618078,0.2550161335592342,0.2550161335592342,0.0,0.0,23.287515770829682,23.287515770829682,0.0,0.0,,0.9303303099205154,0.9303303099205154,0.0,0.0,40.281601111341764,40.281601111341764,0.0,0.0,0.8203992079703005,0.8203992079703005,0.0,0.0,0.972904087481161,0.972904087481161,0.96,0.96,39.1956129099982,39.1956129099982,0.0,0.0,78.3912258199964,0.1347910430597296,5.7419136476360825e-05,608.7950640130589,550.9983234585969,0.3666072860840177,0.3318029529813451,23.47899720554163,23.11411280703187,966.3351802560522,966.0794924555636,84.25840537416838,72.13472729950489,13169.725937759393,7,0.43550681011109105,1961-08-05
1960,46,522.2875184112143,0.5354285714285715,8.807814163694948,0.01718549397753643,58.0,10.0,10.0,7.0,117.0,202.0,0.38737145676441415,320.2875184112143,320.2875184112143,,160.14375920560715,160.14375920560715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,398.2875184112143,990.0,965.9502938328504,24.049706167149566,0.17609978567703521,0.0340575036822428,989.7898427106408,0.18224754362102863,0.18224754362102863,0.0,0.0,23.657301334169244,23.657301334169244,0.0,0.0,,0.9200054109838914,0.9200054109838914,0.0,0.0,34.17934289307086,34.17934289307086,0.0,0.0,0.6961169631989993,0.6961169631989993,0.0,0.0,0.97,0.97,0.96,0.96,33.15396260627874,33.15396260627874,0.0,0.0,66.30792521255748,0.12683564075381273,5.7511316408809654e-05,550.9983234585969,489.3436243127323,0.4127978581180099,0.3666072860840177,23.859895041869216,23.47899720554163,966.0794924555636,965.8020463094072,72.13472729950489,59.57757299532406,11139.731435709655,7,0.3683773622919859,1961-08-12
1960,47,470.82389102967784,0.5721428571428572,4.812638335763252,0.010286562834703259,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,189.14285714285714,0.40164537977399617,281.6810338868207,281.6810338868207,,160.2444566550096,121.43657723181111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,354.6810338868207,990.0,965.7187075096335,24.2812924903665,0.16070970431753534,0.026336206777364115,989.8129540889051,0.19641110669772788,0.12184126355275308,0.0,0.0,23.897835472573917,20.519725977418368,0.0,0.0,,0.917433661150402,0.7822419941839902,0.0,0.0,34.53645476112134,26.019617729060094,0.0,0.0,0.7033901173344468,0.5299311146448084,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.58552948860831,25.239029197188284,0.0,0.0,58.8245586857966,0.12497872546244078,5.801885781049882e-05,486.0250263913084,455.65515596238953,0.4231709234165055,0.3894239990089718,24.01643547288475,23.646766466088867,965.7871126187608,965.6504482018308,60.03142046509461,57.08780869484683,9882.525859213829,7,0.3268031038099811,1961-08-19
1960,48,439.9800236183959,0.6071428571428571,5.0523180036848965,0.011692065251352027,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.402925577355358,262.55145218982443,262.55145218982443,,242.38795719435333,20.16349499547109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,331.8371664755387,990.0,965.5799101062828,24.420089893717254,0.15264739473537695,0.022510290437964858,989.8248423148267,0.4283918563004218,0.020144545605137315,0.0,0.0,23.816540352243496,3.455035284963299,0.0,0.0,,0.9408056768567137,0.13037756980452828,0.0,0.0,53.308195490835985,4.364715692185466,0.0,0.0,1.0857066291412623,0.0888944132827997,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.19838442409741,4.2337742214199015,0.0,0.0,56.43215864551731,0.12831626355968745,5.972850588840299e-05,455.65515596238953,420.28892993659525,0.4355340706900914,0.3283455503356195,24.185246994743093,23.646766466088867,965.6504482018308,965.4913001847146,59.272839099878624,51.74589300663765,9480.602652446907,7,0.31351199247509615,1961-08-26
1960,49,407.1847720002864,0.6438571428571428,4.450713366464803,0.011116953665838257,46.0,7.0,6.0,4.0,75.0,138.0,0.3392188956323968,269.1847720002864,269.1847720002864,,208.86794115679928,60.3168308434871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,328.1847720002864,990.0,965.4309708203224,24.569029179677646,0.15135835140284976,0.023836954400057227,989.824804694197,0.33348100613935433,0.060083668178497474,0.0,0.0,24.060352867735396,10.367210748340268,0.0,0.0,,0.9315805765479732,0.39105259456495967,0.0,0.0,46.076853434220375,13.05653244531497,0.0,0.0,0.9384287868476654,0.2659171577457224,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.024751041082816,12.664836471955521,0.0,0.0,57.68958751303834,0.1416843484357926,5.957631735241052e-05,420.28892993659525,389.1339363713416,0.3546336803385602,0.3283455503356195,24.19998124889569,23.87271340889764,965.4913001847146,965.3456696818566,59.272839099878624,54.85122367025359,9691.85070219044,7,0.3204977084057685,1961-09-02
1960,50,379.187371145594,0.6775714285714286,2.3034015698417534,0.0060943512869388716,46.0,7.0,6.0,4.0,75.0,138.0,0.36395665454524284,241.18737114559394,241.18737114559394,,241.18737114559394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.187371145594,990.0,965.2959368557279,24.70406314427206,0.14147719997072244,0.018237474229118717,989.8402853258002,0.41155167804115,0.0,0.0,0.0,24.13279679203107,0.0,0.0,0.0,,0.943947585745307,0.0,0.0,0.0,53.882271915714334,0.0,0.0,0.0,1.0973986133546707,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.80462647740004,0.0,0.0,0.0,52.80462647740004,0.13925339951463384,6.081596057950236e-05,380.8369423592014,373.01012538244936,0.3699631474038615,0.362359804553414,24.188016268445686,24.11802943318358,965.304184711796,965.2650506269122,53.14989604694146,51.511060829007896,8871.177248203207,7,0.2933590359855558,1961-09-09
1960,51,350.77642214016777,0.7097142857142857,4.630688499267535,0.013133677667874698,46.0,7.0,6.0,4.0,75.0,138.0,0.3938324976836496,212.77642214016777,212.77642214016777,,212.77642214016777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.77642214016777,990.0,965.1538821107008,24.846117889299162,0.13145009456511433,0.012555284428033529,989.8559946210069,0.32126121943636704,0.0,0.0,0.0,24.38085129086962,0.0,0.0,0.0,,0.937913708429013,0.0,0.0,0.0,47.71356886583414,0.0,0.0,0.0,0.9717631133571107,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.75929748851746,0.0,0.0,0.0,46.75929748851746,0.1332151455721495,6.104762564771946e-05,370.3647452958713,340.5953058875766,0.4051729357818892,0.3726056590233951,24.468224971794218,24.21138353832076,965.2518237264792,965.102976529438,50.95537072493715,44.565463268540185,7855.561978070933,7,0.2597738749362081,1961-09-16
1960,52,330.8645873186354,0.7382857142857142,2.4241074355343977,0.007411933885561857,46.0,7.0,6.0,4.0,75.0,138.0,0.4173212175516984,192.8645873186354,192.8645873186354,,192.8645873186354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.86458731863542,990.0,965.0543229365932,24.945677063406833,0.12442259025554583,0.009365196638694243,989.8662122131057,0.2636058495098031,0.0,0.0,0.0,24.548283427002765,0.0,0.0,0.0,,0.9326006894867543,0.0,0.0,0.0,43.30138457414705,0.0,0.0,0.0,0.8819019261537077,0.0,0.0,0.0,0.9772161581980902,0.96,0.96,0.96,42.31904306336959,0.0,0.0,0.0,42.31904306336959,0.1278465692169568,6.0945371645521744e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.607669878543323,24.468224971794218,965.102976529438,965.0181327691942,44.565463268540185,40.63784497358047,7109.599234646092,7,0.23510579479649774,1961-09-23
1960,53,323.62655383883583,0.7509999999999999,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4264174195938298,185.62655383883583,185.62655383883583,,185.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1218680636673136,0.0085626553838835,989.8695692809488,0.2437666332113033,0.0,0.0,0.0,24.607669878543323,0.0,0.0,0.0,,0.930513747999892,0.0,0.0,0.0,41.6842591791821,0.0,0.0,0.0,0.8489665820607352,0.0,0.0,0.0,0.9748966582060736,0.96,0.96,0.96,40.63784497358047,0.0,0.0,0.0,40.63784497358047,0.1255701810977411,6.081182911061155e-05,323.62655383883583,323.62655383883583,0.4264174195938298,0.4264174195938298,24.607669878543323,24.607669878543323,965.0181327691942,965.0181327691942,40.63784497358047,40.63784497358047,975.3082793659312,1,0.22576580540878036,1961-09-30
1961,1,299.60584228035094,0.7865714285714286,5.716940746121078,0.01924012120115436,41.0,6.0,4.0,3.0,56.0,110.0,0.3677292930284519,189.605842280351,189.605842280351,,189.605842280351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.605842280351,990.0,964.9028297616725,25.097170238327603,0.12044899689131836,0.009106513403001473,989.8704444897057,0.25538082621715275,0.0,0.0,0.0,24.712233901816152,0.0,0.0,0.0,,0.9315270801084603,0.0,0.0,0.0,42.805482317800035,0.0,0.0,0.0,0.871802083865581,0.0,0.0,0.0,0.9762792247607603,0.96,0.96,0.96,41.80026787228532,0.0,0.0,0.0,41.80026787228532,0.13936705226365548,6.122266650975246e-05,320.2150422476492,283.6079686159883,0.3878593416708348,0.343519152716529,24.830101116632356,24.54651399765442,965.0010752112382,964.834431874464,46.49365709343465,37.98716352052331,7022.445002543935,7,0.23222371040158513,1961-10-01
1961,2,276.5686444530362,0.8264285714285714,2.403132271783964,0.008868296325549944,41.0,6.0,4.0,3.0,56.0,110.0,0.3980330837635739,166.56864445303617,166.56864445303617,,166.56864445303617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.56864445303617,990.0,964.8062745778121,25.19372542218785,0.1123182929074097,0.006656864445303571,989.8810248426473,0.19675283914833278,0.0,0.0,0.0,24.877997425686825,0.0,0.0,0.0,,0.9237016828880457,0.0,0.0,0.0,37.54022097860105,0.0,0.0,0.0,0.764566618708779,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.41401434924301,0.0,0.0,0.0,36.41401434924301,0.1315938704226062,6.072287036997501e-05,283.6079686159883,266.78604271350054,0.4123154228054132,0.3878593416708348,24.944346611728243,24.830101116632356,964.834431874464,964.767144170854,37.98716352052331,34.227109823093336,6117.554410672827,7,0.20230007971801675,1961-10-08
1961,3,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.17396501482397117,0.0,0.0,0.0,24.944346611728243,0.0,0.0,0.0,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,0.1282942296192367,6.064015866379247e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.944346611728243,24.944346611728243,964.767144170854,964.767144170854,34.227109823093336,34.227109823093336,5750.1544502796805,7,0.19015061012829632,1961-10-15
1961,4,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.17396501482397117,0.0,0.0,0.0,24.944346611728243,0.0,0.0,0.0,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,0.1282942296192367,6.064015866379247e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.944346611728243,24.944346611728243,964.767144170854,964.767144170854,34.227109823093336,34.227109823093336,5750.1544502796805,7,0.19015061012829632,1961-10-22
1961,5,274.83218528844634,0.8285714285714285,5.302864998362257,0.01931093267311353,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39205993497255104,167.11789957416065,167.11789957416065,,167.11789957416065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,217.54647100273206,990.0,964.7993287411538,25.20067125884621,0.11231046695743895,0.006711789957416001,989.8809777430852,0.19785041027285163,0.0,0.0,0.0,24.883798591658515,0.0,0.0,0.0,,0.923953347744276,0.0,0.0,0.0,37.68224999087263,0.0,0.0,0.0,0.7674592666165505,0.0,0.0,0.0,0.9700882425577603,0.96,0.96,0.96,36.55527542187159,0.0,0.0,0.0,36.55527542187159,0.13297849133053594,6.07592729754655e-05,283.6079686159883,266.78604271350054,0.4070120842624,0.3767920630425851,24.933944901218883,24.830101116632356,964.834431874464,964.767144170854,38.42024149596771,35.005310755414285,6141.286270874428,7,0.2030848634548422,1961-10-29
1961,6,289.6654519358471,0.8019999999999999,5.108267997188883,0.017426487785897872,40.0,6.0,4.0,3.0,53.0,106.0,0.3663110721216508,183.66545193584713,183.66545193584713,,183.66545193584713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.6654519358471,990.0,964.8598510811353,25.140148918864707,0.11799949481381479,0.008366832648975857,989.8736336725372,0.23930557941569106,0.0,0.0,0.0,24.77447701198623,0.0,0.0,0.0,,0.9297360645259131,0.0,0.0,0.0,41.48920503652899,0.0,0.0,0.0,0.8449939925973319,0.0,0.0,0.0,0.9741507775098345,0.96,0.96,0.96,40.42473525634404,0.0,0.0,0.0,40.42473525634404,0.13945545612248927,6.112564101693544e-05,306.020121877383,281.3222739992266,0.3767920630425851,0.3463824514208656,24.834618114355287,24.65306619649495,964.9301006093868,964.8252890959968,44.30253101172437,38.42024149596771,6791.3555230657985,7,0.22458186253524465,1961-11-05
1961,7,330.8645873186354,0.7382857142857142,4.939312001456228,0.014964025373966985,40.0,6.0,4.0,3.0,53.0,106.0,0.32055108014840605,224.8645873186354,224.8645873186354,,224.8645873186354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.8645873186354,990.0,965.0543229365932,24.945677063406833,0.13254000387256157,0.01497291746372703,989.8524870786638,0.35814040475505854,0.0,0.0,0.0,24.440023737315464,0.0,0.0,0.0,,0.9408834816159138,0.0,0.0,0.0,50.708273498687014,0.0,0.0,0.0,1.0327550610730554,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.69410802871328,0.0,0.0,0.0,49.69410802871328,0.1501591369241829,6.139000132905672e-05,340.5953058875766,323.62655383883583,0.3275380179488837,0.3112197912527555,24.50326665693009,24.35485752970444,965.102976529438,965.0181327691942,51.775452422826845,48.14307169632772,8348.610148823831,7,0.276078377937296,1961-11-12
1961,8,371.61365197952347,0.6864285714285714,9.699390124648005,0.025614147014888945,40.0,6.0,4.0,3.0,53.0,106.0,0.2860495436810432,265.61365197952347,265.61365197952347,,205.12228722346754,60.49136475605588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,315.61365197952347,990.0,965.2580682598975,24.74193174010241,0.14692161310555926,0.023122730395904643,989.8299556564986,0.32052886488476334,0.06043541395009,0.0,0.0,24.251358531716185,10.430679413271987,0.0,0.0,,0.9311891483833906,0.3912082562248423,0.0,0.0,45.58718175852533,13.179711285027087,0.0,0.0,0.9284558402958316,0.26842589175207915,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,44.54364101050455,12.784319946476275,0.0,0.0,57.327960956980824,0.1542249903779172,6.0025751729547976e-05,391.8169121240828,340.5953058875766,0.3112197912527555,0.2705345193635524,24.35485752970444,23.98640050377572,965.3590845606204,965.102976529438,60.400840847106856,51.775452422826845,9631.097440772779,7,0.31848867198322683,1961-11-19
1961,9,416.0144720591202,0.6342857142857143,7.9493104434893995,0.019280636652214057,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2630072742928126,306.58590063054874,306.58590063054874,,153.29295031527437,153.29295031527437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,357.7287577734059,990.0,965.472065124266,24.52793487573399,0.1617853406383123,0.0313171801261097,989.8068974792357,0.16637519751763502,0.16637519751763502,0.0,0.0,24.168457157451932,24.168457157451932,0.0,0.0,,0.91782975894389,0.91782975894389,0.0,0.0,33.34816889840122,33.34816889840122,0.0,0.0,0.6791887759348517,0.6791887759348517,0.0,0.0,0.97,0.97,0.96,0.96,32.34772383144918,32.34772383144918,0.0,0.0,64.69544766289836,0.1555212155962799,5.861627768511544e-05,422.4698189706656,402.90237744418727,0.2807592386927761,0.25220745170707,24.24361597835844,24.136980688132432,965.501114185368,965.4130606984988,66.34529267832635,62.71735567307953,10868.835207366925,7,0.35941915368276867,1961-11-26
1961,10,445.92178737549494,0.6011428571428572,5.255803403727035,0.011714761285148199,42.0,7.0,5.0,3.0,61.0,118.0,0.2647146696519577,327.92178737549494,327.92178737549494,,163.96089368774747,163.96089368774747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.92178737549494,990.0,965.6066480431897,24.393351956810324,0.17032381141782804,0.03558435747509894,989.794091831107,0.19034955005203996,0.19034955005203996,0.0,0.0,23.99709423786535,23.99709423786535,0.0,0.0,,0.921936033556703,0.921936033556703,0.0,0.0,35.5738642380742,35.5738642380742,0.0,0.0,0.7245186199200448,0.7245186199200448,0.0,0.0,0.97,0.97,0.96,0.96,34.50664831093197,34.50664831093197,0.0,0.0,69.01329662186394,0.15474715108657305,5.846093520355018e-05,459.2604427967548,440.0331111664572,0.2681616383076285,0.2569348217351712,24.03376078479957,23.91400674187109,965.6666719925854,965.580149000249,71.76343225105454,67.79839621288187,11594.233832473143,7,0.38340720345479967,1961-12-03
1961,11,471.1572771014212,0.5724285714285714,5.06009148485126,0.010480807341718258,42.0,7.0,5.0,3.0,61.0,118.0,0.25059769655444286,353.1572771014212,353.1572771014212,,176.5786385507106,176.5786385507106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.1572771014212,990.0,965.7202077469564,24.279792253043638,0.17923019871927562,0.0406314554202842,989.7801383458603,0.22087829752963256,0.22087829752963256,0.0,0.0,23.83905230137444,23.83905230137444,0.0,0.0,,0.9264399744021725,0.9264399744021725,0.0,0.0,38.24428888147729,38.24428888147729,0.0,0.0,0.7789060871991301,0.7789060871991301,0.0,0.0,0.9704165072961456,0.9704165072961456,0.96,0.96,37.113916866638014,37.113916866638014,0.0,0.0,74.22783373327603,0.15751233245908708,5.838447738276211e-05,494.6810831907137,459.2604427967548,0.2569348217351712,0.2385375224758849,23.91400674187109,23.69008058860281,965.8260648743582,965.6666719925854,79.21777214156423,71.76343225105454,12470.276067190372,7,0.4123768540737557,1961-12-10
1961,12,500.8229840530561,0.5491428571428572,4.6652163867760645,0.008970495971541216,42.0,7.0,5.0,3.0,61.0,118.0,0.23572975456170536,382.8229840530561,382.8229840530561,,191.41149202652804,191.41149202652804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.8229840530561,990.0,965.8537034282388,24.146296571761294,0.1897001471352582,0.04656459681061117,989.7637352560541,0.25946089679419376,0.25946089679419376,0.0,0.0,23.650570931021228,23.650570931021228,0.0,0.0,,0.9313056432953111,0.9313056432953111,0.0,0.0,41.344836655609434,41.344836655609434,0.0,0.0,0.8420536997069131,0.8420536997069131,0.0,0.0,0.9742053699706912,0.9742053699706912,0.96,0.96,40.28117042543054,40.28117042543054,0.0,0.0,80.56234085086108,0.1608309291564731,5.845433886322733e-05,527.3375978981461,494.6810831907137,0.2385375224758849,0.2237655734586772,23.69008058860281,23.4797025478588,965.9730191905415,965.8260648743582,86.36793733990089,79.21777214156423,13534.473262944659,7,0.4475685602825615,1961-12-17
1961,13,548.112463270059,0.5171428571428571,5.227135154247337,0.009483167083656258,42.0,7.0,5.0,3.0,61.0,118.0,0.21540400064128445,430.11246327005904,430.11246327005904,,215.05623163502952,215.05623163502952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.11246327005904,990.0,966.0665060847151,23.933493915284753,0.20639007159341832,0.05602249265401177,989.7375874357525,0.3274987916072167,0.3274987916072167,0.0,0.0,23.34358255943012,23.34358255943012,0.0,0.0,,0.9376258566985491,0.9376258566985491,0.0,0.0,46.159251732333,46.159251732333,0.0,0.0,0.9401069599253156,0.9401069599253156,0.0,0.0,0.9799667559681122,0.9799667559681122,0.96,0.96,45.23460144237158,45.23460144237158,0.0,0.0,90.46920288474314,0.16503842921971237,5.8430837849499254e-05,563.9275439778775,527.3375978981461,0.2237655734586772,0.2092467396921989,23.4797025478588,23.239462594991718,966.1376739479005,965.9730191905415,93.56495862197494,86.36793733990089,15198.82608463685,7,0.5026066826930176,1961-12-24
1961,14,626.1206023221629,0.47114285714285714,16.70188907387111,0.02661383693165486,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21744002607194313,490.1206023221628,490.1206023221628,,245.06030116108144,245.06030116108144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,548.4063166078771,990.0,966.4037132546542,23.59628674534588,0.23817513008334176,0.06986016711611212,989.6919647028005,0.4261747574266103,0.4261747574266103,0.0,0.0,22.862076690719768,22.862076690719768,0.0,0.0,,0.9426605760466674,0.9426605760466674,0.0,0.0,51.773740872416894,51.773740872416894,0.0,0.0,1.0544550075848653,1.0544550075848653,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.73826605496855,50.73826605496855,0.0,0.0,101.4765321099371,0.1620797191012306,5.7534338070423654e-05,666.8063237852695,589.2318351168824,0.2309822500301651,0.2002607343450698,23.066535591487728,22.5990130003303,966.567225295141,966.251543258026,108.29721225087994,96.3717404982363,17048.057394469433,7,0.5637585117218727,1961-12-31
1961,15,717.3513483360541,0.4295714285714286,14.51996401274661,0.019976917353342442,46.0,7.0,6.0,4.0,76.0,139.0,0.19420111149203598,578.3513483360541,578.3513483360541,,218.4377499215522,218.4377499215522,141.47584849294975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,637.3513483360541,990.0,966.7694053933441,23.230594606655814,0.2887217157133376,0.10061233528879612,989.6106659489978,0.34532743261552534,0.34532743261552534,0.1986782517115668,0.0,22.495933123038135,22.495933123038135,16.06047765784876,0.0,,0.9356850147660359,0.9356850147660359,0.6657598553962989,0.0,45.131825506191596,45.131825506191596,29.07099356851771,0.0,0.9191817822034948,0.9191817822034948,0.5920772620879371,0.0,0.9751434675083778,0.9751434675083778,0.969429181794092,0.96,44.03526612624031,44.03526612624031,28.295650827319907,0.0,116.36618307980054,0.1621914811681773,5.591645225173442e-05,768.4460718744957,673.1577568282033,0.2064894871819388,0.1808845214875427,22.663768025299312,22.27816639656638,966.973784287498,966.5926310273128,125.72056892828014,109.39698969254346,19549.51875740649,7,0.6464787948877808,1962-01-07
1961,16,885.6273128728681,0.36642857142857144,28.656087527810172,0.0323544668167738,46.0,7.0,6.0,4.0,76.0,139.0,0.1574334084440802,746.6273128728681,746.6273128728681,,248.87577095762268,248.87577095762268,248.87577095762268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,805.6273128728681,990.0,967.4425092514915,22.557490748508535,0.3967890319568769,0.16515194462360544,989.4380590234196,0.4400154455003804,0.4400154455003804,0.4400154455003804,0.0,21.555534326427676,21.555534326427676,21.555534326427676,0.0,,0.9413623231516125,0.9413623231516125,0.9413623231516125,0.0,49.4833111129732,49.4833111129732,49.4833111129732,0.0,1.0078067436450753,1.0078067436450753,1.0078067436450753,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.49364489071373,48.49364489071373,48.49364489071373,0.0,145.4809346721412,0.16429191867652415,5.4171134426656865e-05,952.4350838829192,817.7246825595828,0.1699838624962527,0.1459417049541267,21.987623145937324,21.11590758272367,967.7097403355316,967.1708987302384,155.61561136700328,134.65966756987277,24440.79702491972,7,0.8082274148452289,1962-01-14
1961,17,1059.181761336589,0.3141428571428571,25.041661875903237,0.023746125434280115,46.0,7.0,6.0,4.0,76.0,139.0,0.13144376521834816,920.1817613365891,920.1817613365891,,230.0454403341473,230.0454403341473,230.0454403341473,230.0454403341473,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,979.1817613365891,990.0,968.0847113528907,21.915288647109314,0.5523865783194264,0.2861454090692713,989.1614680126113,0.3751726618602336,0.3751726618602336,0.3751726618602336,0.3751726618602336,20.70158399786039,20.70158399786039,20.70158399786039,20.70158399786039,,0.9375842585050617,0.9375842585050617,0.9375842585050617,0.9375842585050617,43.76773271491284,43.76773271491284,43.76773271491284,43.76773271491284,0.8913998516275526,0.8913998516275526,0.8913998516275526,0.8913998516275526,0.9781546245083657,0.9781546245083657,0.9781546245083657,0.9781546245083657,42.81470319983935,42.81470319983935,42.81470319983935,42.81470319983935,171.25881279935737,0.1617036260890357,5.1717889797057385e-05,1127.726717014242,989.4775076349576,0.1404781805826358,0.1232568120475278,21.104371304953204,20.30348351077682,968.301426824902,967.8579100305398,181.29461191999417,160.23870856585782,28771.48055029204,7,0.9514378488853188,1962-01-21
1961,18,1243.9736433380078,0.2681428571428571,32.55178472947484,0.025825881280275458,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.11956185637675522,1095.1165004808652,1070.5621198664358,,267.64052996660894,267.64052996660894,267.64052996660894,267.64052996660894,24.55438061442942,7.426942284611369,1.2125620056508357,1.0609917549444812,0.7578512535317721,14.096033315690963,54.71265657032565,8.641133434222263,7.4895631835159096,5.186422682103201,97.38174760140525,1141.4054730544997,990.0,968.6668445017953,21.33315549820465,0.7591546726529171,0.4417307558263664,988.7991145715207,0.5071009330521098,0.5071009330521098,0.5071009330521098,0.5071009330521098,19.62516913667326,19.62516913667326,19.62516913667326,19.62516913667326,,0.9389019955239192,0.9389019955239192,0.9389019955239192,0.9389019955239192,48.340142497542566,48.340142497542566,48.340142497542566,48.340142497542566,0.9845242871189932,0.9845242871189932,0.9845242871189932,0.9845242871189932,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.37333964759172,47.37333964759172,47.37333964759172,47.37333964759172,189.49335859036685,0.15273361551896922,4.919299650532999e-05,1355.589210120566,1151.4124173518942,0.1254634175400488,0.1142564052894013,20.1482664020902,19.12059343020507,969.0180574480818,968.3758675973916,192.03099686245943,184.2389888018924,31834.884243181634,7,1.0527408810575938,1962-01-28
1961,19,1573.396120045499,0.222,63.72866582806172,0.039745053569652855,49.0,8.0,7.0,5.0,93.0,162.0,0.10363483094275626,1411.396120045499,1100.0,,275.0,275.0,275.0,275.0,311.3961200454987,49.66093816159663,9.416655287270633,12.69539751835137,9.610991359428974,230.01213771885114,98.66093816159663,17.416655287270636,19.69539751835137,14.610991359428974,323.01213771885114,1235.7729909672187,990.0,969.7217413109163,20.278258689083763,0.9089196343076811,0.48,988.6110803656923,0.5349,0.5349,0.5349,0.5349,18.35443905477606,18.35443905477606,18.35443905477606,18.35443905477606,,0.9349229140409141,0.9349229140409141,0.9349229140409141,0.9349229140409141,46.28126750488101,46.28126750488101,46.28126750488101,46.28126750488101,0.9425920062093892,0.9425920062093892,0.9425920062093892,0.9425920062093892,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.35564215478339,45.35564215478339,45.35564215478339,45.35564215478339,181.42256861913356,0.1162918678197933,4.581377995432666e-05,1801.689870916998,1399.6225280663384,0.1157454933394167,0.0899155857037413,18.9528390161538,17.599504850672922,970.4593057368088,969.1603189368298,187.73053277290768,173.38446837610857,30478.99152801444,7,1.0079031589951866,1962-02-04
