WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1961,20,1925.5040098328857,0.18357142857142855,37.96844262546688,0.0193801738775761,49.0,8.0,7.0,5.0,93.0,162.0,0.08435270291874393,1763.5040098328857,1100.0,,275.0,275.0,275.0,275.0,663.5040098328856,51.0,10.0,18.0,20.478518822002638,564.025491010883,100.0,18.0,25.0,25.478518822002638,657.025491010883,1243.0,990.0,970.8465843225341,19.15341567746587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.212226264947592,17.212226264947592,17.212226264947592,17.212226264947592,,0.9298824386308117,0.9298824386308117,0.9298824386308117,0.9298824386308117,43.16671803433055,43.16671803433055,43.16671803433055,43.16671803433055,0.879159226768443,0.879159226768443,0.879159226768443,0.879159226768443,0.9779159226768444,0.9779159226768444,0.9779159226768444,0.9779159226768444,42.21481091820338,42.21481091820338,42.21481091820338,42.21481091820338,168.85924367281353,0.088017447650982,4.264122314970039e-05,2067.468969295266,1807.794012387604,0.0896119795120031,0.0783566778538981,17.579783778229505,16.795954454699988,971.2628561327816,970.4790268092522,173.16645589993016,164.00013188796203,28368.352937032676,7,0.9381069092934086,1962-02-11
1961,21,2239.1262781560513,0.15028571428571427,49.08271527376064,0.0216512167160479,49.0,8.0,7.0,5.0,93.0,162.0,0.07250870580423273,2077.1262781560513,1100.0,,275.0,275.0,275.0,275.0,977.1262781560511,51.0,9.999999999999998,18.0,30.158218461606513,867.9680596944446,100.0,18.0,25.0,35.158218461606516,960.9680596944446,1243.0,990.0,971.6772013610664,18.322798638933655,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.381609226415378,16.381609226415378,16.381609226415378,16.381609226415378,,0.9256783808595744,0.9256783808595744,0.9256783808595744,0.9256783808595744,40.89758750968968,40.89758750968968,40.89758750968968,40.89758750968968,0.8329447557981604,0.8329447557981604,0.8329447557981604,0.8329447557981604,0.973294475579816,0.973294475579816,0.973294475579816,0.973294475579816,39.806379708777435,39.806379708777435,39.806379708777435,39.806379708777435,159.22551883510974,0.0713279221588958,4.020846435230044e-05,2411.0479762115906,2094.7380107984795,0.0773366402695143,0.0671906994793798,16.730132630381938,15.966625817315837,972.092184770166,971.3286779570998,163.23852618313154,154.44405840042324,26749.887164298438,7,0.8845862157506097,1962-02-18
1961,22,3031.7097452295156,0.08714285714285715,182.5574021106252,0.05880630642783213,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.06395661053696348,2836.7097452295156,1100.0,,275.0,275.0,275.0,275.0,1736.7097452295154,46.71428571428571,8.714285714285714,15.857142857142858,54.823049527123494,1610.6009814166778,100.0,18.0,25.0,63.251620955694925,1725.4581242738207,1243.0,990.0,973.5562294990984,16.443770500901582,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.502581088383305,14.502581088383305,14.502581088383305,14.502581088383305,,0.9065306789754837,0.9065306789754837,0.9065306789754837,0.9065306789754837,35.48296472152763,35.48296472152763,35.48296472152763,35.48296472152763,0.7226673059374261,0.7226673059374261,0.7226673059374261,0.7226673059374261,0.97,0.97,0.97,0.97,34.418475779881796,34.418475779881796,34.418475779881796,34.418475779881796,137.67390311952718,0.04650715584861777,3.4766137151395755e-05,3688.949790985967,2554.4498794101723,0.0765401157859479,0.0552611440165221,15.62048329235369,13.037940792297256,975.0208697951844,972.438327295128,150.33966906510696,120.93293949206394,23129.215724080568,7,0.7648550173307066,1962-02-25
1961,23,4253.299821165842,0.031,106.18118702211548,0.025675069859071257,59.0,11.0,12.0,13.0,144.0,239.0,0.056279876757034844,4014.299821165843,1100.0,,275.0,275.0,275.0,275.0,2914.299821165843,41.0,7.000000000000002,13.0,67.0,2786.299821165843,100.0,18.0,25.0,80.0,2930.299821165843,1243.0,990.0,976.1410532295941,13.858946770405916,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.917757357887638,11.917757357887638,11.917757357887638,11.917757357887638,,0.8526852502621498,0.8526852502621498,0.8526852502621498,0.8526852502621498,27.418066124433157,27.418066124433157,27.418066124433157,27.418066124433157,0.5584127520251152,0.5584127520251152,0.5584127520251152,0.5584127520251152,0.97,0.97,0.97,0.97,26.59552414070016,26.59552414070016,26.59552414070016,26.59552414070016,106.38209656280064,0.02509347678414633,2.6864165798687034e-05,4432.218100140775,3939.808872901526,0.0606628411961479,0.0539233391949752,12.5063584520476,11.587851464224164,976.4709591232576,975.552452135434,114.49626377985824,101.13540137819152,17872.19222255051,7,0.5910116475711148,1962-03-04
1961,24,4471.311876770649,0.025714285714285714,26.101962402380973,0.005841953317433814,68.0,14.0,17.0,21.0,195.0,315.0,0.07045458371579076,4156.311876770649,1100.0,,275.0,275.0,275.0,275.0,3056.31187677065,32.0,4.0,8.0,59.0,2953.31187677065,100.0,18.0,25.0,80.0,3148.31187677065,1243.0,990.0,976.5425007344903,13.457499265509748,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.51630985299147,11.51630985299147,11.51630985299147,11.51630985299147,,0.8289103939812547,0.8289103939812547,0.8289103939812547,0.8289103939812547,25.74597052886992,25.74597052886992,25.74597052886992,25.74597052886992,0.524357851911811,0.524357851911811,0.524357851911811,0.524357851911811,0.97,0.97,0.97,0.97,24.97359141300382,24.97359141300382,24.97359141300382,24.97359141300382,99.89436565201528,0.022345370874019856,2.5225849912125067e-05,4515.173590483621,4415.415344009801,0.071340966921118,0.0697647595795448,11.618600507943816,11.436042916896774,976.622767670585,976.440210079538,101.67285095268196,98.50287718043096,16782.253429538567,7,0.5549686980667515,1962-03-11
1961,25,4347.899484096695,0.02885714285714286,33.898819818365546,0.007766188647336014,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.06252392683246548,4076.328055525267,1100.0,,275.0,275.0,275.0,275.0,2976.328055525267,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2859.0423412395526,100.0,18.0,25.0,80.0,3024.8994840966952,1243.0,990.0,976.3166560558969,13.68334394410309,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.742154531584813,11.742154531584813,11.742154531584813,11.742154531584813,,0.8451660352327578,0.8451660352327578,0.8451660352327578,0.8451660352327578,26.76624678369267,26.76624678369267,26.76624678369267,26.76624678369267,0.5451374090365105,0.5451374090365105,0.5451374090365105,0.5451374090365105,0.97,0.97,0.97,0.97,25.96325938018189,25.96325938018189,25.96325938018189,25.96325938018189,103.85303752072754,0.023893126575597,2.622551452543625e-05,4432.218100140775,4305.170852711009,0.07316782789274,0.0539233391949752,11.820347927020627,11.587851464224164,976.4709591232576,976.2384626604612,105.234437269898,101.13540137819152,17447.31030348223,7,0.5769613195595976,1962-03-18
1961,26,4760.431518333328,0.020571428571428574,107.76233537056929,0.022116287095835456,59.0,11.0,12.0,13.0,144.0,239.0,0.05033929704870772,4521.431518333328,1100.0,,275.0,275.0,275.0,275.0,3421.4315183333283,41.0,7.0,13.0,67.0,3293.4315183333283,100.0,18.0,25.0,80.0,3437.4315183333283,1243.0,990.0041350111849,977.0635008077882,12.940634203396598,0.924744771844035,0.48,988.5993902393408,0.5349,0.5349,0.5349,0.5349,11.000989431552586,11.000989431552586,11.000989431552586,11.000989431552586,,0.7918191330639798,0.7918191330639798,0.7918191330639798,0.7918191330639798,23.528814423625818,23.528814423625818,23.528814423625818,23.528814423625818,0.47920192308810217,0.47920192308810217,0.47920192308810217,0.47920192308810217,0.967243675011882,0.967243675011882,0.967243675011882,0.967243675011882,22.763705834650825,22.763705834650825,22.763705834650825,22.763705834650825,91.0548233386033,0.019257462838400814,2.2993642257223053e-05,5186.55444773476,4501.386000873192,0.0530947579153705,0.046080688520369,11.46127420588379,10.291327182300954,977.7972938495116,976.597536381598,98.93800955820367,79.10170092908717,15297.210320885351,7,0.5058601296589071,1962-03-25
1961,27,5432.431022967436,0.011428571428571429,66.1177647758897,0.012208832253099001,70.0,14.0,18.0,25.0,168.0,295.0,0.05431978116914677,5137.431022967436,314.2857142857143,,275.0,275.0,275.0,275.0,4823.145308681721,815.7142857142857,4.0,7.0,55.0,3941.431022967435,885.7142857142857,18.0,25.0,80.0,4109.431022967436,1243.0,990.0416946691845,978.1759437753699,11.865750893814623,0.910714295778804,0.48,988.6509803734056,0.5349,0.5349,0.5349,0.5349,9.940136598035817,9.940136598035817,9.940136598035817,9.940136598035817,1.0,0.7154620402615406,0.7154620402615406,0.7154620402615406,0.7154620402615406,19.18356864438943,19.18356864438943,19.18356864438943,19.18356864438943,0.390704045710579,0.390704045710579,0.390704045710579,0.390704045710579,0.9601241106208834,0.9601241106208834,0.9601241106208834,0.9601241106208834,18.418710340609696,18.418710340609696,18.418710340609696,18.418710340609696,73.67484136243878,0.013572513247471715,inf,5551.009983023717,5278.010080717362,0.055892276727123,0.053143482159495,10.160699215195557,9.770767823380076,978.3585553738563,977.9381355243048,77.02169712378088,71.16300010711161,12377.373348889716,7,0.40930467423577105,1962-04-01
1961,28,5511.573206888432,0.010428571428571428,36.14722369843263,0.006566177524908344,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.06069672499494959,5177.14463545986,0.0,,275.0,275.0,275.0,275.0,5177.14463545986,1122.0,4.0,5.857142857142857,53.857142857142854,3991.430349745574,1200.0,18.0,25.0,80.0,4188.573206888431,1243.0,990.0481294827325,978.2978227386081,11.750306744124357,0.908310559901566,0.48,988.6598189228308,0.5349,0.5349,0.5349,0.5349,9.827096184222771,9.827096184222771,9.827096184222771,9.827096184222771,1.0,0.7073257209764846,0.7073257209764846,0.7073257209764846,0.7073257209764846,18.74761449869182,18.74761449869182,18.74761449869182,18.74761449869182,0.38182514253954825,0.38182514253954825,0.38182514253954825,0.38182514253954825,0.96,0.96,0.96,0.96,17.997709918744146,17.997709918744146,17.997709918744146,17.997709918744146,71.99083967497658,0.0130654263592377,inf,5569.845470794792,5434.01921081911,0.0669854091195109,0.0529637674055443,9.93786815656653,9.743864707664436,978.387562025024,978.1783895846614,73.61788280950526,70.77165508032716,12094.461065396066,7,0.3999491093054255,1962-04-08
1961,29,5337.231862997894,0.012857142857142857,24.924859292644214,0.004681787773218986,84.0,14.0,20.0,27.0,219.0,364.0,0.0682073386372577,4973.231862997894,628.5714285714286,,275.0,275.0,275.0,275.0,4344.660434426465,487.42857142857144,4.0,5.0,53.0,3795.231862997894,571.4285714285714,18.0,25.0,80.0,4014.231862997894,1243.0,990.0339543110848,978.0293370690168,12.004617242068077,0.9136057201111164,0.48,988.6403485909738,0.5349,0.5349,0.5349,0.5349,10.076111521956927,10.076111521956927,10.076111521956927,10.076111521956927,1.0,0.7252491186918537,0.7252491186918537,0.7252491186918537,0.7252491186918537,19.709597537980105,19.709597537980105,19.709597537980105,19.709597537980105,0.40141746513197774,0.40141746513197774,0.40141746513197774,0.40141746513197774,0.9603690460484424,0.9603690460484424,0.9603690460484424,0.9603690460484424,18.928603296801093,18.928603296801093,18.928603296801093,18.928603296801093,75.71441318720437,0.014189900235775156,inf,5396.328800163887,5259.545195770601,0.0692075049174795,0.0674532656329142,10.1870729912523,9.99170214757077,978.1203463522525,977.9096996014867,77.43915730367699,74.41762751662597,12720.021415450334,7,0.42063562881780203,1962-04-15
1961,30,4863.160267743486,0.019,102.49969433298313,0.021184342137132658,84.0,14.0,20.0,27.0,219.0,364.0,0.07497981246076017,4499.160267743486,1100.0,,275.0,275.0,275.0,275.0,3399.1602677434857,16.0,4.000000000000004,5.0,53.0,3321.1602677434857,100.0,18.0,25.0,80.0,3540.1602677434857,1243.0,990.0045498205527,977.2500149067844,12.75453491376842,0.9245898190777371,0.48,988.599960001475,0.5349,0.5349,0.5349,0.5349,10.815045094690706,10.815045094690706,10.815045094690706,10.815045094690706,,0.7784354020343109,0.7784354020343109,0.7784354020343109,0.7784354020343109,22.728976975980974,22.728976975980974,22.728976975980974,22.728976975980974,0.46291195470429675,0.46291195470429675,0.46291195470429675,0.46291195470429675,0.9661109626432639,0.9661109626432639,0.9661109626432639,0.9661109626432639,21.96272497247381,21.96272497247381,21.96272497247381,21.96272497247381,87.85089988989525,0.018147768866152356,2.2184570679266477e-05,5168.2234116951895,4542.047335439719,0.0801400718922188,0.0704303918395445,11.386863963627086,10.317509779202844,977.7690640540104,976.6719466238546,97.65750568063918,79.52233781563142,14758.951181502402,7,0.48806055494386247,1962-04-22
1961,31,4309.480380166875,0.029285714285714286,72.15225315150772,0.01704260799653377,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08055156124974004,3962.6232373097323,1100.0,,275.0,275.0,275.0,275.0,2862.6232373097323,25.285714285714285,3.999999999999996,6.428571428571429,55.142857142857146,2771.766094452589,100.0,18.0,25.0,80.0,2986.480380166875,1243.0,990.0,976.2463490957053,13.753650904294643,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.812461491776364,11.812461491776364,11.812461491776364,11.812461491776364,,0.8464983670499906,0.8464983670499906,0.8464983670499906,0.8464983670499906,26.983461334277187,26.983461334277187,26.983461334277187,26.983461334277187,0.54956133063701,0.54956133063701,0.54956133063701,0.54956133063701,0.97,0.97,0.97,0.97,26.173957494248874,26.173957494248874,26.173957494248874,26.173957494248874,104.69582997699548,0.024387012426840615,2.643834090328169e-05,4532.094174508177,4036.981563379165,0.0842213407869522,0.077002948422794,12.311134326497942,11.405078248131751,976.65373233935,975.7476762609838,112.1540477763936,97.9701789927144,17588.89943613524,7,0.5816434998721971,1962-04-29
1961,32,3858.4453433268727,0.04242857142857143,56.7906316630144,0.014964856224053014,71.0,14.0,18.0,24.0,213.0,340.0,0.0882018534486512,3518.4453433268727,1100.0,,275.0,275.0,275.0,275.0,2418.4453433268727,29.000000000000025,4.0,7.000000000000002,56.0,2322.4453433268727,100.0,18.0,25.0,80.0,2535.4453433268727,1243.0,990.0,975.3797289665472,14.620271033452923,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.679081620934644,12.679081620934644,12.679081620934644,12.679081620934644,,0.8785897672090938,0.8785897672090938,0.8785897672090938,0.8785897672090938,30.046678188520797,30.046678188520797,30.046678188520797,30.046678188520797,0.6119486392774094,0.6119486392774094,0.6119486392774094,0.6119486392774094,0.97,0.97,0.97,0.97,29.145277842865173,29.145277842865173,29.145277842865173,29.145277842865173,116.5811113714607,0.03026725574833764,2.94396745887527e-05,4007.5068144801726,3639.447141738064,0.0934207825416111,0.0848407790029179,13.142839263322564,12.365073116983003,975.6937374704988,974.9159713241592,122.13999162395922,112.79942287216222,19585.626710405395,7,0.6476728409525594,1962-05-06
1961,33,3473.6194096920976,0.05857142857142857,43.89000136764188,0.012696352570537214,71.0,14.0,18.0,24.0,213.0,340.0,0.09794133957094293,3133.6194096920976,1100.0,,275.0,275.0,275.0,275.0,2033.6194096920974,29.0,4.0,6.999999999999996,56.0,1937.6194096920974,100.0,18.0,25.0,80.0,2150.6194096920976,1243.0,990.0,974.564574463395,15.435425536604871,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.494236124086594,13.494236124086594,13.494236124086594,13.494236124086594,,0.893808981113305,0.893808981113305,0.893808981113305,0.893808981113305,32.52999599747464,32.52999599747464,32.52999599747464,32.52999599747464,0.6625253767306444,0.6625253767306444,0.6625253767306444,0.6625253767306444,0.97,0.97,0.97,0.97,31.554096117550404,31.554096117550404,31.554096117550404,31.554096117550404,126.21638447020159,0.0363735508855095,3.187282436116202e-05,3600.306705040052,3332.217132164571,0.1020341671970037,0.0944363988556962,13.793874283609163,13.22577971251598,974.8330308749656,974.2649363038726,129.71491678853042,123.09702093536008,21204.35259099387,7,0.7012021359455645,1962-05-13
1961,34,3032.2648537448777,0.08442857142857142,65.59496155424578,0.02144358524253933,71.0,14.0,18.0,24.0,213.0,340.0,0.11230318688509107,2692.2648537448777,1100.0,,275.0,275.0,275.0,275.0,1592.264853744878,29.0,3.999999999999998,7.0,56.00000000000001,1496.264853744878,100.0,18.0,25.0,80.0,1709.264853744878,1243.0,990.0,973.587841384415,16.412158615584953,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.470969203066677,14.470969203066677,14.470969203066677,14.470969203066677,,0.9072368559008357,0.9072368559008357,0.9072368559008357,0.9072368559008357,35.409519575587645,35.409519575587645,35.409519575587645,35.409519575587645,0.7211714781178745,0.7211714781178745,0.7211714781178745,0.7211714781178745,0.97,0.97,0.97,0.97,34.34723398832001,34.34723398832001,34.34723398832001,34.34723398832001,137.38893595328003,0.045421418473093556,3.469417574577779e-05,3251.016842748816,2873.0524012848505,0.1183410368178281,0.1045826633468073,14.851442722311385,13.965941563561609,974.09286902392,973.2073678651705,141.6538787424835,131.74100050296332,23081.341240151047,7,0.7632718664071113,1962-05-20
1961,35,2660.8909072848014,0.112,57.94412915641897,0.022009717205738584,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12266442525392252,2334.319478713373,1100.0,,275.0,275.0,275.0,275.0,1234.319478713373,30.14285714285715,4.285714285714289,7.857142857142857,57.90567501327577,1134.128089414383,100.0,18.0,25.0,79.90567501327577,1337.9852322715258,1243.0,990.0,972.6952539141357,17.30474608586428,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.363556673346002,15.363556673346002,15.363556673346002,15.363556673346002,,0.917026878571135,0.917026878571135,0.917026878571135,0.917026878571135,37.998911264063345,37.998911264063345,37.998911264063345,37.998911264063345,0.7739085797161577,0.7739085797161577,0.7739085797161577,0.7739085797161577,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,36.859903480972704,36.859903480972704,36.859903480972704,36.859903480972704,147.43961392389082,0.05557129891470524,3.723222573835627e-05,2802.809361093756,2467.4434971899177,0.1299247833238172,0.115219405478885,15.830498697712976,15.020994888289913,973.0378156991918,972.2283118897687,152.7583430301477,143.56634606748196,24769.855139213658,7,0.8191089662438379,1962-05-27
1961,36,2273.657901911291,0.1462857142857143,44.60493427511334,0.01956051929703047,67.0,13.0,15.0,17.0,181.0,293.0,0.12901751531775169,1980.6579019112908,1100.0,,275.0,275.0,275.0,275.0,880.6579019112908,33.00000000000001,5.0,10.0,51.096192261064665,781.5617096502262,100.0,18.0,25.0,68.09619226106466,962.5617096502262,1243.0,990.0,971.7605535563376,18.23944644366239,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.298257031144114,16.298257031144114,16.298257031144114,16.298257031144114,,0.9252903200150977,0.9252903200150977,0.9252903200150977,0.9252903200150977,40.6720062441924,40.6720062441924,40.6720062441924,40.6720062441924,0.8283504326719431,0.8283504326719431,0.8283504326719431,0.8283504326719431,0.9728350432671942,0.9728350432671942,0.9728350432671942,0.9728350432671942,39.56767832175615,39.56767832175615,39.56767832175615,39.56767832175615,158.2707132870246,0.06972405724086021,3.996735184015772e-05,2395.739198274402,2155.2089572641244,0.135949694813788,0.1223004575001491,16.58416827684413,16.00357803992278,972.055232547559,971.4746423106376,161.55324499205915,154.89919141005737,26589.479832220128,7,0.8792817404834699,1962-06-03
1961,37,1999.7075014973848,0.1762857142857143,42.12771949507549,0.021314786636219243,67.0,13.0,15.0,17.0,181.0,293.0,0.1468515832567283,1706.7075014973848,1100.0,,275.0,275.0,275.0,275.0,606.7075014973849,33.0,5.0,10.0,35.20145913124759,523.5060423661372,100.0,18.0,25.0,52.20145913124759,704.5060423661372,1243.0,990.0,971.0650215132546,18.93497848674544,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.99378907422716,16.99378907422716,16.99378907422716,16.99378907422716,,0.9287714288421561,0.9287714288421561,0.9287714288421561,0.9287714288421561,42.56770837937619,42.56770837937619,42.56770837937619,42.56770837937619,0.8669594374618369,0.8669594374618369,0.8669594374618369,0.8669594374618369,0.9766959437461836,0.9766959437461836,0.9766959437461836,0.9766959437461836,41.57678367615082,41.57678367615082,41.57678367615082,41.57678367615082,166.30713470460327,0.08342629336032688,4.199675118803114e-05,2155.2089572641244,1860.314920798596,0.1575002150035011,0.135949694813788,17.410100843363118,16.58416827684413,971.4746423106376,970.6487097441186,171.16825387385214,161.55324499205915,27939.598630373355,7,0.9239285261366851,1962-06-10
1961,38,1665.3246128897429,0.21071428571428572,44.1656087960121,0.026499322448496558,67.0,13.0,15.0,17.0,181.0,293.0,0.17650994983775828,1372.3246128897429,1100.0,,275.0,275.0,275.0,275.0,272.3246128897429,32.99999999999999,5.0,9.456201743927519,15.800404160838326,209.06800698497707,100.0,18.0,24.45620174392752,32.80040416083832,390.0680069849771,1242.4562017439275,990.0,970.0187410570283,19.981258942971586,0.9248807932361264,0.48,988.5951192067638,0.5349,0.5349,0.5349,0.5349,18.04147814973548,18.04147814973548,18.04147814973548,18.04147814973548,,0.933806458616399,0.933806458616399,0.933806458616399,0.933806458616399,45.43707261648306,45.43707261648306,45.43707261648306,45.43707261648306,0.9253986276269461,0.9253986276269461,0.9253986276269461,0.9253986276269461,0.9799960337059048,0.9799960337059048,0.9799960337059048,0.9799960337059048,44.52815594768646,44.52815594768646,44.52815594768646,44.52815594768646,178.11262379074583,0.10741089759639652,4.497793530069339e-05,1807.794012387604,1551.1556592265113,0.1888914231509849,0.162075987635907,18.41385324054521,17.579783778229505,970.4790268092522,969.649887514424,182.06128885085243,173.16645589993016,29922.920796845297,7,0.9895145766152545,1962-06-17
1961,39,1392.963134053515,0.24557142857142855,37.13466076702067,0.026594081321728,67.0,13.0,15.0,17.0,181.0,293.0,0.21082455901173552,1099.963134053515,1070.78722120536,,267.69680530134,267.69680530134,267.69680530134,267.69680530134,29.175912848154926,6.671625122274334,1.2944944267099456,1.4936474154345523,1.6928004041591598,18.023345479576932,73.67162512227434,14.294494426709946,16.493647415434552,18.69280040415916,199.02334547957693,1175.2469881697787,990.0,969.1398222279051,20.860177772094826,0.8088483106439235,0.44215102800572753,988.7490006613504,0.507520186681379,0.507520186681379,0.507520186681379,0.507520186681379,19.101658246763797,19.101658246763797,19.101658246763797,19.101658246763797,,0.9372851925605712,0.9372851925605712,0.9372851925605712,0.9372851925605712,46.97232994518438,46.97232994518438,46.97232994518438,46.97232994518438,0.9566665976615962,0.9566665976615962,0.9566665976615962,0.9566665976615962,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.03288334628069,46.03288334628069,46.03288334628069,46.03288334628069,184.13153338512276,0.1324043848387864,4.779837169197929e-05,1492.9232463956196,1291.2130338573666,0.2269184033286068,0.1962592522471553,19.7071215157417,18.63747212198813,969.4617520268166,968.8152409635516,188.0582459053915,177.42387068534887,30934.097608700624,7,1.022952963250682,1962-06-24
1961,40,1166.1951457919306,0.2824285714285714,23.63208065944218,0.0200505776002377,63.0,12.0,13.0,13.0,155.0,256.0,0.21967330973948362,910.1951457919305,910.1951457919305,,227.54878644798262,227.54878644798262,227.54878644798262,227.54878644798262,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,998.1951457919305,990.0,968.4223276010604,21.577672398939676,0.5691873105631963,0.2781561166335444,989.1526565728033,0.3667266691451499,0.3667266691451499,0.3667266691451499,0.3667266691451499,20.36360230259779,20.36360230259779,20.36360230259779,20.36360230259779,,0.9365353975810863,0.9365353975810863,0.9365353975810863,0.9365353975810863,42.54787296695549,42.54787296695549,42.54787296695549,42.54787296695549,0.8665554575754683,0.8665554575754683,0.8665554575754683,0.8665554575754683,0.9766555457575468,0.9766555457575468,0.9766555457575468,0.9766555457575468,41.557246326064494,41.557246326064494,41.557246326064494,41.557246326064494,166.22898530425798,0.14253012576650256,5.073925933104156e-05,1208.137555230546,1125.7884692412713,0.227396182315255,0.2118964011106733,20.59261320038794,20.1225969899211,968.5541466021532,968.295335189044,172.67747675246392,159.89764959387597,27926.469531115337,7,0.9234943628014332,1962-07-01
1961,41,1043.5087192254357,0.3202857142857143,22.050900472049275,0.021432736477577628,63.0,12.0,13.0,13.0,155.0,256.0,0.245654237806851,787.5087192254357,787.5087192254357,,252.61690048834356,252.61690048834356,252.61690048834356,29.65801776040504,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.5087192254358,990.0,968.033243586864,21.966756413135954,0.4563966248034032,0.1868298383189743,989.3567735368777,0.4546769967460428,0.4546769967460428,0.4546769967460428,0.04356600078701939,20.86885295326753,20.86885295326753,20.86885295326753,2.9733447718960524,,0.9403042919521927,0.9403042919521927,0.9403042919521927,0.13331261819547657,48.60971615720511,48.60971615720511,48.60971615720511,5.64928426803467,0.9900145856864583,0.9900145856864583,0.9900145856864583,0.11505670606995254,0.9786485277498524,0.9786485277498524,0.9786485277498524,0.9615056706069952,47.58407787761089,47.58407787761089,47.58407787761089,5.482854626223867,148.23508825905654,0.14205215620531128,5.231613464670418e-05,1086.4244972913411,971.4321659369264,0.2635284366490925,0.235635334658097,21.27382562806846,20.615721494225248,968.17161984863,967.7857286637476,153.73039331677614,137.5194970686896,24903.494827521503,7,0.8235282681058698,1962-07-08
1961,42,909.8268587865517,0.35785714285714293,17.763517667417013,0.019878062013793642,63.0,12.0,13.0,13.0,155.0,256.0,0.2818566391355228,653.8268587865517,653.8268587865517,,217.9422862621839,217.9422862621839,217.9422862621839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,741.8268587865517,990.0,967.5393074351462,22.460692564853826,0.3484743267624048,0.12607597673275292,989.5254496965048,0.33714078815357906,0.33714078815357906,0.33714078815357906,0.0,21.64900147320508,21.64900147320508,21.64900147320508,0.0,,0.9363153493845582,0.9363153493845582,0.9363153493845582,0.0,43.30562880621047,43.30562880621047,43.30562880621047,0.0,0.8819883667252643,0.8819883667252643,0.8819883667252643,0.0,0.9770195779088827,0.9770195779088827,0.9770195779088827,0.96,42.317285163101936,42.317285163101936,42.317285163101936,0.0,126.9518554893058,0.13946370802305838,5.3948147682129376e-05,957.9333972550564,847.0875422650073,0.3022119760083918,0.2672419614281787,22.01809312420112,21.361958488715597,967.7317335890202,967.28835016906,135.38635285987385,115.36738943975516,21327.911722203375,7,0.7052880860516989,1962-07-15
1961,43,781.1828016792418,0.4034285714285714,16.94149600472523,0.021805238271541672,63.0,12.0,13.0,13.0,155.0,256.0,0.3283644816472503,525.1828016792418,525.1828016792418,,235.40169825766893,235.40169825766893,54.379405163903996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,613.1828016792418,990.0,967.0247312067169,22.975268793283053,0.27498696865209055,0.08098275900347081,989.6440302723446,0.3984168492181266,0.3984168492181266,0.0732454850722896,0.0,22.22088221640939,22.22088221640939,6.3246563099216235,0.0,,0.9390372338306813,0.9390372338306813,0.26542613048746494,0.0,48.21580899598657,48.21580899598657,10.966859802370774,0.0,0.9819920365781379,0.9819920365781379,0.22335763344950652,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,47.14182421804314,47.14182421804314,10.637854008299646,0.0,104.92150244438592,0.13426549649775008,5.554712030026535e-05,834.6935677067364,728.4970702319307,0.3514084139260815,0.3066993803526515,22.48167104073414,22.042961404580016,967.2387742708268,966.8139882809276,113.07682391926886,96.09466855110698,17626.812410656836,7,0.582897235802144,1962-07-22
1961,44,682.4175919695864,0.44585714285714284,11.549726427669011,0.017105801166661844,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3290150063718463,457.27473482672934,457.27473482672934,,228.63736741336467,228.63736741336467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,539.5604491124436,990.0,966.6296703678782,23.37032963212169,0.23314811069685165,0.061454946965345834,989.7053969423378,0.3699374320427627,0.3699374320427627,0.0,0.0,22.705789142416712,22.705789142416712,0.0,0.0,,0.9399956216822997,0.9399956216822997,0.0,0.0,47.857544505765,47.857544505765,0.0,0.0,0.9746954074493888,0.9746954074493888,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.90039361564969,46.90039361564969,0.0,0.0,93.8007872312994,0.13766202074370587,5.698028739365916e-05,720.3337222668207,647.6489852382476,0.3643318980364237,0.3029365391337376,22.8748995727074,22.53408402591832,966.7813348890672,966.490595940953,95.62508694515004,91.27350757112768,15758.532254858299,7,0.52111548461833,1962-07-29
1961,45,603.5133756823265,0.4817142857142857,9.235070556568546,0.015184423191333786,58.0,10.0,10.0,7.0,117.0,202.0,0.3349805476624611,401.51337568232657,401.51337568232657,,200.75668784116328,200.75668784116328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,479.51337568232657,990.0,966.3113011571276,23.68869884287244,0.2049744404996514,0.050302675136465254,989.7447228843639,0.28569425738164617,0.28569425738164617,0.0,0.0,23.147727469854686,23.147727469854686,0.0,0.0,,0.9335956984756082,0.9335956984756082,0.0,0.0,42.54317976006047,42.54317976006047,0.0,0.0,0.866459872913655,0.866459872913655,0.0,0.0,0.9761530704937588,0.9761530704937588,0.96,0.96,41.53324432122311,41.53324432122311,0.0,0.0,83.06648864244622,0.13757957956072528,5.746638211912225e-05,636.9257883620418,583.0034913422678,0.346481630041235,0.3171484083247372,23.275990506117616,22.942714079520105,966.4477031534482,966.22351571104,89.93294386541261,78.7136561035218,13955.170091930966,7,0.4614804924580346,1962-08-05
1961,46,557.5123674920239,0.51,4.9750479167883634,0.008913529572837128,58.0,10.0,10.0,7.0,117.0,202.0,0.3623736156210731,355.5123674920239,355.5123674920239,,177.75618374601194,177.75618374601194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,433.5123674920239,990.0,966.108805653714,23.891194346285925,0.1885317278329434,0.04110247349840474,989.7703657986686,0.22364063460771996,0.22364063460771996,0.0,0.0,23.437919510346823,23.437919510346823,0.0,0.0,,0.92654553995211,0.92654553995211,0.0,0.0,37.85682352881707,37.85682352881707,0.0,0.0,0.7710147358211215,0.7710147358211215,0.0,0.0,0.97,0.97,0.96,0.96,36.721118822952555,36.721118822952555,0.0,0.0,73.44223764590511,0.1317225400957544,5.738426468731379e-05,563.9275439778775,548.1781559247493,0.3684933407447366,0.3582020459137643,23.496687921965567,23.39745816891517,966.1376739479005,966.0668017016612,74.72990445486415,71.56750636532213,12338.295924512056,7,0.4080124313661394,1962-08-12
1961,47,514.2017239094897,0.5407142857142857,7.642438962005087,0.0149025434939563,58.0,10.0,10.0,7.0,117.0,202.0,0.39315166572608484,312.2017239094897,312.2017239094897,,156.10086195474486,156.10086195474486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,390.2017239094897,990.0,965.9139077575926,24.08609224240732,0.17324605792083128,0.0324403447818979,989.7943135972972,0.1728032554218653,0.1728032554218653,0.0,0.0,23.707602584282675,23.707602584282675,0.0,0.0,,0.9185302408630825,0.9185302408630825,0.0,0.0,33.33557746223117,33.33557746223117,0.0,0.0,0.6789323312063374,0.6789323312063374,0.0,0.0,0.97,0.97,0.96,0.96,32.335510138364235,32.335510138364235,0.0,0.0,64.67102027672847,0.12570769456011005,5.7541874440196945e-05,527.3375978981461,494.6810831907137,0.4083438944078709,0.3830563206665491,23.827453964337657,23.626792936879816,965.9730191905415,965.8260648743582,67.35625715386168,60.678622770071286,10864.731406490382,7,0.3592834459818248,1962-08-19
1961,48,473.2292556607946,0.5691428571428572,5.06009148485126,0.010725069378504886,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.40953844114738874,279.2292556607946,279.2292556607946,,216.8982587961706,62.33099686462398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,355.0863985179375,990.0,965.7295316504734,24.27046834952648,0.1608527700730346,0.025845851132158888,989.8133013787948,0.36008283112274014,0.06436748578125594,0.0,0.0,23.72368689719858,10.253025889185226,0.0,0.0,,0.9324640739112057,0.39176648262359043,0.0,0.0,47.18419227925559,13.371819171423242,0.0,0.0,0.9609815128157961,0.27233847599640004,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,46.10679024195624,12.970664596280544,0.0,0.0,59.07745483823679,0.12493383333524707,5.879511020027954e-05,486.0250263913084,459.2604427967548,0.42751982499898,0.3179024065536864,23.958731080088462,23.57365676402337,965.7871126187608,965.6666719925854,65.61276399871079,57.08780869484683,9925.012412823779,7,0.3282080824346488,1962-08-26
1961,49,450.90026972209915,0.595,2.7467616614710875,0.006175969210468514,48.0,8.0,7.0,4.0,79.0,146.0,0.3239188529186648,304.90026972209915,304.90026972209915,,152.45013486104958,152.45013486104958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,367.90026972209915,990.0,965.6290512137494,24.370948786250587,0.16537518279474542,0.0309800539444198,989.8036447632609,0.16462069468609947,0.16462069468609947,0.0,0.0,24.009972854825357,24.009972854825357,0.0,0.0,,0.9173313919052676,0.9173313919052676,0.0,0.0,32.928984100567334,32.928984100567334,0.0,0.0,0.6706514073435301,0.6706514073435301,0.0,0.0,0.97,0.97,0.96,0.96,31.94111457755031,31.94111457755031,0.0,0.0,63.882229155100624,0.14165240967893353,5.820014073640809e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.07651011653761,23.958731080088462,965.6666719925854,965.580149000249,65.61276399871079,61.63222745754851,10732.214498056905,7,0.35490127308389235,1962-09-02
1961,50,425.59364785745794,0.6237142857142857,2.8205973185517093,0.006634389489369943,48.0,8.0,7.0,4.0,79.0,146.0,0.3431642244265219,279.59364785745794,279.59364785745794,,218.16508962489905,61.4285582325589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,342.59364785745794,990.0,965.5151714153586,24.484828584641473,0.15644369075454076,0.025918729571491543,989.8176375796738,0.3664547274579401,0.06236600199779282,0.0,0.0,23.936011436857445,10.337659854839744,0.0,0.0,,0.9324419080446144,0.3915299170271459,0.0,0.0,47.90105682457531,13.275409361493644,0.0,0.0,0.9755816053884991,0.27037493607930024,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,46.81028159446886,12.87714708064883,0.0,0.0,59.6874286751177,0.14025318261112046,5.932048874588985e-05,440.0331111664572,420.28892993659525,0.3473800749927568,0.3317932134992692,24.18297493181836,23.797115268530977,965.580149000249,965.4913001847146,61.63222745754851,57.95736402654872,10027.488017419773,7,0.3315968259728761,1962-09-09
1961,51,395.9185925459832,0.657,5.635998225341983,0.01436424151806737,48.0,8.0,7.0,4.0,79.0,146.0,0.36898770498075334,249.91859254598316,249.91859254598316,,249.91859254598316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,312.9185925459832,990.0,965.3787637120315,24.621236287968436,0.14597044301232073,0.019983718509196585,989.8340458384785,0.44247479850034616,0.0,0.0,0.0,24.012807327946536,0.0,0.0,0.0,,0.9448178067380795,0.0,0.0,0.0,55.60171339561236,0.0,0.0,0.0,1.1324177880980115,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.48967912770011,0.0,0.0,0.0,54.48967912770011,0.13758692525468622,6.056910584107982e-05,402.90237744418727,380.8369423592014,0.3833661700347713,0.3623706589326961,24.14813506806835,23.950260887178963,965.4130606984988,965.304184711796,55.92413636498047,51.38541443180234,9154.266093453618,7,0.30272043959833395,1962-09-16
1961,52,371.52485577808403,0.6864285714285715,2.926877359491503,0.008056768843666299,48.0,8.0,7.0,4.0,79.0,146.0,0.39324792869645425,225.524855778084,225.524855778084,,225.524855778084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,288.52485577808403,990.0,965.2576242788904,24.742375721109607,0.13736113644668416,0.015104971155616728,989.8475338923976,0.3604568137081271,0.0,0.0,0.0,24.229452799799173,0.0,0.0,0.0,,0.9408332465425066,0.0,0.0,0.0,50.41526878623053,0.0,0.0,0.0,1.0267875516543898,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.40696341050592,0.0,0.0,0.0,49.40696341050592,0.13292890853878256,6.085764198593667e-05,380.8369423592014,360.34880084276085,0.4051629966813945,0.3833661700347713,24.326923073186908,24.14813506806835,965.304184711796,965.2017440042138,51.38541443180234,47.02910843080589,8300.369852964996,7,0.2744831300583663,1962-09-23
1961,53,360.34880084276085,0.7000000000000001,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.4051629966813945,214.34880084276085,214.34880084276085,,214.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,277.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1334167599024881,0.0128697601685521,989.853713479929,0.3250464025282825,0.0,0.0,0.0,24.326923073186908,0.0,0.0,0.0,,0.938412383797946,0.0,0.0,0.0,47.98888615388356,0.0,0.0,0.0,0.9773703900994616,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.02910843080589,0.0,0.0,0.0,47.02910843080589,0.1305099623498599,6.09457164183646e-05,360.34880084276085,360.34880084276085,0.4051629966813945,0.4051629966813945,24.326923073186908,24.326923073186908,965.2017440042138,965.2017440042138,47.02910843080589,47.02910843080589,1128.6986023393415,1,0.2612728246155883,1962-09-30
1962,1,342.50773514832764,0.7185714285714286,2.821927850740605,0.00818429415592013,44.0,7.0,6.0,3.0,60.0,120.0,0.35042082035622807,222.50773514832758,222.50773514832758,,222.50773514832758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,279.50773514832764,990.0,965.1125386757418,24.887461324258343,0.13417871480380333,0.0145015470296655,989.8513197381665,0.35041107743714817,0.0,0.0,0.0,24.38836998498771,0.0,0.0,0.0,,0.9404402567275245,0.0,0.0,0.0,50.048462323576885,0.0,0.0,0.0,1.019316951600344,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.04749307710535,0.0,0.0,0.0,49.04749307710535,0.14318844467375993,6.123158955921729e-05,353.9823107128336,340.5953058875766,0.3523242919842515,0.3389999905880873,24.40513138971649,24.287801556615012,965.169911553564,965.102976529438,51.49008248901028,48.64039484178787,8239.9788369537,7,0.27248607265058533,1962-10-01
1962,2,329.9703393891669,0.7397142857142857,2.9114662342753457,0.00890551696606603,44.0,7.0,6.0,3.0,60.0,120.0,0.3638825601869438,209.9703393891669,209.9703393891669,,209.9703393891669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.9703393891669,990.0,965.0498516969458,24.95014830305417,0.12975387884478914,0.01199406787783333,989.8582520532774,0.3123709213543381,0.0,0.0,0.0,24.49602943497723,0.0,0.0,0.0,,0.9373710618539534,0.0,0.0,0.0,47.281468644907086,0.0,0.0,0.0,0.9629627015256027,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.33583927200895,0.0,0.0,0.0,46.33583927200895,0.14037926269241047,6.130090243825483e-05,340.5953058875766,320.2150422476492,0.3747481665998498,0.3523242919842515,24.578955827676285,24.40513138971649,965.102976529438,965.0010752112382,48.64039484178787,44.21211683262764,7784.420997697503,7,0.25742132928893857,1962-10-08
1962,3,302.835553296302,0.780142857142857,2.558607197361052,0.008382227439272628,44.0,7.0,6.0,3.0,60.0,120.0,0.3962619024635296,182.83555329630198,182.83555329630198,,182.83555329630198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.83555329630198,990.0,964.9141777664815,25.08582223351854,0.12017717092630954,0.008283555329630128,989.871539273744,0.23652738604020065,0.0,0.0,0.0,24.720834121222328,0.0,0.0,0.0,,0.929647762339784,0.0,0.0,0.0,41.20794600942798,0.0,0.0,0.0,0.8392657028396737,0.0,0.0,0.0,0.9739265702839673,0.96,0.96,0.96,40.133690932160626,0.0,0.0,0.0,40.133690932160626,0.13252437994958796,6.0973887899264245e-05,306.020121877383,302.30479186612183,0.396950373360747,0.3921310770802252,24.725109349718394,24.695182750245912,964.9301006093868,964.9115239593306,40.89934088606463,40.00608260650996,6742.460076602986,7,0.2229649496231146,1962-10-15
1962,4,285.83257465273346,0.8091428571428573,2.670974750019078,0.009335920292677772,44.0,7.0,6.0,3.0,60.0,120.0,0.41997310545678923,165.83257465273346,165.83257465273346,,165.83257465273346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,222.83257465273346,990.0,964.843330298611,25.15666970138911,0.11417615459259133,0.006583257465273315,989.8792405879421,0.19479149915480698,0.0,0.0,0.0,24.84111879017642,0.0,0.0,0.0,,0.9234441739275095,0.0,0.0,0.0,37.30767429242803,0.0,0.0,0.0,0.7598304336543388,0.0,0.0,0.0,0.9703182099035236,0.96,0.96,0.96,36.20129137083986,0.0,0.0,0.0,36.20129137083986,0.12661641173031393,6.063606173287352e-05,299.18021087320443,283.6079686159883,0.4231192818227289,0.4010960472611512,24.856418001694923,24.7493235210654,964.8967208434927,964.834431874464,39.25240796555098,35.692771938388006,6081.816950301096,7,0.20111828539355475,1962-10-22
1962,5,297.47414255811873,0.7887142857142857,2.670974750019078,0.008924403486406085,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,112.0,0.3772105358529189,185.4741425581187,185.4741425581187,,185.4741425581187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,238.4741425581187,990.0,964.8915428501368,25.10845714986319,0.11969664675932644,0.0085474142558118,989.871755938985,0.24470908374818393,0.0,0.0,0.0,24.73550400509987,0.0,0.0,0.0,,0.9301451764387585,0.0,0.0,0.0,41.85571215348024,0.0,0.0,0.0,0.8524584959975611,0.0,0.0,0.0,0.9762401676562746,0.96,0.96,0.96,40.875199646761736,0.0,0.0,0.0,40.875199646761736,0.1372315821912264,6.118748078143702e-05,302.30479186612183,283.6079686159883,0.4231192818227289,0.3506394964686599,24.856418001694923,24.683731778320155,964.9115239593306,964.834431874464,43.484117683589375,35.692771938388006,6867.033540655972,7,0.22708444248200965,1962-10-29
1962,6,318.065383276812,0.7587142857142856,3.0459659961020003,0.009506335505315742,40.0,6.0,4.0,3.0,53.0,106.0,0.3335302910905634,212.065383276812,212.065383276812,,212.065383276812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.065383276812,990.0,964.990326916384,25.009673083615976,0.12802276764751552,0.012465865342989171,989.8595113670096,0.3187371278446469,0.0,0.0,0.0,24.550447322780794,0.0,0.0,0.0,,0.9379069740443061,0.0,0.0,0.0,47.88658996748576,0.0,0.0,0.0,0.9752869647145775,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.92885816813605,0.0,0.0,0.0,46.92885816813605,0.1474882747060359,6.147211667031406e-05,323.62655383883583,302.30479186612183,0.3506394964686599,0.3275380179488837,24.683731778320155,24.50326665693009,965.0181327691942,964.9115239593306,48.14307169632772,43.484117683589375,7884.048172246856,7,0.2607158787118669,1962-11-05
1962,7,331.3710157140453,0.7377142857142857,2.4241074355343977,0.0072239277871009285,40.0,6.0,4.0,3.0,53.0,106.0,0.32005036473319964,225.3710157140453,225.3710157140453,,225.3710157140453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.3710157140453,990.0,965.0568550785703,24.943144921429784,0.13271873816616783,0.015074203142809014,989.8522070586911,0.3597276824558096,0.0,0.0,0.0,24.43562429766497,0.0,0.0,0.0,,0.9410098144745899,0.0,0.0,0.0,50.82028251403774,0.0,0.0,0.0,1.0350363037482229,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.803876863757,0.0,0.0,0.0,49.803876863757,0.15026307243914244,6.138721032527875e-05,340.5953058875766,323.62655383883583,0.3275380179488837,0.3112197912527555,24.50326665693009,24.35485752970444,965.102976529438,965.0181327691942,51.775452422826845,48.14307169632772,8367.051313111175,7,0.27668820479865,1962-11-12
1962,8,371.15353410089267,0.6862857142857143,11.03749514972172,0.028527365695117195,40.0,6.0,4.0,3.0,53.0,106.0,0.28686251607655155,265.15353410089267,265.15353410089267,,222.6541263646805,42.49940773621217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,315.15353410089267,990.0,965.2544921153661,24.745507884633817,0.14675922323019278,0.0230307068201785,989.8302100699495,0.36731310669663964,0.04484677179765755,0.0,0.0,24.208404847886804,6.926385276753625,0.0,0.0,,0.9366920518674167,0.26169934386056876,0.0,0.0,49.6405496888716,9.254454031751326,0.0,0.0,1.0110091586328227,0.18848175217416138,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,48.55519415477665,8.976820410798785,0.0,0.0,57.53201456557544,0.15490523445139828,6.0363461562707215e-05,417.8577719356288,340.5953058875766,0.3112197912527555,0.2536748317710586,24.35485752970444,23.98640050377572,965.4803599737104,965.102976529438,65.83855338654534,51.775452422826845,9665.378447016674,7,0.3196223031420858,1962-11-19
1962,9,430.7122485096653,0.617,10.187637120572706,0.023681283934397158,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.25418011645610084,321.2836770810939,321.2836770810939,,160.64183854054696,160.64183854054696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,372.426534223951,990.0,965.5382051182935,24.461794881706528,0.16697264197307352,0.03425673541621874,989.7987706226106,0.1831503000051736,0.1831503000051736,0.0,0.0,24.077415204312082,24.077415204312082,0.0,0.0,,0.920639490248883,0.920639490248883,0.0,0.0,34.918128136149264,34.918128136149264,0.0,0.0,0.7111635058278872,0.7111635058278872,0.0,0.0,0.97,0.97,0.96,0.96,33.870584292064784,33.870584292064784,0.0,0.0,67.74116858412957,0.15726621596842413,5.857325814907453e-05,459.2604427967548,402.90237744418727,0.2630910263483958,0.2393861697581512,24.24361597835844,23.91400674187109,965.6666719925854,965.4130606984988,71.76343225105454,62.71735567307953,11380.516322133766,7,0.3763398254673864,1962-11-26
1962,10,504.2714915218647,0.5498571428571429,13.917065772237615,0.027080199735131354,42.0,7.0,5.0,3.0,61.0,118.0,0.23481707737861912,386.2714915218647,386.2714915218647,,193.13574576093228,193.13574576093228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.2714915218647,990.0,965.8692217118484,24.130778288151628,0.19091723241724456,0.04725429830437289,989.7618284692783,0.26545412937398155,0.26545412937398155,0.0,0.0,23.627152628056017,23.627152628056017,0.0,0.0,,0.9315612193281597,0.9315612193281597,0.0,0.0,41.67787828672574,41.67787828672574,0.0,0.0,0.848836624984231,0.848836624984231,0.0,0.0,0.9755762218348963,0.9755762218348963,0.96,0.96,40.67255678528691,40.67255678528691,0.0,0.0,81.34511357057382,0.16112940462498132,5.849216485800392e-05,542.0087505502821,459.2604427967548,0.2569348217351712,0.2177086622313732,23.91400674187109,23.383909864592447,966.0390393774762,965.6666719925854,89.2836536822366,71.76343225105454,13665.979079856399,7,0.4519172976142989,1962-12-03
