WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1962,11,623.2145616275908,0.47671428571428576,30.30577926851382,0.04675432290965946,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.2026651890750021,498.3574187704479,498.3574187704479,,208.1923030203339,208.1923030203339,81.97281272978014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,555.7859901990194,990.0,966.3819614672532,23.61803853274676,0.2445562283375931,0.07599802853481477,989.6794457431276,0.3090609139225477,0.3090609139225477,0.1109739237256132,0.0,22.98842336195179,22.98842336195179,9.710025328807005,0.0,,0.9350503459197997,0.9350503459197997,0.39864610899612424,0.0,43.931925710294685,43.931925710294685,16.94156278437135,0.0,0.8947439044866534,0.8947439044866534,0.34504201190165684,0.0,0.9761366157934267,0.9761366157934267,0.9647080443648554,0.96,42.90081805641076,42.90081805641076,16.450262389005896,0.0,102.25189850182743,0.16399894519239858,5.7166489255218886e-05,712.0837013457431,532.5192229643311,0.2286758319137932,0.176945490764466,23.445929661029425,22.58467261385866,966.7483348053828,965.9963365033394,117.52850344945378,87.41458461732695,17178.31894830701,7,0.5680661027879302,1962-12-10
1962,12,823.4729602541126,0.38871428571428573,39.034863905901865,0.04643331821880536,44.0,8.0,6.0,4.0,64.0,126.0,0.15417907473032338,697.4729602541126,697.4729602541126,,222.58701773642974,222.58701773642974,222.58701773642974,29.711907044823445,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,755.4729602541126,990.0,967.1938918410164,22.806108158983584,0.3639148326819486,0.14664916481547624,989.4894360025025,0.3526807768510124,0.3526807768510124,0.3526807768510124,0.04372443528320948,21.942863384635096,21.942863384635096,21.942863384635096,3.0395790350042557,,0.937478088091266,0.937478088091266,0.937478088091266,0.13342557018850001,44.88323504412403,44.88323504412403,44.88323504412403,5.790523320281158,0.9141188400025261,0.9141188400025261,0.9141188400025261,0.11793326517884231,0.9780435226523044,0.9780435226523044,0.9780435226523044,0.9617933265178842,43.90460543280061,43.90460543280061,43.90460543280061,5.631592480628723,137.34540877903052,0.16684259365645496,5.480879789377432e-05,957.9333972550564,739.6475434553279,0.1703514073897684,0.1315331528904317,22.42309299938591,21.27705324502979,967.7317335890202,966.8585901738212,157.68458945760423,122.99276605921806,23074.02867487713,7,0.7630300487723918,1962-12-17
1962,13,1042.8887311687952,0.319,22.588414220414652,0.021535063212825573,44.0,8.0,6.0,4.0,64.0,126.0,0.12105994605457895,916.8887311687952,916.8887311687952,,229.2221827921988,229.2221827921988,229.2221827921988,229.2221827921988,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,974.8887311687952,990.0,968.0284514135852,21.97154858641482,0.5473306858344474,0.2835109849350362,989.1691583292304,0.37262217955542576,0.37262217955542576,0.37262217955542576,0.37262217955542576,20.7680847360899,20.7680847360899,20.7680847360899,20.7680847360899,,0.9375011507183171,0.9375011507183171,0.9375011507183171,0.9375011507183171,43.7434209349803,43.7434209349803,43.7434209349803,43.7434209349803,0.8909047033600875,0.8909047033600875,0.8909047033600875,0.8909047033600875,0.9781094837268637,0.9781094837268637,0.9781094837268637,0.9781094837268637,42.790434865944015,42.790434865944015,42.790434865944015,42.790434865944015,171.16173946377606,0.16413737156576214,5.187620466625848e-05,1089.4560494851628,971.4321659369264,0.1297054024132252,0.1156540459429666,21.189904521158518,20.49777495903551,968.1811475840964,967.7857286637476,178.26212454713564,159.87258764594196,28755.172229914377,7,0.9508985525765337,1962-12-24
1962,14,1138.099696701504,0.28842857142857137,7.467277099944015,0.006611471505693972,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.12875683860797593,991.5282681300753,991.5282681300753,,247.8820670325189,247.8820670325189,247.8820670325189,247.8820670325189,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,1054.6711252729326,990.0,968.3340276182047,21.665972381795296,0.6320491502451245,0.3432226145040604,989.0247282352508,0.43468723461381603,0.43468723461381603,0.43468723461381603,0.43468723461381603,20.256013382432275,20.256013382432275,20.256013382432275,20.256013382432275,,0.939620009621932,0.939620009621932,0.939620009621932,0.939620009621932,46.26891952118999,46.26891952118999,46.26891952118999,46.26891952118999,0.9423405197798368,0.9423405197798368,0.9423405197798368,0.9423405197798368,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.343541130766184,45.343541130766184,45.343541130766184,45.343541130766184,181.37416452306474,0.15937195417395658,5.081226012326063e-05,1141.726989184771,1125.7884692412713,0.132476713966307,0.1119215584832895,20.30212634508285,20.242733138619688,968.345427680295,968.295335189044,183.10633049068136,180.0760556878377,30470.859639874878,7,1.0076342473503597,1962-12-31
1962,15,1206.0325620602412,0.2735714285714286,22.252350616727426,0.01789559398207624,49.0,8.0,7.0,5.0,81.0,150.0,0.12452003907783622,1056.032562060241,1049.2477844171176,,262.3119461042794,262.3119461042794,262.3119461042794,262.3119461042794,6.784777643123269,2.2163606967536014,0.3618548076332411,0.3166229566790859,0.22615925477077564,3.6637799272865657,51.216360696753604,8.361854807633241,7.316622956679085,5.226159254770776,84.66377992728657,1116.1426228781836,990.0,968.5475309093321,21.452469090667837,0.7221330329991876,0.414022119742253,988.8638448472586,0.4870754239139928,0.4870754239139928,0.4870754239139928,0.4870754239139928,19.829238514012445,19.829238514012445,19.829238514012445,19.829238514012445,,0.9394274463798612,0.9394274463798612,0.9394274463798612,0.9394274463798612,47.90522086724594,47.90522086724594,47.90522086724594,47.90522086724594,0.9756664127748663,0.9756664127748663,0.9756664127748663,0.9756664127748663,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.947116449901024,46.947116449901024,46.947116449901024,46.947116449901024,187.78846579960404,0.15582035654001772,4.973180643602969e-05,1297.4934435018629,1151.4124173518942,0.1302747805560247,0.1156075206015363,20.18114914860824,19.328158764531278,968.834979393863,968.3758675973916,191.68769535762112,182.5101132635329,31548.462254333484,7,1.0432692544422448,1963-01-07
1962,16,1579.1697221866618,0.22228571428571428,76.40038422659111,0.04798504367893137,49.0,8.0,7.0,5.0,81.0,150.0,0.09601520384540056,1429.1697221866618,1100.0,,275.0,275.0,275.0,275.0,329.1697221866619,47.34067325573314,9.12002786985038,13.249028347164847,10.972324072888728,248.48766864102478,96.34067325573314,17.120027869850382,20.24902834716485,15.972324072888728,329.4876686410248,1233.7097294727484,990.0,969.7406744455642,20.259325554435673,0.906984092012266,0.48,988.6130159079877,0.5349,0.5349,0.5349,0.5349,18.33744146242341,18.33744146242341,18.33744146242341,18.33744146242341,,0.9347778950072831,0.9347778950072831,0.9347778950072831,0.9347778950072831,46.232414481196905,46.232414481196905,46.232414481196905,46.232414481196905,0.9415970362769228,0.9415970362769228,0.9415970362769228,0.9415970362769228,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,45.304802286687384,45.304802286687384,45.304802286687384,45.304802286687384,181.21920914674953,0.11638714296383276,4.5762426552209474e-05,1832.2961330880007,1327.7083044595877,0.1129766225730236,0.0818644962958047,19.21430556932477,17.500623080582038,970.5581875068996,968.9299403854444,190.48639470196213,172.23338502943403,30444.82713665392,7,1.0067733841486084,1963-01-14
1962,17,2185.7169045730093,0.156,82.67883473194141,0.03818767913514453,49.0,8.0,7.0,5.0,81.0,150.0,0.06906113624473188,2035.7169045730093,1100.0,,275.0,275.0,275.0,275.0,935.7169045730091,51.0,10.0,18.0,31.190563485766972,825.5263410872423,100.0,18.0,25.0,36.19056348576697,906.5263410872423,1243.0,990.0,971.5343986891133,18.465601310886637,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.52441189836836,16.52441189836836,16.52441189836836,16.52441189836836,,0.9263971360655848,0.9263971360655848,0.9263971360655848,0.9263971360655848,41.28783502795524,41.28783502795524,41.28783502795524,41.28783502795524,0.8408927704267869,0.8408927704267869,0.8408927704267869,0.8408927704267869,0.9740892770426787,0.9740892770426787,0.9740892770426787,0.9740892770426787,40.220923841769434,40.220923841769434,40.220923841769434,40.220923841769434,160.88369536707773,0.07425992177823804,4.06271957997671e-05,2411.0479762115906,1881.0436962338129,0.079742964132267,0.0622136106290554,17.343130953495567,15.966625817315837,972.092184770166,970.7156796339862,170.3815265044382,154.44405840042324,27028.460821669058,7,0.8937983075948762,1963-01-21
1962,18,2819.0412079915563,0.10014285714285716,101.64251437878478,0.03621064674942686,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.060170561278382315,2648.8983508486995,1100.0,,275.0,275.0,275.0,275.0,1548.8983508486995,48.42857142857142,9.142857142857142,16.714285714285715,56.67578413556108,1417.936852427424,100.0,18.0,25.0,62.96149842127537,1513.0797095702812,1243.0,990.0,973.0769960192899,16.923003980710032,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.981814568191753,14.981814568191753,14.981814568191753,14.981814568191753,,0.9128592154858056,0.9128592154858056,0.9128592154858056,0.9128592154858056,36.89093306430936,36.89093306430936,36.89093306430936,36.89093306430936,0.751342832266993,0.751342832266993,0.751342832266993,0.751342832266993,0.97,0.97,0.97,0.97,35.784205072380075,35.784205072380075,35.784205072380075,35.784205072380075,143.1368202895203,0.05116940414633897,3.61456616892728e-05,3122.545576863084,2496.800686844093,0.0680376097596244,0.0535177319164742,15.759636515789104,14.24921781574323,973.8095927717384,972.2991740716926,151.92334711382605,134.90950649396115,24046.98580863941,7,0.7952045571640016,1963-01-28
1962,19,3570.124298650815,0.055,101.17262764700044,0.028715755664976157,55.0,10.0,10.0,8.0,114.0,197.0,0.0553703505200739,3373.124298650815,1100.0,,275.0,275.0,275.0,275.0,2273.1242986508155,45.0,8.0,15.0,72.0,2133.1242986508155,100.0,18.0,25.0,80.0,2247.1242986508155,1243.0,990.0,974.7690729185695,15.230927081430455,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.28973766891218,13.28973766891218,13.28973766891218,13.28973766891218,,0.8900866379894545,0.8900866379894545,0.8900866379894545,0.8900866379894545,31.911244418313856,31.911244418313856,31.911244418313856,31.911244418313856,0.6499235115746202,0.6499235115746202,0.6499235115746202,0.6499235115746202,0.97,0.97,0.97,0.97,30.95390708576444,30.95390708576444,30.95390708576444,30.95390708576444,123.81562834305775,0.0348862812715115,3.1266572813903476e-05,3830.753970392087,3251.016842748816,0.0605964255274148,0.0514259076731666,13.965941563561609,12.737450983555725,975.321359603926,974.09286902392,131.74100050296332,117.29156071783537,20801.0255616337,7,0.6878646019058764,1963-02-04
1962,20,4122.810641886069,0.034428571428571426,67.77384033127451,0.016421866867644058,55.0,10.0,10.0,8.0,114.0,197.0,0.047863028246587884,3925.810641886069,1100.0,,275.0,275.0,275.0,275.0,2825.8106418860693,45.0,8.0,15.0,71.99999999999999,2685.810641886069,100.0,18.0,25.0,80.0,2799.810641886069,1243.0,990.0,975.8978552349141,14.10214476508598,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.1609553525677,12.1609553525677,12.1609553525677,12.1609553525677,,0.8634335616097409,0.8634335616097409,0.8634335616097409,0.8634335616097409,28.327850790225416,28.327850790225416,28.327850790225416,28.327850790225416,0.5769419712876867,0.5769419712876867,0.5769419712876867,0.5769419712876867,0.97,0.97,0.97,0.97,27.47801526651865,27.47801526651865,27.47801526651865,27.47801526651865,109.9120610660746,0.026746695962095886,2.7755570976281468e-05,4305.170852711009,3905.3241765826656,0.0504439557620499,0.0457589272853009,12.579433165675702,11.820347927020627,976.2384626604612,975.479377421806,115.37750992283269,105.234437269898,18465.226259100535,7,0.6106225614781923,1963-02-11
1962,21,4485.82367264661,0.02514285714285714,31.4274115265524,0.007062927965886429,55.0,10.0,10.0,8.0,114.0,197.0,0.043924905513598275,4288.82367264661,1100.0,,275.0,275.0,275.0,275.0,3188.8236726466102,45.0,8.0,15.0,72.0,3048.82367264661,100.0,18.0,25.0,80.0,3162.82367264661,1243.0,990.0,976.5690573209433,13.430942679056718,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.489753266538443,11.489753266538443,11.489753266538443,11.489753266538443,,0.8269989283450763,0.8269989283450763,0.8269989283450763,0.8269989283450763,25.62893406083852,25.62893406083852,25.62893406083852,25.62893406083852,0.5219742171250207,0.5219742171250207,0.5219742171250207,0.5219742171250207,0.97,0.97,0.97,0.97,24.860066039013365,24.860066039013365,24.860066039013365,24.860066039013365,99.44026415605344,0.02217847520536354,2.5111177817185215e-05,4525.162733396875,4352.723084314373,0.0452590243358039,0.0435343459686187,11.73332734318648,11.41776278536542,976.6410478021164,976.3254832442952,103.69068347223045,98.1882217653803,16705.96437821698,7,0.5524459119780748,1963-02-18
1962,22,5118.258167843084,0.015571428571428571,157.95447041686097,0.03071614980265719,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.047934924393348434,4870.686739271655,785.7142857142857,,275.0,275.0,275.0,275.0,4084.9724535573696,353.7142857142857,6.285714285714286,12.0,66.42857142857143,3646.543882128798,414.2857142857143,18.0,25.0,80.0,3795.258167843084,1243.0,990.0212241456738,977.6640308639153,12.357193281758555,0.9183610957086719,0.48,988.6228630499652,0.5349,0.5349,0.5349,0.5349,10.42393218604987,10.42393218604987,10.42393218604987,10.42393218604987,1.0,0.7502842356163271,0.7502842356163271,0.7502842356163271,0.7502842356163271,21.148051674612784,21.148051674612784,21.148051674612784,21.148051674612784,0.43071388339333566,0.43071388339333566,0.43071388339333566,0.43071388339333566,0.9635989064515537,0.9635989064515537,0.9635989064515537,0.9635989064515537,20.386047668437442,20.386047668437442,20.386047668437442,20.386047668437442,81.54419067374977,0.016118784013888488,inf,5630.844026314902,4594.912800663202,0.0593468429946908,0.0383782266429732,11.29012016226806,9.656739212556992,978.481499800525,976.7686904252135,96.00514136567624,69.51169330370895,13699.424033189962,7,0.45302328152083204,1963-02-25
1962,23,6388.756773688501,0.004999999999999985,156.64581226727336,0.02502861360760943,68.0,14.0,17.0,21.0,195.0,315.0,0.04941166408313399,6073.756773688501,0.0,,275.0,275.0,275.0,275.0,6073.756773688501,1132.0,4.0,8.0,59.0,4870.756773688501,1200.0,18.0,25.0,80.0,5065.756773688501,1243.0,990.1194506469983,979.5263580537228,10.593092593275596,0.8816684140070069,0.48,988.7577822329913,0.5349,0.5349,0.5349,0.5349,8.696524179268563,8.696524179268563,8.696524179268563,8.696524179268563,1.0,0.6259504455615617,0.6259504455615617,0.6259504455615617,0.6259504455615617,14.703499064641562,14.703499064641562,14.703499064641562,14.703499064641562,0.29946026608231285,0.29946026608231285,0.29946026608231285,0.29946026608231285,0.96,0.96,0.96,0.96,14.1153591020559,14.1153591020559,14.1153591020559,14.1153591020559,56.4614364082236,0.008889623292159072,inf,6727.364712185816,5866.99193481021,0.0536902050488654,0.0468236840838159,9.319444283672505,8.308765511919084,979.9519322431104,978.8451675796076,64.74062598029049,51.46001008363376,9485.521316581564,7,0.3136746467123533,1963-03-04
1962,24,7051.406794857301,0.0032857142857142855,58.43668269101324,0.008363496158886872,68.0,14.0,17.0,21.0,195.0,315.0,0.04467949704514816,6736.406794857301,0.0,,275.0,275.0,275.0,275.0,6736.406794857301,1132.0,3.999999999999988,8.0,59.0,5533.4067948573,1200.0,18.0,25.0,80.0,5728.4067948573,1243.0,990.1733287322695,980.3308141927971,9.842514539472404,0.8615421608381073,0.48,988.8317865714314,0.5349,0.5349,0.5349,0.5349,7.966072378634287,7.966072378634287,7.966072378634287,7.966072378634287,1.0,0.573374655436325,0.573374655436325,0.573374655436325,0.573374655436325,12.319918314959194,12.319918314959194,12.319918314959194,12.319918314959194,0.2509148332985579,0.2509148332985579,0.2509148332985579,0.2509148332985579,0.96,0.96,0.96,0.96,11.827121582360826,11.827121582360826,11.827121582360826,11.827121582360826,47.30848632944331,0.006712186616238629,inf,7115.411678283417,6871.062280614712,0.0458444396419906,0.0442701018918406,8.146628581315092,7.905547619052292,980.3984869775863,980.1301172279622,49.47122846772895,46.58657468587412,7947.825703346475,7,0.2628249240524628,1963-03-11
1962,25,6800.780110100104,0.004,61.17593554428836,0.008969247639915428,68.0,14.0,17.0,21.0,195.0,315.0,0.04632666539828343,6485.780110100104,0.0,,275.0,275.0,275.0,275.0,6485.780110100104,1132.0,4.000000000000012,8.0,59.0,5282.780110100104,1200.0,18.0,25.0,80.0,5477.780110100104,1243.0,990.152951028412,980.042967336524,10.109983691887853,0.8691542878239431,0.48,988.8037967405879,0.5349,0.5349,0.5349,0.5349,8.225929404063915,8.225929404063915,8.225929404063915,8.225929404063915,1.0,0.5920784062104255,0.5920784062104255,0.5920784062104255,0.5920784062104255,13.137241720483932,13.137241720483932,13.137241720483932,13.137241720483932,0.26756093117075214,0.26756093117075214,0.26756093117075214,0.26756093117075214,0.96,0.96,0.96,0.96,12.611752051664572,12.611752051664572,12.611752051664572,12.611752051664572,50.4470082066583,0.007421709751420585,inf,6912.3525182703015,6666.170316733907,0.0472535181420828,0.0455705925251079,8.377812410605195,8.10003995444685,980.1813171226552,979.87605119275,52.31884228412773,48.90701806101245,8475.097378718594,7,0.2802611567036572,1963-03-18
1962,26,6384.382431658743,0.004857142857142858,53.99981056839091,0.0083950136535813,68.0,14.0,17.0,21.0,195.0,315.0,0.049349651706106626,6069.382431658743,0.0,,275.0,275.0,275.0,275.0,6069.382431658743,1132.0,4.0,8.0,59.0,4866.382431658743,1200.0,18.0,25.0,80.0,5061.382431658743,1243.0,990.1190949823709,979.5266342152569,10.592460767114094,0.8818012731518429,0.48,988.7572937092191,0.5349,0.5349,0.5349,0.5349,8.695759493962239,8.695759493962239,8.695759493962239,8.695759493962239,1.0,0.6258954057435446,0.6258954057435446,0.6258954057435446,0.6258954057435446,14.68063234395666,14.68063234395666,14.68063234395666,14.68063234395666,0.29899454875675474,0.29899454875675474,0.29899454875675474,0.29899454875675474,0.96,0.96,0.96,0.96,14.093407050198392,14.093407050198392,14.093407050198392,14.093407050198392,56.37362820079357,0.008834906077424228,inf,6564.701612692248,6288.171642755171,0.0500940524361994,0.0479839021762963,8.804316111686369,8.49230164243783,979.7502299997384,979.4073328370164,57.78140742874125,53.75856720458846,9470.769537733318,7,0.313186823337742,1963-03-25
1962,27,6182.641350256986,0.0054285714285714284,35.095845198371926,0.005720344655689329,84.0,14.0,20.0,27.0,219.0,364.0,0.05888852307349426,5818.641350256986,0.0,,275.0,275.0,275.0,275.0,5818.641350256986,1116.0,4.0,4.999999999999992,53.0,4640.641350256986,1200.0,18.0,25.0,80.0,4859.641350256986,1243.0,990.1026920202654,979.2764752743186,10.826216745946747,0.8879286283908888,0.48,988.7347633918744,0.5349,0.5349,0.5349,0.5349,8.923388117555834,8.923388117555834,8.923388117555834,8.923388117555834,1.0,0.6422794501529927,0.6422794501529927,0.6422794501529927,0.6422794501529927,15.459241031719936,15.459241031719936,15.459241031719936,15.459241031719936,0.31485215950549766,0.31485215950549766,0.31485215950549766,0.31485215950549766,0.96,0.96,0.96,0.96,14.840871390451138,14.840871390451138,14.840871390451138,14.840871390451138,59.36348556180455,0.009607498784384643,inf,6288.171642755171,6042.500726366568,0.060239959659695,0.0578864605929415,9.081511674265576,8.804316111686369,979.4073328370164,979.1027009006943,61.477068883440616,57.78140742874125,9973.065574383165,7,0.3297971420100253,1963-04-01
1962,28,5765.499363726414,0.008142857142857101,66.87814254378853,0.011600490753518043,84.0,14.0,20.0,27.0,219.0,364.0,0.06317362338623687,5401.499363726414,0.0,,275.0,275.0,275.0,275.0,5401.499363726414,1116.0,4.0,4.999999999999996,53.0,4223.499363726415,1200.0,18.0,25.0,80.0,4442.499363726415,1243.0,990.0687754567665,978.6888690201387,11.37990643662785,0.9005982201212009,0.48,988.6881772366453,0.5349,0.5349,0.5349,0.5349,9.464408216506637,9.464408216506637,9.464408216506637,9.464408216506637,1.0,0.6812204989001829,0.6812204989001829,0.6812204989001829,0.6812204989001829,17.3963224813392,17.3963224813392,17.3963224813392,17.3963224813392,0.3543039201902078,0.3543039201902078,0.3543039201902078,0.3543039201902078,0.96,0.96,0.96,0.96,16.700469582085635,16.700469582085635,16.700469582085635,16.700469582085635,66.80187832834254,0.011606333451590057,inf,5963.201577601545,5574.353728560048,0.065299049490716,0.0610410356354923,9.73742547010351,9.182026066293126,978.9933304295064,978.3945047419824,70.67814702507206,62.84545928226103,11222.715559161546,7,0.37112154626856964,1963-04-08
1962,29,5287.57801747431,0.013571428571428571,86.69469174189557,0.016640925618322942,84.0,14.0,20.0,27.0,219.0,364.0,0.06892387934316964,4923.57801747431,628.5714285714286,,275.0,275.0,275.0,275.0,4295.006588902882,487.42857142857144,4.0,5.0,53.0,3745.578017474311,571.4285714285714,18.0,25.0,80.0,3964.578017474311,1243.0,990.0293611370814,977.9515233407741,12.077837796307222,0.9153215083091518,0.48,988.6340396287723,0.5349,0.5349,0.5349,0.5349,10.147616287998039,10.147616287998039,10.147616287998039,10.147616287998039,1.0,0.7303958231959254,0.7303958231959254,0.7303958231959254,0.7303958231959254,20.002436876242736,20.002436876242736,20.002436876242736,20.002436876242736,0.40738160644078886,0.40738160644078886,0.40738160644078886,0.40738160644078886,0.9612726542648751,0.9612726542648751,0.9612726542648751,0.9612726542648751,19.229348738814036,19.229348738814036,19.229348738814036,19.229348738814036,76.91739495525614,0.014591647004505172,inf,5551.009983023717,4967.490886366779,0.0732764303602436,0.0655736525629024,10.608302265430543,9.770767823380076,978.3585553738563,977.4505083220512,84.27829725490557,71.16300010711161,12922.122352483033,7,0.4273188608625342,1963-04-15
1962,30,4554.794331022854,0.024428571428571428,105.81378710134206,0.023376219114134327,84.0,14.0,20.0,27.0,219.0,364.0,0.08006816638074964,4190.794331022854,1100.0,,275.0,275.0,275.0,275.0,3090.7943310228543,16.0,4.000000000000002,5.0,53.0,3012.7943310228543,100.0,18.0,25.0,80.0,3231.7943310228543,1243.0,990.0,976.6952736257717,13.304726374228201,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.363536961709926,11.363536961709926,11.363536961709926,11.363536961709926,,0.8179142468544088,0.8179142468544088,0.8179142468544088,0.8179142468544088,25.09199823478962,25.09199823478962,25.09199823478962,25.09199823478962,0.5110386605863465,0.5110386605863465,0.5110386605863465,0.5110386605863465,0.9691126402873321,0.9691126402873321,0.9691126402873321,0.9691126402873321,24.318819157192866,24.318819157192866,24.318819157192866,24.318819157192866,97.27527662877146,0.021458216433975903,2.456446379514431e-05,4856.042745855138,4226.794376657384,0.0861172717580496,0.0749581540052733,11.963776878198694,10.812252362566817,977.2465582249148,976.095033709283,107.8037759842682,87.70681813891814,16342.246473633604,7,0.5404182034931747,1963-04-22
1962,31,3956.785050931848,0.039,60.52567984412248,0.015219464850970286,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08766334716779996,3609.927908074705,1100.0,,275.0,275.0,275.0,275.0,2509.927908074705,25.285714285714278,4.0,6.428571428571429,55.142857142857146,2419.0707652175624,100.0,18.0,25.0,80.0,2633.785050931848,1243.0,990.0,975.58119806436,14.418801935640042,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.477612523121763,12.477612523121763,12.477612523121763,12.477612523121763,,0.8742635203226818,0.8742635203226818,0.8742635203226818,0.8742635203226818,29.4226576602251,29.4226576602251,29.4226576602251,29.4226576602251,0.5992394635483727,0.5992394635483727,0.5992394635483727,0.5992394635483727,0.97,0.97,0.97,0.97,28.539977930418342,28.539977930418342,28.539977930418342,28.539977930418342,114.15991172167337,0.028886252438899244,2.8828260535776105e-05,4110.977625580697,3803.114617748527,0.0897315355257276,0.0848407790029179,12.796020087967,12.175721532669051,975.8830890548128,975.2627904995148,118.00393014740942,110.53976024640532,19178.865169241126,7,0.6342217317870743,1963-04-29
1962,32,3471.560533611761,0.058857142857142865,74.9214364063321,0.021516866681032542,69.28571428571429,14.0,17.714285714285715,23.714285714285715,209.85714285714286,334.57142857142856,0.09640934942785169,3136.989105040332,1100.0,,275.0,275.0,275.0,275.0,2036.9891050403323,30.714285714285722,4.0,7.285714285714282,56.285714285714285,1938.7033907546179,100.0,18.0,25.0,80.0,2148.560533611761,1243.0,990.0,974.5602116069391,15.439788393060828,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.498598980542551,13.498598980542551,13.498598980542551,13.498598980542551,,0.8938797684593028,0.8938797684593028,0.8938797684593028,0.8938797684593028,32.54391604651117,32.54391604651117,32.54391604651117,32.54391604651117,0.6628088807843415,0.6628088807843415,0.6628088807843415,0.6628088807843415,0.97,0.97,0.97,0.97,31.56759856511584,31.56759856511584,31.56759856511584,31.56759856511584,126.27039426046335,0.036432461204749286,3.1886463197086704e-05,3639.447141738064,3278.6645629042023,0.0988083361276172,0.0934207825416111,13.907354727994282,13.142839263322564,974.9159713241592,974.1514558594874,131.0500146317635,122.13999162395922,21213.42623575784,7,0.7015021903359074,1963-05-06
1962,33,2985.889496305809,0.08742857142857142,72.78792688663854,0.024451029556312984,65.0,14.0,17.0,23.0,202.0,321.0,0.10776774328585022,2664.889496305809,1100.0,,275.0,275.0,275.0,275.0,1564.8894963058094,35.0,4.000000000000001,8.0,57.0,1460.8894963058094,100.0,18.0,25.0,80.0,1662.8894963058094,1243.0,990.0,973.4775932965588,16.522406703441106,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.581217290922831,14.581217290922831,14.581217290922831,14.581217290922831,,0.9084826035509986,0.9084826035509986,0.9084826035509986,0.9084826035509986,35.729505111595934,35.729505111595934,35.729505111595934,35.729505111595934,0.7276884951445199,0.7276884951445199,0.7276884951445199,0.7276884951445199,0.97,0.97,0.97,0.97,34.65761995824805,34.65761995824805,34.65761995824805,34.65761995824805,138.6304798329922,0.046607059658737716,3.500769692752328e-05,3210.822806441037,2769.1490746977324,0.1159200864023685,0.0999743739692085,15.102243855452675,14.05111464049957,974.0076959469822,972.956566732029,144.47964550046626,132.70941272149466,23289.920611942693,7,0.7701693324055123,1963-05-13
1962,34,2539.7126580077966,0.12142857142857144,54.90240903248449,0.021596827709307074,65.0,14.0,17.0,23.0,202.0,321.0,0.12662711090224463,2218.7126580077966,1100.0,,275.0,275.0,275.0,275.0,1118.7126580077966,35.00000000000001,4.0,8.000000000000002,57.0,1014.7126580077964,100.0,18.0,25.0,80.0,1216.7126580077966,1243.0,990.0,972.402754691743,17.597245308257033,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.656055895738755,15.656055895738755,15.656055895738755,15.656055895738755,,0.9201177720375634,0.9201177720375634,0.9201177720375634,0.9201177720375634,38.85252442027376,38.85252442027376,38.85252442027376,38.85252442027376,0.7912937763803208,0.7912937763803208,0.7912937763803208,0.7912937763803208,0.9703342459464531,0.9703342459464531,0.9703342459464531,0.9703342459464531,37.700274541972966,37.700274541972966,37.700274541972966,37.700274541972966,150.8010981678919,0.059539700281409313,3.8081085395932286e-05,2704.817472781681,2384.832211470341,0.1346006643385998,0.1186771393005969,16.02990524944982,15.257527032491446,972.8012835549904,972.028905338032,155.19922239386796,146.22923831499426,25334.584492205835,7,0.8377838787105104,1963-05-20
1962,35,2211.887270292396,0.15342857142857141,41.442028667408785,0.018751178468720514,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1367084397583784,1909.1729845781103,1100.0,,275.0,275.0,275.0,275.0,809.1729845781105,35.857142857142854,4.571428571428571,8.857142857142856,53.45339580959039,706.4338744828058,100.0,18.0,25.0,74.45339580959039,894.4338744828058,1243.0,990.0,971.6114520317403,18.388547968259722,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.44735855574144,16.44735855574144,16.44735855574144,16.44735855574144,,0.9260328456075924,0.9260328456075924,0.9260328456075924,0.9260328456075924,41.07705250008798,41.07705250008798,41.07705250008798,41.07705250008798,0.836599847252301,0.836599847252301,0.836599847252301,0.836599847252301,0.97365998472523,0.97365998472523,0.97365998472523,0.97365998472523,39.9956468826502,39.9956468826502,39.9956468826502,39.9956468826502,159.9825875306008,0.07245983322910159,4.039964331580828e-05,2335.160165612593,2094.7380107984795,0.1489414745229554,0.1192459780448584,16.730132630381938,16.149803291175424,971.9090072963064,971.3286779570998,163.23852618313154,156.56764750075695,26877.074705140934,7,0.8887921529477822,1963-05-27
1962,36,1878.400331612285,0.18842857142857142,52.65259879981688,0.02807771951655074,62.0,12.0,14.0,16.0,153.0,257.0,0.13718929962743368,1621.400331612285,1100.0,,275.0,275.0,275.0,275.0,521.400331612285,38.0,6.000000000000001,11.0,32.46072103422786,433.93961057805706,100.0,18.0,25.0,48.46072103422786,586.9396105780571,1243.0,990.0,970.7022775707471,19.29772242925287,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.356533016734595,17.356533016734595,17.356533016734595,17.356533016734595,,0.9306189356498776,0.9306189356498776,0.9306189356498776,0.9306189356498776,43.563156510123655,43.563156510123655,43.563156510123655,43.563156510123655,0.8872333301450845,0.8872333301450845,0.8872333301450845,0.8872333301450845,0.9785036818620433,0.9785036818620433,0.9785036818620433,0.9785036818620433,42.62788569993158,42.62788569993158,42.62788569993158,42.62788569993158,170.5115427997263,0.09111935856351246,4.305847040397128e-05,2041.65817572948,1726.1698191997614,0.1488845402934591,0.1258780745254648,17.843492710067146,16.858256370203655,971.200554217278,970.2153178774146,176.02450038709998,164.7219486299363,28645.93919035402,7,0.9472863488873684,1963-06-03
1962,37,1568.1215123410966,0.222,33.32093897202026,0.021071580340637386,62.0,12.0,14.0,16.0,153.0,257.0,0.1642037025956007,1311.1215123410966,1100.0,,275.0,275.0,275.0,275.0,211.1215123410966,37.01838245171293,6.0,9.507320897278701,13.143751741079944,145.45205725102502,99.01838245171294,18.0,23.507320897278703,29.143751741079942,298.45205725102505,1240.5257033489918,990.0,969.7047002706405,20.295299729359517,0.9198801570020682,0.48,988.6001198429979,0.5349,0.5349,0.5349,0.5349,18.360519572357436,18.360519572357436,18.360519572357436,18.360519572357436,,0.9350556366529259,0.9350556366529259,0.9350556366529259,0.9350556366529259,46.30181391707987,46.30181391707987,46.30181391707987,46.30181391707987,0.9430104667429707,0.9430104667429707,0.9430104667429707,0.9430104667429707,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.37577763873827,45.37577763873827,45.37577763873827,45.37577763873827,181.50311055495308,0.1160334417503488,4.5834118827008355e-05,1677.712303316742,1492.9232463956196,0.1721454874659349,0.1531847859087196,18.619865932939767,18.00004776138143,970.0587628261004,969.4617520268166,184.22591916363984,177.72186568890794,30492.522573232116,7,1.0083506141941838,1963-06-10
1962,38,1359.9769651872832,0.25085714285714283,28.815744648321864,0.021016815547451856,62.0,12.0,14.0,16.0,153.0,257.0,0.1893095789870203,1102.9769651872834,1075.682415366791,,268.92060384169775,268.92060384169775,268.92060384169775,268.92060384169775,27.29454982049239,6.584677388601277,1.2744536881163762,1.486862636135772,1.699271584155168,16.249284523483794,68.58467738860128,13.274453688116376,15.486862636135772,17.699271584155166,169.2492845234838,1173.0284090796445,990.0,969.03401943343,20.965980566570042,0.8054967494235511,0.4483871399768282,988.7461161105995,0.5118414514686483,0.5118414514686483,0.5118414514686483,0.5118414514686483,19.200255225701,19.200255225701,19.200255225701,19.200255225701,,0.9377016850085321,0.9377016850085321,0.9377016850085321,0.9377016850085321,47.465700363880714,47.465700363880714,47.465700363880714,47.465700363880714,0.9667148750281204,0.9667148750281204,0.9667148750281204,0.9667148750281204,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.5163863566031,46.5163863566031,46.5163863566031,46.5163863566031,186.0655454264124,0.13702287131678817,4.806623517493458e-05,1446.688358904274,1291.2130338573666,0.1990376438752626,0.1776471058318686,19.586348202621707,18.800280432015818,969.3123777749216,968.8152409635516,188.6051025162256,182.74769035844275,31259.01163163728,7,1.03369747459118,1963-06-17
1962,39,1152.308567629207,0.28614285714285714,28.822426338886252,0.02481474012143057,62.0,12.0,14.0,16.0,153.0,257.0,0.22329193294639185,895.3085676292069,895.3085676292069,,223.82714190730172,223.82714190730172,223.82714190730172,223.82714190730172,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,983.3085676292069,990.0,968.3786840696919,21.621315930308224,0.5554872544252277,0.2662468541033655,989.1782658914714,0.3551134230222539,0.3551134230222539,0.3551134230222539,0.3551134230222539,20.444468398757373,20.444468398757373,20.444468398757373,20.444468398757373,,0.9359138784672334,0.9359138784672334,0.9359138784672334,0.9359138784672334,41.983518465124384,41.983518465124384,41.983518465124384,41.983518465124384,0.8550614758681137,0.8550614758681137,0.8550614758681137,0.8550614758681137,0.9755061475868113,0.9755061475868113,0.9755061475868113,0.9755061475868113,40.959519729365816,40.959519729365816,40.959519729365816,40.959519729365816,163.83807891746326,0.14216466894058594,5.084611929209889e-05,1208.137555230546,1089.4560494851628,0.2358975381535114,0.2127241214275118,20.798908337332072,20.12570244767407,968.5541466021532,968.1811475840964,172.50152785697202,153.82493950960418,27524.79725813383,7,0.9102115495414626,1963-06-24
1962,40,1035.321361288155,0.3227142857142857,16.860554792605203,0.016660586278877072,58.0,11.0,11.0,11.0,136.0,227.0,0.219508772157026,808.3213612881551,808.3213612881551,,249.13425745305375,249.13425745305375,249.13425745305375,60.91858892899385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.3213612881551,990.0,968.0075118904897,21.992488109510255,0.46812036635380955,0.19940463841266792,989.3324749952335,0.4430360414951453,0.4430360414951453,0.4430360414951453,0.09189862392983865,20.88192706324862,20.88192706324862,20.88192706324862,5.938915208218867,,0.9398836786150102,0.9398836786150102,0.9398836786150102,0.2669684079679489,47.97453834699632,47.97453834699632,47.97453834699632,11.603433032527777,0.9770781740732446,0.9770781740732446,0.9770781740732446,0.23632246502093232,0.9779179607878075,0.9779179607878075,0.9779179607878075,0.9636322465020931,46.930529102976685,46.930529102976685,46.930529102976685,11.286845894797525,152.0784332037276,0.1468992724046587,5.228737263190423e-05,1086.4244972913411,971.4321659369264,0.2336756059349374,0.2089422694038595,21.2067901750343,20.74939175052258,968.17161984863,967.7857286637476,159.08514991299867,142.8439672283417,25549.176778226236,7,0.8448801844651533,1963-07-01
1962,41,899.1546497296823,0.3617142857142857,19.534085461455707,0.02201721634449743,58.0,11.0,11.0,11.0,136.0,227.0,0.2529150077867196,672.1546497296823,672.1546497296823,,224.05154990989408,224.05154990989408,224.05154990989408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,752.1546497296823,990.0,967.4966185989188,22.503381401081292,0.3559714576198479,0.1329337507266006,989.5110947916536,0.35627919553686643,0.35627919553686643,0.35627919553686643,0.0,21.658196997197983,21.658196997197983,21.658196997197983,0.0,,0.937708832527559,0.937708832527559,0.937708832527559,0.0,44.603200327444824,44.603200327444824,44.603200327444824,0.0,0.9084154852840086,0.9084154852840086,0.9084154852840086,0.0,0.9786884013026363,0.9786884013026363,0.9786884013026363,0.96,43.656636876595144,43.656636876595144,43.656636876595144,0.0,130.96991062978543,0.14560867280509046,5.414433291391829e-05,957.9333972550564,834.6935677067364,0.2719560911720777,0.2369684579851428,22.04125242108584,21.295553422238218,967.7317335890202,967.2387742708268,140.7829128980237,119.29878666430696,22002.944985803955,7,0.7276106146099192,1963-07-08
1962,42,774.5450092605294,0.40585714285714286,15.17092821068653,0.019737587910340085,58.714285714285715,11.142857142857142,11.285714285714286,11.285714285714286,138.71428571428572,231.14285714285714,0.29910907066748776,543.4021521176721,543.4021521176721,,217.79008625042667,217.79008625042667,107.82197961681878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.714285714285715,11.142857142857142,11.285714285714286,11.285714285714286,138.71428571428572,624.5450092605294,990.0,966.9981800370421,23.001819962957907,0.28144399932929015,0.08814665884044223,989.6304093418303,0.34427955522905335,0.34427955522905335,0.1440607385466877,0.0,22.28794974955911,22.28794974955911,12.734589803953497,0.0,,0.9349114793238295,0.9349114793238295,0.5306757689513133,0.0,44.5519009301333,44.5519009301333,21.88277328194521,0.0,0.9073706910414115,0.9073706910414115,0.4456776635834054,0.0,0.9744700995979493,0.9744700995979493,0.9658986710265207,0.96,43.44939468470712,43.44939468470712,21.23364958948279,0.0,108.13243895889705,0.1395277152382977,5.531698114765982e-05,819.2739407352476,728.4970702319307,0.3514084139260815,0.2770746007083803,22.48167104073414,22.13163776834428,967.177095762941,966.8139882809276,116.30351067173616,96.09466855110698,18166.249745094705,7,0.6007357719938725,1963-07-15
1962,43,694.7498142939377,0.44042857142857145,8.812963778094465,0.01278773616323087,63.0,12.0,13.0,13.0,155.0,256.0,0.3687706015384734,438.74981429393773,438.74981429393773,,219.37490714696884,219.37490714696884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,526.7498142939377,990.0,966.6789992571757,23.321000742824285,0.22632168116054066,0.05774996285878748,989.7159283559806,0.3411383864347926,0.3411383864347926,0.0,0.0,22.695790712370165,22.695790712370165,0.0,0.0,,0.937926146026655,0.937926146026655,0.0,0.0,45.79032244640292,45.79032244640292,0.0,0.0,0.9325931251813222,0.9325931251813222,0.0,0.0,0.9793488957143187,0.9793488957143187,0.96,0.96,44.84647223446565,44.84647223446565,0.0,0.0,89.6929444689313,0.12904914798762307,5.6791210960862954e-05,720.3337222668207,666.8063237852695,0.383919574347707,0.3553908307865869,22.87055215326442,22.53408402591832,966.7813348890672,966.567225295141,94.5814305345431,84.2230051376467,15068.41467078046,7,0.49829413593850724,1963-07-22
1962,44,631.2215644991031,0.4694285714285714,8.287322824601508,0.013203638370306714,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3558602620567293,406.078707356246,406.078707356246,,203.03935367812304,203.03935367812304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,488.3644216419603,990.0,966.4248862579964,23.57511374200359,0.2080982492386759,0.05121574147124915,989.74068600929,0.29199867974879323,0.29199867974879323,0.0,0.0,23.023801071544817,23.023801071544817,0.0,0.0,,0.9342037376930737,0.9342037376930737,0.0,0.0,42.83110202919607,42.83110202919607,0.0,0.0,0.8723238702483923,0.8723238702483923,0.0,0.0,0.9767394702272326,0.9767394702272326,0.96,0.96,41.83780712362784,41.83780712362784,0.0,0.0,83.67561424725568,0.1327514116005966,5.723162143078253e-05,659.9420006160087,608.7950640130589,0.3952758451490917,0.3171484083247372,23.11411280703187,22.911653178283355,966.539768002464,966.3351802560522,89.93294386541261,80.1320110029734,14057.503193538954,7,0.4648645235958649,1963-07-29
1962,45,582.747494005302,0.49257142857142855,6.566712686420471,0.011345225594500614,58.0,10.0,10.0,7.0,117.0,202.0,0.3468164536958664,380.74749400530203,380.74749400530203,,190.37374700265102,190.37374700265102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.74749400530203,990.0,966.2222367342982,23.777763265701783,0.19743798694537812,0.046149498801060354,989.7564125142535,0.25673062332482627,0.25673062332482627,0.0,0.0,23.277445156630534,23.277445156630534,0.0,0.0,,0.9306075868063844,0.9306075868063844,0.0,0.0,40.44106350445095,40.44106350445095,0.0,0.0,0.8236469145509357,0.8236469145509357,0.0,0.0,0.9728396465642536,0.9728396465642536,0.96,0.96,39.345477372952146,39.345477372952146,0.0,0.0,78.69095474590429,0.1349944766904606,5.740827868837202e-05,601.777842158206,562.8280752081156,0.3589017835069918,0.335672046806427,23.40443202348792,23.15608969665413,966.3071113686328,966.1327263384364,82.73998133959324,74.50959936737988,13220.080397311922,7,0.4371719708105794,1963-08-05
1962,46,555.6653359892696,0.5117142857142857,2.0928456119094756,0.0038020411173592997,58.0,10.0,10.0,7.0,117.0,202.0,0.3635743642168236,353.6653359892695,353.6653359892695,,176.83266799463476,176.83266799463476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.6653359892695,990.0,966.1004940119517,23.899505988048322,0.1878798531080949,0.040733067197853856,989.771387079694,0.22132512359172374,0.22132512359172374,0.0,0.0,23.4495679441506,23.4495679441506,0.0,0.0,,0.9262216847546136,0.9262216847546136,0.0,0.0,37.66572064550637,37.66572064550637,0.0,0.0,0.7671226200714126,0.7671226200714126,0.0,0.0,0.97,0.97,0.96,0.96,36.535749026141175,36.535749026141175,0.0,0.0,73.07149805228235,0.13149390639066932,5.739272612917546e-05,562.8280752081156,548.1781559247493,0.3684933407447366,0.3589017835069918,23.496687921965567,23.40443202348792,966.1327263384364,966.0668017016612,74.50959936737988,71.56750636532213,12276.011672783434,7,0.4059527669571241,1963-08-12
1962,47,512.7250394339234,0.5415714285714286,7.642438962005087,0.01500894822330063,58.0,10.0,10.0,7.0,117.0,202.0,0.39434567314639224,310.7250394339234,310.7250394339234,,155.3625197169617,155.3625197169617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,388.7250394339234,990.0,965.9072626774525,24.092737322547368,0.17272489015257056,0.03214500788678464,989.7951301019605,0.17125025857002107,0.17125025857002107,0.0,0.0,23.716617165937926,23.716617165937926,0.0,0.0,,0.9182370640996415,0.9182370640996415,0.0,0.0,33.17966909647556,33.17966909647556,0.0,0.0,0.6757570080748586,0.6757570080748586,0.0,0.0,0.97,0.97,0.96,0.96,32.18427902358129,32.18427902358129,0.0,0.0,64.36855804716258,0.12546744761028097,5.754525148524306e-05,527.3375978981461,494.6810831907137,0.4083438944078709,0.3830563206665491,23.827453964337657,23.626792936879816,965.9730191905415,965.8260648743582,67.35625715386168,60.678622770071286,10813.917751923313,7,0.3576031002620143,1963-08-19
1962,48,475.26312773387446,0.5671428571428573,3.5003048291177055,0.0073191457941060144,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.4080811644204457,281.2631277338744,281.2631277338744,,217.9151948327105,63.347932901163894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,357.1202705910173,990.0,965.7386840748023,24.261315925197614,0.16157058663222096,0.026252625546774856,989.812176787821,0.3623169002929063,0.06660155495142214,0.0,0.0,23.711175812725738,10.240514804712381,0.0,0.0,,0.9328852797942575,0.39218768850664215,0.0,0.0,47.40099723124848,13.588624123416135,0.0,0.0,0.9653970922861197,0.2767540554667237,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,46.31709104538935,13.180965399713651,0.0,0.0,59.498056445102996,0.12522885829874073,5.879135841525378e-05,489.3436243127323,470.1789493868897,0.42751982499898,0.3105200694126843,23.932434672035523,23.57365676402337,965.8020463094072,965.715805272241,67.86813390582022,57.08780869484683,9995.673482777303,7,0.33054475802835,1963-08-26
1962,49,453.2518784974747,0.5925714285714285,4.306548317204642,0.00959834233073567,48.0,8.0,7.0,4.0,79.0,146.0,0.3222305433634096,307.2518784974747,307.2518784974747,,153.62593924873735,153.62593924873735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.2518784974747,990.0,965.6396334532386,24.360366546761387,0.16620513849453353,0.0314503756994949,989.8023444858061,0.16715611509760042,0.16715611509760042,0.0,0.0,23.995554917469786,23.995554917469786,0.0,0.0,,0.9177966608548405,0.9177966608548405,0.0,0.0,33.17988267359352,33.17988267359352,0.0,0.0,0.6757613579143282,0.6757613579143282,0.0,0.0,0.97,0.97,0.96,0.96,32.184486193385716,32.184486193385716,0.0,0.0,64.36897238677143,0.14199292064509136,5.81947087425866e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.07651011653761,23.958731080088462,965.6666719925854,965.580149000249,65.61276399871079,61.63222745754851,10813.9873609776,7,0.35760540214873016,1963-09-02
1962,50,431.23484249456135,0.6177142857142857,2.8205973185517093,0.006634389489369943,48.0,8.0,7.0,4.0,79.0,146.0,0.3387108354283826,285.23484249456135,285.23484249456135,,181.8015540953657,103.43328839919563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,348.23484249456135,990.0,965.5405567912255,24.459443208774523,0.15843464337034335,0.02704696849891223,989.8145183881306,0.25812306061732804,0.1060786978872544,0.0,0.0,24.01583853628791,17.21666274527906,0.0,0.0,,0.9234665953004263,0.6530105997916921,0.0,0.0,39.6651443533509,22.352320621810065,0.0,0.0,0.8078440805163115,0.4552407458617121,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.64831826006578,21.68175100315576,0.0,0.0,60.330069263221546,0.13990228022754947,5.8773813380643845e-05,440.0331111664572,420.28892993659525,0.3473800749927568,0.3317932134992692,24.18297493181836,23.797115268530977,965.580149000249,965.4913001847146,61.63222745754851,57.95736402654872,10135.45163622122,7,0.33516705146234194,1963-09-09
1962,51,410.40326346835207,0.6408571428571428,3.1631680871235353,0.007816626322501586,48.0,8.0,7.0,4.0,79.0,146.0,0.35591709312016745,264.40326346835207,264.40326346835207,,264.40326346835207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.40326346835207,990.0,965.4466823108452,24.553317689154824,0.15108253279420022,0.022880652693670372,989.826036814512,0.495078639219801,0.0,0.0,0.0,23.884275864447094,0.0,0.0,0.0,,0.9460911253171199,0.0,0.0,0.0,58.58801179277482,0.0,0.0,0.0,1.1932385293844159,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,57.41625155691933,0.0,0.0,0.0,57.41625155691933,0.13987376241696575,6.0326285101866524e-05,420.28892993659525,398.1467533267305,0.3666989590649462,0.3473800749927568,23.992337610773188,23.797115268530977,965.4913001847146,965.3907337666336,59.38298539918506,54.96037957037417,9645.930261562446,7,0.31897917531621844,1963-09-16
