WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1962,52,388.8758107161996,0.6657142857142857,2.4728301382184474,0.006390766324293785,48.0,8.0,7.0,4.0,79.0,146.0,0.37550139051105147,242.87581071619962,242.87581071619962,,242.87581071619962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,305.8758107161996,990.0,965.344379053581,24.65562094641905,0.1434848267894183,0.018575162143239888,989.8379400110674,0.4174403194850381,0.0,0.0,0.0,24.076120638001363,0.0,0.0,0.0,,0.944132377559295,0.0,0.0,0.0,54.141725352020806,0.0,0.0,0.0,1.1026827973934992,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.0588908449804,0.0,0.0,0.0,53.0588908449804,0.13643049101052698,6.0684961026545e-05,398.1467533267305,380.8369423592014,0.3833661700347713,0.3666989590649462,24.14813506806835,23.992337610773188,965.3907337666336,965.304184711796,54.96037957037417,51.38541443180234,8913.893661956707,7,0.29477161580544664,1963-09-23
1962,53,380.8369423592014,0.675,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3833661700347713,234.83694235920137,234.83694235920137,,234.83694235920137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,990.0,965.304184711796,24.695815288204017,0.1406476607256577,0.0169673884718402,989.8423849508024,0.3900651709381805,0.0,0.0,0.0,24.14813506806835,0.0,0.0,0.0,,0.9428119421968326,0.0,0.0,0.0,52.43409635898198,0.0,0.0,0.0,1.0679042028305905,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.38541443180234,0.0,0.0,0.0,51.38541443180234,0.1349275994956817,6.078143450370526e-05,380.8369423592014,380.8369423592014,0.3833661700347713,0.3833661700347713,24.14813506806835,24.14813506806835,965.304184711796,965.304184711796,51.38541443180234,51.38541443180234,1233.2499463632562,1,0.2854745246211241,1963-09-30
1963,1,370.774679269421,0.6881428571428572,2.926877359491503,0.007973145729423658,44.0,7.0,6.0,3.0,60.0,120.0,0.3237635540911179,250.77467926942094,250.77467926942094,,250.77467926942094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,307.774679269421,990.0,965.2538733963471,24.74612660365293,0.14415499641771576,0.020154935853884115,989.8356900677284,0.4451937604919882,0.0,0.0,0.0,24.136622910889354,0.0,0.0,0.0,,0.945119517639735,0.0,0.0,0.0,56.100072976278746,0.0,0.0,0.0,1.142567677724618,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.978071516753175,0.0,0.0,0.0,54.978071516753175,0.14825817067094335,6.090101093715575e-05,377.11676084070143,360.34880084276085,0.3330106822038859,0.3182038362137115,24.23111098027948,24.078952185172607,965.2855838042036,965.2017440042138,56.27939120850536,52.83002448566768,9236.316014814533,7,0.3054337306486287,1963-10-01
1963,2,349.8883592541673,0.708857142857143,2.384431025105365,0.006793442993212114,44.0,7.0,6.0,3.0,60.0,120.0,0.3429904246107373,229.88835925416728,229.88835925416728,,229.88835925416728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,286.8883592541673,990.0,965.1494417962707,24.85055820372921,0.13678356604809974,0.015977671850833413,989.847238762101,0.3739125427837961,0.0,0.0,0.0,24.323884423046472,0.0,0.0,0.0,,0.9420152073462535,0.0,0.0,0.0,51.65869408173715,0.0,0.0,0.0,1.0521118957583941,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.62552020010241,0.0,0.0,0.0,50.62552020010241,0.14468586142083112,6.117202680150369e-05,353.9823107128336,346.9384943839358,0.3458826332116472,0.3389999905880873,24.34983541007689,24.287801556615012,965.169911553564,965.1346924719196,51.49008248901028,50.0022179052721,8505.087393617205,7,0.28125289000056897,1963-10-08
1963,3,359.4393022527712,0.7005714285714287,3.266082285966718,0.009109062980952043,44.0,7.0,6.0,3.0,60.0,120.0,0.33386629768734327,239.43930225277126,239.43930225277126,,239.43930225277126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,296.4393022527712,990.0,965.1971965112638,24.80280348873618,0.14015439016776096,0.017887860450554186,989.8419577493817,0.40555160407609686,0.0,0.0,0.0,24.239209634041703,0.0,0.0,0.0,,0.9436859249646189,0.0,0.0,0.0,53.71286142901113,0.0,0.0,0.0,1.0939482979432003,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.638604200430905,0.0,0.0,0.0,52.638604200430905,0.14644394339056596,6.106720735189458e-05,360.34880084276085,353.9823107128336,0.3389999905880873,0.3330106822038859,24.287801556615012,24.23111098027948,965.2017440042138,965.169911553564,52.83002448566768,51.49008248901028,8843.285505672393,7,0.2924366900023939,1963-10-15
1963,4,356.17321996680454,0.7030000000000001,1.9846716219854148,0.005623015414188815,44.0,7.0,6.0,3.0,60.0,120.0,0.3369535091582775,236.1732199668045,236.1732199668045,,236.1732199668045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,293.17321996680454,990.0,965.1808660998339,24.819133900166012,0.139001688392874,0.017234643993360856,989.8437636676138,0.3946435078346225,0.0,0.0,0.0,24.268254059945114,0.0,0.0,0.0,,0.9431142695489433,0.0,0.0,0.0,53.01111257689123,0.0,0.0,0.0,1.0796560606291494,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.950890325353406,0.0,0.0,0.0,51.950890325353406,0.14585104291222756,6.110330373939548e-05,360.34880084276085,350.2192051008483,0.3426425457320226,0.3330106822038859,24.32104080893231,24.23111098027948,965.2017440042138,965.1510960255042,52.83002448566768,50.69591135344001,8727.749574659374,7,0.28861605736307455,1963-10-22
1963,5,366.82165795285044,0.6920000000000001,3.836375949481107,0.010281332677231572,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31809632610759275,250.2502293814219,250.2502293814219,,250.2502293814219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,306.1073722385648,990.0,965.2341082897643,24.765891710235774,0.14356655203528018,0.020050045876284315,989.8363834020885,0.4438482106384461,0.0,0.0,0.0,24.158426901685754,0.0,0.0,0.0,,0.9449802210065419,0.0,0.0,0.0,56.021498932527415,0.0,0.0,0.0,1.1409673917011693,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.901068953876866,0.0,0.0,0.0,54.901068953876866,0.14960871352719105,6.094691180946598e-05,380.8369423592014,360.34880084276085,0.3330106822038859,0.299340708109342,24.23111098027948,24.019686252244966,965.304184711796,965.2017440042138,58.31263165681556,52.83002448566768,9223.379584251314,7,0.30500593863264924,1963-10-29
1963,6,412.7761922311885,0.6384285714285715,8.456595543893693,0.020314473327634,42.0,7.0,6.0,3.0,56.0,114.0,0.27666985565639457,298.7761922311885,298.7761922311885,,168.85460306061924,129.92158917056926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,353.7761922311885,990.0,965.4559462942799,24.544053705720085,0.16039035762289738,0.029755238446237654,989.8098544039309,0.21475524845228816,0.1397023862652667,0.0,0.0,24.139152861198664,20.7153899169418,0.0,0.0,,0.9213075194154375,0.7860582510249843,0.0,0.0,36.90224097703872,28.23878015094507,0.0,0.0,0.7515731359885686,0.5751279053145636,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.8818083559885,27.39161674641672,0.0,0.0,63.27342510240521,0.15323252656698202,5.885288687245611e-05,440.0331111664572,386.53109723034976,0.2949309921423029,0.2590714132802513,24.32577647482128,23.966340609798067,965.580149000249,965.3326554861516,68.68034821551467,58.61519488206061,10629.935417204075,7,0.3515190283466956,1963-11-05
1963,7,449.5323771924931,0.5965714285714286,3.218850868883164,0.0070541850284913865,42.0,7.0,6.0,3.0,56.0,114.0,0.25371212745326105,335.5323771924931,335.5323771924931,,167.76618859624654,167.76618859624654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,390.5323771924931,990.0,965.6228956973662,24.377104302633807,0.17336275572352536,0.03710647543849858,989.789530768838,0.19933332960839384,0.19933332960839384,0.0,0.0,23.967301741863384,23.967301741863384,0.0,0.0,,0.9233649076600509,0.9233649076600509,0.0,0.0,36.41041133096288,36.41041133096288,0.0,0.0,0.7415562389198141,0.7415562389198141,0.0,0.0,0.97,0.97,0.96,0.96,35.31809899103399,35.31809899103399,0.0,0.0,70.63619798206798,0.15711052425657077,5.847879607394195e-05,462.56506724863937,440.0331111664572,0.2590714132802513,0.2464518141806034,24.026596129665407,23.88583240548072,965.6815428026188,965.580149000249,73.31530252478854,68.68034821551467,11866.88126098742,7,0.3924233221225999,1963-11-12
1963,8,508.6433366566237,0.5447142857142857,14.323286851353746,0.027394256190781844,42.0,7.0,6.0,3.0,56.0,114.0,0.22528020244098695,394.6433366566237,394.6433366566237,,197.3216683283119,197.3216683283119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,449.6433366566237,990.0,965.8888950149548,24.111104985045227,0.19422484734391657,0.048928667331324706,989.7568464853248,0.2778617647402512,0.2778617647402512,0.0,0.0,23.59008970562973,23.59008970562973,0.0,0.0,,0.93258921997331,0.93258921997331,0.0,0.0,42.55238693768009,42.55238693768009,0.0,0.0,0.8666473918061118,0.8666473918061118,0.0,0.0,0.9749402287387859,0.9749402287387859,0.96,0.96,41.502557396021906,41.502557396021906,0.0,0.0,83.00511479204381,0.1629476217970345,5.842534831281173e-05,562.8280752081156,462.56506724863937,0.2464518141806034,0.202548531286124,23.88583240548072,23.237899645685943,966.1327263384364,965.6815428026188,94.20174167126774,73.31530252478854,13944.85928506336,7,0.4611395266224656,1963-11-19
1963,9,621.4576167823815,0.4744285714285715,17.068683994873613,0.026911759735555412,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.18944855960326962,504.02904535381003,504.02904535381003,,238.76907355375667,238.76907355375667,26.4908982462967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,559.8861882109529,990.0,966.3808077597304,23.619192240269577,0.2447713949613595,0.0747699056109228,989.6804586994277,0.40871456514005505,0.40871456514005505,0.03475150362086353,0.0,22.89093637455724,22.89093637455724,3.2513362254837994,0.0,,0.9407760097899777,0.9407760097899777,0.13263852900822287,0.0,50.4306608409924,50.4306608409924,5.489882428243651,0.0,1.0271010354580938,1.0271010354580938,0.11181023275445316,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,49.36714879989012,49.36714879989012,5.325185955396342,0.0,104.05948355517658,0.16750448557609518,5.740991553109682e-05,682.3088631722309,562.8280752081156,0.202548531286124,0.1760212747929549,23.237899645685943,22.518664984586337,966.6292354526888,966.1327263384364,111.88170675885266,94.20174167126774,17481.993237269664,7,0.5781082419732032,1963-11-26
1963,10,740.4062485651414,0.41957142857142854,13.865362062886252,0.018796004333773646,44.0,8.0,6.0,4.0,64.0,126.0,0.17046807397926353,614.4062485651414,614.4062485651414,,204.8020828550471,204.8020828550471,204.8020828550471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,672.4062485651414,990.0,966.8616249942605,23.138375005739494,0.3086430703045147,0.11354718950672812,989.5778097401889,0.2974926826986763,0.2974926826986763,0.2974926826986763,0.0,22.41869206322959,22.41869206322959,22.41869206322959,0.0,,0.9339198868384961,0.9339198868384961,0.9339198868384961,0.0,42.04120655811966,42.04120655811966,42.04120655811966,0.0,0.8562363861124168,0.8562363861124168,0.8562363861124168,0.0,0.975629229563537,0.975629229563537,0.975629229563537,0.96,41.02338885116001,41.02338885116001,41.02338885116001,0.0,123.07016655348004,0.16617035424506268,5.564456840425324e-05,779.3663976124346,691.9065967426677,0.1821055046926538,0.1616697876454478,22.70315926277158,22.190151249376257,967.0174655904495,966.6676263869706,130.5844679160525,113.58980779467475,20675.787980984645,7,0.6837231475193335,1963-12-03
1963,11,804.1593851042211,0.396,5.4797549924497355,0.0068174227889813855,44.0,8.0,6.0,4.0,64.0,126.0,0.15672583582328653,678.1593851042211,678.1593851042211,,226.05312836807371,226.05312836807371,226.05312836807371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,736.1593851042211,990.0,967.116637540417,22.88336245958315,0.3448733499799623,0.13344781553126633,989.5216788344887,0.36162943972665246,0.36162943972665246,0.36162943972665246,0.0,22.04341185434524,22.04341185434524,22.04341185434524,0.0,,0.9388015354127015,0.9388015354127015,0.9388015354127015,0.0,45.87529486704426,45.87529486704426,45.87529486704426,0.0,0.93432372437972,0.93432372437972,0.93432372437972,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.95778896970337,44.95778896970337,44.95778896970337,0.0,134.8733669091101,0.16771870136625872,5.524762383657651e-05,817.7246825595828,783.7426792233937,0.1607670519166478,0.1540860911836535,22.164353258251914,21.96291583712468,967.1708987302384,967.0349707168936,137.19484407421493,131.3504195307913,22658.7256407305,7,0.7492964828283896,1963-12-10
1963,12,822.794258055293,0.3885714285714286,2.4241264495933756,0.002909201742551386,44.0,8.0,6.0,4.0,64.0,126.0,0.1531494685081037,696.794258055293,696.794258055293,,232.26475268509768,232.26475268509768,232.26475268509768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,754.794258055293,990.0,967.1911770322212,22.808822967778887,0.3554633647680177,0.1395350527141157,989.5050015825179,0.38165653027536217,0.38165653027536217,0.38165653027536217,0.0,21.93216802002136,21.93216802002136,21.93216802002136,0.0,,0.9398802555965193,0.9398802555965193,0.9398802555965193,0.0,46.953489185854,46.953489185854,46.953489185854,0.0,0.9562828754756418,0.9562828754756418,0.9562828754756418,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.01441940213692,46.01441940213692,46.01441940213692,0.0,138.0432582064108,0.16777376762598004,5.503208708537242e-05,834.6935677067364,817.7246825595828,0.1540860911836535,0.1509536012673206,21.96291583712468,21.859916524225746,967.2387742708268,967.1708987302384,140.033587338785,137.19484407421493,23191.267378677014,7,0.7669069900356156,1963-12-17
1963,13,866.0666388057452,0.3722857142857143,11.337158667593533,0.012832338512466358,44.0,8.0,6.0,4.0,64.0,126.0,0.14564617231133556,740.0666388057452,740.0666388057452,,246.6888796019151,246.6888796019151,246.6888796019151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,798.0666388057452,990.0,967.3642665552228,22.635733444777056,0.38741127253128227,0.1600333194028726,989.4525554080658,0.4311232521463519,0.4311232521463519,0.4311232521463519,0.0,21.657165600696544,21.657165600696544,21.657165600696544,0.0,,0.9416180208934267,0.9416180208934267,0.9416180208934267,0.0,49.32067081789064,49.32067081789064,49.32067081789064,0.0,1.0044943140099927,1.0044943140099927,1.0044943140099927,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.33425740153283,48.33425740153283,48.33425740153283,0.0,145.00277220459847,0.16743890265130965,5.444213056500245e-05,914.0536783798912,834.6935677067364,0.1509536012673206,0.1378474842126645,21.859916524225746,21.34218071501314,967.5562147135196,967.2387742708268,152.41073877160525,140.033587338785,24360.465730372547,7,0.8055709566922139,1963-12-24
1963,14,925.7000297530093,0.35214285714285715,7.173460155492535,0.007707963441612314,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.15829848000550542,779.1286011815807,779.1286011815807,,259.70953372719356,259.70953372719356,259.70953372719356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,842.2714583244378,990.0,967.6028001190119,22.397199880988005,0.4259840795423033,0.17956430059079034,989.3944516198669,0.4772577784397724,0.4772577784397724,0.4772577784397724,0.0,21.314393722415144,21.314393722415144,21.314393722415144,0.0,,0.9425713615076837,0.9425713615076837,0.9425713615076837,0.0,51.16644727584781,51.16644727584781,51.16644727584781,0.0,1.0420865025630917,1.0420865025630917,1.0420865025630917,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.14311833033086,50.14311833033086,50.14311833033086,0.0,150.42935499099258,0.16252193017674332,5.3635099780585064e-05,947.0029281802472,905.4211927358452,0.1654859833821889,0.1391617525753677,21.45039412489385,21.181139504749645,967.6880117127208,967.5216847709434,152.97575038380987,146.91658533365472,25272.13163848675,7,0.8357186388388476,1963-12-31
1963,15,966.013879302848,0.341,3.489891108097043,0.0036151726575351572,49.0,8.0,7.0,5.0,81.0,150.0,0.1552910707309838,816.013879302848,816.013879302848,,272.0046264342826,272.0046264342826,272.0046264342826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,880.013879302848,990.0,967.7640555172113,22.235944482788614,0.4605189074779869,0.2029395493774106,989.3365415431447,0.5233952434632441,0.5233952434632441,0.5233952434632441,0.0,21.049090782469964,21.049090782469964,21.049090782469964,0.0,,0.942543441308784,0.942543441308784,0.942543441308784,0.0,52.92181286221989,52.92181286221989,52.92181286221989,0.0,1.0778373291694476,1.0778373291694476,1.0778373291694476,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.86337660497548,51.86337660497548,51.86337660497548,0.0,155.59012981492646,0.16106619511304016,5.2966003339348906e-05,971.4321659369264,947.0029281802472,0.1583944415971751,0.1544111933490776,21.181139504749645,21.01133950330693,967.7857286637476,967.6880117127208,156.3323535717859,152.97575038380987,26139.14180890764,7,0.8643896100829246,1964-01-07
1963,16,1011.8223875712291,0.3301428571428571,7.328144043275936,0.007257336205371542,49.0,8.0,7.0,5.0,81.0,150.0,0.14829888171616432,861.8223875712291,861.8223875712291,,225.23455124919926,225.23455124919926,225.23455124919926,186.11873382363135,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,925.8223875712291,990.0,967.9333737293217,22.066626270678253,0.5024343148638521,0.23945791005698322,989.2581077750792,0.36172510207986985,0.36172510207986985,0.36172510207986985,0.2859666182457491,20.963008943677576,20.963008943677576,20.963008943677576,17.961389014633728,,0.9365797094192958,0.9365797094192958,0.9365797094192958,0.8019438937747653,43.380916387421465,43.380916387421465,43.380916387421465,35.784592112796304,0.883521718684755,0.883521718684755,0.883521718684755,0.7288104299958514,0.9757381858567281,0.9757381858567281,0.9757381858567281,0.9728810429995852,42.3356038402389,42.3356038402389,42.3356038402389,34.89120605110624,161.89801757182298,0.16001208753785348,5.218799425758371e-05,1022.729174239858,971.4321659369264,0.1544111933490776,0.1466663939761836,21.07389072245944,20.93116647599533,967.971434547611,967.7857286637476,163.51447968750742,156.3323535717859,27198.86695206626,7,0.8994334309545721,1964-01-14
1963,17,1046.6940704866042,0.31971428571428573,5.324099260604369,0.005086851838265442,49.0,8.0,7.0,5.0,81.0,150.0,0.1433227879501914,896.6940704866043,896.6940704866043,,224.17351762165103,224.17351762165103,224.17351762165103,224.17351762165103,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,960.6940704866041,990.0,968.0467527929579,21.953247207042118,0.5343423784721483,0.2673552563892834,989.1983023651386,0.3555682569806526,0.3555682569806526,0.3555682569806526,0.3555682569806526,20.795981315200066,20.795981315200066,20.795981315200066,20.795981315200066,,0.9368344826801559,0.9368344826801559,0.9368344826801559,0.9368344826801559,42.83044408908405,42.83044408908405,42.83044408908405,42.83044408908405,0.872310470246111,0.872310470246111,0.872310470246111,0.872310470246111,0.9772310470246109,0.9772310470246109,0.9772310470246109,0.9772310470246109,41.8555639948446,41.8555639948446,41.8555639948446,41.8555639948446,167.4222559793784,0.15995318342274858,5.1864991418949734e-05,1059.9978690640885,1027.8009259147989,0.1459426589507027,0.1415097184416423,20.90262331320371,20.72077315390192,968.0885647313444,967.9873743385892,169.56611997429346,164.3470621149534,28126.939004535572,7,0.93012364432988,1964-01-21
1963,18,1089.6973032941212,0.30557142857142855,6.816278623692791,0.006242309089221557,49.0,8.0,7.0,5.0,86.14285714285714,155.14285714285714,0.14233763723268233,934.5544461512642,934.5544461512642,,233.63861153781605,233.63861153781605,233.63861153781605,233.63861153781605,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,86.14285714285714,998.5544461512642,990.0,968.181905810353,21.818094189647077,0.5689851365481949,0.2976435569210113,989.1333713065308,0.3861672848122076,0.3861672848122076,0.3861672848122076,0.3861672848122076,20.56529821136568,20.56529821136568,20.56529821136568,20.56529821136568,,0.9381046104346151,0.9381046104346151,0.9381046104346151,0.9381046104346151,44.20400071199527,44.20400071199527,44.20400071199527,44.20400071199527,0.9002851468838139,0.9002851468838139,0.9002851468838139,0.9002851468838139,0.9798117723490971,0.9798117723490971,0.9798117723490971,0.9798117723490971,43.3116394036631,43.3116394036631,43.3116394036631,43.3116394036631,173.2465576146524,0.1589964303654746,5.149496776507502e-05,1107.711819429938,1080.0406798008228,0.1486980590695286,0.1385195808965162,20.60712269747463,20.48031547039555,968.2385228610656,968.1515564222312,174.68488910343564,171.9704967279071,29105.421679261606,7,0.9624808756369578,1964-01-28
1963,19,1165.6062431246194,0.2825714285714286,14.34653368580114,0.012304630507345999,49.0,8.0,7.0,5.0,93.0,162.0,0.13906388919561777,1003.6062431246194,1003.6062431246194,,250.90156078115484,250.90156078115484,250.90156078115484,250.90156078115484,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1067.6062431246194,990.0,968.420476764106,21.57952323589406,0.6514451491703899,0.3601541626092503,988.9884006882204,0.445650557553573,0.445650557553573,0.445650557553573,0.445650557553573,20.122273366560847,20.122273366560847,20.122273366560847,20.122273366560847,,0.9394377454206074,0.9394377454206074,0.9394377454206074,0.9394377454206074,46.50275743172295,46.50275743172295,46.50275743172295,46.50275743172295,0.9471030026827484,0.9471030026827484,0.9471030026827484,0.9471030026827484,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.572702283088496,45.572702283088496,45.572702283088496,45.572702283088496,182.29080913235398,0.1564101435424641,5.046688138342428e-05,1208.137555230546,1125.7884692412713,0.1438991466213723,0.1340906913278479,20.37724128718828,19.83866447740133,968.5541466021532,968.295335189044,187.4132364638173,177.23336089099357,30624.855934235464,7,1.0127267174019663,1964-02-04
1963,20,1303.4188042160908,0.25857142857142856,25.062940164335973,0.019065067203118513,49.0,8.0,7.0,5.0,93.0,162.0,0.12450218233352997,1141.4188042160908,1091.2346220900818,,272.80865552252044,272.80865552252044,272.80865552252044,272.80865552252044,50.18418212600896,15.179166198607648,2.478231216099208,2.168452314086807,1.5488945100620046,28.80943788715329,64.17916619860765,10.478231216099209,9.168452314086807,6.548894510062005,121.8094378871533,1175.0604718188754,990.0,968.8540236595474,21.145976340452666,0.8084746515193372,0.46860500871710625,988.7229203397635,0.5265296275063822,0.5265296275063822,0.5265296275063822,0.5265296275063822,19.342367052709818,19.342367052709818,19.342367052709818,19.342367052709818,,0.9381585611506454,0.9381585611506454,0.9381585611506454,0.9381585611506454,48.541467219441266,48.541467219441266,48.541467219441266,48.541467219441266,0.9886245869539974,0.9886245869539974,0.9886245869539974,0.9886245869539974,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.57063787505245,47.57063787505245,47.57063787505245,47.57063787505245,190.28255150020976,0.14624460067389036,4.844541720143157e-05,1383.5781363808978,1216.5619918456675,0.1331621414164246,0.1170877131838411,19.781097649189945,19.01396358390297,969.108483209846,968.5806234029436,191.7842458254276,188.37065245708268,31967.46865203524,7,1.0571252861122764,1964-02-11
1963,21,1426.5337457825615,0.24057142857142857,14.467857511456291,0.009987994102614401,49.0,8.0,7.0,5.0,93.0,162.0,0.11362039159935768,1264.5337457825615,1100.0,,275.0,275.0,275.0,275.0,164.53374578256145,46.17619952740044,7.981538493945948,7.109482842456359,5.07820203032597,98.18832288843272,95.17619952740044,15.981538493945948,14.109482842456359,10.07820203032597,191.18832288843274,1225.2672208638028,990.0,969.2472628709899,20.75273712901016,0.8855924601529576,0.48,988.6344075398471,0.5349,0.5349,0.5349,0.5349,18.85224466885719,18.85224466885719,18.85224466885719,18.85224466885719,,0.9366045707069001,0.9366045707069001,0.9366045707069001,0.9366045707069001,47.62026881965455,47.62026881965455,47.62026881965455,47.62026881965455,0.9698629087506018,0.9698629087506018,0.9698629087506018,0.9698629087506018,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.66786344326146,46.66786344326146,46.66786344326146,46.66786344326146,186.6714537730458,0.13094392192000462,4.713925600329439e-05,1484.853138961092,1388.4592119306233,0.1166760957815551,0.1091016988477033,18.99536807470724,18.644813721186544,969.4356793720282,969.1242528385452,188.17869212058443,184.4882441131077,31360.8042338717,7,1.0370636320724769,1964-02-18
1963,22,1648.7423898695176,0.21285714285714286,45.26239027941516,0.0272312717340007,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.11098324477269858,1464.7423898695176,1100.0,,275.0,275.0,275.0,275.0,364.74238986951775,48.142857142857146,9.142857142857142,14.012385288275027,14.180659282866884,279.2636310126615,100.0,18.0,22.440956716846454,21.46637356858117,386.8350595840901,1240.4409567168464,990.0,969.9651677211169,20.034832278883073,0.9196606348928912,0.48,988.6003393651071,0.5349,0.5349,0.5349,0.5349,18.10027164399018,18.10027164399018,18.10027164399018,18.10027164399018,,0.9340450256267697,0.9340450256267697,0.9340450256267697,0.9340450256267697,45.59678513265044,45.59678513265044,45.59678513265044,45.59678513265044,0.9286514283635526,0.9286514283635526,0.9286514283635526,0.9286514283635526,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.68484942999743,44.68484942999743,44.68484942999743,44.68484942999743,178.7393977199897,0.10887805462539998,4.513621154545194e-05,1801.689870916998,1528.006983766956,0.1368869060616238,0.0956418428589041,18.50056348254008,17.599504850672922,970.4593057368088,969.5750994860164,182.9720319945627,173.38446837610857,30028.21881695827,7,0.9929966539999427,1964-02-25
1963,23,2045.74821897251,0.17157142857142857,55.16194884545286,0.027293333329611813,59.0,11.0,12.0,13.0,144.0,239.0,0.11714676873248867,1806.74821897251,1100.0,,275.0,275.0,275.0,275.0,706.7482189725098,41.0,7.0,13.0,38.442371743274585,607.3058472292352,100.0,18.0,25.0,51.442371743274585,751.3058472292352,1243.0,990.0,971.1879808716557,18.812019128344396,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.87082971582612,16.87082971582612,16.87082971582612,16.87082971582612,,0.9281527541252225,0.9281527541252225,0.9281527541252225,0.9281527541252225,42.23172421568262,42.23172421568262,42.23172421568262,42.23172421568262,0.8601165828041265,0.8601165828041265,0.8601165828041265,0.8601165828041265,0.9760116582804127,0.9760116582804127,0.9760116582804127,0.9760116582804127,41.219910291695385,41.219910291695385,41.219910291695385,41.219910291695385,164.87964116678154,0.0809024119213252,4.163627302191453e-05,2187.823512835168,1871.701607458672,0.1276912938726945,0.1092409870347738,17.373313086461387,16.505443487534755,971.553367099947,970.6854975010204,170.7359563652355,160.6463757322684,27699.7797160193,7,0.9159980064821197,1964-03-03
1963,24,2324.5948079759623,0.14057142857142857,29.702240777033435,0.012868823905053945,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.08237884006641963,2133.5948079759623,1100.0,,275.0,275.0,275.0,275.0,1033.5948079759623,49.57142857142857,8.714285714285714,15.571428571428571,51.49007110278474,908.2475940160348,100.0,18.0,25.0,61.061499674213316,1020.5333083017491,1243.0,990.0,971.8835047089076,18.11649529109247,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.175305878574193,16.175305878574193,16.175305878574193,16.175305878574193,,0.9246780232752995,0.9246780232752995,0.9246780232752995,0.9246780232752995,40.338299024435784,40.338299024435784,40.338299024435784,40.338299024435784,0.8215539516178367,0.8215539516178367,0.8215539516178367,0.8215539516178367,0.9721553951617835,0.9721553951617835,0.9721553951617835,0.9721553951617835,39.215421246473866,39.215421246473866,39.215421246473866,39.215421246473866,156.86168498589547,0.06754558057353095,3.961153661259986e-05,2395.739198274402,2221.9458555412634,0.1075633771200873,0.0763856099744959,16.42307921203723,16.00357803992278,972.055232547559,971.6357313754444,159.69913517808186,154.89919141005737,26352.76307763044,7,0.8714538054771971,1964-03-10
1963,25,2403.526393347718,0.13185714285714287,20.098474931770202,0.008333413985564286,49.0,9.0,9.0,9.0,107.0,183.0,0.07614688940386662,2220.526393347718,1100.0,,275.0,275.0,275.0,275.0,1120.526393347718,51.0,9.0,16.0,55.10785541054351,989.4185379371746,100.0,18.0,25.0,64.10785541054351,1096.4185379371745,1243.0,990.0,972.0740292253221,17.925970774677904,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.984781362159627,15.984781362159627,15.984781362159627,15.984781362159627,,0.9235476173499132,0.9235476173499132,0.9235476173499132,0.9235476173499132,39.81423578042057,39.81423578042057,39.81423578042057,39.81423578042057,0.8108805657926794,0.8108805657926794,0.8108805657926794,0.8108805657926794,0.9710880565792678,0.9710880565792678,0.9710880565792678,0.9710880565792678,38.6631939091605,38.6631939091605,38.6631939091605,38.6631939091605,154.652775636642,0.06435486752474022,3.9053731221374236e-05,2450.1297002835204,2363.830877770248,0.0774167059585159,0.0746899235492814,16.080598123898305,15.872290621280165,972.1865199662016,971.9782124635834,155.77738411563126,153.2751142000552,25981.666306955856,7,0.8591820868702333,1964-03-17
1963,26,2299.719957816372,0.14328571428571427,14.674684307041584,0.0063734008738606145,49.0,9.0,9.0,9.0,107.0,183.0,0.07958404447592612,2116.719957816372,1100.0,,275.0,275.0,275.0,275.0,1016.7199578163719,51.0,9.0,16.0,50.00262087621501,890.7173369401569,100.0,18.0,25.0,59.00262087621501,997.7173369401569,1243.0,990.0,971.823461967143,18.176538032857025,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.235348620338748,16.235348620338748,16.235348620338748,16.235348620338748,,0.924977036129287,0.924977036129287,0.924977036129287,0.924977036129287,40.500881167057365,40.500881167057365,40.500881167057365,40.500881167057365,0.8248651968850788,0.8248651968850788,0.8248651968850788,0.8248651968850788,0.9724865196885079,0.9724865196885079,0.9724865196885079,0.9724865196885079,39.38661397042203,39.38661397042203,39.38661397042203,39.38661397042203,157.54645588168813,0.06851784069207079,3.978445855598186e-05,2335.160165612593,2261.108087620956,0.0809337691558765,0.0783672155318702,16.328549686327726,16.149803291175424,971.9090072963064,971.730260901154,158.61394227605538,156.56764750075695,26467.804588123607,7,0.8752580882316008,1964-03-24
1963,27,2261.108087620956,0.148,0.0,0.0,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09382251927906061,2048.965230478099,1100.0,,275.0,275.0,275.0,275.0,948.9652304780991,46.71428571428574,5.571428571428577,11.714285714285714,59.1576680629107,825.8075624151883,100.0,18.0,25.0,76.72909663433927,941.3789909866169,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.328549686327726,16.328549686327726,16.328549686327726,16.328549686327726,,0.925441177437912,0.925441177437912,0.925441177437912,0.925441177437912,40.753773264958376,40.753773264958376,40.753773264958376,40.753773264958376,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.9730015748777155,0.9730015748777155,0.9730015748777155,0.9730015748777155,39.653485569013846,39.653485569013846,39.653485569013846,39.653485569013846,158.61394227605538,0.0701487660605125,4.005402582728672e-05,2261.108087620956,2261.108087620956,0.0959706442995913,0.0809337691558765,16.328549686327726,16.328549686327726,971.730260901154,971.730260901154,158.61394227605538,158.61394227605538,26647.142302377306,7,0.8811885682003078,1964-03-31
1963,28,2285.2772189740745,0.145,4.693587575767326,0.0020498303489444713,54.0,13.0,14.0,19.0,117.0,217.0,0.09495913851624718,2068.2772189740745,1100.0,,275.0,275.0,275.0,275.0,968.2772189740743,46.00000000000001,5.000000000000007,10.999999999999995,61.0,845.2772189740743,100.0,18.0,25.0,80.0,962.2772189740743,1243.0,990.0,971.7886001837304,18.21139981626951,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.270210403751232,16.270210403751232,16.270210403751232,16.270210403751232,,0.9251506478106811,0.9251506478106811,0.9251506478106811,0.9251506478106811,40.5954331005657,40.5954331005657,40.5954331005657,40.5954331005657,0.8267908981785276,0.8267908981785276,0.8267908981785276,0.8267908981785276,0.9726790898178528,0.9726790898178528,0.9726790898178528,0.9726790898178528,39.48634555589688,39.48634555589688,39.48634555589688,39.48634555589688,157.94538222358753,0.06911786861655446,3.988519753120897e-05,2293.9632006513275,2261.108087620956,0.0959706442995913,0.0945961120642157,16.328549686327726,16.249244241082003,971.8095663463996,971.730260901154,158.61394227605538,157.705131037875,26534.824213562704,7,0.8774743456865973,1964-04-07
1963,29,2315.209753192427,0.14142857142857143,8.460867252882961,0.003658397627851571,54.0,13.0,14.0,19.0,117.0,217.0,0.0937315545879833,2098.209753192427,1100.0,,275.0,275.0,275.0,275.0,998.2097531924271,46.000000000000014,5.000000000000001,10.999999999999996,61.0,875.209753192427,100.0,18.0,25.0,80.0,992.2097531924271,1243.0,990.0,971.8608511283956,18.139148871604466,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.197959459086185,16.197959459086185,16.197959459086185,16.197959459086185,,0.9247908381062492,0.9247908381062492,0.9247908381062492,0.9247908381062492,40.399444145737036,40.399444145737036,40.399444145737036,40.399444145737036,0.8227992697706118,0.8227992697706118,0.8227992697706118,0.8227992697706118,0.972279926977061,0.972279926977061,0.972279926977061,0.972279926977061,39.27958625846947,39.27958625846947,39.27958625846947,39.27958625846947,157.1183450338779,0.06786715863767673,3.967634975602977e-05,2327.3604518173347,2293.9632006513275,0.0945961120642157,0.0932386729483841,16.249244241082003,16.168630186543275,971.8901804009384,971.8095663463996,157.705131037875,156.78282741187695,26395.881965691486,7,0.8728796946326549,1964-04-14
1963,30,2268.940931806879,0.14714285714285716,12.022710625980055,0.005364829345497186,45.0,11.0,10.0,10.0,72.0,148.0,0.06523729288839503,2120.940931806879,1100.0,,275.0,275.0,275.0,275.0,1020.9409318068789,55.0,7.0,15.0,68.69398572098619,875.2469460858927,100.0,18.0,25.0,78.69398572098619,947.2469460858927,1243.0,990.0,971.7491677664303,18.250832233569636,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.30964282105136,16.30964282105136,16.30964282105136,16.30964282105136,,0.9253470212488357,0.9253470212488357,0.9253470212488357,0.9253470212488357,40.70249559357289,40.70249559357289,40.70249559357289,40.70249559357289,0.8289713970177778,0.8289713970177778,0.8289713970177778,0.8289713970177778,0.9728971397017777,0.9728971397017777,0.9728971397017777,0.9728971397017777,39.599400554896945,39.599400554896945,39.599400554896945,39.599400554896945,158.39760221958778,0.06982413801735522,3.999939449989591e-05,2293.9632006513275,2217.372657831301,0.066745659317704,0.0645171639884973,16.43411796513032,16.249244241082003,971.8095663463996,971.6246926223514,159.82599559532343,157.705131037875,26610.79717289075,7,0.87998667899771,1964-04-21
1963,31,2156.131597210083,0.15999999999999998,20.084361637049046,0.009436388785017315,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.08050607729151606,1982.9887400672258,1100.0,,275.0,275.0,275.0,275.0,882.9887400672258,53.857142857142854,7.571428571428571,15.000000000000002,52.291123752398946,754.2690448862553,100.0,18.0,25.0,62.291123752398946,850.840473457684,1243.0,990.0,971.4768693725762,18.523130627423907,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.58194121490563,16.58194121490563,16.58194121490563,16.58194121490563,,0.92670306725023,0.92670306725023,0.92670306725023,0.92670306725023,41.44279126557448,41.44279126557448,41.44279126557448,41.44279126557448,0.8440487019465269,0.8440487019465269,0.8440487019465269,0.8440487019465269,0.9744048701946527,0.9744048701946527,0.9744048701946527,0.9744048701946527,40.38223285872566,40.38223285872566,40.38223285872566,40.38223285872566,161.52893143490263,0.07496057366170407,4.079013420073299e-05,2217.372657831301,2076.782126371957,0.0924507186198752,0.066745659317704,16.773474420376935,16.43411796513032,971.6246926223514,971.2853361671048,163.73990721813587,159.82599559532343,27136.86048106364,7,0.8973829524161256,1964-04-28
1963,32,1967.590473114927,0.17971428571428572,30.923886510480223,0.015883980274909528,48.142857142857146,10.428571428571429,10.428571428571429,11.0,124.0,204.0,0.10414091099186126,1763.590473114927,1100.0,,275.0,275.0,275.0,275.0,663.5904731149267,51.857142857142854,7.571428571428571,14.571428571428571,35.220040385241106,554.3704327296856,100.0,18.0,25.0,46.22004038524111,678.3704327296856,1243.0,990.0,970.9846135565477,19.01538644345216,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.07419703093388,17.07419703093388,17.07419703093388,17.07419703093388,,0.929173628285753,0.929173628285753,0.929173628285753,0.929173628285753,42.787215254694196,42.787215254694196,42.787215254694196,42.787215254694196,0.8714300459204518,0.8714300459204518,0.8714300459204518,0.8714300459204518,0.9771430045920451,0.9771430045920451,0.9771430045920451,0.9771430045920451,41.80982819465758,41.80982819465758,41.80982819465758,41.80982819465758,167.23931277863025,0.08513148401873231,4.2232149691573296e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.0928671737527681,17.410100843363118,16.795954454699988,971.2628561327816,970.6487097441186,171.16825387385214,164.00013188796203,28096.204546809888,7,0.9291072932146127,1964-05-05
1963,33,1723.4576239868295,0.20442857142857143,35.827905337629055,0.020918998681533043,55.0,13.0,13.0,17.0,178.0,276.0,0.1604482231747411,1447.4576239868295,1100.0,,275.0,275.0,275.0,275.0,347.45762398682956,45.0,4.999999999999999,11.857015830568063,21.401375390493122,264.19923276576833,100.0,18.0,24.857015830568063,38.40137539049312,442.1992327657683,1242.8570158305681,990.0,970.2065554005728,19.793444599427158,0.9259190357179815,0.48,988.5940809642819,0.5349,0.5349,0.5349,0.5349,17.8526255637092,17.8526255637092,17.8526255637092,17.8526255637092,,0.9330706792984861,0.9330706792984861,0.9330706792984861,0.9330706792984861,44.9257295746887,44.9257295746887,44.9257295746887,44.9257295746887,0.9149843090567963,0.9149843090567963,0.9149843090567963,0.9149843090567963,0.9799235719917092,0.9799235719917092,0.9799235719917092,0.9799235719917092,44.02385770585199,44.02385770585199,44.02385770585199,44.02385770585199,176.09543082340795,0.10243698266071588,4.446854313722423e-05,1835.7736825262568,1609.5195834351923,0.1714797401911284,0.150345329942953,18.222955340139485,17.489387920858455,970.5694226666232,969.8384478849443,180.0579969484984,172.10107862157486,29584.032378332533,7,0.9783079490189329,1964-05-12
1963,34,1491.474472635084,0.23185714285714284,31.057301994470727,0.02097185018351147,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14423371430303147,1275.474472635084,1100.0,,275.0,275.0,275.0,275.0,175.4744726350843,39.69284474611294,6.642215944435804,8.856901695802964,9.678410798176813,110.60409945055581,88.97855903182723,17.499358801578662,19.714044552945825,21.678410798176817,243.6040994505558,1226.1919623863519,990.0,969.4570713731288,20.542928626871262,0.8894486437563973,0.48,988.6305513562436,0.5349,0.5349,0.5349,0.5349,18.638579983114848,18.638579983114848,18.638579983114848,18.638579983114848,,0.9359315219598633,0.9359315219598633,0.9359315219598633,0.9359315219598633,47.04708097770232,47.04708097770232,47.04708097770232,47.04708097770232,0.9581890219491308,0.9581890219491308,0.9581890219491308,0.9581890219491308,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.106139358148276,46.106139358148276,46.106139358148276,46.106139358148276,184.4245574325931,0.12397377479590822,4.657185793752351e-05,1589.152359062425,1392.1184694738974,0.1769643076347219,0.1256538759572076,19.00116362131404,18.29778008508594,969.7726460831248,969.1360750552234,188.23976628728116,180.8429222499868,30983.325648675644,7,1.0245808746255174,1964-05-19
1963,35,1250.6194204911303,0.26685714285714285,32.20500311118849,0.025679139999275756,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.15022087247669544,1063.0479919197019,1047.3831505755395,,261.8457876438849,261.8457876438849,261.8457876438849,261.8457876438849,15.664841344162369,3.834622620706413,0.81587715334179,0.81587715334179,0.81587715334179,9.382587263430585,50.54890833499213,10.81587715334179,10.673020010484647,10.673020010484647,120.52544440628773,1119.4209560743582,990.0,968.6878612943528,21.312138705647044,0.7269372917984348,0.41197937456075656,988.8610833336407,0.48591887485309887,0.48591887485309887,0.48591887485309887,0.48591887485309887,19.687303164434745,19.687303164434745,19.687303164434745,19.687303164434745,,0.9387272524249803,0.9387272524249803,0.9387272524249803,0.9387272524249803,47.4154864493756,47.4154864493756,47.4154864493756,47.4154864493756,0.9656921883783218,0.9656921883783218,0.9656921883783218,0.9656921883783218,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.46717672038809,46.46717672038809,46.46717672038809,46.46717672038809,185.86870688155236,0.1489259384347697,4.9339598340644836e-05,1365.945584949549,1166.683447695578,0.1617983759203184,0.1379980150725594,20.11754191083066,19.0991065577142,969.0515165052216,968.423862264186,192.05779738299407,180.38201694428585,31225.942756100798,7,1.0326039271197354,1964-05-26
1963,36,1069.4725006564208,0.311,25.315134294374356,0.02386312888966293,45.0,10.0,9.0,9.0,88.0,161.0,0.1508235975925803,908.4725006564207,908.4725006564207,,227.11812516410518,227.11812516410518,227.11812516410518,227.11812516410518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,972.4725006564207,990.0,968.1170536764673,21.882946323532696,0.5452683320374819,0.2767780005251366,989.1779536674374,0.365841979641341,0.365841979641341,0.365841979641341,0.365841979641341,20.69505801132875,20.69505801132875,20.69505801132875,20.69505801132875,,0.937019427507965,0.937019427507965,0.937019427507965,0.937019427507965,43.167749410794805,43.167749410794805,43.167749410794805,43.167749410794805,0.8791802323990795,0.8791802323990795,0.8791802323990795,0.8791802323990795,0.9773227002728048,0.9773227002728048,0.9773227002728048,0.9773227002728048,42.19361661322161,42.19361661322161,42.19361661322161,42.19361661322161,168.77446645288643,0.15781193419644898,5.162569201280738e-05,1132.2744617454025,989.4775076349576,0.1627121372216141,0.1421916729905029,21.15385369851716,20.336540497292148,968.3157197369142,967.8579100305398,178.29734793510002,155.93203927721282,28354.11036408492,7,0.937635924738258,1964-06-02
1963,37,890.6186119311673,0.3648571428571429,24.53611786791068,0.027666971759233057,45.0,10.0,9.0,9.0,88.0,161.0,0.18130970558487114,729.6186119311673,729.6186119311673,,243.20620397705576,243.20620397705576,243.20620397705576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,793.6186119311673,990.0,967.4624744477247,22.53752555227535,0.3868360677239863,0.15679735595797448,989.456366576318,0.4202413408263079,0.4202413408263079,0.4202413408263079,0.0,21.573650787767104,21.573650787767104,21.573650787767104,0.0,,0.9407415045378206,0.9407415045378206,0.9407415045378206,0.0,48.36666069468065,48.36666069468065,48.36666069468065,0.0,0.9850643726004205,0.9850643726004205,0.9850643726004205,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.39932748078703,47.39932748078703,47.39932748078703,0.0,142.1979824423611,0.15966225872467638,5.418060321558919e-05,957.9333972550564,817.7246825595828,0.1968877831791128,0.1680701398044405,22.02694456371304,21.13760362461992,967.7317335890202,967.1708987302384,152.6391606930135,130.30560950961217,23889.261050316665,7,0.7899887913464506,1964-06-09
1963,38,732.3712979349415,0.4232857142857143,19.345117055335987,0.026251225061169416,45.0,10.0,9.0,9.0,88.0,161.0,0.2203904415295626,571.3712979349415,571.3712979349415,,215.50984835723997,215.50984835723997,140.35160122046153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,635.3712979349415,990.0,966.8294851917398,23.170514808260254,0.2875964725692639,0.09807345008836113,989.6143300773425,0.33540777122367843,0.33540777122367843,0.19554564769335434,0.0,22.44943711437896,22.44943711437896,16.015227136321,0.0,,0.935178225188516,0.935178225188516,0.6653254320018288,0.0,44.41694653636632,44.41694653636632,28.739753512593683,0.0,0.9046221290502304,0.9046221290502304,0.5853310287697286,0.0,0.9746848540815837,0.9746848540815837,0.9689705683672979,0.96,43.3179277863871,43.3179277863871,27.954278623089923,0.0,114.59013419586414,0.15643160958658267,5.574528211587409e-05,794.2548359930772,682.3088631722309,0.2359635184152075,0.2027057220227026,22.64643249970832,22.164985091397508,967.0770193439724,966.6292354526888,125.8773502338299,106.70521254925332,19251.142544905175,7,0.6366118566436897,1964-06-16
1963,39,631.6230109339793,0.4684285714285714,12.371400283143998,0.019620282049819828,45.0,10.0,9.0,9.0,88.0,161.0,0.2552943285811014,470.6230109339793,470.6230109339793,,235.31150546698967,235.31150546698967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.6230109339792,990.0,966.4261855481066,23.573814451893377,0.23057206958142532,0.06429049715208923,989.7051374332665,0.3928049300357159,0.3928049300357159,0.0,0.0,22.88614695512413,22.88614695512413,0.0,0.0,,0.9412696911330368,0.9412696911330368,0.0,0.0,49.69946902398566,49.69946902398566,0.0,0.0,1.0122091450913575,1.0122091450913575,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.705479643505946,48.705479643505946,0.0,0.0,97.41095928701188,0.15417055368595248,5.75098541556763e-05,666.8063237852695,595.7090611902229,0.2702661592528457,0.2414494198046126,23.116573794287454,22.657680375585,966.567225295141,966.280690775356,103.9595335502833,90.58526248848662,16365.041160217996,7,0.5411719960389548,1964-06-23
1963,40,565.8903076671858,0.5034285714285714,6.387248247375136,0.011247571088059558,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.2449944787244313,427.1760219529,427.1760219529,,213.58801097645002,213.58801097645002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,486.8903076671857,990.0,966.1465063845023,23.85349361549772,0.20737045906886117,0.05543520439057996,989.7371943365405,0.3228311607616422,0.3228311607616422,0.0,0.0,23.267856791276625,23.267856791276625,0.0,0.0,,0.9372042791486068,0.9372042791486068,0.0,0.0,45.67762342182503,45.67762342182503,0.0,0.0,0.9302978293650719,0.9302978293650719,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.764070953388526,44.764070953388526,0.0,0.0,89.52814190677705,0.15823944025479944,5.8217368533154984e-05,583.0034913422678,550.9983234585969,0.2761561506764299,0.236058518519383,23.35801693538934,23.20002087960534,966.22351571104,966.0794924555636,91.48863847078093,87.40680718964406,15040.727840338546,7,0.49737856614876147,1964-06-30
