WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1963,41,533.1206733403698,0.529,4.889331533526225,0.00921668241934387,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.295171117519524,376.26353048322693,376.26353048322693,,188.13176524161346,188.13176524161346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,439.5492447689412,990.0,965.9990430300315,24.000956969968374,0.19066232912911302,0.04525270609664534,989.7640849647743,0.25259263680111416,0.25259263680111416,0.0,0.0,23.51244929794151,23.51244929794151,0.0,0.0,,0.9297788629856489,0.9297788629856489,0.0,0.0,40.339254625346314,40.339254625346314,0.0,0.0,0.8215734139581734,0.8215734139581734,0.0,0.0,0.9749935678848518,0.9749935678848518,0.96,0.96,39.34715689157364,39.34715689157364,0.0,0.0,78.69431378314728,0.1473973206564594,5.806390045548052e-05,548.1781559247493,516.7730027239134,0.3599259230253767,0.2462703019828685,23.668222954775302,23.376412693696853,966.0668017016612,965.9254785122577,86.8524496833281,68.68617108121143,13220.644715568744,7,0.43719063212859605,1964-07-07
1963,42,493.25336462982153,0.554,5.3157007306595006,0.010750681641512357,50.0,10.0,9.0,9.0,108.0,186.0,0.377264000469934,307.25336462982153,307.25336462982153,,153.62668231491077,153.62668231491077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.25336462982153,990.0,965.8196401408342,24.18035985916585,0.16832324915770933,0.03145067292596424,989.8002260779164,0.16721309947603272,0.16721309947603272,0.0,0.0,23.81337283760615,23.81337283760615,0.0,0.0,,0.9176175649839912,0.9176175649839912,0.0,0.0,32.921406987717226,32.921406987717226,0.0,0.0,0.6704970873262165,0.6704970873262165,0.0,0.0,0.97,0.97,0.96,0.96,31.93376477808571,31.93376477808571,0.0,0.0,63.86752955617142,0.12944691692066018,5.774146169812277e-05,512.1178199937132,479.5630976092969,0.387853028990849,0.3631976719776776,23.89725629056194,23.69712965227696,965.9045301899716,965.7580339392418,67.73531102439132,61.056695064181554,10729.7449654368,7,0.3548196086453968,1964-07-14
1963,43,468.4545360630499,0.5754285714285715,2.900379258934574,0.006204115435636371,50.0,10.0,9.0,9.0,108.0,186.0,0.3971078471337947,282.4545360630499,282.4545360630499,,160.745871088436,121.70866497461387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.4545360630499,990.0,965.7080454122837,24.291954587716287,0.1595709731275375,0.02649090721260993,989.8139381196598,0.19781766912200974,0.12236262495122781,0.0,0.0,23.908075038254132,20.533194392924223,0.0,0.0,,0.9175771792281946,0.7823825818768742,0.0,0.0,34.658464028435155,26.099301715428897,0.0,0.0,0.7058750311290256,0.5315540064242137,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.70430173071217,25.316322663966027,0.0,0.0,59.020624394678194,0.12598955553354463,5.8052253911651076e-05,477.3484869166725,459.2604427967548,0.4049989562944224,0.3896524344330199,24.000283671848884,23.624164517309385,965.748068191125,965.6666719925854,60.601248008190254,57.52687543741552,9915.464898305936,7,0.3278923577482122,1964-07-21
1963,44,450.80318600214565,0.5948571428571429,2.7467616614710875,0.006142122252589514,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.38270214145525694,278.08890028786,278.08890028786,,216.41935410632325,61.66954618153674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,343.6603288592886,990.0,965.6286143370097,24.371385662990374,0.15682015557581344,0.025617780057571957,989.8175620643667,0.35927503030920555,0.06281766051815817,0.0,0.0,23.829672697047766,10.317718174801982,0.0,0.0,,0.9323914478353041,0.39163942060130996,0.0,0.0,47.26474373070774,13.305553121800022,0.0,0.0,0.962622071908508,0.2709888619511206,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,46.18639332487559,12.906386528146024,0.0,0.0,59.09277985302161,0.13114623853464427,5.9050955945553556e-05,459.2604427967548,440.0331111664572,0.410530220292293,0.347891387873137,24.09140335116767,23.624164517309385,965.6666719925854,965.580149000249,60.804895606400194,57.512584079897024,9927.58701530763,7,0.32829322140567563,1964-07-28
1963,45,428.3356109738512,0.6195714285714286,2.8205973185517093,0.006589888441341529,47.0,8.0,6.0,5.0,89.0,155.0,0.3619585186387359,273.3356109738512,273.3356109738512,,213.22933754898784,60.1062734248634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,334.3356109738512,990.0,965.5275102493823,24.4724897506177,0.15352917331763608,0.024667122194770214,989.8218037044875,0.3499330428806656,0.059680627565864466,0.0,0.0,23.944360412224608,10.336653426585475,0.0,0.0,,0.9317357242784936,0.3909173259928977,0.0,0.0,46.81266161243745,12.968108460542009,0.0,0.0,0.9534146967909868,0.26411626192549914,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.746727295583284,12.579065206725748,0.0,0.0,58.32579250230903,0.13618258589088594,5.929677160324727e-05,440.0331111664572,420.28892993659525,0.3687939152320364,0.352246219810868,24.146264458113244,23.780994311641173,965.580149000249,965.4913001847146,59.6526096504755,57.51820590899511,9798.733140387916,7,0.32403218056838345,1964-08-04
1963,46,415.0082999111197,0.6357142857142858,2.483793213201141,0.006090211015784428,47.0,8.0,6.0,5.0,89.0,155.0,0.37357328169751663,260.0082999111197,260.0082999111197,,260.0082999111197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.0082999111197,990.0,965.4675373496001,24.532462650400003,0.14882555173942644,0.02200165998222389,989.8291727882785,0.47849429778907393,0.0,0.0,0.0,23.88314114088927,0.0,0.0,0.0,,0.9459281691281591,0.0,0.0,0.0,57.604602570942106,0.0,0.0,0.0,1.1732098283287598,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.452510519523265,0.0,0.0,0.0,56.452510519523265,0.13601203402642592,6.0313050667787e-05,420.28892993659525,402.90237744418727,0.3847085762641637,0.3687939152320364,23.98804750886521,23.83716062422108,965.4913001847146,965.4130606984988,57.51820590899511,54.00110115950267,9484.021767279908,7,0.3136250584417959,1964-08-11
1963,47,390.10502171305296,0.6638571428571429,3.152205012140842,0.00811149237933107,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,171.57142857142858,0.44042073108157853,218.5335931416244,218.5335931416244,,218.5335931416244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,285.24787885591013,990.0,965.3505251085652,24.649474891434757,0.13620458961665366,0.013797091703776243,989.8499983186796,0.3406738370589856,0.0,0.0,0.0,24.158799373055324,0.0,0.0,0.0,,0.9387554835786414,0.0,0.0,0.0,48.60747326424151,0.0,0.0,0.0,0.9899689055853669,0.0,0.0,0.0,0.9797483882655028,0.96,0.96,0.96,47.624313872006255,0.0,0.0,0.0,47.624313872006255,0.12194572247340255,6.052987449439045e-05,398.1467533267305,380.8369423592014,0.4831464060712186,0.3893036894182649,24.28192842544146,24.02953746246757,965.3907337666336,965.304184711796,53.02315794661983,42.84391838525473,8000.8847304970495,7,0.26457952151114583,1964-08-18
1963,48,367.4697578225827,0.6915714285714286,3.836375949481107,0.010542479174809941,54.0,9.0,8.0,6.0,107.0,184.0,0.5009927977074345,183.4697578225827,183.4697578225827,,183.4697578225827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,254.4697578225827,990.0,965.2373487891128,24.762651210887125,0.1253420357565628,0.008346975782258214,989.8663109884611,0.23869346266972813,0.0,0.0,0.0,24.390268736678568,0.0,0.0,0.0,,0.9293167787143964,0.0,0.0,0.0,40.78354330310673,0.0,0.0,0.0,0.8306220631997299,0.0,0.0,0.0,0.9735533903881902,0.96,0.96,0.96,39.710934037092635,0.0,0.0,0.0,39.710934037092635,0.10799846277893718,6.011362741895652e-05,377.11676084070143,353.9823107128336,0.5197999855684006,0.4879125488610244,24.498050418669227,24.31248016778817,965.2855838042036,965.169911553564,41.96587489350218,36.63077956500184,6671.436918231564,7,0.22061630020607023,1964-08-25
1963,49,350.89461872972413,0.7077142857142859,1.0062594755568333,0.0028858820813339003,46.0,7.0,6.0,4.0,75.0,138.0,0.39330826844276306,212.89461872972416,212.89461872972416,,212.89461872972416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.89461872972413,990.0,965.1544730936486,24.84552690635142,0.13149180980883388,0.012578923745944786,989.8559292664452,0.32073573265274496,0.0,0.0,0.0,24.380720440143868,0.0,0.0,0.0,,0.9380772224114879,0.0,0.0,0.0,47.751459969855986,0.0,0.0,0.0,0.9725348262699793,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.79643077045887,0.0,0.0,0.0,46.79643077045887,0.13335737324666105,6.105862887513331e-05,353.9823107128336,346.9384943839358,0.3977650281933943,0.3898499891763004,24.4145450849336,24.35428491518679,965.169911553564,965.1346924719196,47.4628453998012,45.9423443813499,7861.80036943709,7,0.2599801709469937,1964-09-01
1963,50,334.2693057744772,0.7328571428571429,2.5332427686112817,0.007541130837073358,46.0,7.0,6.0,4.0,75.0,138.0,0.41290283312020215,196.2693057744771,196.2693057744771,,196.2693057744771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.26930577447712,990.0,965.0713465288725,24.92865347112763,0.12562422103622212,0.009668592685884459,989.8647071862779,0.27268164592211286,0.0,0.0,0.0,24.520679011483388,0.0,0.0,0.0,,0.9335767416255383,0.0,0.0,0.0,44.06277561067443,0.0,0.0,0.0,0.8974088719078294,0.0,0.0,0.0,0.9790581407947315,0.96,0.96,0.96,43.14097173169417,0.0,0.0,0.0,43.14097173169417,0.12904537897841364,6.10557242411763e-05,340.5953058875766,329.2057950036568,0.419190676757276,0.4051729357818892,24.5623335320908,24.468224971794218,965.102976529438,965.0460289750184,44.565463268540185,41.96306813985888,7247.683250924621,7,0.23967206517607872,1964-09-08
1963,51,321.9275666178543,0.7537142857142857,1.8119101323242066,0.005641622075487886,46.0,7.0,6.0,4.0,75.0,138.0,0.4287021299626409,183.92756661785438,183.92756661785438,,183.92756661785438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.92756661785438,990.0,965.0096378330892,24.99036216691075,0.12126843836284708,0.008392756661785386,989.8703388049754,0.2394018994017775,0.0,0.0,0.0,24.62129907248434,0.0,0.0,0.0,,0.9299016509015573,0.0,0.0,0.0,41.29846397025036,0.0,0.0,0.0,0.8411092458299462,0.0,0.0,0.0,0.9741109245829946,0.96,0.96,0.96,40.23014400615549,0.0,0.0,0.0,40.23014400615549,0.12495730924795437,6.075642842896972e-05,325.6607962357874,316.52242407738737,0.4359880675192227,0.4237538002581194,24.66466878115609,24.59116621028501,965.028303981179,964.9826121203868,41.12036535649568,38.936056665225365,6758.664193034122,7,0.22350080003419714,1964-09-15
1963,52,306.4968213527084,0.7742857142857142,2.4774590291689913,0.0081141568742914,46.0,7.0,6.0,4.0,75.0,138.0,0.45035809973777735,168.4968213527084,168.4968213527084,,168.4968213527084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.4968213527084,990.0,964.932601219496,25.067398780504114,0.11582236713365238,0.0068496821352708,989.8773279507311,0.20106501963707094,0.0,0.0,0.0,24.74366171159811,0.0,0.0,0.0,,0.9243558212729293,0.0,0.0,0.0,37.79525255256939,0.0,0.0,0.0,0.7697607444515152,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.66139497599231,0.0,0.0,0.0,36.66139497599231,0.11958987493448137,6.0437967246100296e-05,311.8155700798613,299.18021087320443,0.4612604543503239,0.4425693045560741,24.800106625077788,24.702031022714408,964.9590778503992,964.8967208434927,37.83437253169799,35.04461576473703,6159.114355966708,7,0.2036744165332906,1964-09-22
1963,53,292.62260575032735,0.7955000000000001,4.32913305996766,0.01479188044847855,46.0,7.0,6.0,4.0,75.0,138.0,0.4716214994498922,154.62260575032738,154.62260575032738,,154.62260575032738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,213.62260575032738,990.0,964.8704904230015,25.129509576998657,0.110925568678818,0.0054622605750327,989.8836121707461,0.1692365264231287,0.0,0.0,0.0,24.84388522132165,0.0,0.0,0.0,,0.9190236761756491,0.0,0.0,0.0,34.62260000929243,0.0,0.0,0.0,0.705144603040579,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.583922009013655,0.0,0.0,0.0,33.583922009013655,0.11476316268498035,6.033286206453333e-05,294.72326674738565,290.5219447532691,0.4750071465933457,0.4682358523064386,24.85782846942411,24.829941973219185,964.8788930669896,964.8620877790132,34.051544506242955,33.116299511784355,1612.0282564326556,2,0.18657734449452032,1964-09-29
1964,1,282.72117754057746,0.8127142857142857,2.3939296137711006,0.008566285628328986,41.0,6.0,4.0,3.0,56.0,110.0,0.38919300210683744,172.72117754057743,172.72117754057743,,172.72117754057743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.72117754057743,990.0,964.8308847101623,25.169115289837674,0.11448978248057297,0.0072721177540577,989.8782380997654,0.211279283944596,0.0,0.0,0.0,24.836074105658472,0.0,0.0,0.0,,0.9260263764045671,0.0,0.0,0.0,38.9579936248732,0.0,0.0,0.0,0.7934418253538328,0.0,0.0,0.0,0.9706339195875842,0.96,0.96,0.96,37.81493047258196,0.0,0.0,0.0,37.81493047258196,0.13372437728884867,6.081308630700136e-05,290.5219447532691,273.7644374568714,0.4018052929805,0.3786288849657104,24.897479030815276,24.78207040534565,964.8620877790132,964.7950577498276,39.652854361701,35.7897565739239,6352.9083193937695,7,0.21008294706989977,1964-10-01
1964,2,268.92048073548415,0.841,0.9969135347672672,0.003707726303155514,41.0,6.0,4.0,3.0,56.0,110.0,0.4090821957697974,158.92048073548412,158.92048073548412,,158.92048073548412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.92048073548412,990.0,964.7756819229419,25.224318077058033,0.10961893192385953,0.005892048073548357,989.8844890200027,0.17876402945328204,0.0,0.0,0.0,24.93004306760732,0.0,0.0,0.0,,0.9208228549200778,0.0,0.0,0.0,35.778353802954484,0.0,0.0,0.0,0.7286833768422502,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.70500318886585,0.0,0.0,0.0,34.70500318886585,0.12904390711277225,6.066060010907448e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.944346611728243,24.897479030815276,964.7950577498276,964.767144170854,35.7897565739239,34.227109823093336,5830.440535729463,7,0.19280557327147693,1964-10-08
1964,3,264.1051871975735,0.852,0.3829793594181459,0.0014501016185329285,41.0,6.0,4.0,3.0,56.0,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0054105187197573,989.8866700704415,0.1680672043467588,0.0,0.0,0.0,24.962182117304504,0.0,0.0,0.0,,0.9189316013621388,0.0,0.0,0.0,34.66743349231668,0.0,0.0,0.0,0.7060577086011544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62741048754718,0.0,0.0,0.0,33.62741048754718,0.1273258236400747,6.0614100845783024e-05,264.1051871975735,264.1051871975735,0.4165007176391068,0.4165007176391068,24.962182117304504,24.962182117304504,964.7564207487904,964.7564207487904,33.62741048754718,33.62741048754718,5649.404961907926,7,0.18681894715303987,1964-10-15
1964,4,275.61504120718644,0.8275714285714286,2.78611163120211,0.010099062892643002,41.0,6.0,4.0,3.0,56.0,110.0,0.39935987970876247,165.61504120718647,165.61504120718647,,165.61504120718647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,216.61504120718647,990.0,964.8024601648287,25.197539835171238,0.1119817259233994,0.0065615041207186,989.8814567699559,0.1944407920917203,0.0,0.0,0.0,24.88455581303541,0.0,0.0,0.0,,0.9233576083861447,0.0,0.0,0.0,37.32099428780908,0.0,0.0,0.0,0.7601017166559895,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.201364459174805,0.0,0.0,0.0,36.201364459174805,0.13128925365403182,6.071631846185433e-05,283.6079686159883,266.78604271350054,0.4123154228054132,0.3878593416708348,24.944346611728243,24.830101116632356,964.834431874464,964.767144170854,37.98716352052331,34.227109823093336,6081.829229141367,7,0.20111869143986003,1964-10-22
1964,5,285.6182798768128,0.8078571428571429,2.0103112608244618,0.007003432078714186,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3771732820400061,177.90399416252703,177.90399416252703,,177.90399416252703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,228.33256559109847,990.0,964.8424731195073,25.15752688049276,0.11611733668093857,0.007790399416252672,989.8760922639028,0.22404909468391207,0.0,0.0,0.0,24.809570049711684,0.0,0.0,0.0,,0.9279285841476764,0.0,0.0,0.0,40.16645010590582,0.0,0.0,0.0,0.818053973643703,0.0,0.0,0.0,0.9718740477874357,0.96,0.96,0.96,39.03811758969228,0.0,0.0,0.0,39.03811758969228,0.1366668237150655,6.095087814519999e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3648605618760482,24.830101116632356,24.770291578253367,964.8620877790132,964.834431874464,40.6568609498576,37.98716352052331,6558.403755068303,7,0.21687843105384602,1964-10-29
1964,6,303.05679621425855,0.7804285714285715,4.241871070625726,0.013690406851093228,40.0,6.0,4.0,3.0,53.0,106.0,0.3503028000999265,197.05679621425855,197.05679621425855,,197.05679621425855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.05679621425855,990.0,964.9188629286245,25.08113707137545,0.12272577080080328,0.010112111141035557,989.8671621180582,0.2757335857293201,0.0,0.0,0.0,24.672565603704317,0.0,0.0,0.0,,0.9338459518262242,0.0,0.0,0.0,44.524968379391474,0.0,0.0,0.0,0.9068221665863845,0.0,0.0,0.0,0.9779541824475605,0.96,0.96,0.96,43.54842928092489,0.0,0.0,0.0,43.54842928092489,0.1435707063775836,6.13815868093573e-05,320.2150422476492,290.5219447532691,0.3648605618760482,0.3310275471632007,24.770291578253367,24.53265520457393,965.0010752112382,964.8620877790132,47.40239875004053,40.6568609498576,7316.136119195382,7,0.2419357182273605,1964-11-05
1964,7,318.7497525716095,0.7578571428571428,2.887207989537493,0.009076205325752457,40.0,6.0,4.0,3.0,53.0,106.0,0.33263143753859714,212.74975257160955,212.74975257160955,,212.74975257160955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.7497525716095,990.0,964.993748762858,25.006251237141992,0.12826430280545711,0.012549950514321843,989.8591857466803,0.3204110440736482,0.0,0.0,0.0,24.545025939748562,0.0,0.0,0.0,,0.9381531701381592,0.0,0.0,0.0,48.04406346381858,0.0,0.0,0.0,0.9784941642325576,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.08318219454221,0.0,0.0,0.0,47.08318219454221,0.14769484468794827,6.147499800788465e-05,323.62655383883583,311.8155700798613,0.3399445382822018,0.3275380179488837,24.60424424489157,24.50326665693009,965.0181327691942,964.9590778503992,48.14307169632772,45.575452500051234,7909.974608683091,7,0.2615732344141234,1964-11-12
1964,8,337.5357665943362,0.7301428571428571,7.054795934801932,0.019765357564480484,40.0,6.0,4.0,3.0,53.0,106.0,0.3147427437505609,231.53576659433628,231.53576659433628,,231.53576659433628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,281.5357665943363,990.0,965.0876788329716,24.91232116702833,0.13489447002448016,0.0163071533188672,989.8487983766566,0.3811337637111391,0.0,0.0,0.0,24.379985779973822,0.0,0.0,0.0,,0.9418620883363588,0.0,0.0,0.0,52.12729312513055,0.0,0.0,0.0,1.0616556644629438,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.08474726262794,0.0,0.0,0.0,51.08474726262794,0.15121718013429045,6.130222033379735e-05,373.01012538244936,323.62655383883583,0.3275380179488837,0.2841745914841255,24.50326665693009,24.05983460216806,965.2650506269122,965.0181327691942,58.45046405105068,48.14307169632772,8582.237540121494,7,0.28380415145904414,1964-11-19
1964,9,411.1857730754482,0.6402857142857143,13.392006686849388,0.03241018064815584,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2661166055716783,301.75720164687675,301.75720164687675,,150.87860082343838,150.87860082343838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,352.9000587897339,990.0,965.450203604077,24.549796395922872,0.16008114294776754,0.0303514403293753,989.8095674167229,0.16122878426844925,0.16122878426844925,0.0,0.0,24.198135028377276,24.198135028377276,0.0,0.0,,0.9168791468561057,0.9168791468561057,0.0,0.0,32.82894901329034,32.82894901329034,0.0,0.0,0.668614032857237,0.668614032857237,0.0,0.0,0.97,0.97,0.96,0.96,31.84408054289163,31.84408054289163,0.0,0.0,63.68816108578325,0.15489427350378296,5.862738696763953e-05,422.4698189706656,398.1467533267305,0.2852085188389033,0.25220745170707,24.273518291432367,24.136980688132432,965.501114185368,965.3907337666336,66.34529267832635,61.72594270924149,10699.611062411586,7,0.3538231171432403,1964-11-26
1964,10,437.4427586538988,0.6102857142857143,7.530678541943026,0.017051490612253088,42.0,7.0,5.0,3.0,61.0,118.0,0.26984880999041255,319.44275865389875,319.44275865389875,,159.7213793269494,159.7213793269494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.4427586538988,990.0,965.5684924139424,24.43150758605751,0.16733129910462144,0.033888551730779724,989.7987801491646,0.18064351402548556,0.18064351402548556,0.0,0.0,24.04964422119664,24.04964422119664,0.0,0.0,,0.9203161940072281,0.9203161940072281,0.0,0.0,34.66900529666216,34.66900529666216,0.0,0.0,0.7060897209096162,0.7060897209096162,0.0,0.0,0.97,0.97,0.96,0.96,33.6289351377623,33.6289351377623,0.0,0.0,67.2578702755246,0.15373264548042198,5.848600984995271e-05,453.0726139176065,422.4698189706656,0.27930989315995,0.2604439031961859,24.14191756222197,23.952674744053475,965.6388267626292,965.501114185368,70.49377202101675,64.14638295741146,11299.32220628813,7,0.37365483486402545,1964-12-03
1964,11,440.34695328225035,0.6068571428571429,3.1588506923800344,0.0070924062251614,42.0,7.0,5.0,3.0,61.0,118.0,0.2680168953765408,322.34695328225024,322.34695328225024,,161.17347664112518,161.17347664112518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.34695328225035,990.0,965.5815612897701,24.41843871022994,0.16835627949691032,0.03446939065645003,989.7971743298466,0.18387089318065358,0.18387089318065358,0.0,0.0,24.031742146895933,24.031742146895933,0.0,0.0,,0.9208906749138689,0.9208906749138689,0.0,0.0,34.98021619813489,34.98021619813489,0.0,0.0,0.7124280284752523,0.7124280284752523,0.0,0.0,0.97,0.97,0.96,0.96,33.93080971219084,33.93080971219084,0.0,0.0,67.86161942438169,0.15410027510477503,5.8479071309680824e-05,453.0726139176065,435.49688511870175,0.2709548656538317,0.2604439031961859,24.061798557500637,23.952674744053475,965.6388267626292,965.559735983034,70.49377202101675,66.85604817482673,11400.752063296122,7,0.37700899680212047,1964-12-10
1964,12,470.08990367313896,0.5745714285714286,5.1815729135893935,0.0109206423196014,42.0,7.0,5.0,3.0,61.0,118.0,0.2511459798427503,352.08990367313896,352.08990367313896,,176.04495183656948,176.04495183656948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.08990367313896,990.0,965.7154045665292,24.28459543347089,0.17885348951922436,0.04041798073462775,989.780728529746,0.21950144563545607,0.21950144563545607,0.0,0.0,23.84582251758159,23.84582251758159,0.0,0.0,,0.9262739779346679,0.9262739779346679,0.0,0.0,38.13296553613766,38.13296553613766,0.0,0.0,0.7766388092899726,0.7766388092899726,0.0,0.0,0.9702555274825226,0.9702555274825226,0.96,0.96,36.99923810605661,36.99923810605661,0.0,0.0,73.99847621211322,0.15738737592580865,5.838098684313218e-05,489.3436243127323,455.65515596238953,0.2589677708151291,0.2411393428610156,23.93655211219397,23.72414922047949,965.8020463094072,965.6504482018308,78.05066254145812,71.02388976229638,12431.74400363502,7,0.4111026456228512,1964-12-17
1964,13,521.7502403609224,0.5364285714285715,7.523589462507118,0.0144505379637815,42.0,7.0,5.0,3.0,61.0,118.0,0.22632188907145284,403.75024036092236,403.75024036092236,,201.87512018046118,201.87512018046118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,457.75024036092236,990.0,965.947876081624,24.052123918375887,0.19708602519266047,0.05075004807218443,989.7521639267351,0.28868625468710707,0.28868625468710707,0.0,0.0,23.51560159042391,23.51560159042391,0.0,0.0,,0.9342926026126819,0.9342926026126819,0.0,0.0,43.494103909173916,43.494103909173916,0.0,0.0,0.8858269635269636,0.8858269635269636,0.0,0.0,0.9779144730867385,0.9779144730867385,0.96,0.96,42.53635377265345,42.53635377265345,0.0,0.0,85.0727075453069,0.16301773204973277,5.852900250489283e-05,542.0087505502821,505.01787451967766,0.2336550960938358,0.2177086622313732,23.62389102627574,23.383909864592447,966.0390393774762,965.8725804353384,89.2836536822366,81.47958790830548,14292.214867611558,7,0.47262615302948274,1964-12-24
1964,14,566.2646223399863,0.5042857142857143,9.163247474004184,0.016025302883309986,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.24023003985457297,430.2646223399864,430.2646223399864,,215.1323111699932,215.1323111699932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,488.55033662570065,990.0,966.1481908005298,23.85180919947009,0.2082494934336927,0.05605292446799722,989.7356975820984,0.32780382689971316,0.32780382689971316,0.0,0.0,23.259702954668676,23.259702954668676,0.0,0.0,,0.937535431706408,0.937535431706408,0.0,0.0,46.004905230140125,46.004905230140125,0.0,0.0,0.9369634466423651,0.9369634466423651,0.0,0.0,0.9799910617269024,0.9799910617269024,0.96,0.96,45.08441241784044,45.08441241784044,0.0,0.0,90.16882483568088,0.15923218673976378,5.821669009034942e-05,595.7090611902229,550.9983234585969,0.2522693701271211,0.2121464506797714,23.36610865949661,23.069472222068462,966.280690775356,966.0794924555636,95.22012612091714,86.54666123675626,15148.362572394388,7,0.5009379157537827,1964-12-31
1964,15,636.1953251533284,0.46614285714285714,11.06409937685435,0.017280887741958083,46.0,7.0,6.0,4.0,76.0,139.0,0.21872938387882962,497.1953251533283,497.1953251533283,,248.59766257666416,248.59766257666416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,556.1953251533283,990.0,966.4447813006134,23.55521869938671,0.2426015469361529,0.07109686010620651,989.6863015929575,0.4379594148467835,0.4379594148467835,0.0,0.0,22.803560877497574,22.803560877497574,0.0,0.0,,0.9433299696057083,0.9433299696057083,0.0,0.0,52.43285409042641,52.43285409042641,0.0,0.0,1.0678789020453443,1.0678789020453443,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.38419700861789,51.38419700861789,0.0,0.0,102.76839401723576,0.1615135705222678,5.742825887743365e-05,673.1577568282033,608.7950640130589,0.2283198537841929,0.2064894871819388,22.98356657780497,22.555540776687373,966.5926310273128,966.3351802560522,109.39698969254346,97.71048347302263,17265.09019489561,7,0.5709355223179765,1965-01-07
1964,16,705.2585435376992,0.4361428571428572,6.739423634088196,0.0095716825641429,46.0,7.0,6.0,4.0,76.0,139.0,0.19714802497084608,566.2585435376992,566.2585435376992,,201.6887731595243,201.6887731595243,162.88099721865063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.2585435376992,990.0,966.7210341741508,23.278965825849223,0.2818494938323572,0.09650341741507965,989.6216470887526,0.2936119461463362,0.2936119461463362,0.21904250244313536,0.0,22.607000968455445,22.607000968455445,19.39376561422141,0.0,,0.9318580182570748,0.9318580182570748,0.7968974281597635,0.0,41.68881395871532,41.68881395871532,33.60152354382157,0.0,0.8490593474280106,0.8490593474280106,0.6843487483466715,0.0,0.9717936172486341,0.9717936172486341,0.9689364743914911,0.96,40.533590448562464,40.533590448562464,32.60804584196659,0.0,113.67522673909153,0.16118677932999456,5.577020672934477e-05,720.3337222668207,682.3088631722309,0.2037200562715145,0.1929661151536546,22.663768025299312,22.49264747963825,966.7813348890672,966.6292354526888,116.28329796039968,110.95762449234223,19097.438092167376,7,0.6315290374393974,1965-01-14
1964,17,758.3517204099998,0.4114285714285714,8.433239335087706,0.01112968037891823,46.0,7.0,6.0,4.0,76.0,139.0,0.18339061040600366,619.3517204099998,619.3517204099998,,206.45057346999988,206.45057346999988,206.45057346999988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,678.3517204099998,990.0,966.9334068816398,23.06659311836003,0.31202182340491597,0.11565547426917033,989.5723227023258,0.30180576097344697,0.30180576097344697,0.30180576097344697,0.0,22.337110059712472,22.337110059712472,22.337110059712472,0.0,,0.9344627690116777,0.9344627690116777,0.9344627690116777,0.0,42.25758068890592,42.25758068890592,42.25758068890592,0.0,0.8606431912200797,0.8606431912200797,0.8606431912200797,0.0,0.976064319122008,0.976064319122008,0.976064319122008,0.96,41.248449393083604,41.248449393083604,41.248449393083604,0.0,123.74534817925083,0.1631596699327191,5.550057829224846e-05,779.3663976124346,728.4970702319307,0.190803787248927,0.1783500038310893,22.51195990572229,22.21409383514071,967.0174655904495,966.8139882809276,127.81531583982346,117.89579169164986,20789.21849411414,7,0.6874741565513934,1965-01-21
1964,18,836.7271711636021,0.3828571428571429,15.106149987895412,0.017915520038393473,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16528202163621294,698.584314020745,698.584314020745,,232.86143800691497,232.86143800691497,232.86143800691497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,755.8700283064592,990.0,967.2469086846543,22.753091315345646,0.3571075567628001,0.14142453832562574,989.5014679049116,0.38413974323582456,0.38413974323582456,0.38413974323582456,0.0,21.870419477021414,21.870419477021414,21.870419477021414,0.0,,0.9397871670737684,0.9397871670737684,0.9397871670737684,0.0,46.926903102153645,46.926903102153645,46.926903102153645,0.0,0.9557414073758379,0.9557414073758379,0.9557414073758379,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.98836504011058,45.98836504011058,45.98836504011058,0.0,137.9650951203317,0.1648802436401114,5.487118248736513e-05,885.1094475277025,794.2548359930772,0.1750068034854389,0.1547831179326691,22.126450696514755,21.565462823039127,967.4404377901108,967.0770193439724,146.0694974872451,130.59817180296565,23178.13598021573,7,0.7664727506685096,1965-01-28
1964,19,935.732268269178,0.34900000000000003,14.909722872465002,0.015713540947154714,43.0,7.0,5.0,4.0,78.0,137.0,0.146533966484637,798.732268269178,798.732268269178,,256.09554766550025,256.09554766550025,256.09554766550025,30.44562527267706,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.732268269178,990.0,967.6429290730766,22.35707092692332,0.4364708763397736,0.19270537069307994,989.3708237529671,0.46632522615245886,0.46632522615245886,0.46632522615245886,0.045908304389459746,21.261569453737973,21.261569453737973,21.261569453737973,3.0147287617319676,,0.9415492652828563,0.9415492652828563,0.9415492652828563,0.1335620517477379,50.29315107904364,50.29315107904364,50.29315107904364,5.891026868585934,1.0243004293084244,1.0243004293084244,1.0243004293084244,0.11998018062293145,0.9791408752051503,0.9791408752051503,0.9791408752051503,0.9619980180622931,49.251860166713264,49.251860166713264,49.251860166713264,5.7377784404647185,153.49335894060454,0.1640578810544282,5.339847387076791e-05,989.4775076349576,905.4211927358452,0.151310794466868,0.1384569117972741,21.43129494710784,21.103101332123774,967.8579100305398,967.5216847709434,160.65779633301213,149.16416173275798,25786.88430202156,7,0.8527408830033585,1965-02-04
1964,20,1028.267968219926,0.3244285714285714,10.074337347018709,0.009746508209261701,49.0,8.0,7.0,5.0,93.0,162.0,0.1576471912089712,866.2679682199259,866.2679682199259,,216.56699205498145,216.56699205498145,216.56699205498145,216.56699205498145,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,930.2679682199259,990.0,967.9872694736093,22.012730526390783,0.5065020815517594,0.24301437457594074,989.2504835438723,0.3321037689050033,0.3321037689050033,0.3321037689050033,0.3321037689050033,20.931110301358103,20.931110301358103,20.931110301358103,20.931110301358103,,0.9354176402112933,0.9354176402112933,0.9354176402112933,0.9354176402112933,41.57665102369085,41.57665102369085,41.57665102369085,41.57665102369085,0.846774969932604,0.846774969932604,0.846774969932604,0.846774969932604,0.9746774969932603,0.9746774969932603,0.9746774969932603,0.9746774969932603,40.525882836537974,40.525882836537974,40.525882836537974,40.525882836537974,162.1035313461519,0.1576429969403781,5.1985923591352355e-05,1059.9978690640885,989.4775076349576,0.163722771614295,0.1528304959169737,21.156303712102385,20.75097327430625,968.0885647313444,967.8579100305398,167.30185702607386,155.7380333062586,27233.39326615352,7,0.9005751741452883,1965-02-11
1964,21,1124.31406558379,0.29442857142857143,19.32863773988171,0.01697044209777323,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13179945287939318,976.5997798695042,976.5997798695042,,244.1499449673761,244.1499449673761,244.1499449673761,244.1499449673761,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1035.4569227266472,990.0,968.2907013489777,21.709298651022387,0.6133261471530344,0.33647344893811443,989.0502004039089,0.4226426637151465,0.4226426637151465,0.4226426637151465,0.4226426637151465,20.336856391216113,20.336856391216113,20.336856391216113,20.336856391216113,,0.9389535681199678,0.9389535681199678,0.9389535681199678,0.9389535681199678,45.69566443839016,45.69566443839016,45.69566443839016,45.69566443839016,0.9306652635110011,0.9306652635110011,0.9306652635110011,0.9306652635110011,0.9796960562540403,0.9796960562540403,0.9796960562540403,0.9796960562540403,44.768486695162935,44.768486695162935,44.768486695162935,44.768486695162935,179.07394678065174,0.15925742930791806,5.096231565277379e-05,1195.2983332432605,1080.0406798008228,0.14999435024047,0.1146157375023449,20.637513470694696,19.84732660021029,968.5137947616216,968.1515564222312,189.7205230031512,170.48881141409228,30084.42305914949,7,0.9948552598925096,1965-02-18
1964,22,1429.4275162354256,0.24100000000000002,68.9162814390688,0.047152183717308026,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10939979988391337,1272.7132305211398,1097.080284549381,,274.27007113734527,274.27007113734527,274.27007113734527,274.27007113734527,175.63294597175886,37.82985569555202,6.457351923860628,7.504760642586946,7.620742274625452,116.22023543513383,83.4012842669806,14.314494781003486,14.219046356872662,13.763599417482595,206.64880686370526,1209.015109954238,990.0,969.2589472290891,20.74105277091095,0.8646953988516575,0.47620436991419535,988.6591002312341,0.5320837260420223,0.5320837260420223,0.5320837260420223,0.5320837260420223,18.868069276103082,18.868069276103082,18.868069276103082,18.868069276103082,,0.9366621990059744,0.9366621990059744,0.9366621990059744,0.9366621990059744,47.53303586394151,47.53303586394151,47.53303586394151,47.53303586394151,0.9680862701413747,0.9680862701413747,0.9680862701413747,0.9680862701413747,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.58237514666268,46.58237514666268,46.58237514666268,46.58237514666268,186.32950058665068,0.1320592922708649,4.718404533739473e-05,1677.712303316742,1216.5619918456675,0.1232445116612944,0.0968782580528214,19.701634085305123,18.00004776138143,970.0587628261004,968.5806234029436,192.0176842348189,177.72186568890794,31303.356098557317,7,1.0351638921480595,1965-02-25
1964,23,1987.1072054101646,0.17757142857142857,69.12266875720378,0.035444369500646826,49.0,9.0,9.0,9.0,107.0,183.0,0.09258578380257863,1804.1072054101646,1100.0,,275.0,275.0,275.0,275.0,704.1072054101647,51.0,9.0,16.0,34.628223216893346,593.4789821932715,100.0,18.0,25.0,43.628223216893346,700.4789821932715,1243.0,990.0,971.0141184209481,18.98588157905192,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.044692166533643,17.044692166533643,17.044692166533643,17.044692166533643,,0.9290383968641249,0.9290383968641249,0.9290383968641249,0.9290383968641249,42.7089097301289,42.7089097301289,42.7089097301289,42.7089097301289,0.8698352287195296,0.8698352287195296,0.8698352287195296,0.8698352287195296,0.976827135731212,0.976827135731212,0.976827135731212,0.976827135731212,41.72157312357335,41.72157312357335,41.72157312357335,41.72157312357335,166.8862924942934,0.0846148699452339,4.21430031551246e-05,2161.5709846171685,1745.9668486656192,0.1048129866496952,0.0846606478817121,17.779533076408136,16.568811659095438,971.4899989283864,970.2792775110736,175.33181020268646,161.37623057940965,28036.89713904129,7,0.9271460694127411,1965-03-04
1964,24,2357.489615667665,0.13785714285714284,46.62197729939674,0.01987611685804031,49.0,9.0,9.0,9.0,107.0,183.0,0.07774192616365884,2174.489615667665,1100.0,,275.0,275.0,275.0,275.0,1074.4896156676648,51.0,9.0,16.0,52.843751590213024,945.6458640774518,100.0,18.0,25.0,61.843751590213024,1052.645864077452,1243.0,990.0,971.9629059688531,18.037094031147003,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.095904618628726,16.095904618628726,16.095904618628726,16.095904618628726,,0.9239747867326551,0.9239747867326551,0.9239747867326551,0.9239747867326551,40.11034314282978,40.11034314282978,40.11034314282978,40.11034314282978,0.8169112656380809,0.8169112656380809,0.8169112656380809,0.8169112656380809,0.9717090366596572,0.9717090366596572,0.9717090366596572,0.9717090366596572,38.976332718284034,38.976332718284034,38.976332718284034,38.976332718284034,155.90533087313614,0.06627413838841148,3.937003304877176e-05,2487.9248257129457,2221.9458555412634,0.082360242732117,0.073555277116365,16.42307921203723,15.781061008174554,972.2777495793072,971.6357313754444,159.69913517808186,152.167558842198,26192.095586686875,7,0.8661407270729787,1965-03-11
1964,25,2583.9636611748037,0.11785714285714285,18.424842946614653,0.007156626823281214,49.0,9.0,9.0,9.0,107.0,183.0,0.07083168730813276,2400.9636611748037,1100.0,,275.0,275.0,275.0,275.0,1300.9636611748035,51.0,9.000000000000004,16.000000000000004,63.98181940203953,1160.9818417727643,100.0,18.0,25.0,72.98181940203952,1267.9818417727643,1243.0,990.0,972.5095674580081,17.490432541991854,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.549243129473577,15.549243129473577,15.549243129473577,15.549243129473577,,0.9190044393288935,0.9190044393288935,0.9190044393288935,0.9190044393288935,38.53896765315677,38.53896765315677,38.53896765315677,38.53896765315677,0.7849076915103211,0.7849076915103211,0.7849076915103211,0.7849076915103211,0.97,0.97,0.97,0.97,37.38279862356206,37.38279862356206,37.38279862356206,37.38279862356206,149.53119449424824,0.057881273405748515,3.776040265006269e-05,2616.898726339248,2542.9744128795624,0.071962973387836,0.0699301039654663,15.648182694324184,15.469744696317996,972.5890658911636,972.4106278931577,150.65456697762733,148.6290097772462,25121.240675033703,7,0.8307288583013791,1965-03-18
1964,26,2663.6181255845136,0.11157142857142857,7.7865665408775,0.0029147835832699855,49.0,9.0,9.0,9.0,107.0,183.0,0.0687071172513768,2480.6181255845136,1100.0,,275.0,275.0,275.0,275.0,1380.618125584513,51.0,9.0,16.0,67.89925207792687,1236.7188735065863,100.0,18.0,25.0,76.89925207792687,1343.7188735065863,1243.0,990.0,972.7018368548592,17.29816314514083,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.356973732622553,15.356973732622553,15.356973732622553,15.356973732622553,,0.9169567702524303,0.9169567702524303,0.9169567702524303,0.9169567702524303,37.977519233459134,37.977519233459134,37.977519233459134,37.977519233459134,0.7734728968117951,0.7734728968117951,0.7734728968117951,0.7734728968117951,0.97,0.97,0.97,0.97,36.83819365645536,36.83819365645536,36.83819365645536,36.83819365645536,147.35277462582144,0.05532483333317523,3.7210296622682184e-05,2671.4046921253907,2616.898726339248,0.0699301039654663,0.0685032861323619,15.469744696317996,15.338178572006647,972.7206320154752,972.5890658911636,148.6290097772462,147.14006876725065,24755.266137138,7,0.818626525699008,1965-03-25
1964,27,2702.320747977799,0.10871428571428572,10.156351106055029,0.0037344645293726853,54.0,13.0,14.0,19.0,117.0,217.0,0.08030477309895205,2485.320747977799,1100.0,,275.0,275.0,275.0,275.0,1385.3207479777986,46.0,5.0,11.0,60.99999999999999,1262.3207479777986,100.0,18.0,25.0,80.0,1379.3207479777986,1243.0,990.0,972.7952569778774,17.20474302212254,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.263553609604262,15.263553609604262,15.263553609604262,15.263553609604262,,0.9159618459422855,0.9159618459422855,0.9159618459422855,0.9159618459422855,37.70552907458171,37.70552907458171,37.70552907458171,37.70552907458171,0.767933382374373,0.767933382374373,0.767933382374373,0.767933382374373,0.97,0.97,0.97,0.97,36.574363202344266,36.574363202344266,36.574363202344266,36.574363202344266,146.29745280937706,0.05414117839746119,3.694380121448916e-05,2742.499149867776,2680.67299096166,0.0809498214559,0.0791249105803596,15.315806816194929,15.166571260214702,972.892239327267,972.7430037712868,146.88727017973451,145.20377747235835,24577.972071975346,7,0.8127636267187615,1965-04-01
1964,28,2679.3881857209735,0.11042857142857143,17.94291764693253,0.0067485335357141425,54.0,13.0,14.0,19.0,117.0,217.0,0.08099782050663785,2462.3881857209735,1100.0,,275.0,275.0,275.0,275.0,1362.3881857209738,46.0,5.0,11.0,60.99999999999999,1239.3881857209738,100.0,18.0,25.0,80.0,1356.3881857209738,1243.0,990.0,972.7399025172575,17.260097482742463,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.318908070224186,15.318908070224186,15.318908070224186,15.318908070224186,,0.9165513709478876,0.9165513709478876,0.9165513709478876,0.9165513709478876,37.86670833581207,37.86670833581207,37.86670833581207,37.86670833581207,0.7712160557191867,0.7712160557191867,0.7712160557191867,0.7712160557191867,0.97,0.97,0.97,0.97,36.73070708573771,36.73070708573771,36.73070708573771,36.73070708573771,146.92282834295085,0.05484378087273933,3.710172432902799e-05,2704.817472781681,2616.898726339248,0.082922582297848,0.0802272250100608,15.469744696317996,15.257527032491446,972.8012835549904,972.5890658911636,148.6290097772462,146.22923831499426,24683.035161615742,7,0.8162379352386158,1965-04-08
1964,29,2545.4560513684487,0.12085714285714286,21.350747021332932,0.0084650478091816,54.0,13.0,14.0,19.0,117.0,217.0,0.085279006377465,2328.4560513684487,1100.0,,275.0,275.0,275.0,275.0,1228.4560513684487,46.0,5.0,11.0,61.0,1105.4560513684487,100.0,18.0,25.0,80.0,1222.4560513684487,1243.0,990.0,972.4166180550274,17.583381944972725,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.642192532454446,15.642192532454446,15.642192532454446,15.642192532454446,,0.9199943504706399,0.9199943504706399,0.9199943504706399,0.9199943504706399,38.81130944454874,38.81130944454874,38.81130944454874,38.81130944454874,0.7904543675060843,0.7904543675060843,0.7904543675060843,0.7904543675060843,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,37.64792971604354,37.64792971604354,37.64792971604354,37.64792971604354,150.59171886417417,0.059190566302110094,3.802821183438741e-05,2616.898726339248,2467.4434971899177,0.0879452762533908,0.082922582297848,15.830498697712976,15.469744696317996,972.5890658911636,972.2283118897687,152.7583430301477,148.6290097772462,25299.408769181257,7,0.836620660356523,1965-04-15
1964,30,2365.750553366929,0.13599999999999998,24.782899505512887,0.010474916429999299,54.0,13.0,14.0,19.0,117.0,217.0,0.09177055631848638,2148.750553366929,1100.0,,275.0,275.0,275.0,275.0,1048.7505533669294,46.0,5.000000000000003,10.999999999999998,61.0,925.7505533669292,100.0,18.0,25.0,80.0,1042.7505533669294,1243.0,990.0,971.9828461632995,18.01715383670051,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.075964424182228,16.075964424182228,16.075964424182228,16.075964424182228,,0.9240528251476903,0.9240528251476903,0.9240528251476903,0.9240528251476903,40.06344228978883,40.06344228978883,40.06344228978883,40.06344228978883,0.8159560547818498,0.8159560547818498,0.8159560547818498,0.8159560547818498,0.9715956054781849,0.9715956054781849,0.9715956054781849,0.9715956054781849,38.92571512234142,38.92571512234142,38.92571512234142,38.92571512234142,155.7028604893657,0.06586143796207777,3.931890416398123e-05,2450.1297002835204,2293.9632006513275,0.0945961120642157,0.0885667399464157,16.249244241082003,15.872290621280165,972.1865199662016,971.8095663463996,157.705131037875,153.2751142000552,26158.080562213432,7,0.8650158916075871,1965-04-22
1964,31,2203.6648247531143,0.15457142857142858,19.822034769600446,0.008984800528269199,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11783458913479475,1944.5219676102568,1100.0,,275.0,275.0,275.0,275.0,844.5219676102569,45.28571428571429,5.000000000000002,11.714285714285714,52.831490251815765,729.6904773584411,100.0,18.0,25.0,70.40291882324433,890.2619059298696,1243.0,990.0,971.591604749404,18.408395250595927,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.46720583807765,16.46720583807765,16.46720583807765,16.46720583807765,,0.9261316850736266,0.9261316850736266,0.9261316850736266,0.9261316850736266,41.13063977186416,41.13063977186416,41.13063977186416,41.13063977186416,0.8376912377161744,0.8376912377161744,0.8376912377161744,0.8376912377161744,0.9737691237716174,0.9737691237716174,0.9737691237716174,0.9737691237716174,40.05189719986033,40.05189719986033,40.05189719986033,40.05189719986033,160.2075887994413,0.07273576649887803,4.0456461818040746e-05,2261.108087620956,2155.2089572641244,0.1280618285617935,0.0959706442995913,16.58416827684413,16.328549686327726,971.730260901154,971.4746423106376,161.55324499205915,158.61394227605538,26914.874918306145,7,0.8900421599968963,1965-04-29
1964,32,2035.020126180523,0.173,28.953498514965595,0.014216492914438428,55.0,13.0,13.0,17.0,178.0,276.0,0.13573061156127897,1759.020126180523,1100.0,,275.0,275.0,275.0,275.0,659.020126180523,45.0,4.999999999999999,12.0,40.591819366191636,556.4283068143313,100.0,18.0,25.0,57.591819366191636,734.4283068143313,1243.0,990.0,971.1757058042929,18.824294195707157,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.88310478318888,16.88310478318888,16.88310478318888,16.88310478318888,,0.9282064473693756,0.9282064473693756,0.9282064473693756,0.9282064473693756,42.26407427481818,42.26407427481818,42.26407427481818,42.26407427481818,0.8607754434789853,0.8607754434789853,0.8607754434789853,0.8607754434789853,0.9760775443478985,0.9760775443478985,0.9760775443478985,0.9760775443478985,41.25334980721159,41.25334980721159,41.25334980721159,41.25334980721159,165.01339922884637,0.08117356653288156,4.167005031031474e-05,2112.7014560687376,1952.5344676593647,0.1413547389669693,0.1306384293943612,17.1121607688899,16.686772590074376,971.3720379974072,970.9466498185918,167.67650973515995,162.7373757822039,27722.251070446193,7,0.9167411068269243,1965-05-06
