WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1964,33,1813.8153121717864,0.19485714285714287,32.337806922800546,0.017767950102763143,55.0,13.0,13.0,17.0,178.0,276.0,0.15235475144444136,1537.8153121717864,1100.0,,275.0,275.0,275.0,275.0,437.8153121717865,45.00000000000001,5.000000000000001,12.0,26.966885170001344,348.8484270017852,100.0,18.0,25.0,43.966885170001355,526.8484270017851,1243.0,990.0,970.4984802393243,19.50151976067577,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.560330348157493,17.560330348157493,17.560330348157493,17.560330348157493,,0.9316622963377886,0.9316622963377886,0.9316622963377886,0.9316622963377886,44.12334703853403,44.12334703853403,44.12334703853403,44.12334703853403,0.8986425058764568,0.8986425058764568,0.8986425058764568,0.8986425058764568,0.9794408461970364,0.9794408461970364,0.9794408461970364,0.9794408461970364,43.21659957143726,43.21659957143726,43.21659957143726,43.21659957143726,172.86639828574903,0.09546966370583261,4.3653130880239653e-05,1916.5413979392097,1726.1698191997614,0.1598915685641818,0.1440094121091113,17.843492710067146,17.228446071062756,970.830364516419,970.2153178774146,176.02450038709998,169.03678268344572,29041.554912005835,7,0.9603688793652723,1965-05-13
1964,34,1584.0754509220194,0.22,33.32093897202026,0.020995911563535603,55.0,13.0,13.0,17.0,178.0,276.0,0.17457337140367116,1308.0754509220194,1100.0,,275.0,275.0,275.0,275.0,208.0754509220194,36.97751469616968,5.000000000000001,9.181571252260117,12.816241542298297,144.1001234312913,91.97751469616968,18.0,22.181571252260117,29.816241542298297,322.1001234312913,1232.1590859484297,990.0,969.7562437645173,20.243756235482692,0.9013353636701684,0.48,988.6186646363298,0.5349,0.5349,0.5349,0.5349,18.32752087181251,18.32752087181251,18.32752087181251,18.32752087181251,,0.9349241116664384,0.9349241116664384,0.9349241116664384,0.9349241116664384,46.21220983187961,46.21220983187961,46.21220983187961,46.21220983187961,0.9411855362908271,0.9411855362908271,0.9411855362908271,0.9411855362908271,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.28796563524202,45.28796563524202,45.28796563524202,45.28796563524202,181.15186254096807,0.11465343313299581,4.57454198335778e-05,1707.8301963432584,1492.9232463956196,0.1848721966560235,0.1616085724394385,18.656626204915703,17.902743799295756,970.156066788186,969.4617520268166,184.6124663458778,176.6665928111514,30433.512906882635,7,1.0063992363387115,1965-05-20
1964,35,1355.3511474765908,0.25085714285714283,37.27633130891916,0.027879795650522073,52.142857142857146,12.142857142857142,11.857142857142858,14.714285714285714,152.28571428571428,243.14285714285714,0.17815875371694392,1112.2082903337337,1087.5204023774745,,271.8801005943686,271.8801005943686,271.8801005943686,271.8801005943686,24.687887956258983,5.265962606478097,1.2276221983141529,1.2008138275445286,1.496056440042347,15.497432883879858,57.40881974933524,13.370479341171295,13.057956684687385,16.21034215432806,167.78314716959417,1171.3576581526686,990.0,969.0197886646505,20.980211335349427,0.8030483345242843,0.4637765230907169,988.733175142385,0.5229874581909705,0.5229874581909705,0.5229874581909705,0.5229874581909705,19.190399019543435,19.190399019543435,19.190399019543435,19.190399019543435,,0.9377151971895036,0.9377151971895036,0.9377151971895036,0.9377151971895036,47.973279891543406,47.973279891543406,47.973279891543406,47.973279891543406,0.9770525436159553,0.9770525436159553,0.9770525436159553,0.9770525436159553,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.013814293712535,47.013814293712535,47.013814293712535,47.013814293712535,188.05525717485014,0.13919619524011356,4.804229043403788e-05,1446.688358904274,1231.9889272331854,0.2078769855343635,0.1246889519996781,19.67177030551131,18.82514179705344,969.3123777749216,968.6291080570186,192.0237378381964,184.2007834129305,31593.283205374824,7,1.0447514287491675,1965-05-27
1964,36,1141.0727802086574,0.28985714285714287,21.706892490337527,0.019018334462132042,45.0,10.0,9.0,9.0,88.0,161.0,0.14128434335864704,980.0727802086575,980.0727802086575,,245.01819505216437,245.01819505216437,245.01819505216437,245.01819505216437,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1044.0727802086574,990.0,968.3433715949415,21.65662840505851,0.6235027690937437,0.33905158333305047,989.0374456475731,0.4254391067055292,0.4254391067055292,0.4254391067055292,0.4254391067055292,20.2686349459262,20.2686349459262,20.2686349459262,20.2686349459262,,0.9389589217544729,0.9389589217544729,0.9389589217544729,0.9389589217544729,45.70687908258241,45.70687908258241,45.70687908258241,45.70687908258241,0.9308936676697028,0.9308936676697028,0.9308936676697028,0.9308936676697028,0.9798265473005534,0.9798265473005534,0.9798265473005534,0.9798265473005534,44.785180031170675,44.785180031170675,44.785180031170675,44.785180031170675,179.1407201246827,0.15702627211853132,5.079853137799489e-05,1199.561484005937,1080.0406798008228,0.1490684591896029,0.1342157131140459,20.634993457109584,19.89356262973519,968.5271932354472,968.1515564222312,186.5754960407811,170.67614368896588,30095.640980946693,7,0.9952262229149039,1965-06-03
1964,37,987.7386390432166,0.335,24.80278597134944,0.025415602051405885,45.0,10.0,9.0,9.0,88.0,161.0,0.16348322389307654,826.7386390432166,826.7386390432166,,244.0448451927146,244.0448451927146,244.0448451927146,94.60410346507274,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,890.7386390432166,990.0,967.8348017116396,22.16519828836046,0.4703322083390273,0.21471325560868468,989.3149545360523,0.424551335081527,0.424551335081527,0.424551335081527,0.147797031290124,21.05560148933122,21.05560148933122,21.05560148933122,8.930905814794157,,0.9397418736371522,0.9397418736371522,0.9397418736371522,0.40121583250042026,47.3970015983139,47.3970015983139,47.3970015983139,18.09835195614473,0.9653157148332768,0.9653157148332768,0.9653157148332768,0.3686018728339048,0.9782887587119619,0.9782887587119619,0.9782887587119619,0.9668601872833904,46.3772043899573,46.3772043899573,46.3772043899573,17.66452774063152,156.79614091050342,0.15878379198877643,5.273519654518635e-05,1066.3481241083623,906.4211780013768,0.1776216221635495,0.1509825884812446,21.47892103122496,20.712532629933364,968.1085226757692,967.5256847120056,168.50710564707308,144.93076585875104,26341.751672964576,7,0.871089671725019,1965-06-10
1964,38,805.160797140584,0.39514285714285713,24.652841312253113,0.030712180662062685,45.0,10.0,9.0,9.0,88.0,161.0,0.20071532340720424,644.160797140584,644.160797140584,,214.72026571352802,214.72026571352802,214.72026571352802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,708.160797140584,990.0,967.1206431885623,22.879356811437706,0.3289620281610212,0.12318244915341035,989.5478555226856,0.32808458986409217,0.32808458986409217,0.32808458986409217,0.0,22.09912774425922,22.09912774425922,22.09912774425922,0.0,,0.9358588398690151,0.9358588398690151,0.9358588398690151,0.0,43.51808995322272,43.51808995322272,43.51808995322272,0.0,0.8863154776623771,0.8863154776623771,0.8863154776623771,0.0,0.9766154545056823,0.9766154545056823,0.9766154545056823,0.96,42.51112415353021,42.51112415353021,42.51112415353021,0.0,127.53337246059063,0.15829822147833233,5.5018400150829166e-05,876.9389119074414,733.8512888156049,0.2193904983935437,0.1835931760056202,22.519031623873047,21.67167049114425,967.4077556476298,966.8354051552624,140.27436993544404,114.10545781951492,21425.606573379224,7,0.7085187358921701,1965-06-17
1964,39,674.601659863209,0.4494285714285714,13.846500064794734,0.020461160756161046,45.0,10.0,9.0,9.0,88.0,161.0,0.23907397835334435,513.601659863209,513.601659863209,,243.48336035382312,243.48336035382312,26.634939155562893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.601659863209,990.0,966.5984066394528,23.4015933605472,0.2547665561493045,0.07654018468196079,989.6686932591687,0.42400478817017956,0.42400478817017956,0.03513465243951157,0.0,22.646281831545746,22.646281831545746,3.2283190597271862,0.0,,0.9414255174729991,0.9414255174729991,0.1326412535256259,0.0,50.92780085819114,50.92780085819114,5.480769733732816,0.0,1.0372260867248704,1.0372260867248704,0.1116246381615645,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,49.85443714368999,49.85443714368999,5.316346641720832,0.0,105.02522092910081,0.15567053897120606,5.68357516593212e-05,720.3337222668207,636.9257883620418,0.2527767016845678,0.2235075146743769,22.853200635036465,22.391068249153243,966.7813348890672,966.4477031534482,111.64327947613748,98.47279241891606,17644.237116088938,7,0.5834734496061157,1965-06-24
1964,40,591.0397854683454,0.4881428571428571,10.428320626309187,0.017559671247153644,50.0,10.0,9.0,9.0,108.0,186.0,0.3150040845287913,405.0397854683455,405.0397854683455,,202.51989273417274,202.51989273417274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,474.0397854683455,990.0,966.2575916391932,23.74240836080685,0.2028351110739643,0.05100795709366903,989.7461569318323,0.29079304062625305,0.29079304062625305,0.0,0.0,23.197772252012932,23.197772252012932,0.0,0.0,,0.9341156551206077,0.9341156551206077,0.0,0.0,43.032888863303064,43.032888863303064,0.0,0.0,0.8764335817373333,0.8764335817373333,0.0,0.0,0.9769917926079217,0.9769917926079217,0.96,0.96,42.04811888569191,42.04811888569191,0.0,0.0,84.09623777138384,0.14221957995299445,5.767203473233352e-05,618.6506296297572,563.9275439778775,0.3298296066334661,0.3006543452664311,23.370830549968133,23.025205551269803,966.3746025185188,966.1376739479005,89.76664963415476,78.33373397673745,14128.167945592484,7,0.4672013209521324,1965-07-01
1964,41,540.8366340054113,0.523,6.736363036280587,0.012579722685789187,50.0,10.0,9.0,9.0,108.0,186.0,0.34415066638899194,354.8366340054112,354.8366340054112,,177.41831700270563,177.41831700270563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.83663400541127,990.0,966.0337648530242,23.966235146975674,0.18511686127821103,0.040967326801082206,989.7739158119208,0.22308104923413602,0.22308104923413602,0.0,0.0,23.51706990966223,23.51706990966223,0.0,0.0,,0.9264659937486417,0.9264659937486417,0.0,0.0,37.90750795582382,37.90750795582382,0.0,0.0,0.772047005210261,0.772047005210261,0.0,0.0,0.9702619648492629,0.9702619648492629,0.96,0.96,36.78080856255434,36.78080856255434,0.0,0.0,73.56161712510868,0.13596756645504465,5.758817334809975e-05,562.8280752081156,516.7730027239134,0.3599259230253767,0.330473919466834,23.668222954775302,23.377848383291788,966.1327263384364,965.9254785122577,78.0972858182915,68.68617108121143,12358.351677018258,7,0.4086756506950482,1965-07-08
1964,42,492.3344542673835,0.5551428571428572,6.325756334815253,0.012930365714322671,50.0,10.0,9.0,9.0,108.0,186.0,0.3781003436739468,306.3344542673835,306.3344542673835,,153.16722713369174,153.16722713369174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,375.3344542673835,990.0,965.8155050442031,24.184494955796822,0.16799893717993228,0.03126689085347664,989.8007341719666,0.16637827936707889,0.16637827936707889,0.0,0.0,23.818850848396323,23.818850848396323,0.0,0.0,,0.9174185170970102,0.9174185170970102,0.0,0.0,32.822891485670844,32.822891485670844,0.0,0.0,0.6684906616226242,0.6684906616226242,0.0,0.0,0.97,0.97,0.96,0.96,31.838204741100718,31.838204741100718,0.0,0.0,63.676409482201436,0.12927364849860998,5.774193920473119e-05,512.1178199937132,472.4927083802066,0.3936568685634172,0.3631976719776776,23.94023046571915,23.69712965227696,965.9045301899716,965.7262171877107,67.73531102439132,59.59361454371666,10697.63679300984,7,0.35375783045667464,1965-07-15
1964,43,461.02140291919017,0.5842857142857143,2.774299208942864,0.006017835101514558,50.0,10.0,9.0,9.0,108.0,186.0,0.40351202540670067,275.02140291919017,275.02140291919017,,214.88560542198834,60.13579749720183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.02140291919017,990.0,965.6745963131364,24.325403686863655,0.156947589814535,0.02500428058383797,989.8180481296016,0.3561941660654028,0.05973679627435543,0.0,0.0,23.787257650399873,10.27530312815409,0.0,0.0,,0.9316113716617755,0.39085934442778125,0.0,0.0,46.85475215118584,12.895561542278122,0.0,0.0,0.9542719379060253,0.2626387279486379,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.78870149273934,12.50869469600978,0.0,0.0,58.297396188749126,0.12646233338720378,5.8899105262427524e-05,470.1789493868897,453.0726139176065,0.410530220292293,0.3955940610325978,24.000283671848884,23.624164517309385,965.715805272241,965.6388267626292,59.11192899948056,57.512584079897024,9793.962559709853,7,0.3238744232708285,1965-07-22
1964,44,435.4420179007192,0.6107142857142858,3.7771047038088454,0.00863836713710583,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38605991324958167,267.1563036150048,267.1563036150048,,227.40953813060267,39.74676548440217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,331.58487504357623,990.0,965.5594890805532,24.4405109194468,0.15255835326123485,0.023431260723000943,989.8240103860159,0.38817871816547406,0.03914013581184707,0.0,0.0,23.876342587297103,6.895024376418665,0.0,0.0,,0.9361030129471971,0.2604614750857618,0.0,0.0,49.962859039498774,8.57542733753203,0.0,0.0,1.0175735038594456,0.1746522879334426,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,48.87784758533348,8.31816451740607,0.0,0.0,57.196012102739545,0.13143557407112602,5.9491744858767354e-05,445.541354005931,426.6328809909446,0.4226954637730415,0.3559152896300331,24.146264458113244,23.74515008025412,965.6049360930268,965.5198479644592,58.762150209686745,54.91037563005979,9608.930033260243,7,0.31775562279299746,1965-07-29
1964,45,415.07782242105543,0.6357142857142858,3.3900719352510498,0.0082192319858347,47.0,8.0,6.0,5.0,89.0,155.0,0.37352316706180727,260.0778224210555,260.0778224210555,,260.0778224210555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.07782242105543,990.0,965.4678502008948,24.532149799105273,0.14885008839024566,0.022015564484211055,989.8291343471255,0.47878700110710026,0.0,0.0,0.0,23.8824971451237,0.0,0.0,0.0,,0.9459093872475075,0.0,0.0,0.0,57.61690091029299,0.0,0.0,0.0,1.173460303671955,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.46456289208713,0.0,0.0,0.0,56.46456289208713,0.13601618275995642,6.0310218980801445e-05,422.4698189706656,402.90237744418727,0.3847085762641637,0.3668901138965444,23.98804750886521,23.81789698180585,965.501114185368,965.4130606984988,57.94663925166044,54.00110115950267,9486.046565870638,7,0.31369201606715075,1965-08-05
1964,46,392.78313214173096,0.6602857142857143,2.3387543162625013,0.0059611538673843565,47.0,8.0,6.0,5.0,89.0,155.0,0.39469166643945947,237.7831321417309,237.7831321417309,,237.7831321417309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.78313214173096,990.0,965.363708348034,24.636291651965962,0.1409816004571788,0.017556626428346146,989.8414617731145,0.40016191764057035,0.0,0.0,0.0,24.07759150743988,0.0,0.0,0.0,,0.9432732112391656,0.0,0.0,0.0,52.96138882743774,0.0,0.0,0.0,1.078643356974292,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.902161050888985,0.0,0.0,0.0,51.902161050888985,0.13212567748487447,6.063341486240018e-05,402.90237744418727,386.53109723034976,0.4010026647548855,0.3847085762641637,24.13304123213063,23.98804750886521,965.4130606984988,965.3326554861516,54.00110115950267,50.59800641719739,8719.563056549348,7,0.28834533917160543,1965-08-12
1964,47,371.83758827470666,0.6867142857142857,3.7403280553698437,0.010109101056759258,47.0,8.0,6.0,5.0,89.0,155.0,0.4170474600606237,216.83758827470663,216.83758827470663,,216.83758827470663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.83758827470666,990.0,965.2591879413734,24.740812058626506,0.13358926815274477,0.013367517654941258,989.8530432141923,0.3330974412111029,0.0,0.0,0.0,24.260757831607712,0.0,0.0,0.0,,0.9389949335504071,0.0,0.0,0.0,48.44249522206889,0.0,0.0,0.0,0.9866088639932565,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.473645317627515,0.0,0.0,0.0,47.473645317627515,0.1276315368973404,6.081731255569011e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.359326242532536,24.183087525904963,965.304184711796,965.2017440042138,49.40360131845456,45.00486277669014,7975.572413361422,7,0.2637424739868195,1965-08-19
1964,48,352.45456817740876,0.7078571428571429,2.821927850740605,0.0081189195725339,46.857142857142854,7.857142857142857,6.0,4.857142857142857,87.0,152.57142857142858,0.4328572638516094,199.88313960598015,199.88313960598015,,199.88313960598015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.857142857142854,7.857142857142857,6.0,4.857142857142857,87.0,260.59742532026587,990.0,965.1622728408871,24.837727159112983,0.1275046797385731,0.010254624080824516,989.8622406961806,0.28294427807308825,0.0,0.0,0.0,24.417023577220483,0.0,0.0,0.0,,0.9345565534341185,0.0,0.0,0.0,44.731380057809886,0.0,0.0,0.0,0.9110260704238266,0.0,0.0,0.0,0.9791229489713011,0.96,0.96,0.96,43.79935628894311,0.0,0.0,0.0,43.79935628894311,0.12427551418930026,6.086537337789733e-05,360.34880084276085,340.5953058875766,0.4497714618979951,0.4051729357818892,24.489569813952563,24.359326242532536,965.2017440042138,965.102976529438,45.00486277669014,41.42348093398714,7358.2918565424425,7,0.24332975716079505,1965-08-26
1964,49,335.1833816092846,0.7312857142857142,1.2833912342771896,0.0038366115820367428,46.0,7.0,6.0,4.0,75.0,138.0,0.4117387683120621,197.18338160928462,197.18338160928462,,197.18338160928462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.1833816092846,990.0,965.0759169080465,24.92408309195363,0.12594682675919824,0.009727510781014114,989.8643256624599,0.2751507076838167,0.0,0.0,0.0,24.513258046729586,0.0,0.0,0.0,,0.9338396508988664,0.0,0.0,0.0,44.26716269221729,0.0,0.0,0.0,0.90157154159302,0.0,0.0,0.0,0.9795806715018553,0.96,0.96,0.96,43.363591486875045,0.0,0.0,0.0,43.363591486875045,0.1293669709248144,6.108709067894826e-05,338.3210417029997,331.6115672476363,0.4161495364754459,0.4078965922585016,24.5426713214746,24.487358199515946,965.0916052085148,965.0580578362382,44.06847462926971,42.536198466177176,7285.0833697950075,7,0.24090884159375026,1965-09-02
1964,50,323.9899247241609,0.75,2.155591881464131,0.006703350098042214,46.0,7.0,6.0,4.0,75.0,138.0,0.42599122908203235,185.98992472416094,185.98992472416094,,185.98992472416094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.98992472416094,990.0,965.0199496236208,24.980050376379204,0.12199630852699037,0.008598992472416028,989.8694046990006,0.24483445117310199,0.0,0.0,0.0,24.604620624206696,0.0,0.0,0.0,,0.930550360935708,0.0,0.0,0.0,41.7623308882133,0.0,0.0,0.0,0.8505566372344867,0.0,0.0,0.0,0.9750556637234488,0.96,0.96,0.96,40.721912919831006,0.0,0.0,0.0,40.721912919831006,0.12567501054321864,6.081652340421505e-05,329.2057950036568,316.52242407738737,0.4359880675192227,0.419190676757276,24.66466878115609,24.5623335320908,965.0460289750184,964.9826121203868,41.96306813985888,38.936056665225365,6841.281370531608,7,0.22623284955461667,1965-09-09
1964,51,309.82473955988473,0.7688571428571428,1.0705738179276116,0.0034448726326034573,46.0,7.0,6.0,4.0,75.0,138.0,0.44542043557753946,171.8247395598847,171.8247395598847,,171.8247395598847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.8247395598847,990.0,964.9491236977993,25.05087630220063,0.11699693045324787,0.007182473955988457,989.8758205955908,0.20895236452611865,0.0,0.0,0.0,24.717744533265233,0.0,0.0,0.0,,0.9255863343044164,0.0,0.0,0.0,38.55230660622406,0.0,0.0,0.0,0.785179360615561,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.39573740803733,0.0,0.0,0.0,37.39573740803733,0.12069801016339134,6.045519415862872e-05,311.8155700798613,309.0284073518941,0.4465608879861257,0.4425693045560741,24.72402993748556,24.702031022714408,964.9590778503992,964.9451420367594,37.83437253169799,37.22028335857306,6282.483884550271,7,0.20775409671131848,1965-09-16
1964,52,294.5730540730071,0.7918571428571429,2.6437803712321397,0.008896612855135414,46.0,7.0,6.0,4.0,75.0,138.0,0.4686393759532006,156.57305407300709,156.57305407300709,,156.57305407300709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.57305407300709,990.0,964.8791522337032,25.120847766296915,0.11161396452089307,0.005657305407300686,989.8827287300718,0.1737168042748547,0.0,0.0,0.0,24.829859692093816,0.0,0.0,0.0,,0.9197789527308531,0.0,0.0,0.0,35.06903806284401,0.0,0.0,0.0,0.7142370277564971,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.01696692095869,0.0,0.0,0.0,34.01696692095869,0.11544136252798834,6.0348162110250176e-05,306.020121877383,290.5219447532691,0.4750071465933457,0.450950738642259,24.85782846942411,24.74765536866331,964.9301006093868,964.8620877790132,36.55741012859339,33.116299511784355,5714.850442721059,7,0.18898314956088158,1965-09-23
1964,53,287.1870699602335,0.8029999999999999,3.3348747930356235,0.0116122038276214,46.0,7.0,6.0,4.0,75.0,138.0,0.4805230263991645,149.1870699602335,149.1870699602335,,149.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.1870699602335,990.0,964.848748279841,25.151251720159053,0.1090071378268741,0.0049187069960233,989.8860741551772,0.1575091055172856,0.0,0.0,0.0,24.87981676981885,0.0,0.0,0.0,,0.9168859337032926,0.0,0.0,0.0,33.37585282598038,0.0,0.0,0.0,0.6797526033804558,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.37457724120097,0.0,0.0,0.0,32.37457724120097,0.1127299263357638,6.027960817886519e-05,287.1870699602335,287.1870699602335,0.4805230263991645,0.4805230263991645,24.87981676981885,24.87981676981885,964.848748279841,964.848748279841,32.37457724120097,32.37457724120097,776.9898537888232,1,0.17985876245111648,1965-09-30
1965,1,276.55863904204955,0.8232857142857144,1.9175189290517258,0.006885361217028528,41.0,6.0,4.0,3.0,56.0,110.0,0.3978219772396639,166.55863904204958,166.55863904204958,,166.55863904204958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.55863904204958,990.0,964.8062345561683,25.19376544383179,0.1123147615740022,0.006655863904204915,989.8810293745217,0.19640830300160847,0.0,0.0,0.0,24.87838651535198,0.0,0.0,0.0,,0.9237629191976282,0.0,0.0,0.0,37.53986430675403,0.0,0.0,0.0,0.7645593545163754,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.41366837755141,0.0,0.0,0.0,36.41366837755141,0.13164951134835706,6.072813728717395e-05,283.6079686159883,273.7644374568714,0.4018052929805,0.3878593416708348,24.897479030815276,24.830101116632356,964.834431874464,964.7950577498276,37.98716352052331,35.7897565739239,6117.496287428637,7,0.2022981576530634,1965-10-01
1965,2,268.0101984390202,0.8425714285714285,2.2594727083978876,0.008435739605834214,41.0,6.0,4.0,3.0,56.0,110.0,0.41049453462776286,158.01019843902017,158.01019843902017,,158.01019843902017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.01019843902014,990.0,964.7720407937561,25.227959206243895,0.1092976547381408,0.005801019843901957,989.8849013254179,0.17674699651696343,0.0,0.0,0.0,24.93611353514488,0.0,0.0,0.0,,0.9204654375630846,0.0,0.0,0.0,35.56839745302408,0.0,0.0,0.0,0.7244072801023235,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.50134552943336,0.0,0.0,0.0,34.50134552943336,0.12871700561631574,6.0651792438497836e-05,273.7644374568714,264.1051871975735,0.4165007176391068,0.4018052929805,24.962182117304504,24.897479030815276,964.7950577498276,964.7564207487904,35.7897565739239,33.62741048754718,5796.226048944804,7,0.1916741418301853,1965-10-08
1965,3,271.2725109404546,0.835,0.14432357762767975,0.0005320243364406286,41.0,6.0,4.0,3.0,56.0,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.006127251094045401,989.8834236858812,0.1840267751630455,0.0,0.0,0.0,24.91430686695627,0.0,0.0,0.0,,0.921747008091972,0.0,0.0,0.0,36.32115020654579,0.0,0.0,0.0,0.7397382934123378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23151570034941,0.0,0.0,0.0,35.23151570034941,0.1298749938879095,6.068320063919234e-05,271.2725109404546,271.2725109404546,0.4054963019240288,0.4054963019240288,24.91430686695627,24.91430686695627,964.7850900437618,964.7850900437618,35.23151570034941,35.23151570034941,5918.894637658702,7,0.19573064277971897,1965-10-15
1965,4,264.7479353319264,0.85,1.7821227045299597,0.0067674051109217,41.0,6.0,4.0,3.0,56.0,110.0,0.41557279814150033,154.74793533192636,154.74793533192636,,154.74793533192636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.74793533192636,990.0,964.7589917413277,25.24100825867226,0.1081462641751277,0.005474793533192586,989.8863789422918,0.1695682066736158,0.0,0.0,0.0,24.957818994290346,0.0,0.0,0.0,,0.9191846340118062,0.0,0.0,0.0,34.81597805896072,0.0,0.0,0.0,0.7090830561906458,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.771498717191896,0.0,0.0,0.0,33.771498717191896,0.1275416941180945,6.062009675212689e-05,271.2725109404546,258.7976520087449,0.4250424961208035,0.4054963019240288,24.99718435173189,24.91430686695627,964.7850900437618,964.735190608035,35.23151570034941,32.44114113590116,5673.611784488237,7,0.18761943731773273,1965-10-22
1965,5,259.93487138045094,0.8587142857142858,4.0951700266442925,0.015889362000549,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4147158064749474,152.2205856661652,152.2205856661652,,152.2205856661652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,202.64915709473664,990.0,964.7396821083864,25.26031789161365,0.10705259361971438,0.005222058566616485,989.8877253478138,0.16435083333504835,0.0,0.0,0.0,24.983692406092285,0.0,0.0,0.0,,0.9181560735664478,0.0,0.0,0.0,34.24646480599299,0.0,0.0,0.0,0.6974840082686963,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.2190708618132,0.0,0.0,0.0,33.2190708618132,0.12772234021936907,6.061482157103546e-05,266.78604271350054,249.7991800258312,0.4403537272965633,0.3973221347033981,25.05604428533176,24.933944901218883,964.767144170854,964.698795080155,35.1462018694768,30.42281002981481,5580.803904784618,7,0.18455039367674,1965-10-29
1965,6,253.966266394109,0.868,5.117075215509975,0.0202058996688315,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.410600522373947,149.82340925125186,149.82340925125186,,149.82340925125186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,198.966266394109,990.0,964.7146059124397,25.285394087560444,0.10575276637775262,0.004982340925125157,989.889264892697,0.15956276582920959,0.0,0.0,0.0,25.015096214428375,0.0,0.0,0.0,,0.917176572249064,0.0,0.0,0.0,33.71584540674366,0.0,0.0,0.0,0.6866770958603597,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.70437004454135,0.0,0.0,0.0,32.70437004454135,0.12865105230595544,6.0626055380112766e-05,264.1051871975735,246.1954239432886,0.4305522755143378,0.352132424913063,25.077055935354704,24.917823241248044,964.7564207487904,964.6771725436598,37.53752689121072,30.541229072545462,5494.334167482947,7,0.1816909446918964,1965-11-05
1965,7,271.1992423350954,0.8348571428571429,1.3798928941854132,0.005105380235927443,36.0,5.0,3.0,2.0,47.0,93.0,0.3429437803746541,178.19924233509542,178.19924233509542,,178.19924233509542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.19924233509542,990.0,964.7847969693404,25.215203030659627,0.11395262707113249,0.007819924233509485,989.8782274486954,0.22472598404206554,0.0,0.0,0.0,24.868704495312908,0.0,0.0,0.0,,0.9281009616457639,0.0,0.0,0.0,40.33611175466323,0.0,0.0,0.0,0.8215094043719599,0.0,0.0,0.0,0.972150940437196,0.96,0.96,0.96,39.21330902920486,0.0,0.0,0.0,39.21330902920486,0.1445857875948994,6.112490110147274e-05,273.7644374568714,266.78604271350054,0.3485939483718493,0.3397081113380591,24.899344258690245,24.850835564686207,964.7950577498276,964.767144170854,39.8379688749235,38.14070315907541,6587.835916906416,7,0.21785171682891588,1965-11-12
1965,8,310.9479566249477,0.7692857142857142,9.813614730641689,0.03160073438210213,36.0,5.0,3.0,2.0,47.0,93.0,0.2999935691726309,217.9479566249477,217.9479566249477,,217.9479566249477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,261.9479566249477,990.0,964.9582965414498,25.041703458550256,0.12798131142876426,0.013833555884251671,989.8581851326869,0.3379870223900095,0.0,0.0,0.0,24.561901568847226,0.0,0.0,0.0,,0.9391618407613487,0.0,0.0,0.0,49.300991233888304,0.0,0.0,0.0,1.0040935078184992,0.0,0.0,0.0,0.9791960118092895,0.96,0.96,0.96,48.281664837589176,0.0,0.0,0.0,48.281664837589176,0.15506438303082123,6.153146664710864e-05,325.6607962357874,275.9224808516464,0.3370511881197631,0.2855732132174283,24.83565816987164,24.4390625061904,965.028303981179,964.8036899234066,51.509494233724006,40.36501273540812,8111.31969271498,7,0.2682314713199398,1965-11-19
1965,9,345.3371415833718,0.718,4.955429229567634,0.014282632347055759,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.2893988628803293,245.19428444051468,245.19428444051468,,245.19428444051468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,292.05142729765754,990.0,965.1266857079169,24.87331429208317,0.13860577295426527,0.019038856888102886,989.8423553701576,0.42553776774387175,0.0,0.0,0.0,24.290131894496916,0.0,0.0,0.0,,0.9445789038420036,0.0,0.0,0.0,55.17083200038753,0.0,0.0,0.0,1.1236421996005606,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.06741536037977,0.0,0.0,0.0,54.06741536037977,0.15670524024053062,6.125335298263825e-05,360.34880084276085,329.2057950036568,0.3274605041671544,0.2655479729423174,24.40765331298331,24.21759647661846,965.2017440042138,965.0460289750184,56.63252911498792,52.26138755684817,9083.3257805438,7,0.3003745297798876,1965-11-26
1965,10,388.70268059005735,0.6671428571428571,7.887608429531682,0.020306688536428728,42.0,7.0,5.0,3.0,61.0,118.0,0.30385883346904724,270.70268059005735,270.70268059005735,,210.3315460116539,60.37113457840345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,324.70268059005735,990.0,965.3433060902756,24.656693909724336,0.1501294133059329,0.0241405361180114,989.825730050576,0.33888346048876755,0.0601925489912321,0.0,0.0,24.14354049981163,10.406145540341415,0.0,0.0,,0.9317560619564941,0.39112325087023603,0.0,0.0,46.566562212253146,13.119731524840176,0.0,0.0,0.9484024890479256,0.26720430804155143,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.50403365275968,12.726139579094971,0.0,0.0,58.23017323185466,0.14981668362533568,5.979319020589894e-05,402.90237744418727,370.3647452958713,0.318604838875077,0.2928749161236859,24.29092614224673,23.93459025391685,965.4130606984988,965.2518237264792,60.05579768149099,55.33818685250361,9782.669102951582,7,0.3235009623991925,1965-12-03
1965,11,422.81262049290586,0.6265714285714286,5.30439053175285,0.012508108721372372,42.0,7.0,5.0,3.0,61.0,118.0,0.2792397634483024,304.81262049290586,304.81262049290586,,152.40631024645293,152.40631024645293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,358.81262049290586,990.0,965.502656792218,24.49734320778196,0.16216786942084466,0.03096252409858114,989.8068696064807,0.16455581080450488,0.16455581080450488,0.0,0.0,24.139657003458037,24.139657003458037,0.0,0.0,,0.9174429146130348,0.9174429146130348,0.0,0.0,33.10120463173186,33.10120463173186,0.0,0.0,0.6741589538030929,0.6741589538030929,0.0,0.0,0.97,0.97,0.96,0.96,32.1081684927799,32.1081684927799,0.0,0.0,64.2163369855598,0.1518474327779855,5.852153271823244e-05,440.0331111664572,408.00454625357366,0.2892124636441265,0.2681616383076285,24.230232263930287,24.03376078479957,965.580149000249,965.436020458141,67.79839621288187,61.13196901617645,10788.344613574049,7,0.35675742769755453,1965-12-10
1965,12,455.84268222304644,0.5901428571428572,4.306548317204642,0.009404898030888129,42.0,7.0,5.0,3.0,61.0,118.0,0.2589877738766701,337.84268222304644,337.84268222304644,,168.92134111152322,168.92134111152322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.84268222304644,990.0,965.6512920700037,24.348707929996312,0.17382520302341484,0.03756853644460926,989.788606260532,0.20209854700113658,0.20209854700113658,0.0,0.0,23.935215643527165,23.935215643527165,0.0,0.0,,0.9237572659770249,0.9237572659770249,0.0,0.0,36.627520662692724,36.627520662692724,0.0,0.0,0.7459780175701164,0.7459780175701164,0.0,0.0,0.97,0.97,0.96,0.96,35.52869504281194,35.52869504281194,0.0,0.0,71.05739008562388,0.1558570811162352,5.8425295026350284e-05,470.1789493868897,440.0331111664572,0.2681616383076285,0.2509682752787449,24.03376078479957,23.84545033463352,965.715805272241,965.580149000249,73.99936711141066,67.79839621288187,11937.64153438481,7,0.3947632782534659,1965-12-17
1965,13,488.13282690683656,0.5575714285714286,5.991267229546208,0.01206890441819863,42.0,7.0,5.0,3.0,61.0,118.0,0.24187248667966776,370.13282690683656,370.13282690683656,,185.06641345341828,185.06641345341828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,424.13282690683656,990.0,965.7965977210807,24.203402278919288,0.18522139694304982,0.04402656538136724,989.7707520376755,0.24256284602292316,0.24256284602292316,0.0,0.0,23.73159147057194,23.73159147057194,0.0,0.0,,0.9293132422195673,0.9293132422195673,0.0,0.0,40.02549257308467,40.02549257308467,0.0,0.0,0.8151831481279974,0.8151831481279974,0.0,0.0,0.9718208634871118,0.9718208634871118,0.96,0.96,38.90013416498357,38.90013416498357,0.0,0.0,77.80026832996714,0.1593512657106819,5.8385851224420274e-05,512.1178199937132,472.4927083802066,0.2497393037122754,0.2304157273836879,23.83086687128606,23.5781948528568,965.9045301899716,965.7262171877107,83.03392377456532,74.47244566378133,13070.445079434478,7,0.4322237129442618,1965-12-24
1965,14,531.0005571331642,0.5305714285714286,7.254596836845232,0.013524403857225214,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.22554232396260215,411.28627141887847,411.28627141887847,,205.64313570943924,205.64313570943924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,462.71484284744986,990.0,965.9895025070992,24.010497492900804,0.19883818744601736,0.05225725428377563,989.7489045582703,0.2994331929146181,0.2994331929146181,0.0,0.0,23.459968858256385,23.459968858256385,0.0,0.0,,0.9353238963278986,0.9353238963278986,0.0,0.0,44.250809294549526,44.250809294549526,0.0,0.0,0.9012384785040638,0.9012384785040638,0.0,0.0,0.9790122966367332,0.9790122966367332,0.96,0.96,43.323326022255586,43.323326022255586,0.0,0.0,86.64665204451117,0.16315858150814036,5.8520887823787655e-05,548.1781559247493,516.7730027239134,0.2322102729195978,0.2189069350958831,23.55311993491559,23.34864683183125,966.0668017016612,965.9254785122577,90.07057868061042,83.58401060229035,14556.637543477878,7,0.48137028913617325,1965-12-31
1965,15,562.7700673412348,0.5048571428571429,6.544633945009699,0.011598077323119443,41.0,6.0,4.0,3.0,66.0,120.0,0.21327565581859828,442.7700673412348,442.7700673412348,,221.38503367061745,221.38503367061745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.7700673412348,990.0,966.1324653030355,23.867534696964476,0.20979853971494475,0.0585540134682469,989.7316474468169,0.34684778686226914,0.34684778686226914,0.0,0.0,23.252334356919047,23.252334356919047,0.0,0.0,,0.9390393172282059,0.9390393172282059,0.0,0.0,47.405150579022305,47.405150579022305,0.0,0.0,0.9654816818538148,0.9654816818538148,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.45704756744187,46.45704756744187,0.0,0.0,92.91409513488374,0.165095192074792,5.829236239938302e-05,571.8920920403683,550.9983234585969,0.217786506584565,0.2098297942394516,23.330126535559494,23.191942913966678,966.1735144141816,966.0794924555636,94.683896172011,90.62284456098487,15609.567982660466,7,0.5161894174160208,1966-01-07
1965,16,601.7892120243539,0.48171428571428576,9.21772760892642,0.0150498153703474,41.0,6.0,4.0,3.0,66.0,120.0,0.19969985749109312,481.78921202435384,481.78921202435384,,240.89460601217692,240.89460601217692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.7892120243539,990.0,966.30237227804,23.697627721959943,0.22950240928005747,0.0668644316281465,989.7036331590917,0.41142239614543874,0.41142239614543874,0.0,0.0,22.989838484906322,22.989838484906322,0.0,0.0,,0.9423871786506901,0.9423871786506901,0.0,0.0,51.17093640973916,51.17093640973916,0.0,0.0,1.0421779309519177,1.0421779309519177,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.14751768154438,50.14751768154438,0.0,0.0,100.29503536308877,0.16663150072454141,5.783919847054496e-05,630.1125986840717,571.8920920403683,0.2098297942394516,0.1904421531177256,23.191942913966678,22.80000252513831,966.4204503947362,966.1735144141816,105.54606543668194,94.683896172011,16849.56594099891,7,0.5571946409060486,1966-01-14
1965,17,698.5899433928902,0.4387142857142857,21.664627774385735,0.0309896911071668,41.0,6.0,4.0,3.0,66.0,120.0,0.17201441087549976,578.5899433928902,578.5899433928902,,205.7190763837255,205.7190763837255,167.1517906254392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.5899433928902,990.0,966.6943597735715,23.30564022642846,0.28431098571587526,0.1011505307039825,989.6145384835801,0.3046065087169885,0.3046065087169885,0.2309650256935233,0.0,22.615572201291595,22.615572201291595,19.387512619049108,0.0,,0.9332701696188251,0.9332701696188251,0.7982890784089207,0.0,42.602753252445446,42.602753252445446,34.527273508811724,0.0,0.8676731823308644,0.8676731823308644,0.7032031264523771,0.0,0.9735918858230553,0.9735918858230553,0.9707347429659123,0.96,41.49526084070897,41.49526084070897,33.58129069194793,0.0,116.57181237336587,0.1668520734389982,5.597895510441895e-05,739.6475434553279,659.9420006160087,0.1818341610141324,0.1622394356093032,22.805732074544707,22.416017355046154,966.8585901738212,966.539768002464,124.33225883265897,110.79558208265466,19584.064478725468,7,0.6476211798520327,1966-01-21
1965,18,802.3315686124705,0.39685714285714285,27.3367866501381,0.03273722620867483,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1588421274996352,675.0458543267562,675.0458543267562,,225.0152847755854,225.0152847755854,225.0152847755854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,727.760140041042,990.0,967.1093262744498,22.890673725550155,0.34176112412483867,0.1356444998886772,989.5225943759864,0.36062600602353895,0.36062600602353895,0.36062600602353895,0.0,22.052642095513082,22.052642095513082,22.052642095513082,0.0,,0.9380703062367595,0.9380703062367595,0.9380703062367595,0.0,45.59821497480859,45.59821497480859,45.59821497480859,0.0,0.9286805493851037,0.9286805493851037,0.9286805493851037,0.0,0.9784269177811057,0.9784269177811057,0.9784269177811057,0.96,44.619785142158456,44.619785142158456,44.619785142158456,0.0,133.8593554264754,0.16695229347307047,5.513478647991343e-05,885.1094475277025,728.4970702319307,0.1647226940278507,0.1539712263289979,22.48105514633184,21.565462823039127,967.4404377901108,966.8139882809276,146.0694974872451,122.13957088191482,22488.371711647866,7,0.7436630857026411,1966-01-28
1965,19,864.0927386966126,0.3727142857142857,15.370893006946746,0.01754304848317933,43.0,7.0,5.0,4.0,78.0,137.0,0.15864526775152027,727.0927386966126,727.0927386966126,,242.36424623220424,242.36424623220424,242.36424623220424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.0927386966126,990.0,967.3563709547864,22.64362904521358,0.3743215558451876,0.15354636934830632,989.4721320748065,0.41588716489899175,0.41588716489899175,0.41588716489899175,0.0,21.699873955121095,21.699873955121095,21.699873955121095,0.0,,0.9411875390122904,0.9411875390122904,0.9411875390122904,0.0,48.53619924475543,48.53619924475543,48.53619924475543,0.0,0.9885172962271981,0.9885172962271981,0.9885172962271981,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.565475259860314,47.565475259860314,47.565475259860314,0.0,142.69642577958092,0.16514435724578394,5.452471012849072e-05,906.4211780013768,847.0875422650073,0.1617306277857409,0.1511438648223992,21.808995075651183,21.42466003128604,967.5256847120056,967.28835016906,149.31514786040756,139.9846297574505,23972.9995309696,7,0.792757920997672,1966-02-04
1965,20,967.9021762798587,0.33971428571428575,28.51857652248108,0.028977815200315154,43.0,7.0,5.0,4.0,78.0,137.0,0.14174334106663955,830.9021762798587,830.9021762798587,,246.16074751842345,246.16074751842345,246.16074751842345,92.41993372458845,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,885.9021762798587,990.0,967.7654190275672,22.234580972432646,0.4659067792059717,0.21524956986426774,989.3188436509297,0.4338882348709629,0.4338882348709629,0.4338882348709629,0.14125009548370807,21.11953638849144,21.11953638849144,21.11953638849144,9.022092017834256,,0.9395394322955423,0.9395394322955423,0.9395394322955423,0.40084768316626546,47.9290042075433,47.9290042075433,47.9290042075433,17.83951460640511,0.9761507985243034,0.9761507985243034,0.9761507985243034,0.3633302363829961,0.9777615950668711,0.9777615950668711,0.9777615950668711,0.9663330236382996,46.87891098359103,46.87891098359103,46.87891098359103,17.391211174475597,158.02794412524867,0.16329270651740296,5.285345101118478e-05,1050.5490333418047,924.6839937244496,0.1481587233365966,0.1304080015800899,21.303383547608775,20.749755634787302,968.0588683905028,967.5987359748976,170.58803532529467,152.05267998025877,26548.694613041775,7,0.8779330229180481,1966-02-11
1965,21,1088.9606189902795,0.30557142857142855,27.951066230716346,0.025982070999033855,43.0,7.0,5.0,4.0,78.0,137.0,0.1259755137921605,951.9606189902796,951.9606189902796,,237.9901547475699,237.9901547475699,237.9901547475699,237.9901547475699,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1006.9606189902796,990.0,968.1795905168266,21.82040948317342,0.580206101806659,0.31190613727685007,989.1078877609165,0.4013580681563314,0.4013580681563314,0.4013580681563314,0.4013580681563314,20.52693917593359,20.52693917593359,20.52693917593359,20.52693917593359,,0.9385941912402549,0.9385941912402549,0.9385941912402549,0.9385941912402549,44.94818058459846,44.94818058459846,44.94818058459846,44.94818058459846,0.9154415597677895,0.9154415597677895,0.9154415597677895,0.9154415597677895,0.9793906189449937,0.9793906189449937,0.9793906189449937,0.9793906189449937,44.02303439041572,44.02303439041572,44.02303439041572,44.02303439041572,176.09213756166287,0.16172978756166576,5.140257781262591e-05,1141.726989184771,1027.8009259147989,0.1332942951749751,0.1199936598659389,20.87839124497396,20.21266190817754,968.345427680295,967.9873743385892,183.4247190136077,166.9182370356229,29583.47911035936,7,0.9782896531203492,1966-02-18
1965,22,1276.9941332924504,0.264,55.18285636888358,0.04018391585746076,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.12240284858479633,1120.279847578165,1065.370418129275,,266.3426045323188,266.3426045323188,266.3426045323188,266.3426045323188,54.90942944888976,12.616387272746563,2.2648174874140916,2.700463743388021,2.700463743388021,34.62729720195307,58.187815844175134,10.12196034455695,9.414749457673736,8.843320886245163,125.0558686305245,1143.094943775681,990.0,968.7735941579743,21.226405842025493,0.7636031569915208,0.4349815435680576,988.8014152994405,0.5022452602832692,0.5022452602832692,0.5022452602832692,0.5022452602832692,19.525575881182654,19.525575881182654,19.525575881182654,19.525575881182654,,0.9385390168857822,0.9385390168857822,0.9385390168857822,0.9385390168857822,47.82888992916545,47.82888992916545,47.82888992916545,47.82888992916545,0.9741118111846324,0.9741118111846324,0.9741118111846324,0.9741118111846324,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.872312130582145,46.872312130582145,46.872312130582145,46.872312130582145,187.48924852232858,0.1483714378654097,4.892612203443331e-05,1528.006983766956,1151.4124173518942,0.1417271938878329,0.1146157375023449,20.146817317596167,18.49394415554104,969.5750994860164,968.3758675973916,192.11661628319487,182.90248960370172,31498.1937517512,7,1.0416069362351588,1966-02-25
1965,23,1695.628322280784,0.20785714285714288,60.34371177806247,0.034865897747095816,49.0,9.0,9.0,9.0,107.0,183.0,0.1086388431892241,1512.628322280784,1100.0,,275.0,275.0,275.0,275.0,412.62832228078423,51.0,9.0,14.914942802269618,20.293196177743486,317.4201833007711,100.0,18.0,23.914942802269618,29.293196177743486,424.4201833007711,1241.9149428022697,990.0,970.116645348907,19.883354651092855,0.9234787516272016,0.48,988.5965212483727,0.5349,0.5349,0.5349,0.5349,17.944975899465664,17.944975899465664,17.944975899465664,17.944975899465664,,0.933300742183689,0.933300742183689,0.933300742183689,0.933300742183689,45.17087924406185,45.17087924406185,45.17087924406185,45.17087924406185,0.9199771740134797,0.9199771740134797,0.9199771740134797,0.9199771740134797,0.9796383412599352,0.9796383412599352,0.9796383412599352,0.9796383412599352,44.25177965833287,44.25177965833287,44.25177965833287,44.25177965833287,177.0071186333315,0.10531543114945378,4.469876733164937e-05,1916.5413979392097,1511.0711996298642,0.1211061398330043,0.0954845015071281,18.550817274491003,17.228446071062756,970.830364516419,969.5203838757272,183.5000915491865,169.03678268344572,29737.195930399692,7,0.9833728812962861,1966-03-04
1965,24,2204.4169753466795,0.15414285714285714,70.64379689605441,0.03223130861568101,49.0,9.0,9.0,9.0,107.0,183.0,0.0833090651020093,2021.4169753466795,1100.0,,275.0,275.0,275.0,275.0,921.4169753466795,51.0,8.999999999999998,15.999999999999998,45.31558895147604,800.1013863952033,100.0,18.0,25.0,54.31558895147604,907.1013863952033,1243.0,990.0,971.5934202853196,18.406579714680415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.465390302162138,16.465390302162138,16.465390302162138,16.465390302162138,,0.9260956106167931,0.9260956106167931,0.9260956106167931,0.9260956106167931,41.12574601140864,41.12574601140864,41.12574601140864,41.12574601140864,0.8375915684604609,0.8375915684604609,0.8375915684604609,0.8375915684604609,0.973759156846046,0.973759156846046,0.973759156846046,0.973759156846046,40.04808063197687,40.04808063197687,40.04808063197687,40.04808063197687,160.1923225279075,0.07302457144120379,4.0452606698966536e-05,2411.0479762115906,2004.1930578689712,0.091308568943244,0.0759006049674476,16.948689413315257,15.966625817315837,972.092184770166,971.1101211741664,165.77131307422968,154.44405840042324,26912.31018468846,7,0.8899573473772638,1966-03-11
1965,25,3038.921736704938,0.08742857142857142,198.8666630767052,0.06274767121271917,49.0,9.0,9.0,9.0,107.0,183.0,0.061497821972071445,2855.921736704938,1100.0,,275.0,275.0,275.0,275.0,1755.9217367049382,51.0,9.0,16.0,68.40583127921575,1611.5159054257226,100.0,18.0,25.0,77.40583127921575,1718.5159054257226,1243.0,990.0,973.5647048163077,16.43529518369238,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.494105771174102,14.494105771174102,14.494105771174102,14.494105771174102,,0.9059793641974258,0.9059793641974258,0.9059793641974258,0.9059793641974258,35.451517606610594,35.451517606610594,35.451517606610594,35.451517606610594,0.7220268351651852,0.7220268351651852,0.7220268351651852,0.7220268351651852,0.97,0.97,0.97,0.97,34.387972078412275,34.387972078412275,34.387972078412275,34.387972078412275,137.5518883136491,0.0467783273857876,3.473532533172957e-05,3803.114617748527,2496.800686844093,0.0732937959222161,0.0481184551067612,15.759636515789104,12.796020087967,975.2627904995148,972.2991740716926,151.92334711382605,118.00393014740942,23108.71723669305,7,0.7641771572980506,1966-03-18
