WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1965,26,4883.318448548996,0.02014285714285714,220.2477872306537,0.047025915098920186,49.0,9.0,9.0,9.0,107.0,183.0,0.03784762355204076,4700.318448548996,1100.0,,275.0,275.0,275.0,275.0,3600.318448548995,50.999999999999986,9.0,16.0,71.0,3453.318448548995,100.0,18.0,25.0,80.0,3560.318448548995,1243.0,990.0152782121656,977.2552987085382,12.75997950362744,0.9205822095903391,0.48,988.6146960025752,0.5349,0.5349,0.5349,0.5349,10.824497294037114,10.824497294037114,10.824497294037114,10.824497294037114,,0.7768978496945761,0.7768978496945761,0.7768978496945761,0.7768978496945761,22.79622565289954,22.79622565289954,22.79622565289954,22.79622565289954,0.4642815815254488,0.4642815815254488,0.4642815815254488,0.4642815815254488,0.9647199084504537,0.9647199084504537,0.9647199084504537,0.9647199084504537,22.005334509158647,22.005334509158647,22.005334509158647,22.005334509158647,88.02133803663459,0.01848573139506447,2.2227610615311768e-05,5344.849128363103,4037.026493458881,0.0453303936192917,0.034238571679954,12.311052104452068,10.06523162470932,978.0410676576792,975.7477584830297,112.15306501902782,75.52108915537158,14787.584790154611,7,0.4890074335368588,1966-03-25
1965,27,5301.837514207333,0.013428571428571429,47.55807497888145,0.009068255092034799,70.0,14.0,18.0,25.0,168.0,295.0,0.05565915812218939,5006.837514207333,785.7142857142857,,275.0,275.0,275.0,275.0,4221.123228493047,344.2857142857143,4.0,6.999999999999992,55.0,3810.837514207332,414.2857142857143,18.0,25.0,80.0,3978.837514207332,1243.0,990.0310765027677,977.9748297718794,12.056246730888413,0.9146807304510405,0.48,988.6363957723167,0.5349,0.5349,0.5349,0.5349,10.126666000437348,10.126666000437348,10.126666000437348,10.126666000437348,1.0,0.7288878826023123,0.7288878826023123,0.7288878826023123,0.7288878826023123,19.91022752403672,19.91022752403672,19.91022752403672,19.91022752403672,0.4055036155608293,0.4055036155608293,0.4055036155608293,0.4055036155608293,0.9607176513072578,0.9607176513072578,0.9607176513072578,0.9607176513072578,19.12860516237796,19.12860516237796,19.12860516237796,19.12860516237796,76.51442064951183,0.014443677997162244,inf,5396.328800163887,5114.9019471125,0.0576746148900342,0.0546667949497519,10.393669926963632,9.99170214757077,978.1203463522525,977.6869489985532,80.75299095158033,74.41762751662597,12854.422669117987,7,0.4250801147195101,1966-04-01
1965,28,4513.493187609219,0.025714285714285714,136.32892846255305,0.02996851382921157,70.0,14.0,18.0,25.0,168.0,295.0,0.06560384727727782,4218.493187609219,1100.0,,275.0,275.0,275.0,275.0,3118.493187609219,30.0,4.0,7.0,55.0,3022.4931876092196,100.0,18.0,25.0,80.0,3190.493187609219,1243.0,990.0,976.6196925333248,13.380307466675147,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.439118054156868,11.439118054156868,11.439118054156868,11.439118054156868,,0.8227488942191615,0.8227488942191615,0.8227488942191615,0.8227488942191615,25.431450256847544,25.431450256847544,25.431450256847544,25.431450256847544,0.5179521437239826,0.5179521437239826,0.5179521437239826,0.5179521437239826,0.9687704703428591,0.9687704703428591,0.9687704703428591,0.9687704703428591,24.641123513691927,24.641123513691927,24.641123513691927,24.641123513691927,98.56449405476772,0.02203711800446653,2.4890023751203973e-05,4967.490886366779,4160.599447874629,0.0709032445194155,0.0593861180117358,12.084913597871145,10.608302265430543,977.4505083220512,975.9738969896106,109.4619607653409,84.27829725490557,16558.835001200976,7,0.5475805225264873,1966-04-08
1965,29,3798.545844173433,0.044571428571428574,90.06496450640894,0.023814576500072328,70.0,14.0,18.0,25.0,168.0,295.0,0.07781759886747519,3503.545844173433,1100.0,,275.0,275.0,275.0,275.0,2403.545844173433,30.0,3.999999999999996,7.0,55.0,2307.545844173433,100.0,18.0,25.0,80.0,2475.545844173433,1243.0,990.0,975.2515801336376,14.748419866362449,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.807230453844172,12.807230453844172,12.807230453844172,12.807230453844172,,0.8810357715918978,0.8810357715918978,0.8810357715918978,0.8810357715918978,30.438131422173367,30.438131422173367,30.438131422173367,30.438131422173367,0.6199212102275634,0.6199212102275634,0.6199212102275634,0.6199212102275634,0.97,0.97,0.97,0.97,29.524987479508166,29.524987479508166,29.524987479508166,29.524987479508166,118.09994991803266,0.031203953659411927,2.9823219676270876e-05,4037.026493458881,3530.1446963297662,0.083565979691061,0.073073585342574,13.374456350021084,12.311052104452068,975.7477584830297,974.6843542374606,124.81841042069186,112.15306501902782,19840.791586229487,7,0.6561108328779592,1966-04-15
1965,30,3275.8838974372875,0.06957142857142858,64.28557227541958,0.019693772243583003,70.0,14.0,18.0,25.0,168.0,295.0,0.09022046779481555,2980.8838974372875,1100.0,,275.0,275.0,275.0,275.0,1880.8838974372873,29.999999999999993,4.0,6.999999999999998,55.0,1784.8838974372873,100.0,18.0,25.0,80.0,1952.8838974372877,1243.0,990.0,974.1406240370569,15.859375962943075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.918186550424798,13.918186550424798,13.918186550424798,13.918186550424798,,0.9001755617387587,0.9001755617387587,0.9001755617387587,0.9001755617387587,33.79306751418746,33.79306751418746,33.79306751418746,33.79306751418746,0.6882498475394596,0.6882498475394596,0.6882498475394596,0.6882498475394596,0.97,0.97,0.97,0.97,32.77927548876185,32.77927548876185,32.77927548876185,32.77927548876185,131.11710195504736,0.04014636050747248,3.311037928157762e-05,3467.070774707111,3080.145690401829,0.0957746904372938,0.0850862353754289,14.351562369270477,13.50811299345957,974.5506975940222,973.7072482182112,136.04970883852687,126.37230405485518,22027.673128447957,7,0.7284283441947076,1966-04-22
1965,31,2873.853697265543,0.09571428571428572,52.01749167747467,0.018149021185382058,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10935403291876147,2560.2822686941145,1100.0,,275.0,275.0,275.0,275.0,1460.2822686941145,33.57142857142857,3.999999999999999,7.714285714285714,56.42857142857143,1358.5679829798287,100.0,18.0,25.0,80.0,1550.8536972655431,1243.0,990.0,973.2093020278824,16.79069797211766,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.849508559599382,14.849508559599382,14.849508559599382,14.849508559599382,,0.9114552347814983,0.9114552347814983,0.9114552347814983,0.9114552347814983,36.50396242982968,36.50396242982968,36.50396242982968,36.50396242982968,0.7434615566156756,0.7434615566156756,0.7434615566156756,0.7434615566156756,0.97,0.97,0.97,0.97,35.40884355693478,35.40884355693478,35.40884355693478,35.40884355693478,141.6353742277391,0.049380078143071444,3.576650864336847e-05,3020.841272673107,2716.0232486595064,0.1181875008464782,0.0976549157576087,15.230478607958837,14.49471096378806,973.5640996236936,972.8283319795228,145.92409416417135,137.6485982143186,23794.742870260172,7,0.7868631901541062,1966-04-29
1965,32,2552.726354566887,0.12028571428571429,41.808236787140494,0.016440449237410802,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12064169605551348,2244.58349742403,1100.0,,275.0,275.0,275.0,275.0,1144.58349742403,37.857142857142854,4.2857142857142865,9.142857142857144,58.714285714285715,1034.58349742403,100.0,18.0,25.0,80.0,1229.726354566887,1243.0,990.0,972.4341670627476,17.565832937252335,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.624643524734056,15.624643524734056,15.624643524734056,15.624643524734056,,0.9198074535384178,0.9198074535384178,0.9198074535384178,0.9198074535384178,38.76084747865021,38.76084747865021,38.76084747865021,38.76084747865021,0.7894266288930797,0.7894266288930797,0.7894266288930797,0.7894266288930797,0.9701398969966474,0.9701398969966474,0.9701398969966474,0.9701398969966474,37.603565117288476,37.603565117288476,37.603565117288476,37.603565117288476,150.4142604691539,0.05902771150144361,3.7983399108372204e-05,2697.0639055583683,2423.365591149523,0.1275293462489844,0.111856664727815,15.936893643327714,15.276242539582192,972.7825680478996,972.121916944154,154.07526752640155,146.44047092463805,25269.595758817857,7,0.8356347803841884,1966-05-06
1965,33,2279.683925393734,0.14585714285714285,33.648868330622136,0.014739409448533013,55.0,13.0,13.0,17.0,178.0,276.0,0.1211625446391277,2003.6839253937342,1100.0,,275.0,275.0,275.0,275.0,903.6839253937342,45.0,5.0,12.0,55.661691056860434,786.0222343368736,100.0,18.0,25.0,72.66169105686045,964.0222343368736,1243.0,990.0,971.7750991302609,18.22490086973926,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.28371145722098,16.28371145722098,16.28371145722098,16.28371145722098,,0.9252178830569605,0.9252178830569605,0.9252178830569605,0.9252178830569605,40.632371071317365,40.632371071317365,40.632371071317365,40.632371071317365,0.8275431990085002,0.8275431990085002,0.8275431990085002,0.8275431990085002,0.9727543199008499,0.9727543199008499,0.9727543199008499,0.9727543199008499,39.52566509053886,39.52566509053886,39.52566509053886,39.52566509053886,158.10266036215543,0.06942750426286161,3.992491423286754e-05,2384.832211470341,2187.823512835168,0.1261527716384836,0.1157314123285157,16.505443487534755,16.02990524944982,972.028905338032,971.553367099947,160.6463757322684,155.19922239386796,26561.246940842117,7,0.8783481131230859,1966-05-13
1965,34,2052.567861224737,0.17114285714285712,33.6127207394004,0.0164020144596193,55.0,13.0,13.0,17.0,178.0,276.0,0.13460659840905448,1776.567861224737,1100.0,,275.0,275.0,275.0,275.0,676.5678612247369,45.0,5.0,12.0,41.67265811891497,572.8952031058221,100.0,18.0,25.0,58.67265811891497,750.8952031058221,1243.0,990.0,971.2194158947892,18.780584105210842,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.839394692692565,16.839394692692565,16.839394692692565,16.839394692692565,,0.9279879414916744,0.9279879414916744,0.9279879414916744,0.9279879414916744,42.1448252844037,42.1448252844037,42.1448252844037,42.1448252844037,0.8583467471365316,0.8583467471365316,0.8583467471365316,0.8583467471365316,0.975834674713653,0.975834674713653,0.975834674713653,0.975834674713653,41.126824533867556,41.126824533867556,41.126824533867556,41.126824533867556,164.50729813547022,0.08026230968642965,4.154224700390662e-05,2155.2089572641244,1952.5344676593647,0.1413547389669693,0.1280618285617935,17.1121607688899,16.58416827684413,971.4746423106376,970.9466498185918,167.67650973515995,161.55324499205915,27637.226086759,7,0.9139294340859458,1966-05-20
1965,35,1800.9364571463561,0.1962857142857143,36.95930865288545,0.02052252704501843,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1424979653424356,1543.793600003499,1100.0,,275.0,275.0,275.0,275.0,443.79360000349914,45.57142857142857,5.285714285714286,12.285714285714286,27.370605019128078,353.28013784151386,100.0,18.0,25.0,43.22774787627094,514.7087092700853,1243.0,990.0,970.4568716307805,19.543128369219467,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.60193895670119,17.60193895670119,17.60193895670119,17.60193895670119,,0.9318759565426606,0.9318759565426606,0.9318759565426606,0.9318759565426606,44.238278809755286,44.238278809755286,44.238278809755286,44.238278809755286,0.9009832751477654,0.9009832751477654,0.9009832751477654,0.9009832751477654,0.9794448124911315,0.9794448124911315,0.9794448124911315,0.9794448124911315,43.32940792370103,43.32940792370103,43.32940792370103,43.32940792370103,173.3176316948041,0.09647377600494665,4.376707871080913e-05,1916.5413979392097,1693.8193070891668,0.1575776500331563,0.1216566282553557,17.948009749193595,17.228446071062756,970.830364516419,970.110800838288,177.15738786174748,169.03678268344572,29117.362124727093,7,0.9628757316378007,1966-05-27
1965,36,1533.3977521602721,0.22642857142857142,37.43199337584175,0.024306264118523886,53.0,12.0,12.0,13.0,120.0,210.0,0.13726608979726335,1323.3977521602721,1100.0,,275.0,275.0,275.0,275.0,223.39775216027218,43.05989309517001,5.999999999999999,11.026419675616513,13.82938465754066,149.482054731945,96.05989309517001,18.0,23.026419675616516,26.82938465754066,269.48205473194497,1237.0863127707867,990.0,969.5925158146717,20.40748418532834,0.9119472873445932,0.48,988.6080527126553,0.5349,0.5349,0.5349,0.5349,18.480636897983743,18.480636897983743,18.480636897983743,18.480636897983743,,0.9354340062286488,0.9354340062286488,0.9354340062286488,0.9354340062286488,46.623687819542454,46.623687819542454,46.623687819542454,46.623687819542454,0.9495659433715368,0.9495659433715368,0.9495659433715368,0.9495659433715368,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.691214063151605,45.691214063151605,45.691214063151605,45.691214063151605,182.76485625260642,0.11954766745960067,4.615274147793091e-05,1645.7136786211431,1431.7953534582748,0.146669005101028,0.1276042137390192,18.845482744535268,18.103427933474897,969.9553826540068,969.2642619111728,186.59977821348903,178.80490613961223,30704.495850437874,7,1.01536031251448,1966-06-03
1965,37,1295.173207619245,0.2595714285714286,33.78528860214491,0.026179693050013615,53.0,12.0,12.0,13.0,120.0,210.0,0.16266557748715624,1085.173207619245,1058.4505316758857,,264.6126329189714,264.6126329189714,264.6126329189714,264.6126329189714,26.722675943359263,6.744294404752577,1.5270100539062437,1.5270100539062437,1.654260891731764,15.270100539062437,59.74429440475257,13.527010053906244,13.527010053906244,14.654260891731765,135.27010053906244,1145.2488461884507,990.0,968.8286378877559,21.171362112244033,0.7647869736097331,0.4270358102327041,988.8081772161576,0.49618004627872053,0.49618004627872053,0.49618004627872053,0.49618004627872053,19.483359282122887,19.483359282122887,19.483359282122887,19.483359282122887,,0.9382634011672538,0.9382634011672538,0.9382634011672538,0.9382634011672538,47.39716927997263,47.39716927997263,47.39716927997263,47.39716927997263,0.9653191299383428,0.9653191299383428,0.9653191299383428,0.9653191299383428,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.44922589437318,46.44922589437318,46.44922589437318,46.44922589437318,185.7969035774927,0.14376007401081026,4.880442037209136e-05,1392.1184694738974,1195.2983332432605,0.1756883567554193,0.1508492305826257,20.075504028896933,18.993582909136983,969.1360750552234,968.5137947616216,190.1676052496373,178.53788868695185,31213.879801018775,7,1.0322050198749595,1966-06-10
1965,38,1113.7760113447578,0.2978571428571429,18.42145844784256,0.01645439458348167,53.0,12.0,12.0,13.0,120.0,210.0,0.1887492679047173,903.7760113447576,903.7760113447576,,225.9440028361894,225.9440028361894,225.9440028361894,225.9440028361894,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,980.7760113447578,990.0,968.2575817499408,21.74241825005934,0.5531764203202392,0.27302080907580617,989.173802770604,0.36172911649016104,0.36172911649016104,0.36172911649016104,0.36172911649016104,20.5544919041731,20.5544919041731,20.5544919041731,20.5544919041731,,0.9365727189718284,0.9365727189718284,0.9365727189718284,0.9365727189718284,42.64121024859768,42.64121024859768,42.64121024859768,42.64121024859768,0.868456420541704,0.868456420541704,0.868456420541704,0.868456420541704,0.9766758522144237,0.9766758522144237,0.9766758522144237,0.9766758522144237,41.6499989278833,41.6499989278833,41.6499989278833,41.6499989278833,166.59999571153318,0.14957415407743962,5.121757427878868e-05,1172.2200796855432,1066.3481241083623,0.1969338110624929,0.1791472468688081,20.82281726582849,20.2202452644417,968.4412631075832,968.1085226757692,175.51238530250268,159.07242992877883,27988.799279537576,7,0.9255555317307399,1966-06-17
1965,39,962.9377567286244,0.34228571428571425,25.89123951152286,0.027014293229052046,53.0,12.0,12.0,13.0,120.0,210.0,0.21872333242018455,752.9377567286244,752.9377567286244,,241.06451892532937,241.06451892532937,241.06451892532937,29.744199952636304,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,829.9377567286244,990.0,967.743722442476,22.256277557523926,0.4162514827550123,0.16913289870267817,989.4146156185424,0.413648917408782,0.413648917408782,0.413648917408782,0.0438193764321793,21.257244258657447,21.257244258657447,21.257244258657447,2.993507688170794,,0.939811263268896,0.939811263268896,0.939811263268896,0.1333781551467225,47.222957912981066,47.222957912981066,47.222957912981066,5.7069248723338335,0.9617710369242579,0.9617710369242579,0.9617710369242579,0.1162306491310353,0.9787659220559607,0.9787659220559607,0.9787659220559607,0.9616230649131036,46.22919922392879,46.22919922392879,46.22919922392879,5.543486844094501,144.23108451588087,0.14978842586471908,5.326895754018856e-05,1042.8375986738165,885.1094475277025,0.2372587939113906,0.2013736369565677,21.714874288566843,20.839862041145068,968.0346324529748,967.4404377901108,155.217631634646,132.20281318265862,24230.822198667986,7,0.8012838028660048,1966-06-24
1965,40,793.0888243779298,0.39885714285714285,21.60830838744252,0.027200014938769272,58.0,11.0,11.0,11.0,136.0,227.0,0.2872131253559783,566.0888243779297,566.0888243779297,,225.673109163839,225.673109163839,114.74260605025165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,646.0888243779298,990.0,967.0723552975116,22.9276447024883,0.29368713730417373,0.09569816962970577,989.6106146930662,0.36650443818599265,0.36650443818599265,0.1633032070419234,0.0,22.171754957368428,22.171754957368428,12.612933655108147,0.0,,0.9372895443952831,0.9372895443952831,0.5328081439957135,0.0,46.054033749626385,46.054033749626385,23.15510971122353,0.0,0.937964027487299,0.937964027487299,0.47159082914915545,0.0,0.9759948755063208,0.9759948755063208,0.9674234469348921,0.96,44.97283044375653,44.97283044375653,22.531884886121734,0.0,112.47754577363479,0.14174168957166464,5.525621745225807e-05,858.5276662376176,733.8512888156049,0.309326975995866,0.2644061559422972,22.377536005924004,21.90202798222755,967.3341106649503,966.8354051552624,123.82764341574764,102.84814696994697,18896.227689970645,7,0.6248752542979711,1966-07-01
1965,41,667.683183727036,0.4518571428571429,15.720325250044963,0.023515811344585216,58.0,11.0,11.0,11.0,136.0,227.0,0.3406066860647358,440.683183727036,440.683183727036,,220.341591863518,220.341591863518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.683183727036,990.0,966.5707327349081,23.42926726509188,0.22382404991699742,0.05813663674540716,989.7180393133376,0.3449138526438627,0.3449138526438627,0.0,0.0,22.80239272578558,22.80239272578558,0.0,0.0,,0.9380833030852429,0.9380833030852429,0.0,0.0,46.20805071919649,46.20805071919649,0.0,0.0,0.9411008293115375,0.9411008293115375,0.0,0.0,0.9790449571810104,0.9790449571810104,0.96,0.96,45.24351008203969,45.24351008203969,0.0,0.0,90.48702016407938,0.13541409776549265,5.7048866235902154e-05,712.0837013457431,623.8090120652902,0.3638934282921859,0.3187827492343952,23.073057075374,22.520851764436717,966.7483348053828,966.3952360482612,98.95872630028276,81.70163954205175,15201.819387565336,7,0.5027056675782188,1966-07-08
1965,42,587.6858879423563,0.4904285714285714,8.711562408167797,0.014837202580546457,58.0,11.0,11.0,11.0,136.0,227.0,0.38672544421256394,360.68588794235626,360.68588794235626,,180.34294397117813,180.34294397117813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,440.68588794235626,990.0,966.2424991003262,23.7575008996738,0.19106348577144203,0.04213717758847121,989.7667993366401,0.23087730140117038,0.23087730140117038,0.0,0.0,23.293422934912694,23.293422934912694,0.0,0.0,,0.9272083738039759,0.9272083738039759,0.0,0.0,38.194075076232764,38.194075076232764,0.0,0.0,0.7778834027745981,0.7778834027745981,0.0,0.0,0.9710256940386982,0.9710256940386982,0.96,0.96,37.0901806169174,37.0901806169174,0.0,0.0,74.1803612338348,0.12613078487428972,5.7130475867310567e-05,618.6506296297572,562.8280752081156,0.4033203210697383,0.3669276149219347,23.448282244625744,23.103764570222783,966.3746025185188,966.1327263384364,80.59260423406559,69.14146937870748,12462.300687284247,7,0.4121131179657489,1966-07-15
1965,43,542.4691847358621,0.5221428571428571,5.686977491033027,0.010557533352759028,58.0,11.0,11.0,11.0,136.0,227.0,0.4186640395952636,315.46918473586214,315.46918473586214,,157.73459236793107,157.73459236793107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.46918473586214,990.0,966.0411113313113,23.95888866868865,0.17510510827905273,0.03309383694717237,989.7918010547737,0.1763259925152485,0.1763259925152485,0.0,0.0,23.574363730947148,23.574363730947148,0.0,0.0,,0.9190502731449527,0.9190502731449527,0.0,0.0,33.51442801378355,33.51442801378355,0.0,0.0,0.6825749086310295,0.6825749086310295,0.0,0.0,0.97,0.97,0.96,0.96,32.508995173370046,32.508995173370046,0.0,0.0,65.01799034674009,0.11981448971309218,5.725107360751112e-05,562.8280752081156,523.0192327708844,0.4340184562571151,0.4033203210697383,23.69390898713487,23.448282244625744,966.1327263384364,965.953586547469,69.14146937870748,61.06308496510087,10923.022378252335,7,0.3612110574818894,1966-07-22
1965,44,489.6065852859413,0.557,7.218074912953974,0.01463463538734804,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.41268263378991193,287.1780138573699,287.1780138573699,,162.7090842994502,124.46892955791967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,362.0351567145127,990.0,965.8032296337867,24.19677036621332,0.16330520243852284,0.027435602771473926,989.80925919479,0.20043050611603788,0.12802557833590963,0.0,0.0,23.805599054887317,20.450552596314157,0.0,0.0,,0.9186594777351743,0.7835120133297785,0.0,0.0,34.95669297927342,26.624470435415812,0.0,0.0,0.7119489405147336,0.5422499070349452,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.99131441533379,25.825736322353332,0.0,0.0,59.817050737687126,0.12233995649890875,5.7871255745285526e-05,512.1178199937132,472.4927083802066,0.4588815051019143,0.378581328138971,23.936398741611896,23.485325210012117,965.9045301899716,965.7262171877107,62.818251735834544,57.15904665086318,10049.264523931437,7,0.33231694854270627,1966-07-29
1965,45,462.48062231035226,0.5824285714285714,2.774299208942864,0.0060242780562835855,54.0,9.0,8.0,6.0,107.0,184.0,0.3979025394424326,278.4806223103522,278.4806223103522,,158.45978357786228,120.02083873248992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.48062231035226,990.0,965.6811628003965,24.318837199603422,0.1588743177199304,0.025696124462070372,989.815429557818,0.19213584492917896,0.11897949055652861,0.0,0.0,23.94213091249227,20.56074372758922,0.0,0.0,,0.916795769344706,0.7816110429581391,0.0,0.0,34.190118425916154,25.746496752464164,0.0,0.0,0.6963364241530784,0.5243685692966225,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.24885108987319,24.97410184989024,0.0,0.0,58.22295293976343,0.12589514344102096,5.808563699579183e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.01643547288475,23.669710294321348,965.715805272241,965.6388267626292,59.54953074213849,57.27560701613539,9781.456093880255,7,0.3234608496653524,1966-08-05
1965,46,436.0598679967169,0.61,3.7771047038088454,0.00863836713710583,54.0,9.0,8.0,6.0,107.0,184.0,0.4220530353767689,252.05986799671683,252.05986799671683,,252.05986799671683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.0598679967169,990.0,965.5622694059851,24.43773059401482,0.1495496137704813,0.020411973599343342,989.8300384126302,0.4497400062534439,0.0,0.0,0.0,23.818029000391515,0.0,0.0,0.0,,0.9450560805397707,0.0,0.0,0.0,55.63989954170649,0.0,0.0,0.0,1.1331955100143887,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.52710155087236,0.0,0.0,0.0,54.52710155087236,0.12502808331523693,6.0093156202464356e-05,445.541354005931,426.6328809909446,0.4312841513120631,0.4129807443139175,23.89894581116705,23.735956701986623,965.6049360930268,965.5198479644592,56.437285100125344,52.61203100289184,9160.553060546557,7,0.3029283419492909,1966-08-12
1965,47,419.9635144305688,0.6292857142857143,2.6611906767672786,0.0064301527723019435,54.0,9.0,8.0,6.0,107.0,184.0,0.43822203461350023,235.96351443056875,235.96351443056875,,235.96351443056875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,306.9635144305688,990.0,965.4898358149376,24.51016418506247,0.14386871117821393,0.017192702886113714,989.8389385859356,0.3941121252400059,0.0,0.0,0.0,23.954990645758127,0.0,0.0,0.0,,0.9428766130920369,0.0,0.0,0.0,52.26644634137164,0.0,0.0,0.0,1.0644897421867952,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.22111741454421,0.0,0.0,0.0,51.22111741454421,0.12194800856991062,6.0299281575688655e-05,426.6328809909446,408.00454625357366,0.4509753670382989,0.4312841513120631,24.054556337112256,23.89894581116705,965.5198479644592,965.436020458141,52.61203100289184,48.717500061953984,8605.147725643426,7,0.28456176341413447,1966-08-19
1965,48,396.75503074542684,0.6558571428571429,2.695801411747433,0.006808253099690714,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.447004237482691,219.32645931685542,219.32645931685542,,219.32645931685542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,288.6121736025697,990.0,965.3829960877487,24.617003912251317,0.13739195361614015,0.013865291863371057,989.8487427545205,0.3417552036833178,0.0,0.0,0.0,24.12399146308846,0.0,0.0,0.0,,0.939207330451508,0.0,0.0,0.0,48.737555277241995,0.0,0.0,0.0,0.9926182337523828,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.762804171697155,0.0,0.0,0.0,47.762804171697155,0.12042822495538522,6.048810273276747e-05,408.00454625357366,389.1339363713416,0.4728449071180803,0.3546336803385602,24.212621761400136,24.042979065937867,965.436020458141,965.3456696818566,54.85122367025359,44.67907804158725,8024.151100845122,7,0.2653489120649842,1966-08-26
1965,49,378.3512506278649,0.6795714285714286,2.3034015698417534,0.006079968102327756,46.0,7.0,6.0,4.0,75.0,138.0,0.36479092207660624,240.35125062786486,240.35125062786486,,240.35125062786486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,299.3512506278649,990.0,965.2917562531393,24.708243746860717,0.14118210709784937,0.0180702501255729,989.8407476427765,0.4087728113081575,0.0,0.0,0.0,24.14021857832912,0.0,0.0,0.0,,0.9437612608280256,0.0,0.0,0.0,53.700778525072906,0.0,0.0,0.0,1.0937022102866172,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.62676295457145,0.0,0.0,0.0,52.62676295457145,0.13908542565142698,6.082261342094427e-05,386.53109723034976,373.01012538244936,0.3699631474038615,0.3570217273301561,24.188016268445686,24.06661042533748,965.3326554861516,965.2650506269122,54.32173837393122,51.511060829007896,8841.296176368001,7,0.29237090530317467,1966-09-02
1965,50,356.6911093373362,0.7030000000000001,4.055808807602408,0.011407647319140814,46.0,7.0,6.0,4.0,75.0,138.0,0.38718131945719275,218.69110933733623,218.69110933733623,,218.69110933733623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.69110933733623,990.0,965.1834555466866,24.81654445331336,0.13353757119097015,0.0137382218674672,989.8527242069415,0.3390444989911388,0.0,0.0,0.0,24.330224161263754,0.0,0.0,0.0,,0.939372028881713,0.0,0.0,0.0,49.01489202856807,0.0,0.0,0.0,0.9982666400930361,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.03459418799671,0.0,0.0,0.0,48.03459418799671,0.13460726206958912,6.101580944120416e-05,370.3647452958713,344.6194637292325,0.4004416886575698,0.3726056590233951,24.434240452333007,24.21138353832076,965.2518237264792,965.1230973186462,50.95537072493715,45.44107612486747,8069.811823583448,7,0.26685885659998176,1966-09-09
1965,51,334.104516071916,0.7327142857142857,2.9989871271995248,0.009046984851557442,46.0,7.0,6.0,4.0,75.0,138.0,0.41320854462973955,196.10451607191604,196.10451607191604,,196.10451607191604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.10451607191604,990.0,965.0705225803596,24.92947741964044,0.12556606163728673,0.009693775824065174,989.8647401625386,0.2724070460471664,0.0,0.0,0.0,24.52181053613189,0.0,0.0,0.0,,0.9335332062328389,0.0,0.0,0.0,44.02548412728009,0.0,0.0,0.0,0.8966493712277003,0.0,0.0,0.0,0.9784645916044253,0.96,0.96,0.96,43.080326370267585,0.0,0.0,0.0,43.080326370267585,0.1289018796925883,6.101849534727792e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.607669878543323,24.468224971794218,965.102976529438,965.0181327691942,44.565463268540185,40.63784497358047,7237.494830204954,7,0.23933514650148657,1966-09-16
1965,52,317.3367107874073,0.7601428571428571,2.0854494981345346,0.006633448027416957,46.0,7.0,6.0,4.0,75.0,138.0,0.43498593690830456,179.3367107874073,179.3367107874073,,179.3367107874073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,238.3367107874073,990.0,964.9866835539369,25.01331644606301,0.11964817205563882,0.007933671078740686,989.8724181568656,0.22775421439170876,0.0,0.0,0.0,24.65798038853692,0.0,0.0,0.0,,0.9282825107176268,0.0,0.0,0.0,40.25762247124377,0.0,0.0,0.0,0.8199108446281825,0.0,0.0,0.0,0.9723355901632849,0.96,0.96,0.96,39.146140674027954,0.0,0.0,0.0,39.146140674027954,0.12332837080683423,6.0630180837147015e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,24.72402993748556,24.607669878543323,965.0181327691942,964.9451420367594,40.63784497358047,37.22028335857306,6576.551633236697,7,0.21747855930015533,1966-09-23
1965,53,306.020121877383,0.775,3.008285474511069,0.0098303518607068,46.0,7.0,6.0,4.0,75.0,138.0,0.450950738642259,168.02012187738302,168.02012187738302,,168.02012187738302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1156541196938625,0.0068020121877383,989.8775438681184,0.1997878900681715,0.0,0.0,0.0,24.74765536866331,0.0,0.0,0.0,,0.9242078061303552,0.0,0.0,0.0,37.68805167896226,0.0,0.0,0.0,0.7675774272701071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.55741012859339,0.0,0.0,0.0,36.55741012859339,0.1194608050749071,6.043821438388343e-05,306.020121877383,306.020121877383,0.450950738642259,0.450950738642259,24.74765536866331,24.74765536866331,964.9301006093868,964.9301006093868,36.55741012859339,36.55741012859339,877.3778430862413,1,0.20309672293662995,1966-09-30
1966,1,299.1764769795272,0.7857142857142857,2.214025303444844,0.0074739405099641,41.0,6.0,4.0,3.0,56.0,110.0,0.3677712790341253,189.1764769795272,189.1764769795272,,189.1764769795272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.1764769795272,990.0,964.8982244372909,25.101775562709122,0.12029748821131228,0.008917647697952672,989.8707848640908,0.25336653950364457,0.0,0.0,0.0,24.71919388729618,0.0,0.0,0.0,,0.9316306112874158,0.0,0.0,0.0,42.725211200243,0.0,0.0,0.0,0.8701672342208351,0.0,0.0,0.0,0.9769934109438339,0.96,0.96,0.96,41.74462695961377,0.0,0.0,0.0,41.74462695961377,0.1395055117663512,6.129217345297294e-05,306.020121877383,290.5219447532691,0.3786288849657104,0.3594534873235398,24.78207040534565,24.665728209075745,964.9301006093868,964.8620877790132,43.38472248798873,39.652854361701,7013.097329215113,7,0.2319145942200765,1966-10-01
1966,2,284.63869646962917,0.809142857142857,1.3142386791489327,0.004622417152744899,41.0,6.0,4.0,3.0,56.0,110.0,0.3865101889314742,174.63869646962917,174.63869646962917,,174.63869646962917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.63869646962914,990.0,964.8385547858785,25.161445214121468,0.11516655614461238,0.007463869646962871,989.8773695742084,0.21590920805170735,0.0,0.0,0.0,24.822905580278213,0.0,0.0,0.0,,0.9267309520807835,0.0,0.0,0.0,39.39927217185824,0.0,0.0,0.0,0.8024291684696179,0.0,0.0,0.0,0.9708392166753563,0.96,0.96,0.96,38.25117959164067,0.0,0.0,0.0,38.25117959164067,0.13437053501999272,6.0840029914921994e-05,290.5219447532691,281.3222739992266,0.3910106314592865,0.3786288849657104,24.84585627788752,24.78207040534565,964.8620877790132,964.8252890959968,39.652854361701,37.47707948153021,6426.198171395633,7,0.21250655328689264,1966-10-08
1966,3,270.91430780501867,0.8355714285714286,2.076604469389435,0.0076515947787396,41.0,6.0,4.0,3.0,56.0,110.0,0.4060793015341079,160.9143078050187,160.9143078050187,,160.9143078050187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.91430780501864,990.0,964.7836572312201,25.216342768779914,0.11032263796340157,0.0060914307805018135,989.8835859312561,0.1832763698323772,0.0,0.0,0.0,24.916652330203615,0.0,0.0,0.0,,0.9216066420380616,0.0,0.0,0.0,36.23863266917851,0.0,0.0,0.0,0.7380576918366294,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.151473689103156,0.0,0.0,0.0,35.151473689103156,0.12974039637970788,6.0679612744557885e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.944346611728243,24.897479030815276,964.7950577498276,964.767144170854,35.7897565739239,34.227109823093336,5905.447579769329,7,0.19528596493946196,1966-10-15
1966,4,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.17396501482397117,0.0,0.0,0.0,24.944346611728243,0.0,0.0,0.0,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,0.1282942296192367,6.064015866379247e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.944346611728243,24.944346611728243,964.767144170854,964.767144170854,34.227109823093336,34.227109823093336,5750.1544502796805,7,0.19015061012829632,1966-10-22
1966,5,271.4841768651722,0.8341428571428571,1.352903037112526,0.004982145056114157,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3967788321557461,163.76989115088645,163.76989115088645,,163.76989115088645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,214.19846257945787,990.0,964.7859367074607,25.21406329253934,0.11112881294947845,0.006376989115088586,989.8824941979354,0.18981168645021865,0.0,0.0,0.0,24.906745804024517,0.0,0.0,0.0,,0.9227237190426568,0.0,0.0,0.0,36.91186990740628,0.0,0.0,0.0,0.7517692445500259,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.80451381018408,0.0,0.0,0.0,35.80451381018408,0.13188020333970552,6.072903987347756e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.3871941914175728,24.9211291285667,24.88659904872644,964.7950577498276,964.7810489835882,36.70797275601027,35.005310755414285,6015.158320110926,7,0.1989139656121338,1966-10-29
1966,6,273.0524584521809,0.8300000000000001,0.3559895023452587,0.0013003496935256142,40.0,6.0,4.0,3.0,53.0,106.0,0.3882104172565703,167.05245845218087,167.05245845218087,,167.05245845218087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.05245845218087,990.0,964.7922098338088,25.20779016619128,0.1121361089999489,0.0067052458452180426,989.8811586451548,0.19748485111619046,0.0,0.0,0.0,24.891463960229924,0.0,0.0,0.0,,0.9239789269272991,0.0,0.0,0.0,37.67943813738265,0.0,0.0,0.0,0.7674019987246974,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.549054993261166,0.0,0.0,0.0,36.549054993261166,0.13385207687193673,6.077435794829039e-05,273.7644374568714,271.2725109404546,0.3907509818540642,0.3871941914175728,24.90362623898864,24.88659904872644,964.7950577498276,964.7850900437618,36.70797275601027,36.151760586388406,6140.241238867877,7,0.20305030551811762,1966-11-05
1966,7,279.0445487136884,0.8194285714285715,1.406218737016697,0.005010696019143472,40.0,6.0,4.0,3.0,53.0,106.0,0.3799498729243604,173.04454871368844,173.04454871368844,,173.04454871368844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.04454871368839,990.0,964.8161781948547,25.18382180514524,0.11425097150278782,0.007304454871368799,989.8784445736259,0.21201791997110006,0.0,0.0,0.0,24.850248458800024,0.0,0.0,0.0,,0.9261658690789726,0.0,0.0,0.0,39.05892101816111,0.0,0.0,0.0,0.7954973730786375,0.0,0.0,0.0,0.9706592538876653,0.96,0.96,0.96,37.91350292982012,0.0,0.0,0.0,37.91350292982012,0.13584872848399038,6.085858412968824e-05,283.6079686159883,273.7644374568714,0.3871941914175728,0.3737553656100772,24.88659904872644,24.818725811423,964.834431874464,964.7950577498276,38.97412187351998,36.70797275601027,6369.4684922097795,7,0.21063057183233397,1966-11-12
1966,8,297.94727694806517,0.7874285714285714,3.6314912479865433,0.012163077416337915,40.0,6.0,4.0,3.0,53.0,106.0,0.35602688720240533,191.94727694806514,191.94727694806514,,191.94727694806514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.94727694806514,990.0,964.894268153663,25.105731846336994,0.12092245211719159,0.009238278112367573,989.8698392697705,0.26113593641983435,0.0,0.0,0.0,24.7144351796876,0.0,0.0,0.0,,0.9324109036326974,0.0,0.0,0.0,43.37889303441374,0.0,0.0,0.0,0.8834805098658602,0.0,0.0,0.0,0.9775071743393802,0.96,0.96,0.96,42.40808967082928,0.0,0.0,0.0,42.40808967082928,0.14226591009924577,6.136371904160163e-05,309.0284073518941,287.1870699602335,0.3690973970892133,0.3430105371487632,24.79374556046425,24.62775769828893,964.9451420367594,964.848748279841,44.96424248040381,39.8438909825669,7124.559064699319,7,0.23560049817127376,1966-11-19
1966,9,324.9470286279208,0.7468571428571428,4.509556933668932,0.013725924674528087,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.3250175011238529,219.51845719934946,219.51845719934946,,219.51845719934946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,268.6613143422066,990.0,965.0247351431397,24.97526485686043,0.1303506763713038,0.013903691439869843,989.8557456321888,0.3421543903623397,0.0,0.0,0.0,24.488856098686938,0.0,0.0,0.0,,0.9395491928658052,0.0,0.0,0.0,49.5286897212736,0.0,0.0,0.0,1.0087309515534337,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.53811592684813,0.0,0.0,0.0,48.53811592684813,0.14925417051290438,6.142482715862733e-05,340.5953058875766,309.0284073518941,0.3430105371487632,0.3053477197196846,24.62775769828893,24.3481228362602,965.102976529438,964.9451420367594,52.22207486009365,44.96424248040381,8154.403475710484,7,0.26965619959360065,1966-11-26
1966,10,350.5326254915781,0.7107142857142856,5.040956348023152,0.014180363610203557,38.0,5.0,4.0,3.0,54.0,104.0,0.29683917997854614,246.53262549157805,246.53262549157805,,246.53262549157805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.5326254915781,990.0,965.1526631274579,24.84733687254212,0.1391285337537796,0.01930652509831559,989.8415649411479,0.4303647092713699,0.0,0.0,0.0,24.25853710441867,0.0,0.0,0.0,,0.944660197035612,0.0,0.0,0.0,55.40187034150892,0.0,0.0,0.0,1.1283476647965156,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.29383293467874,0.0,0.0,0.0,54.29383293467874,0.15486396066234567,6.117884122857052e-05,364.6825175805071,344.6194637292325,0.3017821421767193,0.2851795602651586,24.31220623787827,24.129603123835253,965.2234125879024,965.1230973186462,57.20417685607968,53.07151818467167,9121.363933026028,7,0.30163240519265966,1966-12-03
1966,11,360.4505225791076,0.6987142857142857,4.6270270491731775,0.013006457004696886,38.0,5.0,4.0,3.0,54.0,104.0,0.28875300704255075,256.4505225791076,256.4505225791076,,256.4505225791076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.4505225791076,990.0,965.2022526128954,24.7977473871045,0.1426288673568436,0.021290104515821473,989.8360810281274,0.46593491186996194,0.0,0.0,0.0,24.167893503361853,0.0,0.0,0.0,,0.9457503476931912,0.0,0.0,0.0,57.47891798802922,0.0,0.0,0.0,1.1706500608559922,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.329339628268634,0.0,0.0,0.0,56.329339628268634,0.15623743126296777,6.102051960853691e-05,370.3647452958713,346.9384943839358,0.2997649487834276,0.2808042647712543,24.291351355151512,24.076916683082597,965.2518237264792,965.1346924719196,58.3503526631848,53.5600659259968,9463.32905754913,7,0.3129407757126035,1966-12-10
1966,12,365.6057894683769,0.6937142857142858,4.3739624654790115,0.011855058885402557,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,92.42857142857143,0.25373512908343804,273.1772180398055,273.1772180398055,,209.37637425141105,63.80084378839443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,316.74864661123405,990.0,965.2280289473418,24.77197105265816,0.14732218792637178,0.02463544360796103,989.8280423684656,0.32960595485740324,0.06724196617905584,0.0,0.0,24.270407466266402,10.450924918281155,0.0,0.0,,0.9330611433162861,0.3926800616747496,0.0,0.0,46.63071341036706,13.980094517537664,0.0,0.0,0.94970903076104,0.28472697591726404,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.558298196984346,13.560691682011536,0.0,0.0,59.118989878995876,0.16156049338722336,6.0192625450080964e-05,380.8369423592014,353.9823107128336,0.293799991843009,0.2021862677580643,24.41437039568361,24.16955665793316,965.304184711796,965.169911553564,64.55715484537559,55.018617700229456,9931.990299671306,7,0.3284388326610882,1966-12-17
1966,13,411.418828377784,0.64,6.542276947391891,0.016050247874475114,31.0,5.0,3.0,2.0,36.0,77.0,0.18736461396496468,334.418828377784,334.418828377784,,167.209414188892,167.209414188892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,373.418828377784,990.0,965.4502902884541,24.549709711545933,0.1673228533677,0.036883765675556776,989.7957933809568,0.19817029023050686,0.19817029023050686,0.0,0.0,24.14733280227216,24.14733280227216,0.0,0.0,,0.9232712724863369,0.9232712724863369,0.0,0.0,36.55771235959486,36.55771235959486,0.0,0.0,0.744556259869549,0.744556259869549,0.0,0.0,0.97,0.97,0.96,0.96,35.460980988807016,35.460980988807016,0.0,0.0,70.92196197761402,0.1723445787359935,5.891178914633221e-05,426.6328809909446,386.53109723034976,0.1992077753943625,0.1804830415816786,24.30740550853503,24.051280979954896,965.5198479644592,965.3326554861516,74.07669480306934,65.74483632528444,11914.889612239156,7,0.3940108998756335,1966-12-24
1966,14,453.3989200131488,0.5931428571428572,5.789181047764544,0.0128371637414223,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1962266721109191,364.3989200131488,364.3989200131488,,182.1994600065744,182.1994600065744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,406.82749144172027,990.0,965.6402951400593,24.359704859940866,0.17911380712776462,0.04287978400262974,989.7780064088695,0.2349409827845012,0.2349409827845012,0.0,0.0,23.902770286025966,23.902770286025966,0.0,0.0,,0.9285185436478817,0.9285185436478817,0.0,0.0,39.656951410837074,39.656951410837074,0.0,0.0,0.8076772181433213,0.8076772181433213,0.0,0.0,0.9709657256343841,0.9709657256343841,0.96,0.96,38.50617496111822,38.50617496111822,0.0,0.0,77.01234992223644,0.16987082284066432,5.8705368450702126e-05,467.1571483252964,440.0331111664572,0.2042459115900353,0.1749868317770118,23.96670994253881,23.818807070006383,965.7022071674638,965.580149000249,79.5672887471889,74.88295408873361,12938.07478693572,7,0.42784638845686906,1966-12-31
1966,15,498.54193460937,0.551,10.693086032140814,0.020911412146245915,34.0,5.0,4.0,3.0,45.0,91.0,0.18298168083799835,407.54193460937,407.54193460937,,203.770967304685,203.770967304685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,450.54193460937,990.0,965.8434387057421,24.156561294257877,0.19454199044208378,0.05150838692187397,989.753949622636,0.2948907342847509,0.2948907342847509,0.0,0.0,23.615620182609174,23.615620182609174,0.0,0.0,,0.9347368940204133,0.9347368940204133,0.0,0.0,44.102799785527715,44.102799785527715,0.0,0.0,0.8982240282184869,0.8982240282184869,0.0,0.0,0.9775602919892007,0.9775602919892007,0.96,0.96,43.11834423745265,43.11834423745265,0.0,0.0,86.2366884749053,0.1728951526451782,5.878344675716326e-05,542.0087505502821,472.4927083802066,0.1925955647272632,0.1678939683309742,23.784705776935027,23.33115200560271,966.0390393774762,965.7262171877107,95.07655175291166,80.74256098466573,14487.763663784091,7,0.47909271374947393,1967-01-07
1966,16,550.192561306069,0.5161428571428571,1.2842247011878303,0.0023389524488911426,34.0,5.0,4.0,3.0,45.0,91.0,0.1653975270040807,459.19256130606897,459.19256130606897,,229.5962806530345,229.5962806530345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.19256130606897,990.0,966.0758665258772,23.92413347412269,0.21277109915839595,0.06183851226121373,989.7253903885803,0.37290002370277114,0.37290002370277114,0.0,0.0,23.27662383900036,23.27662383900036,0.0,0.0,,0.9408607314810788,0.9408607314810788,0.0,0.0,49.31154014670479,49.31154014670479,0.0,0.0,1.0043083532933765,1.0043083532933765,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.32530934377069,48.32530934377069,0.0,0.0,96.65061868754138,0.17566680630024067,5.846656595565551e-05,550.9983234585969,548.1781559247493,0.1660044257810447,0.1651547674932951,23.29004568311617,23.271255101354036,966.0794924555636,966.0668017016612,96.8054072872187,96.2636471883481,16237.303939506952,7,0.5369478815974521,1967-01-14
1966,17,599.0595686317329,0.484,9.66461516730861,0.01625230358140516,34.0,5.0,4.0,3.0,45.0,91.0,0.15196708915605947,508.05956863173293,508.05956863173293,,254.02978431586646,254.02978431586646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,551.059568631733,990.0,966.2931794332959,23.706820566704096,0.23968294708015445,0.07355333712194932,989.6867637157978,0.45675475153992856,0.45675475153992856,0.0,0.0,22.93682953096207,22.93682953096207,0.0,0.0,,0.9443255610261644,0.9443255610261644,0.0,0.0,53.956501277323696,53.956501277323696,0.0,0.0,1.098910412980116,1.098910412980116,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.87737125177722,52.87737125177722,0.0,0.0,105.75474250355444,0.1765333565615065,5.782514255306664e-05,618.6506296297572,583.0034913422678,0.1560882590779821,0.1470943302109958,23.049419044370996,22.801167210695077,966.3746025185188,966.22351571104,109.26717951842537,102.86333965014155,17766.796740597143,7,0.5875263472419691,1967-01-21
1966,18,664.5458674534684,0.454,18.333551409187503,0.02644329477521934,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1459727556225023,567.5458674534684,567.5458674534684,,202.10216975206677,202.10216975206677,163.3415279493348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,612.2601531677541,990.0,966.5581834698139,23.441816530186152,0.27446263658894804,0.09660618571259295,989.6289311776984,0.2950606541260793,0.2950606541260793,0.22067314819610528,0.0,22.775687053758563,22.775687053758563,19.54139862648427,0.0,,0.9322796797551481,0.9322796797551481,0.7972846552944416,0.0,42.09429904428465,42.09429904428465,33.96183320375253,0.0,0.8573176994762657,0.8573176994762657,0.6916870306263244,0.0,0.9725639195634285,0.9725639195634285,0.9697067767062857,0.96,40.96169085480061,40.96169085480061,32.99187433107913,0.0,114.91525604068032,0.17294764221591227,5.6254567444696585e-05,733.8512888156049,647.6489852382476,0.1621248583619322,0.1390977721369749,22.905886530662013,22.42446434230033,966.8354051552624,966.490595940953,126.5029105206004,111.57743133210064,19305.763014834294,7,0.6384180891148907,1967-01-28
