WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1966,19,708.1116178214804,0.4344285714285715,15.975004254248802,0.02283804416684951,36.0,6.0,5.0,4.0,54.0,105.0,0.14833235628246236,603.1116178214804,603.1116178214804,,201.0372059404935,201.0372059404935,201.0372059404935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.1116178214804,990.0,966.7324464712858,23.267553528714124,0.2959732512030101,0.11057636223280894,989.5934503865643,0.286091705774767,0.286091705774767,0.286091705774767,0.0,22.57491220950356,22.57491220950356,22.57491220950356,0.0,,0.9332073899421663,0.9332073899421663,0.9332073899421663,0.0,41.53348318951421,41.53348318951421,41.53348318951421,0.0,0.8458957879738129,0.8458957879738129,0.8458957879738129,0.0,0.9745895787973813,0.9745895787973813,0.9745895787973813,0.96,40.47945508784146,40.47945508784146,40.47945508784146,0.0,121.43836526352436,0.17148688147794355,5.593178712551196e-05,728.4970702319307,684.6893499137433,0.1533542182498206,0.1441323572743693,22.71251924278544,22.455777366116735,966.8139882809276,966.6387573996548,125.46413766777589,116.78334924962483,20401.645364272095,7,0.6746575847973576,1967-02-04
1966,20,766.9261188531344,0.40857142857142853,12.746801761093154,0.01631654585799027,36.0,6.0,5.0,4.0,54.0,105.0,0.13707932008836873,661.9261188531344,661.9261188531344,,220.64203961771145,220.64203961771145,220.64203961771145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,708.9261188531344,990.0,966.9677044754125,23.03229552458749,0.32939695295362953,0.1289413980147855,989.5416616490317,0.3449995310725581,0.3449995310725581,0.3449995310725581,0.0,22.228957642546554,22.228957642546554,22.228957642546554,0.0,,0.937720030850864,0.937720030850864,0.937720030850864,0.0,45.09370703453458,45.09370703453458,45.09370703453458,0.0,0.9184054385852256,0.9184054385852256,0.9184054385852256,0.0,0.9795263562748406,0.9795263562748406,0.9795263562748406,0.96,44.171211657022205,44.171211657022205,44.171211657022205,0.0,132.5136349710666,0.17278225194765673,5.562085056733616e-05,817.7246825595828,739.6475434553279,0.1419595061581403,0.1284050759863779,22.39047321250135,21.925222007554577,967.1708987302384,966.8585901738212,141.30028697302464,127.62551264816862,22262.290675139193,7,0.7361868609503701,1967-02-11
1966,21,854.1535464414794,0.37528571428571433,9.626394995445676,0.011145827393278114,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.14424032675513665,730.8678321557652,730.8678321557652,,243.62261071858842,243.62261071858842,243.62261071858842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,782.4392607271938,990.0,967.3166141857658,22.683385814234125,0.3732215213405144,0.15543391607788257,989.4713445625815,0.42003551028608516,0.42003551028608516,0.42003551028608516,0.0,21.734694866529658,21.734694866529658,21.734694866529658,0.0,,0.9415054427320598,0.9415054427320598,0.9415054427320598,0.0,48.889530759243264,48.889530759243264,48.889530759243264,0.0,0.9957134574183962,0.9957134574183962,0.9957134574183962,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.9117401440584,47.9117401440584,47.9117401440584,0.0,143.7352204321752,0.16830464494811456,5.463085085394818e-05,885.1094475277025,847.0875422650073,0.1617306277857409,0.1239541307846919,21.808995075651183,21.565462823039127,967.4404377901108,967.28835016906,146.08029356636135,139.9846297574505,24147.517032605436,7,0.7985290024009734,1967-02-18
1966,22,912.1692462270332,0.3567142857142857,8.841925807506366,0.009566912034872229,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.14658320654110188,778.5978176556047,778.5978176556047,,259.5326058852016,259.5326058852016,259.5326058852016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,834.0263890841761,990.0,967.5486769849082,22.451323015091898,0.4184397291760901,0.18007046289267,989.4014898079312,0.4768789105663123,0.4768789105663123,0.4768789105663123,0.0,21.37593391245685,21.37593391245685,21.37593391245685,0.0,,0.9425352477548942,0.9425352477548942,0.9425352477548942,0.0,51.2707324357606,51.2707324357606,51.2707324357606,0.0,1.0442104365735356,1.0442104365735356,1.0442104365735356,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.24531778704539,50.24531778704539,50.24531778704539,0.0,150.73595336113615,0.16524382975534888,5.3787844685813576e-05,947.0029281802472,885.1094475277025,0.1547831179326691,0.1362192197735706,21.565462823039127,21.126670038269136,967.6880117127208,967.4404377901108,156.56630202239714,146.0694974872451,25323.640164670876,7,0.8374219631174231,1967-02-25
1966,23,986.9975747641845,0.3352857142857143,10.818035151372978,0.010893925248338944,41.0,8.0,7.0,6.0,67.0,129.0,0.13080227464686736,857.9975747641845,857.9975747641845,,224.23752378843,224.23752378843,224.23752378843,185.28500339889442,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,913.9975747641845,990.0,967.8424239706713,22.157576029328556,0.491614450502301,0.2363980598113475,989.2719874896864,0.35871319102999216,0.35871319102999216,0.35871319102999216,0.28358503375495625,21.07085032798493,21.07085032798493,21.07085032798493,18.0527546082322,,0.936539828193885,0.936539828193885,0.936539828193885,0.8018764295431173,43.404884582293775,43.404884582293775,43.404884582293775,35.79719255010732,0.8840098692931521,0.8840098692931521,0.8840098692931521,0.7290670580469921,0.9757638486618421,0.9757638486618421,0.9757638486618421,0.9729067058046993,42.361356694403845,42.361356694403845,42.361356694403845,34.90581850286112,161.98988858607268,0.16413291733259003,5.245489498491728e-05,1022.729174239858,947.0029281802472,0.1362192197735706,0.1261330988195179,21.286233312956096,20.88609536177335,967.971434547611,967.6880117127208,167.61773201288867,156.56630202239714,27214.30128246021,7,0.8999438254781815,1967-03-04
1966,24,1063.81668563484,0.314,9.53241074932927,0.008971797282131228,41.0,8.0,7.0,6.0,67.0,129.0,0.1213116865873941,934.8166856348399,934.8166856348399,,233.70417140870998,233.70417140870998,233.70417140870998,233.70417140870998,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,990.8166856348399,990.0,968.1005667262809,21.899433273719087,0.561904980556212,0.29785334850787193,989.1402416709359,0.3865559081629305,0.3865559081629305,0.3865559081629305,0.3865559081629305,20.653119036492065,20.653119036492065,20.653119036492065,20.653119036492065,,0.9382672304760986,0.9382672304760986,0.9382672304760986,0.9382672304760986,44.40826640274855,44.40826640274855,44.40826640274855,44.40826640274855,0.904445344251498,0.904445344251498,0.904445344251498,0.904445344251498,0.979484111323314,0.979484111323314,0.979484111323314,0.979484111323314,43.497826027160905,43.497826027160905,43.497826027160905,43.497826027160905,173.99130410864362,0.16355886245248094,5.170613269036439e-05,1089.4560494851628,1025.1570830002852,0.1258343742038644,0.1184077137035135,20.872394986498666,20.507330026961704,968.1811475840964,967.9790651180008,177.7695147482499,168.01521296169662,29230.539090252132,7,0.9666183561591314,1967-03-11
1966,25,1158.28321519696,0.2845714285714286,18.15799176578639,0.015611118075897672,41.0,8.0,7.0,6.0,67.0,129.0,0.11147232439154053,1029.28321519696,1029.28321519696,,257.32080379924,257.32080379924,257.32080379924,257.32080379924,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1085.28321519696,990.0,968.3974615334762,21.602538466523843,0.6769098747597874,0.38910463088087976,988.9339854943593,0.46891980805041017,0.46891980805041017,0.46891980805041017,0.46891980805041017,20.067604152832747,20.067604152832747,20.067604152832747,20.067604152832747,,0.9397217241979133,0.9397217241979133,0.9397217241979133,0.9397217241979133,47.56988304204641,47.56988304204641,47.56988304204641,47.56988304204641,0.9688367218339391,0.9688367218339391,0.9688367218339391,0.9688367218339391,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.61848538120548,46.61848538120548,46.61848538120548,46.61848538120548,186.47394152482192,0.16103184403012039,5.034516833381718e-05,1216.5619918456675,1117.0362502238706,0.1154841662248172,0.1060365200167825,20.34364687573332,19.670333725691155,968.5806234029436,968.2678282149892,193.10674090376136,181.53966639122467,31327.622176170084,7,1.0359663418045661,1967-03-18
1966,26,1465.613866362369,0.23614285714285715,65.87861592443922,0.04479491162795608,41.0,8.0,7.0,6.0,67.0,129.0,0.08873085719734264,1336.613866362369,1100.0,,275.0,275.0,275.0,275.0,236.61386636236898,48.33056285900309,8.566242230328127,11.712100570434009,11.005296109877625,156.99966459272613,89.33056285900308,16.566242230328125,18.71210057043401,17.005296109877627,223.99966459272613,1224.6089056597652,990.0,969.374529605984,20.625470394016038,0.8903130685621837,0.48,988.6296869314377,0.5349,0.5349,0.5349,0.5349,18.720257325453847,18.720257325453847,18.720257325453847,18.720257325453847,,0.936186509888998,0.936186509888998,0.936186509888998,0.936186509888998,47.26745290693463,47.26745290693463,47.26745290693463,47.26745290693463,0.9626772486137399,0.9626772486137399,0.9626772486137399,0.9626772486137399,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32210384879594,46.32210384879594,46.32210384879594,46.32210384879594,185.28841539518376,0.12774745350358105,4.6790003887672666e-05,1677.712303316742,1269.7472452468237,0.1015950225392487,0.0768904178296686,19.430858526629315,18.00004776138143,970.0587628261004,968.74777705649,192.77204623058077,177.72186568890794,31128.45378639087,7,1.0293800855287987,1967-03-25
1966,27,1976.0016328950096,0.17871428571428574,65.92922329331087,0.03398352417841728,45.0,11.0,10.0,10.0,72.0,148.0,0.07524447022690652,1828.0016328950096,1100.0,,275.0,275.0,275.0,275.0,728.0016328950096,55.0,6.999999999999998,15.0,49.18929951993308,601.8123333750765,100.0,18.0,25.0,59.18929951993308,673.8123333750765,1243.0,990.0,970.9864332449226,19.013566755077314,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.072377342559037,17.072377342559037,17.072377342559037,17.072377342559037,,0.9291758955446057,0.9291758955446057,0.9291758955446057,0.9291758955446057,42.78430305334374,42.78430305334374,42.78430305334374,42.78430305334374,0.8713707342839864,0.8713707342839864,0.8713707342839864,0.8713707342839864,0.9769950952683685,0.9769950952683685,0.9769950952683685,0.9769950952683685,41.802111202427604,41.802111202427604,41.802111202427604,41.802111202427604,167.20844480971041,0.0851683911193962,4.2224354749926863e-05,2139.216866369918,1751.5174261192883,0.084498160162707,0.0691841964817453,17.761600441557896,16.622769875554347,971.4360407119274,970.2972101459238,175.13767742921408,161.99844653927602,28091.018728031344,7,0.928935804498391,1967-04-01
1966,28,2374.985068292129,0.13685714285714284,68.2402657099043,0.028352481289132,45.0,11.0,10.0,10.0,72.0,148.0,0.06254413981077775,2226.985068292129,1100.0,,275.0,275.0,275.0,275.0,1126.9850682921294,55.0,7.0,15.000000000000002,68.47267730093081,981.5123909911987,100.0,18.0,25.0,78.47267730093081,1053.5123909911986,1243.0,990.0,972.0051363717396,17.994863628260354,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.053674215742074,16.053674215742074,16.053674215742074,16.053674215742074,,0.9233573546953657,0.9233573546953657,0.9233573546953657,0.9233573546953657,39.98004528099192,39.98004528099192,39.98004528099192,39.98004528099192,0.8142575413643974,0.8142575413643974,0.8142575413643974,0.8142575413643974,0.9717870205184422,0.9717870205184422,0.9717870205184422,0.9717870205184422,38.85351443132429,38.85351443132429,38.85351443132429,38.85351443132429,155.41405772529717,0.0657800152671447,3.9245974173054834e-05,2616.898726339248,2187.823512835168,0.067647138414839,0.0565554939174263,16.505443487534755,15.469744696317996,972.5890658911636,971.553367099947,160.6463757322684,148.6290097772462,26109.561697849924,7,0.8634114318072065,1967-04-08
1966,29,3056.3125147985184,0.08442857142857142,112.60039811802484,0.03689178734692751,46.285714285714285,11.285714285714286,10.571428571428571,11.285714285714286,78.42857142857143,157.85714285714286,0.051621559930565185,2898.4553719413752,1100.0,,275.0,275.0,275.0,275.0,1798.4553719413757,53.71428571428573,6.714285714285716,14.428571428571429,68.71428571428571,1654.883943369947,100.0,18.0,25.0,80.0,1733.3125147985186,1243.0,990.0,973.6325741149393,16.367425885060698,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.426236472542422,14.426236472542422,14.426236472542422,14.426236472542422,,0.9063616320230607,0.9063616320230607,0.9063616320230607,0.9063616320230607,35.27360009382449,35.27360009382449,35.27360009382449,35.27360009382449,0.7184032605666902,0.7184032605666902,0.7184032605666902,0.7184032605666902,0.97,0.97,0.97,0.97,34.215392091009754,34.215392091009754,34.215392091009754,34.215392091009754,136.86156836403902,0.045223599373458545,3.456100211213107e-05,3405.1015131654217,2704.817472781681,0.0637279091859655,0.0446719542719412,15.257527032491446,13.639428809583585,974.419381777898,972.8012835549904,146.22923831499426,127.90489072984576,22992.743485158557,7,0.7603420464668835,1967-04-15
1966,30,3430.272298264507,0.06157142857142857,20.49682849375774,0.006026527367546857,54.0,13.0,14.0,19.0,117.0,217.0,0.06326603742380502,3213.272298264507,1100.0,,275.0,275.0,275.0,275.0,2113.272298264507,46.00000000000001,5.0,11.0,61.0,1990.2722982645068,100.0,18.0,25.0,80.0,2107.272298264507,1243.0,990.0,974.4727198701319,15.5272801298681,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.58609071734982,13.58609071734982,13.58609071734982,13.58609071734982,,0.8952993218890007,0.8952993218890007,0.8952993218890007,0.8952993218890007,32.80476271342578,32.80476271342578,32.80476271342578,32.80476271342578,0.6681214401919711,0.6681214401919711,0.6681214401919711,0.6681214401919711,0.97,0.97,0.97,0.97,31.820619832023006,31.820619832023006,31.820619832023006,31.820619832023006,127.28247932809202,0.0371112771417614,3.214204023436667e-05,3452.248381930785,3355.917451239844,0.0646619004051572,0.0628575861272865,13.743652178902032,13.5395223495808,974.5192882379008,974.3151584085796,129.12544939112027,126.73834982790392,21383.456527119462,7,0.7071248851560669,1967-04-22
1966,31,3096.797568024607,0.08014285714285714,59.00701562851925,0.018963131724659844,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.09464637883930647,2805.5118537388926,1100.0,,275.0,275.0,275.0,275.0,1705.5118537388928,38.142857142857146,4.285714285714287,8.857142857142856,58.142857142857146,1596.0832823103212,100.0,18.0,25.0,80.0,1773.797568024607,1243.0,990.0,973.7399245093818,16.260075490618274,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.318886078099995,14.318886078099995,14.318886078099995,14.318886078099995,,0.9055000907374412,0.9055000907374412,0.9055000907374412,0.9055000907374412,34.97020345982905,34.97020345982905,34.97020345982905,34.97020345982905,0.7122241030515081,0.7122241030515081,0.7122241030515081,0.7122241030515081,0.97,0.97,0.97,0.97,33.921097356034174,33.921097356034174,33.921097356034174,33.921097356034174,135.6843894241367,0.04391529768725067,3.4263734703064826e-05,3278.6645629042023,2942.868341840209,0.1090772548116356,0.0661854837043116,14.682921486488103,13.907354727994282,974.1514558594874,973.3758891009936,139.75807395599486,131.0500146317635,22794.977423254968,7,0.7538021634674262,1967-04-29
1966,32,2681.9587462749178,0.11028571428571429,57.127704137235206,0.02112144191158896,65.0,14.0,17.0,23.0,202.0,321.0,0.1199022894285399,2360.9587462749178,1100.0,,275.0,275.0,275.0,275.0,1260.9587462749173,34.99999999999999,3.999999999999999,8.0,57.0,1156.9587462749173,100.0,18.0,25.0,80.0,1358.9587462749173,1243.0,990.0,972.7461073185947,17.253892681405382,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.312703268887107,15.312703268887107,15.312703268887107,15.312703268887107,,0.9164748908042094,0.9164748908042094,0.9164748908042094,0.9164748908042094,37.85026998345275,37.85026998345275,37.85026998345275,37.85026998345275,0.770881262392113,0.770881262392113,0.770881262392113,0.770881262392113,0.97,0.97,0.97,0.97,36.714761883949166,36.714761883949166,36.714761883949166,36.714761883949166,146.85904753579666,0.054904541164872235,3.708561806459512e-05,2873.0524012848505,2542.9744128795624,0.1262301336475157,0.1117278612309495,15.648182694324184,14.851442722311385,973.2073678651705,972.4106278931577,150.65456697762733,141.6538787424835,24672.31998601384,7,0.8158835974210926,1967-05-06
1966,33,2356.1761722159986,0.13742857142857143,40.26661789408659,0.016952768227967017,65.0,14.0,17.0,23.0,202.0,321.0,0.136348831579409,2035.176172215999,1100.0,,275.0,275.0,275.0,275.0,935.176172215999,35.0,4.0,8.000000000000002,57.0,831.176172215999,100.0,18.0,25.0,80.0,1033.176172215999,1243.0,990.0,971.9597355881076,18.040264411892412,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.099074999374132,16.099074999374132,16.099074999374132,16.099074999374132,,0.9241099812931262,0.9241099812931262,0.9241099812931262,0.9241099812931262,40.12371675213878,40.12371675213878,40.12371675213878,40.12371675213878,0.8171836405730915,0.8171836405730915,0.8171836405730915,0.8171836405730915,0.971718364057309,0.971718364057309,0.971718364057309,0.971718364057309,38.98937075632076,38.98937075632076,38.98937075632076,38.98937075632076,155.95748302528304,0.06626798534244949,3.938320278416239e-05,2467.4434971899177,2261.108087620956,0.141965791798013,0.1300941644116979,16.328549686327726,15.830498697712976,972.2283118897687,971.730260901154,158.61394227605538,152.7583430301477,26200.857148247556,7,0.8664304612515726,1967-05-13
1966,34,2159.9811593983914,0.15985714285714286,23.767153831782384,0.010989309201553915,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13073201314002778,1877.5525879698198,1100.0,,275.0,275.0,275.0,275.0,777.5525879698198,43.57142857142857,4.857142857142857,11.428571428571429,48.98792879099745,668.7075163216795,100.0,18.0,25.0,66.8450716481403,850.1360877502509,1243.0,990.0,971.4861614192375,18.513838580762485,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.572649168244205,16.572649168244205,16.572649168244205,16.572649168244205,,0.9266567928578561,0.9266567928578561,0.9266567928578561,0.9266567928578561,41.417515102596454,41.417515102596454,41.417515102596454,41.417515102596454,0.8435339124765061,0.8435339124765061,0.8435339124765061,0.8435339124765061,0.9743533912476506,0.9743533912476506,0.9743533912476506,0.9743533912476506,40.35548863918682,40.35548863918682,40.35548863918682,40.35548863918682,161.42195455674727,0.07478111601638501,4.0763119837562436e-05,2221.9458555412634,2094.7380107984795,0.1444679667596152,0.1244716349438265,16.730132630381938,16.42307921203723,971.6357313754444,971.3286779570998,163.23852618313154,159.69913517808186,27118.888365533538,7,0.8967886364263736,1967-05-20
1966,35,2011.7640493228002,0.17542857142857143,20.314791877016336,0.010128063678465943,57.0,12.714285714285714,13.285714285714286,16.714285714285715,170.85714285714286,270.57142857142856,0.1344804382154807,1741.1926207513716,1100.0,,275.0,275.0,275.0,275.0,641.1926207513716,43.0,5.285714285714286,11.714285714285714,39.60782922832622,541.5847915230454,100.0,18.0,25.0,56.322114942611925,712.4419343801882,1243.0,990.0,971.1189644494549,18.881035550545107,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.93984613802683,16.93984613802683,16.93984613802683,16.93984613802683,,0.9284893907650265,0.9284893907650265,0.9284893907650265,0.9284893907650265,42.418914323627,42.418914323627,42.418914323627,42.418914323627,0.8639290086278409,0.8639290086278409,0.8639290086278409,0.8639290086278409,0.9763929008627841,0.9763929008627841,0.9763929008627841,0.9763929008627841,41.41771850988747,41.41771850988747,41.41771850988747,41.41771850988747,165.6708740395499,0.08239894296122509,4.1836079302916634e-05,2067.468969295266,1952.5344676593647,0.1377112843078434,0.1306787775830805,17.1121607688899,16.795954454699988,971.2628561327816,970.9466498185918,167.67650973515995,164.00013188796203,27832.70683864438,7,0.920393744664166,1967-05-27
1966,36,1848.650742759935,0.19128571428571428,26.415569078607177,0.0143349346843231,62.0,12.0,14.0,16.0,153.0,257.0,0.13911353595319403,1591.650742759935,1100.0,,275.0,275.0,275.0,275.0,491.650742759935,38.0,6.000000000000001,11.0,30.608606553147702,406.0421362067873,100.0,18.0,25.0,46.6086065531477,559.0421362067873,1243.0,990.0,970.611025476609,19.38897452339097,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.447785110872694,17.447785110872694,17.447785110872694,17.447785110872694,,0.9310843765443312,0.9310843765443312,0.9310843765443312,0.9310843765443312,43.81310045429177,43.81310045429177,43.81310045429177,43.81310045429177,0.8923238381729485,0.8923238381729485,0.8923238381729485,0.8923238381729485,0.9791203556250142,0.9791203556250142,0.9791203556250142,0.9791203556250142,42.89858696111902,42.89858696111902,42.89858696111902,42.89858696111902,171.5943478444761,0.09290868217625858,4.3331906021332356e-05,1916.5413979392097,1767.625484109115,0.1453927895419137,0.1340957206958029,17.70955902343689,17.228446071062756,970.830364516419,970.3492515640448,174.57449193961588,169.03678268344572,28827.850437871988,7,0.9533019324693118,1967-06-03
1966,37,1662.4170201097475,0.2112857142857143,28.187270186652572,0.017062584589060088,62.0,12.0,14.0,16.0,153.0,257.0,0.15478906046611357,1405.4170201097475,1100.0,,275.0,275.0,275.0,275.0,305.4170201097473,38.0,6.0,11.0,19.014289189711896,231.40273092003545,100.0,18.0,25.0,35.014289189711896,384.4027309200355,1243.0,990.0,970.0093472957391,19.99065270426081,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.049463291742533,18.049463291742533,18.049463291742533,18.049463291742533,,0.9339541673030322,0.9339541673030322,0.9339541673030322,0.9339541673030322,45.463712544171365,45.463712544171365,45.463712544171365,45.463712544171365,0.9259411923456489,0.9259411923456489,0.9259411923456489,0.9259411923456489,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.554438293287944,44.554438293287944,44.554438293287944,44.554438293287944,178.21775317315175,0.10738237899370782,4.500448312453328e-05,1745.9668486656192,1570.314592802547,0.1636614734257363,0.1471963801583151,18.347024979965788,17.779533076408136,970.2792775110736,969.711785607516,181.3597136988761,175.33181020268646,29940.582533089495,7,0.990098628739732,1967-06-10
1966,38,1466.4183899580255,0.23514285714285713,26.676636631664163,0.01828752454169216,62.0,12.0,14.0,16.0,153.0,257.0,0.1755686981850358,1209.4183899580255,1100.0,,275.0,275.0,275.0,275.0,109.41838995802557,24.640294106429035,4.211422982705188,5.960534861526684,6.812039841744783,67.79409816561987,86.64029410642904,16.211422982705187,19.96053486152669,22.812039841744784,220.79409816561989,1222.812251950661,990.0,969.3761209521721,20.62387904782791,0.8853913313511776,0.48,988.6346086686489,0.5349,0.5349,0.5349,0.5349,18.723587716476725,18.723587716476725,18.723587716476725,18.723587716476725,,0.9361991306970401,0.9361991306970401,0.9361991306970401,0.9361991306970401,47.275151545719545,47.275151545719545,47.275151545719545,47.275151545719545,0.9628340437010089,0.9628340437010089,0.9628340437010089,0.9628340437010089,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32964851480516,46.32964851480516,46.32964851480516,46.32964851480516,185.31859405922063,0.1266704331423913,4.6797624762429446e-05,1551.1556592265113,1383.5781363808978,0.1857502610385628,0.1656829206477922,19.035843137598583,18.410019890865662,969.649887514424,969.108483209846,188.6051025162256,182.02103761165333,31133.52380194906,7,1.0295477447734478,1967-06-17
1966,39,1242.5195195985782,0.2684285714285714,33.166531289857666,0.026701760538324043,62.0,12.0,14.0,16.0,153.0,257.0,0.2075124540352504,985.5195195985782,985.5195195985782,,246.37987989964455,246.37987989964455,246.37987989964455,246.37987989964455,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1073.5195195985782,990.0,968.6622743986143,21.337725601385696,0.6662730835426414,0.3517642345575059,988.9819626818999,0.4316450977183038,0.4316450977183038,0.4316450977183038,0.4316450977183038,19.88804318556723,19.88804318556723,19.88804318556723,19.88804318556723,,0.9376814408602707,0.9376814408602707,0.9376814408602707,0.9376814408602707,44.9863669881185,44.9863669881185,44.9863669881185,44.9863669881185,0.9162192869270569,0.9162192869270569,0.9162192869270569,0.9162192869270569,0.9788014760879408,0.9788014760879408,0.9788014760879408,0.9788014760879408,44.035767318403316,44.035767318403316,44.035767318403316,44.035767318403316,176.14306927361326,0.14181426225502686,4.972329250577343e-05,1355.589210120566,1151.4124173518942,0.2232041240193224,0.1895854570700975,20.45067376020231,19.1448684605493,969.0180574480818,968.3758675973916,189.5134281388844,163.80999685195255,29592.035637967027,7,0.9785726070756292,1967-06-24
1966,40,1060.621642789126,0.3138571428571429,24.947924620307,0.02384160650310247,58.0,11.0,11.0,11.0,136.0,227.0,0.21444667971358222,833.621642789126,833.621642789126,,236.51664543446506,236.51664543446506,236.51664543446506,124.0717064857308,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,913.621642789126,990.0,968.087681523665,21.91231847633505,0.49127046763799054,0.2192327662634606,989.2894967660985,0.399617568773996,0.399617568773996,0.399617568773996,0.19067905843867686,20.802197673659588,20.802197673659588,20.802197673659588,11.827528401011355,,0.9380425644247784,0.9380425644247784,0.9380425644247784,0.5343461196540773,45.294580011153116,45.294580011153116,45.294580011153116,23.54834619377191,0.9224965379053586,0.9224965379053586,0.9224965379053586,0.47959971881409175,0.9765314004528377,0.9765314004528377,0.9765314004528377,0.967959971881409,44.246381439171905,44.246381439171905,44.246381439171905,22.935072298138323,155.67421661565405,0.14678399317453383,5.1912575262345714e-05,1125.7884692412713,976.7769450097452,0.2323969675571481,0.201636458537355,21.171612548159956,20.527586088058907,968.295335189044,967.8071077800388,165.43207041127195,143.64714131288304,26153.268391429876,7,0.8648567589758557,1967-07-01
1966,41,857.4765391013201,0.3758571428571429,28.201506771044365,0.032825146353028745,58.0,11.0,11.0,11.0,136.0,227.0,0.2659046960550285,630.4765391013201,630.4765391013201,,210.15884636710672,210.15884636710672,210.15884636710672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,710.4765391013201,990.0,967.3299061564052,22.670093843594746,0.33115701200286674,0.11859061160967356,989.5502523763874,0.3150435317396289,0.3150435317396289,0.3150435317396289,0.0,21.905302688242582,21.905302688242582,21.905302688242582,0.0,,0.9342489007350263,0.9342489007350263,0.9342489007350263,0.0,42.135257946147455,42.135257946147455,42.135257946147455,0.0,0.8581518929968931,0.8581518929968931,0.8581518929968931,0.0,0.975148087609928,0.975148087609928,0.975148087609928,0.96,41.10251590628143,41.10251590628143,41.10251590628143,0.0,123.30754771884428,0.1436336956989994,5.435830851932995e-05,947.0029281802472,779.3663976124346,0.2912622364723545,0.239703588283725,22.36586393125141,21.36727566531066,967.6880117127208,967.0174655904495,139.0642605306237,108.97120619754132,20715.66801676584,7,0.6850419317713572,1967-07-08
1966,42,679.6209575193594,0.44657142857142856,22.222483649592068,0.0323895000186386,58.0,11.0,11.0,11.0,136.0,227.0,0.33497430058639444,452.6209575193594,452.6209575193594,,226.3104787596797,226.3104787596797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.6209575193594,990.0,966.6184838300773,23.381516169922584,0.23027826373224652,0.06088554988830979,989.7088361863795,0.3646885478429465,0.3646885478429465,0.0,0.0,22.725663808459064,22.725663808459064,0.0,0.0,,0.9390343472223426,0.9390343472223426,0.0,0.0,47.33645583323563,47.33645583323563,0.0,0.0,0.9640826035282206,0.9640826035282206,0.0,0.0,0.9793293978569324,0.9793293978569324,0.96,0.96,46.361638451633006,46.361638451633006,0.0,0.0,92.72327690326601,0.1362768200639981,5.6930405172406e-05,739.6475434553279,623.8090120652902,0.3638934282921859,0.3069029323609319,23.073057075374,22.338288820645403,966.8585901738212,966.3952360482612,103.8622094459233,81.70163954205175,15577.51051974869,7,0.5151293161292556,1967-07-15
1966,43,577.6032045997844,0.49657142857142855,10.401526943813321,0.017928722196492643,58.0,11.0,11.0,11.0,136.0,227.0,0.39345830249851493,350.6032045997844,350.6032045997844,,175.3016022998922,175.3016022998922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,430.6032045997844,990.0,966.1984592131154,23.80154078688466,0.18750499398617898,0.040120640919956825,989.7723743650939,0.21814939891485371,0.21814939891485371,0.0,0.0,23.35576575306365,23.35576575306365,0.0,0.0,,0.925502848644622,0.925502848644622,0.0,0.0,37.15766522522431,37.15766522522431,0.0,0.0,0.7567752591695377,0.7567752591695377,0.0,0.0,0.9704199953892234,0.9704199953892234,0.96,0.96,36.05981028336271,36.05981028336271,0.0,0.0,72.1196205667254,0.12477073003962813,5.714245652853942e-05,608.7950640130589,550.9983234585969,0.4119794749558021,0.372867674884977,23.52189450180074,23.162105875129797,966.3351802560522,966.0794924555636,78.47484313681944,66.75418345788142,12116.096255209868,7,0.40066455870403,1967-07-22
1966,44,521.7657878354523,0.5362857142857143,8.04532003826904,0.015549497196108986,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38725312018621433,319.33721640688094,319.33721640688094,,159.66860820344047,159.66860820344047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,394.1943592640238,990.0,965.9479460452594,24.052053954740504,0.1746551828162519,0.03386744328137614,989.7914773739024,0.18062487659767376,0.18062487659767376,0.0,0.0,23.662906452045185,23.662906452045185,0.0,0.0,,0.9199155533793464,0.9199155533793464,0.0,0.0,34.0878942670535,34.0878942670535,0.0,0.0,0.6942544657241038,0.6942544657241038,0.0,0.0,0.97,0.97,0.96,0.96,33.06525743904189,33.06525743904189,0.0,0.0,66.13051487808379,0.12690702181424812,5.7520581034755816e-05,548.1781559247493,494.6810831907137,0.4304642811450824,0.3518035063934325,23.80080404721924,23.53938780649731,966.0668017016612,965.8260648743582,70.38046718902511,61.94316090858069,11109.926499518075,7,0.36739174932268764,1967-07-29
1966,45,473.7724450091764,0.5701428571428572,5.06009148485126,0.010674051162333371,54.0,9.0,8.0,6.0,107.0,184.0,0.3885713615403437,289.7724450091764,289.7724450091764,,144.8862225045882,144.8862225045882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.7724450091764,990.0,965.7319760025413,24.268023997458727,0.16285955229977228,0.027954489001835215,989.8091859586984,0.14878869489866037,0.14878869489866037,0.0,0.0,23.928421261258503,23.928421261258503,0.0,0.0,,0.9139835091301695,0.9139835091301695,0.0,0.0,31.075058138060477,31.075058138060477,0.0,0.0,0.6328932411010281,0.6328932411010281,0.0,0.0,0.97,0.97,0.96,0.96,30.142806393918665,30.142806393918665,0.0,0.0,60.28561278783733,0.12720505507917915,5.7790618481174695e-05,489.3436243127323,459.2604427967548,0.4006441288073857,0.3760138905629397,24.01643547288475,23.833558746872143,965.8020463094072,965.6666719925854,63.499895493903615,57.27560701613539,10127.98294835667,7,0.33492007104354066,1967-08-05
1966,46,441.8975286649515,0.6038571428571429,4.043230161975162,0.009148556033332615,54.0,9.0,8.0,6.0,107.0,184.0,0.4164976540802651,257.89752866495144,257.89752866495144,,257.89752866495144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.8975286649515,990.0,965.5885388789923,24.411461121007765,0.15160990534438756,0.02157950573299027,989.8268105889226,0.4708663468815475,0.0,0.0,0.0,23.767405363048812,0.0,0.0,0.0,,0.9455341429244488,0.0,0.0,0.0,56.83532397687785,0.0,0.0,0.0,1.157542239854946,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.698617497340294,0.0,0.0,0.0,55.698617497340294,0.12602451498803727,5.999577104484928e-05,455.65515596238953,430.9578316629287,0.4269559258036981,0.4038141511015573,23.862096833515714,23.646766466088867,965.6504482018308,965.5393102424832,58.42550203994016,53.50072951044209,9357.367739553169,7,0.30943676387411273,1967-08-12
1966,47,417.23768815100766,0.6324285714285713,4.007922031248776,0.00967572048772053,54.0,9.0,8.0,6.0,107.0,184.0,0.4411842921479227,233.23768815100766,233.23768815100766,,233.23768815100766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,304.23768815100766,990.0,965.4775695966795,24.522430403320477,0.14290668251041702,0.0166475376302015,989.8404457798594,0.3853479266948959,0.0,0.0,0.0,23.977528256484934,0.0,0.0,0.0,,0.942333973159004,0.0,0.0,0.0,51.68021168979817,0.0,0.0,0.0,1.0525501362484353,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.6466074560022,0.0,0.0,0.0,50.6466074560022,0.12134766999488236,6.0321108239047676e-05,426.6328809909446,402.90237744418727,0.4566863098877814,0.4312841513120631,24.09629219690145,23.89894581116705,965.5198479644592,965.4130606984988,52.61203100289184,47.6247862668278,8508.63005260837,7,0.2813700414222345,1967-08-19
1966,48,386.0763073901358,0.6702857142857143,4.270321723105416,0.0111068479660711,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4593747737958197,208.64773596156436,208.64773596156436,,208.64773596156436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,277.93345024727864,990.0,965.330174224276,24.669825775723943,0.13362310081715825,0.011984877389124958,989.8543920217937,0.3095083980744207,0.0,0.0,0.0,24.214709399443233,0.0,0.0,0.0,,0.9365770160875966,0.0,0.0,0.0,46.40996671069394,0.0,0.0,0.0,0.945213171297229,0.0,0.0,0.0,0.9790047945371655,0.96,0.96,0.96,45.43961157468188,0.0,0.0,0.0,45.43961157468188,0.11774062420415558,6.048380073738842e-05,402.90237744418727,373.01012538244936,0.4932841965384821,0.3699631474038615,24.34598402366378,24.09629219690145,965.4130606984988,965.2650506269122,51.511060829007896,40.99932374166358,7633.854744546555,7,0.2524422865260104,1967-08-26
1966,49,359.0885869279594,0.7000000000000001,3.724518714073367,0.01043407139070397,46.0,7.0,6.0,4.0,75.0,138.0,0.3845664268181375,221.08858692795937,221.08858692795937,,221.08858692795937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,280.0885869279594,990.0,965.1954429346397,24.80455706536025,0.13438371541882296,0.014217717385591829,989.8513985671955,0.3464270763384982,0.0,0.0,0.0,24.309528556217323,0.0,0.0,0.0,,0.9399541877987325,0.0,0.0,0.0,49.541098064329574,0.0,0.0,0.0,1.0089836672979546,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.55027610304298,0.0,0.0,0.0,48.55027610304298,0.13515074993402199,6.1001740013751334e-05,370.3647452958713,346.9384943839358,0.3977650281933943,0.3726056590233951,24.4145450849336,24.21138353832076,965.2518237264792,965.1346924719196,50.95537072493715,45.9423443813499,8156.446385311221,7,0.2697237561280166,1967-09-02
1966,50,335.01987665434456,0.7314285714285714,2.5332427686112817,0.007541130837073358,46.0,7.0,6.0,4.0,75.0,138.0,0.41197365384465334,197.0198766543446,197.0198766543446,,197.0198766543446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.0198766543446,990.0,965.0750993832717,24.924900616728305,0.12588912078756,0.009748236083914072,989.8643626431285,0.2747585016318363,0.0,0.0,0.0,24.51450475822497,0.0,0.0,0.0,,0.9337937211942636,0.0,0.0,0.0,44.23043124889471,0.0,0.0,0.0,0.900823447024332,0.0,0.0,0.0,0.9792145740237573,0.96,0.96,0.96,43.311877476910006,0.0,0.0,0.0,43.311877476910006,0.12926757525230415,6.106430047474307e-05,340.5953058875766,329.2057950036568,0.419190676757276,0.4051729357818892,24.5623335320908,24.468224971794218,965.102976529438,965.0460289750184,44.565463268540185,41.96306813985888,7276.39541612088,7,0.2406215415383889,1967-09-09
1966,51,318.6421925243216,0.7577142857142857,2.8824839502518182,0.009086494708091341,46.0,7.0,6.0,4.0,75.0,138.0,0.43323818444243267,180.6421925243216,180.6421925243216,,180.6421925243216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,239.6421925243216,990.0,964.9932109626216,25.00678903737842,0.12010891706555159,0.008064219252432114,989.871826863682,0.2311358797908125,0.0,0.0,0.0,24.647480021269626,0.0,0.0,0.0,,0.928724029040033,0.0,0.0,0.0,40.552716593486245,0.0,0.0,0.0,0.8259209082176423,0.0,0.0,0.0,0.9729365965222309,0.96,0.96,0.96,39.45818477278086,0.0,0.0,0.0,39.45818477278086,0.12379343807963629,6.067061463794273e-05,325.6607962357874,309.0284073518941,0.4465608879861257,0.4237538002581194,24.72402993748556,24.59116621028501,965.028303981179,964.9451420367594,41.12036535649568,37.22028335857306,6628.975041827184,7,0.21921213762656033,1967-09-16
1966,52,294.792196384798,0.7927142857142856,3.631491247986543,0.012340004168234543,46.0,7.0,6.0,4.0,75.0,138.0,0.4684367602503613,156.792196384798,156.792196384798,,156.792196384798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.792196384798,990.0,964.8803580589312,25.1196419410689,0.11169130912649242,0.005679219638479757,989.8826294712351,0.1743785899219172,0.0,0.0,0.0,24.827892822381994,0.0,0.0,0.0,,0.9198664551267265,0.0,0.0,0.0,35.11950822801129,0.0,0.0,0.0,0.7152649333607188,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.06592298117095,0.0,0.0,0.0,34.06592298117095,0.11548834267965477,6.03489380432127e-05,306.020121877383,283.6079686159883,0.4865871740961382,0.450950738642259,24.9031988326162,24.74765536866331,964.9301006093868,964.834431874464,36.55741012859339,31.57909507230445,5723.07506083672,7,0.18925512767317196,1967-09-23
1966,53,281.3222739992266,0.8160000000000001,2.2856946167617025,0.008124826322028,46.0,7.0,6.0,4.0,75.0,138.0,0.4905406103761958,143.32227399922658,143.32227399922658,,143.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,202.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1069372028753912,0.0043322273999226,989.8887305697248,0.1454109934784377,0.0,0.0,0.0,24.91803048024928,0.0,0.0,0.0,,0.9144817570692272,0.0,0.0,0.0,32.02883547701049,0.0,0.0,0.0,0.6523184414869753,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.067970412700173,0.0,0.0,0.0,31.067970412700173,0.1104355157202574,6.021389097797998e-05,281.3222739992266,281.3222739992266,0.4905406103761958,0.4905406103761958,24.91803048024928,24.91803048024928,964.8252890959968,964.8252890959968,31.067970412700173,31.067970412700173,745.6312899048041,1,0.17259983562611206,1967-09-30
1967,1,272.49431181961376,0.8327142857142859,2.076604469389435,0.007658552931393228,41.0,6.0,4.0,3.0,56.0,110.0,0.40379337970509166,162.49431181961378,162.49431181961378,,162.49431181961378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.49431181961378,990.0,964.7899772472784,25.210022752721525,0.11088028831561132,0.0062494311819613286,989.8828702805024,0.18699396740307334,0.0,0.0,0.0,24.905899065820872,0.0,0.0,0.0,,0.9222028967948247,0.0,0.0,0.0,36.60266340940177,0.0,0.0,0.0,0.7454717598656163,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.50458350711971,0.0,0.0,0.0,35.50458350711971,0.13026812627907,6.069257912686098e-05,281.3222739992266,266.78604271350054,0.4123154228054132,0.3910106314592865,24.944346611728243,24.84585627788752,964.8252890959968,964.767144170854,37.47707948153021,34.227109823093336,5964.770029196112,7,0.19724768615066507,1967-10-01
1967,2,261.1395113072311,0.8571428571428571,1.443321960747174,0.005542045231259014,41.0,6.0,4.0,3.0,56.0,110.0,0.421281451869898,151.1395113072311,151.1395113072311,,151.1395113072311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.1395113072311,990.0,964.7445580452289,25.25544195477104,0.10687270208439703,0.005113951130723057,989.888013346785,0.16172673764641043,0.0,0.0,0.0,24.98172856390955,0.0,0.0,0.0,,0.9177682353274109,0.0,0.0,0.0,33.98409243535373,0.0,0.0,0.0,0.6921403754654527,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.964569662293115,0.0,0.0,0.0,32.964569662293115,0.12622185880512848,6.0584710949770865e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.4165007176391068,25.0110006087108,24.962182117304504,964.7564207487904,964.7267311559532,33.62741048754718,31.968680338796304,5538.047703265243,7,0.18313649812385063,1967-10-08
1967,3,269.43977076947755,0.8402857142857142,5.4343539655879045,0.0194123422093001,41.0,6.0,4.0,3.0,56.0,110.0,0.40923994777475725,159.43977076947752,159.43977076947752,,159.43977076947752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.43977076947752,990.0,964.777759083078,25.222240916922065,0.10980221677234059,0.0059439770769477,989.8842538061508,0.18117675794761778,0.0,0.0,0.0,24.925317965125164,0.0,0.0,0.0,,0.9209231588090399,0.0,0.0,0.0,35.89710245438091,0.0,0.0,0.0,0.731101882981281,0.0,0.0,0.0,0.9707099746268627,0.96,0.96,0.96,34.84980965196024,0.0,0.0,0.0,34.84980965196024,0.12910479561294097,6.069906937533438e-05,294.72326674738565,256.6827889882703,0.4285445098737286,0.3732314764761468,25.0110006087108,24.752522760715337,964.8788930669896,964.7267311559532,40.67591920722664,31.968680338796304,5854.76802152932,7,0.19361005362200134,1967-10-15
1967,4,302.3676324264261,0.7809999999999999,3.227672894284962,0.010725167684951643,41.0,6.0,4.0,3.0,56.0,110.0,0.3638579523234559,192.36763242642613,192.36763242642613,,192.36763242642613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.36763242642613,990.0,964.9127090939006,25.087290906099433,0.12142375124053766,0.009236763242642571,989.8693394855167,0.26193035437895695,0.0,0.0,0.0,24.69470003723725,0.0,0.0,0.0,,0.9325902376682189,0.0,0.0,0.0,43.447464751213076,0.0,0.0,0.0,0.8848770825094311,0.0,0.0,0.0,0.9784177708161944,0.96,0.96,0.96,42.51132216496001,0.0,0.0,0.0,42.51132216496001,0.14057782994031287,6.138390046456641e-05,306.020121877383,294.72326674738565,0.3732314764761468,0.3594534873235398,24.752522760715337,24.665728209075745,964.9301006093868,964.8788930669896,43.38472248798873,40.67591920722664,7141.902123713283,7,0.23617401202755564,1967-10-22
1967,5,296.3781053882438,0.7889999999999999,3.642135331529817,0.012031138926338029,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3638190898946217,188.66381967395805,188.66381967395805,,188.66381967395805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,239.0923911025295,990.0,964.8880603775469,25.11193962245313,0.11991486974664696,0.008949748995356414,989.871135381258,0.2524665262865558,0.0,0.0,0.0,24.730608477424575,0.0,0.0,0.0,,0.9313939575336683,0.0,0.0,0.0,42.61866915126937,0.0,0.0,0.0,0.8679973350564026,0.0,0.0,0.0,0.9758302170455762,0.96,0.96,0.96,41.59482775012224,0.0,0.0,0.0,41.59482775012224,0.14024698919121176,6.123160693382996e-05,311.8155700798613,290.5219447532691,0.3786288849657104,0.3399445382822018,24.78207040534565,24.60424424489157,964.9590778503992,964.8620877790132,45.575452500051234,39.652854361701,6987.931062020536,7,0.231082376389568,1967-10-29
1967,6,334.37330849232046,0.7337142857142858,6.0238200904246195,0.017937251177822158,40.0,6.0,4.0,3.0,53.0,106.0,0.3174473357940843,228.3733084923204,228.3733084923204,,228.3733084923204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.3733084923204,990.0,965.0718665424616,24.928133457538415,0.13377834043923906,0.015674661698464043,989.8505469978624,0.37003616535714884,0.0,0.0,0.0,24.408644290043572,0.0,0.0,0.0,,0.9414708629249732,0.0,0.0,0.0,51.46196223674824,0.0,0.0,0.0,1.0481051372046486,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.432722992013275,0.0,0.0,0.0,50.432722992013275,0.15074147584370595,6.134903431244842e-05,353.9823107128336,316.52242407738737,0.3348893851959246,0.2994499916861438,24.564237913092583,24.2347549310704,965.169911553564,964.9826121203868,54.58247947815853,46.59975652266933,8472.69746265823,7,0.28018179440007374,1967-11-05
1967,7,382.4912262758668,0.674,7.667955835544343,0.0199722529939943,40.0,6.0,4.0,3.0,53.0,106.0,0.27758441813739754,276.4912262758668,276.4912262758668,,193.96285912405605,82.52836715181073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,326.4912262758668,990.0,965.3122488187047,24.68775118129528,0.1507606465713522,0.0252982452551733,989.8239411081735,0.28944008639146773,0.08440322649281874,0.0,0.0,24.222252203077296,13.883153531267238,0.0,0.0,,0.9279035627487223,0.5224264227618425,0.0,0.0,42.92036207236769,17.977463802003562,0.0,0.0,0.874141793734576,0.36613979230149823,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.8821801929003,17.438139887943457,0.0,0.0,59.32032008084375,0.15510072017076929,5.965448440029989e-05,402.90237744418727,360.34880084276085,0.2941594359467658,0.2630910263483958,24.349815443824053,24.05983460216806,965.4130606984988,965.2017440042138,62.71735567307953,55.88709484743519,9965.813773581749,7,0.32955733378246527,1967-11-12
1967,8,423.98595116976793,0.6244285714285714,6.632605529073909,0.0156002905614737,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,111.71428571428571,0.2634927380717967,312.27166545548215,312.27166545548215,,156.13583272774113,156.13583272774113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,365.8430940269108,990.0,965.5079367802639,24.492063219736078,0.1646491416642795,0.0324543330910964,989.8028965252446,0.1726349517871831,0.1726349517871831,0.0,0.0,24.122324793193506,24.122324793193506,0.0,0.0,,0.9189424988422255,0.9189424988422255,0.0,0.0,33.94210800534844,33.94210800534844,0.0,0.0,0.6912852954246117,0.6912852954246117,0.0,0.0,0.97,0.97,0.96,0.96,32.92384476518798,32.92384476518798,0.0,0.0,65.84768953037596,0.15530815267473352,5.857516583914574e-05,435.49688511870175,402.90237744418727,0.2712419763642074,0.25220745170707,24.24361597835844,24.05473402696172,965.559735983034,965.4130606984988,67.7379329593584,62.71735567307953,11062.411841103161,7,0.36582049739097755,1967-11-19
1967,9,436.0598679967169,0.61,3.9674967346776464,0.009119794721476901,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2692085017435502,318.63129656814544,318.63129656814544,,159.31564828407272,159.31564828407272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,374.4884394252883,990.0,965.5622694059851,24.43773059401482,0.16770035229300095,0.033726259313629055,989.7985733883934,0.17962376774084232,0.17962376774084232,0.0,0.0,24.05668021466734,24.05668021466734,0.0,0.0,,0.9201735788286391,0.9201735788286391,0.0,0.0,34.58611582643341,34.58611582643341,0.0,0.0,0.704401544326546,0.704401544326546,0.0,0.0,0.97,0.97,0.96,0.96,33.548532351640404,33.548532351640404,0.0,0.0,67.09706470328081,0.15389145053994713,5.849423329057248e-05,445.541354005931,426.6328809909446,0.2845533715993118,0.2590714132802513,24.109422148427317,24.01178691265481,965.6049360930268,965.5198479644592,68.68034821551467,65.89432727902988,11272.306870151175,7,0.3727614705737822,1967-11-26
