WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1967,10,479.29670435009376,0.5661428571428572,8.496645787678094,0.01772111686010296,44.0,8.0,6.0,4.0,64.0,126.0,0.26316300048334407,353.29670435009376,353.29670435009376,,176.64835217504688,176.64835217504688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,411.29670435009376,990.0,965.7568351695754,24.243164830424607,0.18069113102862436,0.040659340870018705,989.7786495281014,0.22122870547483497,0.22122870547483497,0.0,0.0,23.800585653051122,23.800585653051122,0.0,0.0,,0.926424072559299,0.926424072559299,0.0,0.0,38.19586313441615,38.19586313441615,0.0,0.0,0.777919819438211,0.777919819438211,0.0,0.0,0.9706236837314007,0.9706236837314007,0.96,0.96,37.075320953054025,37.075320953054025,0.0,0.0,74.15064190610805,0.1546504183614963,5.8301377199451926e-05,505.01787451967766,459.2604427967548,0.2743541316833184,0.2494961195578247,23.92657627926229,23.637753286618626,965.8725804353384,965.6666719925854,79.58934082311804,70.00963739495876,12457.307840226153,7,0.41194801058948916,1967-12-03
1967,11,543.0865465844296,0.5207142857142857,8.415667065457114,0.015612111138182044,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.21968484867528598,423.9436894415724,423.9436894415724,,211.97184472078624,211.97184472078624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,478.515118013001,990.0,966.0438894596299,23.956110540370087,0.20441459478434082,0.05478873788831445,989.7407966673272,0.3184798081891986,0.3184798081891986,0.0,0.0,23.37842739950822,23.37842739950822,0.0,0.0,,0.9368230819095063,0.9368230819095063,0.0,0.0,45.524206471750766,45.524206471750766,0.0,0.0,0.9271732478971643,0.9271732478971643,0.0,0.0,0.9793585557477499,0.9793585557477499,0.96,0.96,44.58665209136835,44.58665209136835,0.0,0.0,89.1733041827367,0.16413969830354413,5.843122828834206e-05,563.9275439778775,516.7730027239134,0.2438207865655777,0.2092467396921989,23.562367003888845,23.239462594991718,966.1376739479005,965.9254785122577,93.56495862197494,82.15677711266848,14981.115102699767,7,0.49540724545964837,1967-12-10
1967,12,593.8186016974023,0.4865714285714286,7.385747098438466,0.012375616649100142,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.20450317844500093,472.3900302688309,472.3900302688309,,236.19501513441546,236.19501513441546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,528.1043159831166,990.0,966.2696840116489,23.730315988351094,0.22663770305564876,0.06447800605376612,989.7088842908906,0.39501788185048053,0.39501788185048053,0.0,0.0,23.044182397391236,23.044182397391236,0.0,0.0,,0.9419070761969631,0.9419070761969631,0.0,0.0,50.27235112749365,50.27235112749365,0.0,0.0,1.023876805040604,1.023876805040604,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.26690410494378,49.26690410494378,0.0,0.0,98.53380820988755,0.1659466740801213,5.794669040939139e-05,615.6277736669467,571.8920920403683,0.2069661983943044,0.1960856511047445,23.18618960399317,22.907870888094852,966.3625110946678,966.1735144141816,101.706090255229,95.09871273957282,16553.67977926111,7,0.5474100456104865,1967-12-17
1967,13,662.8399779794875,0.454,12.432606056992865,0.018689147227621255,44.0,8.0,6.0,4.0,64.0,126.0,0.19036167175342186,536.8399779794875,536.8399779794875,,241.44463472216927,241.44463472216927,53.950708535148934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,594.8399779794875,990.0,966.5513599119179,23.448640088082065,0.26456292257755487,0.0847985908470724,989.6506384865753,0.42064653013784653,0.42064653013784653,0.07209933046368444,0.0,22.678632044519567,22.678632044519567,6.485634619267129,0.0,,0.9401856014377462,0.9401856014377462,0.2655588414278672,0.0,50.52631239023386,50.52631239023386,11.162764434353702,0.0,1.029049132183989,1.029049132183989,0.22734754448785544,0.0,0.977268016887626,0.977268016887626,0.9629823026019116,0.96,49.409128613333564,49.409128613333564,10.832851616571011,0.0,109.65110884323813,0.16544020119400887,5.676623364834716e-05,702.6560160658968,623.8090120652902,0.2019848985234159,0.1793196060648023,22.854554369198954,22.518664984586337,966.7106240642636,966.3952360482612,115.66097888466804,103.19759811391708,18421.386285664008,7,0.6091728269068786,1967-12-24
1967,14,744.4672664971632,0.41814285714285715,10.958625935219695,0.0146709950210666,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.1842924555187318,607.3244093543061,607.3244093543061,,202.4414697847687,202.4414697847687,202.4414697847687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,666.181552211449,990.0,966.8778690659885,23.122130934011402,0.3051056366654534,0.11149298339713584,989.5834013799374,0.2903631526391778,0.2903631526391778,0.2903631526391778,0.0,22.41516916130962,22.41516916130962,22.41516916130962,0.0,,0.9333328033148229,0.9333328033148229,0.9333328033148229,0.0,41.52842157793526,41.52842157793526,41.52842157793526,0.0,0.8457927001616142,0.8457927001616142,0.8457927001616142,0.0,0.9745792700161614,0.9745792700161614,0.9745792700161614,0.96,40.47654999649711,40.47654999649711,40.47654999649711,0.0,121.42964998949135,0.16310138288987513,5.5541912123507884e-05,779.3663976124346,705.8654488603318,0.1929661151536546,0.1783500038310893,22.62123347740268,22.21409383514071,967.0174655904495,966.7234617954412,127.81531583982346,116.28329796039968,20400.181198234546,7,0.6746091666082853,1967-12-31
1967,15,894.4375130423339,0.36428571428571427,35.11295505540722,0.038291508201888085,46.0,7.0,6.0,4.0,76.0,139.0,0.15645583995307158,755.4375130423339,755.4375130423339,,241.26301526410788,241.26301526410788,241.26301526410788,31.648467250010185,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,814.4375130423339,990.0,967.4746695930264,22.52533040697355,0.40619773178417257,0.1740646691970151,989.4197375990188,0.4143070444114255,0.4143070444114255,0.4143070444114255,0.0496047585936034,21.530760961580935,21.530760961580935,21.530760961580935,2.984950011656475,,0.9401252127831254,0.9401252127831254,0.9401252127831254,0.13378074112629074,47.86873599224394,47.86873599224394,47.86873599224394,6.073207523123824,0.974923339964235,0.974923339964235,0.974923339964235,0.12369058091901881,0.979511915234759,0.979511915234759,0.979511915234759,0.9623690580919019,46.89061159192177,46.89061159192177,46.89061159192177,5.930993692184061,146.60282846794937,0.1639739267609414,5.4012516890685334e-05,1025.1570830002852,794.2548359930772,0.1750068034854389,0.1355889768553268,22.126450696514755,20.894650081595323,967.9790651180008,967.0770193439724,166.06782338115372,130.59817180296565,24629.275182615496,7,0.8144601581552744,1968-01-07
1967,16,1417.211976938145,0.251,132.48248352272572,0.087122528557341,46.0,7.0,6.0,4.0,76.0,139.0,0.10272243615804368,1278.211976938145,1047.636901498211,,261.90922537455276,261.90922537455276,261.90922537455276,261.90922537455276,230.57507543993415,27.982176551326926,5.450703885139812,8.036990728465753,6.635253969494508,182.46995030550715,73.98217655132693,12.450703885139813,14.036990728465753,10.635253969494508,258.46995030550715,1148.1067726631434,990.0,969.2260403218977,20.77395967810235,0.780612707755921,0.4198058513409582,988.7995814409031,0.4873111275266059,0.4873111275266059,0.4873111275266059,0.4873111275266059,19.086229991478866,19.086229991478866,19.086229991478866,19.086229991478866,,0.9360339240771133,0.9360339240771133,0.9360339240771133,0.9360339240771133,45.724188558024444,45.724188558024444,45.724188558024444,45.724188558024444,0.9312462028110885,0.9312462028110885,0.9312462028110885,0.9312462028110885,0.9795167181482206,0.9795167181482206,0.9795167181482206,0.9795167181482206,44.78887794612672,44.78887794612672,44.78887794612672,44.78887794612672,179.15551178450687,0.13270711544915875,4.7683704891988824e-05,1952.5344676593647,1059.9978690640885,0.1311323390892552,0.0711895243348142,20.69761310435435,17.1121607688899,970.9466498185918,968.0885647313444,189.95204661662396,167.67650973515995,30098.125979797154,7,0.995308398802816,1968-01-14
1967,17,2651.3956851278244,0.114,165.726977243707,0.06422881025686406,49.0,8.0,7.0,5.0,81.0,150.0,0.05732004505199554,2501.3956851278244,1100.0,,275.0,275.0,275.0,275.0,1401.3956851278247,50.99999999999999,10.0,18.0,46.71318950426082,1275.6824956235637,100.0,18.0,25.0,51.71318950426082,1356.6824956235637,1243.0,990.0,972.6723344123775,17.327665587622487,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.38647617510421,15.38647617510421,15.38647617510421,15.38647617510421,,0.9167376616622137,0.9167376616622137,0.9167376616622137,0.9167376616622137,38.05541377183589,38.05541377183589,38.05541377183589,38.05541377183589,0.775059343621912,0.775059343621912,0.775059343621912,0.775059343621912,0.9707876971204085,0.9707876971204085,0.9707876971204085,0.9707876971204085,36.94593586679393,36.94593586679393,36.94593586679393,36.94593586679393,147.78374346717573,0.0568368309939767,3.731912713817569e-05,3112.6233083653137,2195.2181702718217,0.0683303382011576,0.0481908618999505,16.4875943144118,14.273168119013796,973.785642468468,971.57121627307,160.44096432257226,135.17611366540902,24827.66890248552,7,0.8210207970398651,1968-01-21
1967,18,3627.5886589720803,0.05357142857142857,162.92638076425334,0.04342158005295551,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.04679073975376909,3457.4458018292235,1100.0,,275.0,275.0,275.0,275.0,2357.4458018292235,48.42857142857143,9.142857142857142,16.714285714285715,71.12107996980338,2212.0390075737055,100.0,18.0,25.0,77.40679425551765,2307.181864716563,1243.0,990.0,974.8803911691792,15.11960883082075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.178419418302472,13.178419418302472,13.178419418302472,13.178419418302472,,0.8866240695032622,0.8866240695032622,0.8866240695032622,0.8866240695032622,31.54008213522482,31.54008213522482,31.54008213522482,31.54008213522482,0.642364198273418,0.642364198273418,0.642364198273418,0.642364198273418,0.97,0.97,0.97,0.97,30.593879671168075,30.593879671168075,30.593879671168075,30.593879671168075,122.3755186846723,0.03425065448772324,3.090290875875563e-05,4253.107973715088,3185.838009938993,0.0527547763007599,0.0429016817215952,14.104058614039552,11.915622995583128,976.1431875918986,973.9547519734422,133.296501897799,106.937707807654,20559.087139024945,7,0.6798639926926239,1968-01-28
1967,19,5006.488733120866,0.017285714285714286,146.41458671461064,0.030187764984457213,55.0,10.0,10.0,8.0,114.0,197.0,0.039461094356787275,4809.488733120866,1100.0,,275.0,275.0,275.0,275.0,3709.488733120865,45.000000000000014,8.0,15.0,72.0,3569.488733120865,100.0,18.0,25.0,80.0,3683.488733120865,1243.0,990.0132654874024,977.4878791722252,12.525386315177084,0.9213340664527429,0.48,988.6119314209496,0.5349,0.5349,0.5349,0.5349,10.58915224872436,10.58915224872436,10.58915224872436,10.58915224872436,,0.7621762938357876,0.7621762938357876,0.7621762938357876,0.7621762938357876,21.803369235024725,21.803369235024725,21.803369235024725,21.803369235024725,0.4440604732184261,0.4440604732184261,0.4440604732184261,0.4440604732184261,0.9641624222187025,0.9641624222187025,0.9641624222187025,0.9641624222187025,21.027897587187248,21.027897587187248,21.027897587187248,21.027897587187248,84.11159034874899,0.01692847491323293,2.1240300593118434e-05,5278.010080717362,4515.173590483621,0.04363065916562,0.0373246729330279,11.436042916896774,10.160699215195557,977.9381355243048,976.622767670585,98.50287718043096,77.02169712378088,14130.74717858983,7,0.4672866130486055,1968-02-04
1967,20,5099.230417515109,0.016142857142857143,60.281047837460655,0.012024145217950172,55.0,10.0,10.0,8.0,114.0,197.0,0.038659523184480585,4902.230417515109,1100.0,,275.0,275.0,275.0,275.0,3802.23041751511,44.999999999999986,8.0,15.0,72.0,3662.23041751511,100.0,18.0,25.0,80.0,3776.23041751511,1243.0,990.0153416607658,977.6568508995872,12.358490761178635,0.9205585082545192,0.48,988.6147831525113,0.5349,0.5349,0.5349,0.5349,10.423032252924122,10.423032252924122,10.423032252924122,10.423032252924122,,0.7502194610547406,0.7502194610547406,0.7502194610547406,0.7502194610547406,21.096802401292972,21.096802401292972,21.096802401292972,21.096802401292972,0.42967011000596683,0.42967011000596683,0.42967011000596683,0.42967011000596683,0.9629670110005967,0.9629670110005967,0.9629670110005967,0.9629670110005967,20.316898947603704,20.316898947603704,20.316898947603704,20.316898947603704,81.26759579041482,0.015965058354972014,2.052212014909465e-05,5278.010080717362,4856.042745855138,0.0405680119204364,0.0373246729330279,10.812252362566817,10.160699215195557,977.9381355243048,977.2465582249148,87.70681813891814,77.02169712378088,13652.956092789691,7,0.45148664328008237,1968-02-11
1967,21,4531.172446862028,0.02428571428571429,70.4275066352541,0.015384564871670784,55.0,10.0,10.0,8.0,114.0,197.0,0.043495884967903596,4334.172446862028,1100.0,,275.0,275.0,275.0,275.0,3234.1724468620273,45.0,8.0,15.0,72.0,3094.1724468620273,100.0,18.0,25.0,80.0,3208.1724468620273,1243.0,990.0,976.6520455777575,13.347954422242521,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.406765009724243,11.406765009724243,11.406765009724243,11.406765009724243,,0.8210256756686727,0.8210256756686727,0.8210256756686727,0.8210256756686727,25.263549650078833,25.263549650078833,25.263549650078833,25.263549650078833,0.5145325794313408,0.5145325794313408,0.5145325794313408,0.5145325794313408,0.9697463291313222,0.9697463291313222,0.9697463291313222,0.9697463291313222,24.49963670795278,24.49963670795278,24.49963670795278,24.49963670795278,97.99854683181111,0.021651292289864243,2.4747107785810885e-05,4729.203013262547,4432.218100140775,0.0444472712192892,0.0416560675123344,11.587851464224164,11.04436907321132,977.0144415142704,976.4709591232576,101.13540137819152,91.70297623703236,16463.755867744265,7,0.5444363712878394,1968-02-18
1967,22,4482.766586795076,0.025714285714285714,16.598765863150224,0.003720988258057557,58.714285714285715,11.142857142857142,12.0,11.714285714285714,137.14285714285714,230.71428571428572,0.051513927439275006,4252.05230108079,1100.0,,275.0,275.0,275.0,275.0,3152.0523010807906,41.285714285714285,6.857142857142857,13.0,68.28571428571429,3022.623729652219,100.0,18.0,25.0,80.0,3159.766586795076,1243.0,990.0,976.563462853835,13.436537146165035,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.495347733646756,11.495347733646756,11.495347733646756,11.495347733646756,,0.8274016017703371,0.8274016017703371,0.8274016017703371,0.8274016017703371,25.65166505225257,25.65166505225257,25.65166505225257,25.65166505225257,0.5224371701069769,0.5224371701069769,0.5224371701069769,0.5224371701069769,0.97,0.97,0.97,0.97,24.88211510068499,24.88211510068499,24.88211510068499,24.88211510068499,99.52846040273997,0.022203862805897888,2.5133449596651505e-05,4501.386000873192,4432.218100140775,0.0710705098176452,0.0437642983653891,11.587851464224164,11.46127420588379,976.597536381598,976.4709591232576,101.13540137819152,98.93800955820367,16720.781347660315,7,0.5529358911263331,1968-02-25
1967,23,4256.1325191885235,0.031,52.60913355281615,0.012342529220742086,68.0,14.0,17.0,21.0,195.0,315.0,0.07404931621618498,3941.132519188523,1100.0,,275.0,275.0,275.0,275.0,2841.132519188523,32.0,4.000000000000002,8.0,59.0,2738.132519188523,100.0,18.0,25.0,80.0,2933.132519188523,1243.0,990.0,976.1487225101149,13.851277489885026,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.91008807736675,11.91008807736675,11.91008807736675,11.91008807736675,,0.8553949960012355,0.8553949960012355,0.8553949960012355,0.8553949960012355,27.4809244624686,27.4809244624686,27.4809244624686,27.4809244624686,0.5596929625757352,0.5596929625757352,0.5596929625757352,0.5596929625757352,0.97,0.97,0.97,0.97,26.65649672859454,26.65649672859454,26.65649672859454,26.65649672859454,106.62598691437816,0.025080674844271827,2.6925754271307617e-05,4415.415344009801,4110.977625580697,0.0766241095645721,0.071340966921118,12.175721532669051,11.618600507943816,976.440210079538,975.8830890548128,110.53976024640532,101.67285095268196,17913.16580161553,7,0.5923665939687676,1968-03-03
1967,24,3963.6515884714945,0.038571428571428576,34.89843196540129,0.008796346047207543,60.285714285714285,11.428571428571429,12.714285714285714,14.142857142857142,151.28571428571428,249.85714285714286,0.06299006566684347,3713.794445614352,1100.0,,275.0,275.0,275.0,275.0,2613.794445614352,39.714285714285715,6.571428571428569,12.285714285714283,65.85714285714286,2489.3658741857803,100.0,18.0,25.0,80.0,2640.6515884714945,1243.0,990.0,975.5992153202899,14.400784679710146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.459595267191869,12.459595267191869,12.459595267191869,12.459595267191869,,0.8738659695705886,0.8738659695705886,0.8738659695705886,0.8738659695705886,29.365351277264633,29.365351277264633,29.365351277264633,29.365351277264633,0.5980723274391982,0.5980723274391982,0.5980723274391982,0.5980723274391982,0.97,0.97,0.97,0.97,28.484390738946693,28.484390738946693,28.484390738946693,28.484390738946693,113.93756295578676,0.02875947751613316,2.8772111857521907e-05,4056.5448687282815,3866.688601822888,0.0776522903588027,0.0593490662361981,12.6613037883809,12.27533347770906,975.7834771097728,975.3975067991008,116.36775948943637,111.72643409780962,19141.510576572175,7,0.6329864608654819,1968-03-10
1967,25,3819.4850315558297,0.04442857142857143,32.24517987468452,0.008400040801415685,59.0,11.0,12.0,13.0,144.0,239.0,0.06258027950201729,3580.4850315558297,1100.0,,275.0,275.0,275.0,275.0,2480.4850315558297,41.0,6.999999999999998,13.0,67.0,2352.4850315558297,100.0,18.0,25.0,80.0,2496.4850315558297,1243.0,990.0,975.297480185916,14.70251981408413,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.761330401565855,12.761330401565855,12.761330401565855,12.761330401565855,,0.8805237553105505,0.8805237553105505,0.8805237553105505,0.8805237553105505,30.304994368406955,30.304994368406955,30.304994368406955,30.304994368406955,0.6172096612710174,0.6172096612710174,0.6172096612710174,0.6172096612710174,0.97,0.97,0.97,0.97,29.395844537354744,29.395844537354744,29.395844537354744,29.395844537354744,117.58337814941899,0.030790917384773287,2.9692772259954288e-05,3905.3241765826656,3773.148259641381,0.063342329416633,0.0611985047062433,12.859520227765522,12.579433165675702,975.479377421806,975.1992903597162,118.7780649377316,115.37750992283269,19754.00752910239,7,0.6532409897189944,1968-03-17
1967,26,4556.3238782038525,0.02542857142857143,183.03289587887068,0.0396177260144665,59.0,11.0,12.0,13.0,144.0,239.0,0.052925203029049926,4317.3238782038525,1100.0,,275.0,275.0,275.0,275.0,3217.323878203853,41.0,7.0,13.0,67.0,3089.323878203853,100.0,18.0,25.0,80.0,3233.323878203853,1243.0,990.0041350111849,976.6879796770298,13.316155334155074,0.924744771844035,0.48,988.5993902393408,0.5349,0.5349,0.5349,0.5349,11.376510562311063,11.376510562311063,11.376510562311063,11.376510562311063,,0.8139039958846436,0.8139039958846436,0.8139039958846436,0.8139039958846436,25.073296017184067,25.073296017184067,25.073296017184067,25.073296017184067,0.5106577600241153,0.5106577600241153,0.5106577600241153,0.5106577600241153,0.9675736692180926,0.9675736692180926,0.9675736692180926,0.9675736692180926,24.26927741589329,24.26927741589329,24.26927741589329,24.26927741589329,97.07710966357313,0.02175980943888316,2.451442163221544e-05,5186.55444773476,3951.464588094282,0.0604839027838195,0.046080688520369,12.481659436520085,10.291327182300954,977.7972938495116,975.5771511509616,114.19896303199016,79.10170092908717,16308.954423480287,7,0.5393172759087397,1968-03-24
1967,27,5364.193007714114,0.012142857142857144,40.650743337010944,0.007607991393353026,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.053481494778225044,5077.193007714114,628.5714285714286,,275.0,275.0,275.0,275.0,4448.621579142686,503.0,4.428571428571429,7.857142857142845,56.714285714285715,3876.621579142686,571.4285714285714,18.0,25.0,80.0,4041.1930077141146,1243.0,990.0361464408782,978.0708572318798,11.965289208998538,0.9127868461852867,0.48,988.6433595946929,0.5349,0.5349,0.5349,0.5349,10.037602362813207,10.037602362813207,10.037602362813207,10.037602362813207,1.0,0.7224773417350699,0.7224773417350699,0.7224773417350699,0.7224773417350699,19.558652956741668,19.558652956741668,19.558652956741668,19.558652956741668,0.3983432374081806,0.3983432374081806,0.3983432374081806,0.3983432374081806,0.9601165834385451,0.9601165834385451,0.9601165834385451,0.9601165834385451,18.778643251871546,18.778643251871546,18.778643251871546,18.778643251871546,75.11457300748619,0.014004872697691228,inf,5396.855655881256,5278.010080717362,0.0550455106689984,0.0452822174162115,10.160699215195557,9.99094962868184,978.1211577100572,977.9381355243048,77.02169712378088,74.40641850324253,12619.248265257678,7,0.4173031833749232,1968-03-31
1967,28,5359.074250844077,0.012285714285714285,65.96567422705526,0.012336713814406286,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.060717484676800756,5034.502822272649,471.42857142857144,,275.0,275.0,275.0,275.0,4563.074250844078,652.5714285714286,4.0,6.142857142857139,54.142857142857146,3846.2171079869354,728.5714285714286,18.0,25.0,80.0,4036.074250844078,1243.0,990.0357302501134,978.0629743462998,11.97275590381355,0.9129423149748268,0.48,988.6427879351386,0.5349,0.5349,0.5349,0.5349,10.044913588838696,10.044913588838696,10.044913588838696,10.044913588838696,1.0,0.7230035824599751,0.7230035824599751,0.7230035824599751,0.7230035824599751,19.59179072863336,19.59179072863336,19.59179072863336,19.59179072863336,0.3990181411126957,0.3990181411126957,0.3990181411126957,0.3990181411126957,0.9605430666153802,0.9605430666153802,0.9605430666153802,0.9605430666153802,18.819213843993648,18.819213843993648,18.819213843993648,18.819213843993648,75.27685537597459,0.014063332552393601,inf,5513.419393582916,5168.2234116951895,0.0704303918395445,0.0535058153463441,10.317509779202844,9.82445923768443,978.3006658661176,977.7690640540104,79.52233781563142,71.94724555418873,12646.511703163731,7,0.41820475208874774,1968-04-07
1967,29,4669.326496798354,0.022,111.86889795187874,0.023780845908361714,84.0,14.0,20.0,27.0,219.0,364.0,0.07810798313405376,4305.326496798354,1100.0,,275.0,275.0,275.0,275.0,3205.3264967983537,16.0,4.000000000000002,5.0,53.0,3127.3264967983537,100.0,18.0,25.0,80.0,3346.3264967983537,1243.0,990.0012434857192,976.9037621089855,13.097481376733688,0.9258249062488044,0.48,988.5954185794704,0.5349,0.5349,0.5349,0.5349,11.156756470484904,11.156756470484904,11.156756470484904,11.156756470484904,,0.8030307902057979,0.8030307902057979,0.8030307902057979,0.8030307902057979,24.189822894469398,24.189822894469398,24.189822894469398,24.189822894469398,0.49266441740263545,0.49266441740263545,0.49266441740263545,0.49266441740263545,0.968219939849768,0.968219939849768,0.968219939849768,0.968219939849768,23.42453227500286,23.42453227500286,23.42453227500286,23.42453227500286,93.69812910001144,0.02016681970262744,2.3661143712124103e-05,5026.681589958155,4385.141126032038,0.0830075907566904,0.0724135781202385,11.674002326843144,10.519676882867309,977.5510896485356,976.3848082606386,102.64479084543484,82.8123892946135,15741.285688801923,7,0.5205451616667303,1968-04-14
1967,30,4004.080467492857,0.03785714285714286,83.14664404050161,0.020568181253496045,84.0,14.0,20.0,27.0,219.0,364.0,0.09104817219477075,3640.080467492857,1100.0,,275.0,275.0,275.0,275.0,2540.080467492857,16.0,4.0,5.0,53.0,2462.080467492857,100.0,18.0,25.0,80.0,2681.080467492857,1243.0,990.0,975.6683946207107,14.331605379289256,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.390415966770977,12.390415966770977,12.390415966770977,12.390415966770977,,0.8714742929738267,0.8714742929738267,0.8714742929738267,0.8714742929738267,29.128278168200648,29.128278168200648,29.128278168200648,29.128278168200648,0.593243954545838,0.593243954545838,0.593243954545838,0.593243954545838,0.97,0.97,0.97,0.97,28.254429823154627,28.254429823154627,28.254429823154627,28.254429823154627,113.01771929261851,0.028307378286029083,2.8539828104196597e-05,4273.309782167689,3803.114617748527,0.0957110254582573,0.0851798766190445,12.796020087967,11.878653686114935,976.1801569013668,975.2627904995148,118.00393014740942,106.27516917206634,18986.97684115991,7,0.6278762182923251,1968-04-21
1967,31,3455.5011474184066,0.05971428571428571,84.61311590107003,0.024566961655764368,73.14285714285714,14.0,18.285714285714285,24.714285714285715,209.28571428571428,339.42857142857144,0.09819359253117413,3116.072575989835,1100.0,,275.0,275.0,275.0,275.0,2016.0725759898348,26.857142857142865,4.0,6.714285714285713,55.285714285714285,1923.2154331326922,100.0,18.0,25.0,80.0,2132.5011474184066,1243.0,990.0,974.5261810028627,15.473818997137235,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.53262958461896,13.53262958461896,13.53262958461896,13.53262958461896,,0.8943947838751655,0.8943947838751655,0.8943947838751655,0.8943947838751655,32.64610732649495,32.64610732649495,32.64610732649495,32.64610732649495,0.6648901695823819,0.6648901695823819,0.6648901695823819,0.6648901695823819,0.97,0.97,0.97,0.97,31.666724106700105,31.666724106700105,31.666724106700105,31.666724106700105,126.66689642680042,0.0367545679212126,3.198659000676778e-05,3670.338943913297,3210.822806441037,0.1041145168329019,0.0932866938146033,14.05111464049957,13.07737806347506,974.9814325240068,974.0076959469822,132.70941272149466,121.38630038500509,21280.038599702468,7,0.7037049801488912,1968-04-28
1967,32,2976.0050731098827,0.08828571428571429,55.856457824505796,0.018727832464829484,65.0,14.0,17.0,23.0,202.0,321.0,0.10800604451063124,2655.0050731098827,1100.0,,275.0,275.0,275.0,275.0,1555.005073109883,35.0,4.0,8.0,57.0,1451.005073109883,100.0,18.0,25.0,80.0,1653.005073109883,1243.0,990.0,973.4558743144032,16.544125685596846,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.602936273078571,14.602936273078571,14.602936273078571,14.602936273078571,,0.9087317100820952,0.9087317100820952,0.9087317100820952,0.9087317100820952,35.79087670828677,35.79087670828677,35.79087670828677,35.79087670828677,0.7289384258306877,0.7289384258306877,0.7289384258306877,0.7289384258306877,0.97,0.97,0.97,0.97,34.71715040703816,34.71715040703816,34.71715040703816,34.71715040703816,138.86860162815265,0.04676070901286407,3.506782869397794e-05,3148.286826213541,2819.8276016694963,0.1138367465478917,0.101960214465614,14.97991637655536,14.18708376558697,973.8717268218948,973.0788942109264,143.10361014733613,134.21847348429853,23329.925073529645,7,0.7714922312675146,1968-05-05
1967,33,2605.6822184343705,0.11614285714285713,46.14670211791476,0.017563130351440474,65.0,14.0,17.0,23.0,202.0,321.0,0.12331532611417671,2284.682218434371,1100.0,,275.0,275.0,275.0,275.0,1184.682218434371,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1080.6822184343707,100.0,18.0,25.0,80.0,1282.6822184343707,1243.0,990.0,972.5619915617382,17.438008438261836,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.496819025743557,15.496819025743557,15.496819025743557,15.496819025743557,,0.9184461226241689,0.9184461226241689,0.9184461226241689,0.9184461226241689,38.38668265520223,38.38668265520223,38.38668265520223,38.38668265520223,0.7818061640570718,0.7818061640570718,0.7818061640570718,0.7818061640570718,0.97,0.97,0.97,0.97,37.23508217554616,37.23508217554616,37.23508217554616,37.23508217554616,148.94032870218464,0.05724421419289933,3.76111941167133e-05,2749.2151184112568,2496.800686844093,0.1285645272733954,0.1167605975430189,15.759636515789104,15.1503603016614,972.9084502858204,972.2991740716926,151.92334711382605,145.02120419400592,25021.97522196702,7,0.8274462705676924,1968-05-12
1967,34,2340.588690659461,0.13942857142857143,39.264975900404224,0.01682012097942776,65.0,14.0,17.0,23.0,202.0,321.0,0.1373040314680714,2019.588690659461,1100.0,,275.0,275.0,275.0,275.0,919.5886906594611,35.0,4.0,8.000000000000002,57.0,815.5886906594609,100.0,18.0,25.0,80.0,1017.5886906594609,1243.0,990.0,971.9221106326264,18.0778893673737,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.136699954855423,16.136699954855423,16.136699954855423,16.136699954855423,,0.9243214366323532,0.9243214366323532,0.9243214366323532,0.9243214366323532,40.22683558080907,40.22683558080907,40.22683558080907,40.22683558080907,0.8192838203830769,0.8192838203830769,0.8192838203830769,0.8192838203830769,0.9719283820383077,0.9719283820383077,0.9719283820383077,0.9719283820383077,39.098179480400496,39.098179480400496,39.098179480400496,39.098179480400496,156.39271792160199,0.06692776652823965,3.949311058626312e-05,2467.4434971899177,2221.9458555412634,0.1444679667596152,0.1300941644116979,16.42307921203723,15.830498697712976,972.2283118897687,971.6357313754444,159.69913517808186,152.7583430301477,26273.97661082913,7,0.8688484328977887,1968-05-19
1967,35,2109.455828424801,0.16485714285714284,31.107542524613173,0.014863146282555242,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.1477634732859589,1797.598685567658,1100.0,,275.0,275.0,275.0,275.0,697.5986855676581,35.42857142857143,4.2857142857142865,8.428571428571429,49.115147378319435,600.3406810464813,100.0,18.0,25.0,71.11514737831943,795.3406810464813,1243.0,990.0,971.364203723784,18.635796276215974,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.694606863697693,16.694606863697693,16.694606863697693,16.694606863697693,,0.9272641421812146,0.9272641421812146,0.9272641421812146,0.9272641421812146,41.74982655915777,41.74982655915777,41.74982655915777,41.74982655915777,0.8503019665816245,0.8503019665816245,0.8503019665816245,0.8503019665816245,0.9750301966581624,0.9750301966581624,0.9750301966581624,0.9750301966581624,40.70773361289649,40.70773361289649,40.70773361289649,40.70773361289649,162.83093445158596,0.07729690089130536,4.111892284130959e-05,2187.823512835168,2004.1930578689712,0.157225143667993,0.1282311596634629,16.948689413315257,16.505443487534755,971.553367099947,971.1101211741664,165.77131307422968,160.6463757322684,27355.59698786644,7,0.9046163025088109,1968-05-26
1967,36,1817.1094088377117,0.1945714285714286,44.33910725425773,0.024364245837795784,62.0,12.0,14.0,16.0,153.0,257.0,0.14175218343376106,1560.1094088377117,1100.0,,275.0,275.0,275.0,275.0,460.1094088377117,38.0,6.0,11.0,28.644943740869216,376.4644650968425,100.0,18.0,25.0,44.644943740869216,529.4644650968424,1243.0,990.0,970.5091227054756,19.490877294524303,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.549687882006026,17.549687882006026,17.549687882006026,17.549687882006026,,0.9316076472741008,0.9316076472741008,0.9316076472741008,0.9316076472741008,44.09451413854469,44.09451413854469,44.09451413854469,44.09451413854469,0.8980552777707675,0.8980552777707675,0.8980552777707675,0.8980552777707675,0.9792570776868187,0.9792570776868187,0.9792570776868187,0.9792570776868187,43.18061620762585,43.18061620762585,43.18061620762585,43.18061620762585,172.7224648305034,0.09535052705031556,4.361678404810692e-05,1966.6544541756928,1693.8193070891668,0.1517281087329528,0.1306787775830805,17.948009749193595,17.066542350914112,970.9922682365676,970.110800838288,177.15738786174748,167.14376702606657,29017.37409152457,7,0.9595692490583522,1968-06-02
1967,37,1538.5513072975486,0.22571428571428573,42.02811128897552,0.027716830403888774,62.0,12.0,14.0,16.0,153.0,257.0,0.1675290820782556,1281.5513072975486,1100.0,,275.0,275.0,275.0,275.0,181.5513072975486,31.702765420888255,5.168277178236437,8.585675052527579,11.30280512358279,124.79178452231353,93.70276542088826,17.168277178236437,22.58567505252758,27.302805123582793,277.79178452231355,1233.4567176516523,990.0,969.6091657620382,20.390834237961744,0.906750478165731,0.48,988.6132495218342,0.5349,0.5349,0.5349,0.5349,18.469183759796017,18.469183759796017,18.469183759796017,18.469183759796017,,0.9353979288433575,0.9353979288433575,0.9353979288433575,0.9353979288433575,46.59317237886871,46.59317237886871,46.59317237886871,46.59317237886871,0.9489444476348006,0.9489444476348006,0.9489444476348006,0.9489444476348006,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.66130893129133,45.66130893129133,45.66130893129133,45.66130893129133,182.64523572516532,0.11916971067247438,4.612253427403165e-05,1645.7136786211431,1399.6225280663384,0.1836209369643833,0.1561632520520378,18.97595647956222,18.103427933474897,969.9553826540068,969.1603189368298,187.97412320531865,178.80490613961223,30684.399601827776,7,1.0146957540286963,1968-06-09
1967,38,1211.873056170964,0.27285714285714285,35.4585872449206,0.028916920428119185,62.0,12.0,14.0,16.0,153.0,257.0,0.21257245630020477,954.8730561709641,954.8730561709641,,238.71826404274103,238.71826404274103,238.71826404274103,238.71826404274103,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1042.873056170964,990.0,968.5659569421275,21.434043057872486,0.6226991724064138,0.32094053137395445,989.0563602962195,0.40477211611407593,0.40477211611407593,0.40477211611407593,0.40477211611407593,20.085631237978017,20.085631237978017,20.085631237978017,20.085631237978017,,0.937359018374372,0.937359018374372,0.937359018374372,0.937359018374372,44.021771429346884,44.021771429346884,44.021771429346884,44.021771429346884,0.8965737561985109,0.8965737561985109,0.8965737561985109,0.8965737561985109,0.9784145777864398,0.9784145777864398,0.9784145777864398,0.9784145777864398,43.073505742738234,43.073505742738234,43.073505742738234,43.073505742738234,172.29402297095294,0.1422172617069122,5.0181135230116946e-05,1355.589210120566,1151.4124173518942,0.2232041240193224,0.1895854570700975,20.45067376020231,19.1448684605493,969.0180574480818,968.3758675973916,189.5134281388844,163.80999685195255,28945.395859120094,7,0.9571890165052941,1968-06-16
1967,39,1108.711922622421,0.29871428571428565,11.159489233058236,0.010105735343582915,62.0,12.0,14.0,16.0,153.0,257.0,0.23188879212919503,851.7119226224212,851.7119226224212,,222.64579009275394,222.64579009275394,222.64579009275394,183.77455234415933,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,939.7119226224212,990.0,968.2416660425276,21.75833395747239,0.5151434281285775,0.23136953809793687,989.2534870337735,0.35369541090282086,0.35369541090282086,0.35369541090282086,0.2788810046218172,20.65812558034307,20.65812558034307,20.65812558034307,17.706673272277577,,0.9354417393888766,0.9354417393888766,0.9354417393888766,0.8009122970672732,42.20277597202644,42.20277597202644,42.20277597202644,34.78598121435693,0.8595270055402534,0.8595270055402534,0.8595270055402534,0.7084721224919945,0.9737043551063422,0.9737043551063422,0.9737043551063422,0.9708472122491995,41.10398456200826,41.10398456200826,41.10398456200826,33.835525699492145,157.1474793855169,0.14173711948964912,5.125907559020181e-05,1132.2744617454025,1073.2959927204863,0.2394493240849445,0.2269767699289394,20.815863416857592,20.55859588661632,968.3157197369142,968.1303588342644,160.75108051305068,152.63763611283846,26400.776536766843,7,0.8730415521417607,1968-06-23
1967,40,986.1926654749468,0.3345714285714286,18.04186636289135,0.01811513801765991,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.23458134386188087,754.9069511892325,754.9069511892325,,251.6356503964108,251.6356503964108,251.6356503964108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,836.0498083320897,990.0,967.8343435249122,22.165656475087726,0.4202911852765988,0.16758195569736287,989.4121268590261,0.4487064755216849,0.4487064755216849,0.4487064755216849,0.0,21.12907685859208,21.12907685859208,21.12907685859208,0.0,,0.9413955373227229,0.9413955373227229,0.9413955373227229,0.0,49.0653367193698,49.0653367193698,49.0653367193698,0.0,0.9992940268710754,0.9992940268710754,0.9992940268710754,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.08402998498241,48.08402998498241,48.08402998498241,0.0,144.25208995494722,0.14631964306157702,5.310213432732973e-05,1059.9978690640885,947.0029281802472,0.2424533175966805,0.2214294801881955,21.36727566531066,20.741690251053985,968.0885647313444,967.6880117127208,150.87725531782283,139.0642605306237,24234.351112431134,7,0.8014004997497068,1968-06-30
1967,41,864.6322236730239,0.3732857142857143,20.47337590557077,0.0237536784027679,58.0,11.0,11.0,11.0,136.0,227.0,0.26317203548714146,637.6322236730239,637.6322236730239,,212.54407455767463,212.54407455767463,212.54407455767463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,717.6322236730239,990.0,967.3585288946921,22.641471105307932,0.33434454658794444,0.1208462847815714,989.5448091686305,0.3210236065058876,0.3210236065058876,0.3210236065058876,0.0,21.865256667432543,21.865256667432543,21.865256667432543,0.0,,0.9351575174335987,0.9351575174335987,0.9351575174335987,0.0,42.59731219421712,42.59731219421712,42.59731219421712,0.0,0.8675623664810004,0.8675623664810004,0.8675623664810004,0.0,0.9759201840771795,0.9759201840771795,0.9759201840771795,0.96,41.580906602379955,41.580906602379955,41.580906602379955,0.0,124.74271980713986,0.14417754089256393,5.4357492793298086e-05,924.6839937244496,803.6892968412517,0.2824474593504983,0.2454892715139229,22.22339085001397,21.510886284374628,967.5987359748976,967.114757187365,135.496575659737,113.35677103210227,20956.776927599498,7,0.693015110039666,1968-07-07
1967,42,739.9712495386106,0.4198571428571429,14.433325825050701,0.0194145559581356,58.0,11.0,11.0,11.0,136.0,227.0,0.30711536896096325,512.9712495386106,512.9712495386106,,243.33404387377115,243.33404387377115,26.303161791068323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.9712495386106,990.0,966.8598849981544,23.14011500184558,0.26350094260722146,0.07631022217511162,989.6601888352177,0.4236173044784457,0.4236173044784457,0.03426215742095626,0.0,22.376686532584795,22.376686532584795,3.195123418750202,0.0,,0.9409786905237871,0.9409786905237871,0.13246170928090698,0.0,50.268998900717655,50.268998900717655,5.3495928422946175,0.0,1.0238085315828445,1.0238085315828445,0.10895301104469687,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,49.21012299428036,49.21012299428036,5.1891050570257775,0.0,103.60935104558651,0.13999489671724008,5.613222633900868e-05,779.3663976124346,702.6560160658968,0.323059925211985,0.2912622364723545,22.581847562639872,22.195924289252574,967.0174655904495,966.7106240642636,108.97120619754132,97.21193058118972,17406.37097565853,7,0.5756075058088138,1968-07-14
1967,43,668.5080511092375,0.4517142857142858,9.390032529122143,0.014227735196661229,58.0,11.0,11.0,11.0,136.0,227.0,0.33990327106979895,441.5080511092375,441.5080511092375,,220.75402555461875,220.75402555461875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,521.5080511092375,990.0,966.5740322044369,23.42596779556308,0.22355936310233965,0.058301610221847475,989.7181390266758,0.3455459281073882,0.3455459281073882,0.0,0.0,22.798560894131494,22.798560894131494,0.0,0.0,,0.9382883262447255,0.9382883262447255,0.0,0.0,46.30324829473475,46.30324829473475,0.0,0.0,0.943039680137164,0.943039680137164,0.0,0.0,0.979715559324078,0.979715559324078,0.96,0.96,45.36489197100509,45.36489197100509,0.0,0.0,90.72978394201019,0.1356630978292637,5.70917541417821e-05,702.6560160658968,636.9257883620418,0.3563994489589869,0.323059925211985,22.99467603713422,22.581847562639872,966.7106240642636,966.4477031534482,97.21193058118972,84.52418068814806,15242.603702257711,7,0.5040543552333899,1968-07-21
1967,44,608.4205874966946,0.479,6.813421892165624,0.011235488559512116,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.3424150208183799,399.84915892526607,399.84915892526607,,199.92457946263303,199.92457946263303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,475.9920160681232,990.0,966.3326066997231,23.667393300277013,0.2035241138241465,0.04996983178505315,989.7465060543908,0.2831763211549557,0.2831763211549557,0.0,0.0,23.130723033512847,23.130723033512847,0.0,0.0,,0.9333933477579024,0.9333933477579024,0.0,0.0,42.333522020994,42.333522020994,0.0,0.0,0.862189857861385,0.862189857861385,0.0,0.0,0.9759734819191445,0.9759734819191445,0.96,0.96,41.32096877803626,41.32096877803626,0.0,0.0,82.64193755607252,0.13592159729255934,5.740240810066875e-05,623.8090120652902,589.2318351168824,0.372867674884977,0.3022363532107302,23.203320097326383,23.073057075374,966.3952360482612,966.251543258026,88.26624171008197,78.47484313681944,13883.845509420182,7,0.45912187531151394,1968-07-28
1967,45,563.7822749562769,0.505,5.461930236897923,0.009665554945616614,54.0,9.0,8.0,6.0,107.0,184.0,0.32647837028829146,379.7822749562769,379.7822749562769,,189.8911374781385,189.8911374781385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,450.7822749562769,990.0,966.1370202373031,23.862979762696796,0.19462681400750556,0.04595645499125533,989.7594167310011,0.2553114458744886,0.2553114458744886,0.0,0.0,23.367085047823544,23.367085047823544,0.0,0.0,,0.9305792383707372,0.9305792383707372,0.0,0.0,40.493484982570955,40.493484982570955,0.0,0.0,0.8247145617631558,0.8247145617631558,0.0,0.0,0.9725259162206735,0.9725259162206735,0.96,0.96,39.383205455371765,39.383205455371765,0.0,0.0,78.76641091074353,0.1396850546964046,5.760923040300282e-05,583.0034913422678,550.9983234585969,0.333939310096333,0.3156070293444913,23.448765081604463,23.243668125168742,966.22351571104,966.0794924555636,82.90119878286494,76.02163620271546,13232.757033004915,7,0.437591171726353,1968-08-04
1967,46,527.1712363745406,0.533,6.568635562702752,0.012539358681286786,58.0,10.0,10.0,7.0,117.0,202.0,0.38345882750008636,325.17123637454057,325.17123637454057,,162.58561818727028,162.58561818727028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,403.17123637454057,990.0,965.9722705636852,24.027729436314612,0.17782340127256432,0.03503424727490807,989.7871423514525,0.18740947731010724,0.18740947731010724,0.0,0.0,23.627462310457002,23.627462310457002,0.0,0.0,,0.9210208040630425,0.9210208040630425,0.0,0.0,34.696653378834945,34.696653378834945,0.0,0.0,0.7066528183062106,0.7066528183062106,0.0,0.0,0.97,0.97,0.96,0.96,33.65575377746989,33.65575377746989,0.0,0.0,67.31150755493978,0.127628744334335,5.750288589343131e-05,548.1781559247493,505.01787451967766,0.3999858424657189,0.3684933407447366,23.764351892750906,23.496687921965567,966.0668017016612,965.8725804353384,71.56750636532213,62.79585837703255,11308.333269229885,7,0.3739528197496655,1968-08-11
1967,47,482.0796749078271,0.5618571428571429,4.976989304683992,0.010313225575005127,58.0,10.0,10.0,7.0,117.0,202.0,0.4191741966268605,280.0796749078271,280.0796749078271,,197.83729217872087,82.2423827291062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,358.0796749078271,990.0,965.7693585370852,24.230641462914814,0.16190919018289468,0.02601593498156537,989.8120748748355,0.3043296945232744,0.08379824632646897,0.0,0.0,23.73838664322711,13.632465645749813,0.0,0.0,,0.927563303361425,0.5220463954639465,0.0,0.0,42.87283937739584,17.57897646650143,0.0,0.0,0.873173918073235,0.35802396062121034,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.83959282518291,17.051607172506387,0.0,0.0,58.89119999768929,0.12216577133116949,5.8438521638253885e-05,494.6810831907137,470.1789493868897,0.4296236576805633,0.4083438944078709,23.88001547217259,23.57365676402337,965.8260648743582,965.715805272241,60.678622770071286,57.53945980887068,9893.721599611801,7,0.3271733333204961,1968-08-18
1967,48,458.016787412534,0.587,3.519656482994102,0.007736077779256271,58.0,10.0,10.0,7.0,117.0,202.0,0.4411194863649572,256.016787412534,256.016787412534,,256.016787412534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,334.016787412534,990.0,965.6610755433564,24.338924456643603,0.1534166505907638,0.021203357482506728,989.8253799919266,0.46394359924643364,0.0,0.0,0.0,23.70036084932389,0.0,0.0,0.0,,0.9453239277201808,0.0,0.0,0.0,56.25011620270566,0.0,0.0,0.0,1.1456235479166121,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.12511387865154,0.0,0.0,0.0,55.12511387865154,0.1203401072409059,5.9813228602611685e-05,467.1571483252964,445.541354005931,0.4533810345185399,0.4324026737558149,23.80775969532323,23.620824814648262,965.7022071674638,965.6049360930268,56.9520316189051,52.61188969656785,9261.019131613459,7,0.30625063265917524,1968-08-25
1967,49,432.8478296790026,0.6147142857142857,3.2959335764664877,0.007646547316634728,48.0,8.0,7.0,4.0,79.0,146.0,0.33742063903409797,286.8478296790026,286.8478296790026,,143.4239148395013,143.4239148395013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,349.8478296790026,990.0,965.5478152335554,24.452184766444525,0.1590039165936066,0.027369565935800484,989.8136265174707,0.14572036177485084,0.14572036177485084,0.0,0.0,24.120090922140275,24.120090922140275,0.0,0.0,,0.9135849052064329,0.9135849052064329,0.0,0.0,30.99456533685456,30.99456533685456,0.0,0.0,0.6312538765143494,0.6312538765143494,0.0,0.0,0.97,0.97,0.96,0.96,30.064728376748917,30.064728376748917,0.0,0.0,60.12945675349784,0.13889101767769216,5.8228289345118095e-05,442.799181369126,422.4698189706656,0.345586816960616,0.3297205734404724,24.18297493181836,24.059656641577455,965.592596316161,965.501114185368,62.20556137701517,57.95736402654872,10101.748734587636,7,0.3340525375194324,1968-09-01
1967,50,411.8457842875373,0.639,2.7953487894969027,0.0068315000531682145,48.0,8.0,7.0,4.0,79.0,146.0,0.35458150721267145,265.8457842875373,265.8457842875373,,265.8457842875373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,328.8457842875373,990.0,965.4533060292939,24.546693970706137,0.15159164314813428,0.023169156857507416,989.8252391999944,0.500201490536958,0.0,0.0,0.0,23.87173168016355,0.0,0.0,0.0,,0.946269653529656,0.0,0.0,0.0,58.890738524279605,0.0,0.0,0.0,1.1994040432643502,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,57.712923753794016,0.0,0.0,0.0,57.712923753794016,0.14011919431300554,6.0306039899032146e-05,420.28892993659525,402.90237744418727,0.3623706589326961,0.3473800749927568,23.950260887178963,23.797115268530977,965.4913001847146,965.4130606984988,59.38298539918506,55.92413636498047,9695.771190637393,7,0.32062735418774446,1968-09-08
1967,51,390.40111433658376,0.663,3.152205012140842,0.00811149237933107,48.0,8.0,7.0,4.0,79.0,146.0,0.3741156120608496,244.4011143365838,244.4011143365838,,244.4011143365838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,307.40111433658376,990.0,965.3517982590083,24.6482017409917,0.1440231537623831,0.018880222867316714,989.8370966233704,0.4229365942620524,0.0,0.0,0.0,24.06236177009995,0.0,0.0,0.0,,0.9442601916974704,0.0,0.0,0.0,54.456126241701725,0.0,0.0,0.0,1.109086074169078,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.36700371686769,0.0,0.0,0.0,53.36700371686769,0.13667172193877603,6.065838989859199e-05,402.90237744418727,380.8369423592014,0.3833661700347713,0.3623706589326961,24.14813506806835,23.950260887178963,965.4130606984988,965.304184711796,55.92413636498047,51.38541443180234,8965.656624433772,7,0.2964833539825983,1968-09-15
