WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1967,52,368.6203147163322,0.6900000000000001,3.836375949481107,0.010515709500341487,48.0,8.0,7.0,4.0,79.0,146.0,0.3962988083274266,222.62031471633213,222.62031471633213,,222.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,285.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13633603378729953,0.014524062943266372,989.8491399032694,0.3511518000897399,0.0,0.0,0.0,24.254886529598043,0.0,0.0,0.0,,0.9402963524514831,0.0,0.0,0.0,49.79053733204786,0.0,0.0,0.0,1.0140638967830522,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.794726585406906,0.0,0.0,0.0,48.794726585406906,0.1323246783738081,6.0886833175460264e-05,380.8369423592014,353.9823107128336,0.4124499885488396,0.3833661700347713,24.38125416279388,24.14813506806835,965.304184711796,965.169911553564,51.38541443180234,45.65666330436917,8197.51406634836,7,0.2710818143633717,1968-09-22
1967,53,352.10075790684095,0.7065000000000001,1.8815528059926687,0.00537250036145465,48.0,8.0,7.0,4.0,79.0,146.0,0.41466587626140017,206.10075790684095,206.10075790684095,,206.10075790684095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,269.10075790684095,990.0,965.1605037895341,24.839496210465825,0.1305057696398026,0.01122015158136815,989.8582740787788,0.30056746004207846,0.0,0.0,0.0,24.39720282920258,0.0,0.0,0.0,,0.9363361528208591,0.0,0.0,0.0,46.17314262115572,0.0,0.0,0.0,0.9403898700846378,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.249679768732605,0.0,0.0,0.0,45.249679768732605,0.12851093343858505,6.0986534567739224e-05,353.9823107128336,350.2192051008483,0.4168817639739608,0.4124499885488396,24.41315149561128,24.38125416279388,965.169911553564,965.1510960255042,45.65666330436917,44.84269623309604,2171.984628899165,2,0.2513871098262922,1968-09-29
1968,1,336.87099983934365,0.7287142857142858,3.5083441235801245,0.010458444546098514,44.0,7.0,6.0,3.0,60.0,120.0,0.35636348567131154,216.8709998393436,216.8709998393436,,216.8709998393436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,273.87099983934365,990.0,965.0843549991968,24.91564500080332,0.13218933602325292,0.013374199967868672,989.854436464009,0.333066553817276,0.0,0.0,0.0,24.43701491099492,0.0,0.0,0.0,,0.9391111308160076,0.0,0.0,0.0,48.8084540867592,0.0,0.0,0.0,0.9940622013596577,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.83228500502401,0.0,0.0,0.0,47.83228500502401,0.14195992272022734,6.126685501213769e-05,346.9384943839358,325.6607962357874,0.368481565441843,0.3458826332116472,24.53308821128621,24.34983541007689,965.1346924719196,965.028303981179,50.0022179052721,45.40497508725591,8035.823880844035,7,0.2657349166945779,1968-10-01
1968,2,313.27777470433136,0.7652857142857142,3.336572052809369,0.010709223188515957,42.285714285714285,6.428571428571429,4.857142857142857,3.0,57.714285714285715,114.28571428571429,0.36468102843193667,198.99206041861703,198.99206041861703,,198.99206041861703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,6.428571428571429,4.857142857142857,3.0,57.714285714285715,252.5634889900456,990.0,964.9663888735215,25.033611126478394,0.1246692543400876,0.010028758581254986,989.8653019870787,0.2802863030744365,0.0,0.0,0.0,24.618626810482645,0.0,0.0,0.0,,0.9344717367571908,0.0,0.0,0.0,44.89498974596076,0.0,0.0,0.0,0.91435824329859,0.0,0.0,0.0,0.9797803892807523,0.96,0.96,0.96,43.98755111597734,0.0,0.0,0.0,43.98755111597734,0.14044094307839558,6.140360368919477e-05,323.62655383883583,302.30479186612183,0.3791200587123675,0.3527726340664359,24.69617495474992,24.550255015962545,965.0181327691942,964.9115239593306,44.9603360465307,42.49972215333726,7389.908587484192,7,0.24437528397765185,1968-10-08
1968,3,295.87937665912006,0.7907142857142857,1.6832638732646745,0.005718224277668257,41.0,6.0,4.0,3.0,56.0,110.0,0.3718478073966443,185.87937665912003,185.87937665912003,,185.87937665912003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.87937665912003,990.0,964.8838467626174,25.116153237382655,0.1191338339490926,0.008587937665911958,989.872278228385,0.2445675781520968,0.0,0.0,0.0,24.74386388761551,0.0,0.0,0.0,,0.9306382939096218,0.0,0.0,0.0,41.97778768291333,0.0,0.0,0.0,0.8549447593261369,0.0,0.0,0.0,0.9754944759326136,0.96,0.96,0.96,40.950959663556866,0.0,0.0,0.0,40.950959663556866,0.1383834802842179,6.119400388311492e-05,302.30479186612183,290.5219447532691,0.3786288849657104,0.3638711755806848,24.78207040534565,24.69617495474992,964.9115239593306,964.8620877790132,42.49972215333726,39.652854361701,6879.761223477552,7,0.22750533146420476,1968-10-15
1968,4,285.6182798768128,0.8078571428571429,0.9877108767544038,0.003461727678169472,41.0,6.0,4.0,3.0,56.0,110.0,0.3851596361649949,175.61827987681275,175.61827987681275,,175.61827987681275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.61827987681275,990.0,964.8424731195073,25.15752688049276,0.11551229262818374,0.007561827987681243,989.8769258793842,0.21829939156523534,0.0,0.0,0.0,24.816153368311713,0.0,0.0,0.0,,0.9270880243864991,0.0,0.0,0.0,39.624640672149745,0.0,0.0,0.0,0.8070191582922555,0.0,0.0,0.0,0.9708392166753563,0.96,0.96,0.96,38.469787036923435,0.0,0.0,0.0,38.469787036923435,0.13468120926034155,6.0846944722333376e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.830101116632356,24.78207040534565,964.8620877790132,964.834431874464,39.652854361701,37.98716352052331,6462.924222203137,7,0.21372103909401907,1968-10-22
1968,5,281.6488018016211,0.8155714285714286,0.32652780239452894,0.0011606894745754286,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.38243555096567833,173.9345160873354,173.9345160873354,,173.9345160873354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,224.36308751590678,990.0,964.8265952072064,25.173404792793495,0.11471633970480959,0.007393451608733485,989.8778902086866,0.21411126864735755,0.0,0.0,0.0,24.83718373283265,0.0,0.0,0.0,,0.9264849115451815,0.0,0.0,0.0,39.252501679992726,0.0,0.0,0.0,0.7994399527493428,0.0,0.0,0.0,0.9703529702310415,0.96,0.96,0.96,38.08889835249351,0.0,0.0,0.0,38.08889835249351,0.13523693612244794,6.0828436485246934e-05,283.6079686159883,281.3222739992266,0.3910106314592865,0.3767920630425851,24.84585627788752,24.830101116632356,964.834431874464,964.8252890959968,38.42024149596771,37.47707948153021,6398.93492321891,7,0.21160499084718618,1968-10-29
1968,6,307.94238641671893,0.7735714285714286,8.12891804665014,0.02602946012250374,40.0,6.0,4.0,3.0,53.0,106.0,0.344769127268867,201.94238641671896,201.94238641671896,,201.94238641671896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.94238641671896,990.0,964.9421707635851,25.057829236414914,0.12445003637141057,0.0108057890049267,989.8647441746236,0.2895691357524092,0.0,0.0,0.0,24.633004275286176,0.0,0.0,0.0,,0.9351673379576319,0.0,0.0,0.0,45.62091358805647,0.0,0.0,0.0,0.9291428429339403,0.0,0.0,0.0,0.9786607600109741,0.96,0.96,0.96,44.65423791769392,0.0,0.0,0.0,44.65423791769392,0.14487362036960663,6.14142240348122e-05,323.62655383883583,283.6079686159883,0.3737553656100772,0.3275380179488837,24.818725811423,24.50326665693009,965.0181327691942,964.834431874464,48.14307169632772,38.97412187351998,7501.911970172578,7,0.24807909954274396,1968-11-05
1968,7,338.0653850684853,0.7281428571428571,7.331484784409538,0.02164228879053106,40.0,6.0,4.0,3.0,53.0,106.0,0.31416186781033095,232.06538506848528,232.06538506848528,,232.06538506848528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.0653850684853,990.0,965.0903269253423,24.909673074657608,0.13508138881638795,0.016413077013697,989.8485055341699,0.38251795902589775,0.0,0.0,0.0,24.375660649801627,0.0,0.0,0.0,,0.9420746122207754,0.0,0.0,0.0,52.25396345136936,0.0,0.0,0.0,1.0642355081745285,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.20888418234197,0.0,0.0,0.0,51.20888418234197,0.15135637609790978,6.130515179551197e-05,360.34880084276085,311.8155700798613,0.3399445382822018,0.2941594359467658,24.60424424489157,24.176858606990667,965.2017440042138,964.9590778503992,55.88709484743519,45.575452500051234,8603.092542633449,7,0.28449380101301086,1968-11-12
1968,8,399.0381081995273,0.6544285714285715,8.562875584833487,0.02160855393409186,40.0,6.0,4.0,3.0,53.0,106.0,0.2664469884798716,293.0381081995273,293.0381081995273,,184.06852859711768,108.96957960240961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,343.0381081995273,990.0,965.3904448139931,24.60955518600687,0.15660055459945105,0.028607621639905413,989.8147918237607,0.25749857504100265,0.11783053385667197,0.0,0.0,24.16684843472651,17.28158670677226,0.0,0.0,,0.9257549833612894,0.6553665843912121,0.0,0.0,40.518404084540144,23.722312643248213,0.0,0.0,0.8252220791148707,0.48314282369140965,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,39.470812876416865,23.010643263950765,0.0,0.0,62.48145614036763,0.1565349158487421,5.929424708199251e-05,420.28892993659525,364.6825175805071,0.2906637825779501,0.25220745170707,24.33273319006779,24.05983460216806,965.4913001847146,965.2234125879024,66.34529267832635,56.77072323621201,10496.884631581761,7,0.3471192007798201,1968-11-19
1968,9,455.8152037367055,0.5892857142857143,8.40186104962577,0.018499335757984885,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,111.71428571428571,0.2449793136317883,344.10091802241976,344.10091802241976,,172.05045901120988,172.05045901120988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,396.3866323081341,990.0,965.6511684168152,24.348831583184847,0.17542890399279437,0.0388201836044839,989.7857509124027,0.20973546603227508,0.20973546603227508,0.0,0.0,23.924847029555277,23.924847029555277,0.0,0.0,,0.9248780375979423,0.9248780375979423,0.0,0.0,37.33468205909872,37.33468205909872,0.0,0.0,0.7603804900020105,0.7603804900020105,0.0,0.0,0.97,0.97,0.96,0.96,36.21464159732576,36.21464159732576,0.0,0.0,72.42928319465152,0.1589319681899663,5.8470696996743444e-05,472.4927083802066,426.6328809909446,0.2697165192734291,0.2291569500275786,24.09785804010716,23.84377337664476,965.7262171877107,965.5198479644592,75.07406996447318,67.66696173061048,12168.119576701454,7,0.40238490663695287,1968-11-26
1968,10,493.1592932916423,0.554,4.646452305638726,0.0094377198998588,44.0,8.0,6.0,4.0,64.0,126.0,0.2555861625755024,367.1592932916423,367.1592932916423,,183.57964664582116,183.57964664582116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,425.1592932916423,990.0,965.8192168198123,24.180783180187664,0.18558366877824253,0.043431858658328416,989.7709844725634,0.23858798698691958,0.23858798698691958,0.0,0.0,23.71317966576417,23.71317966576417,0.0,0.0,,0.9288111164699452,0.9288111164699452,0.0,0.0,39.65240569453779,39.65240569453779,0.0,0.0,0.8075846373632952,0.8075846373632952,0.0,0.0,0.9712473674628014,0.9712473674628014,0.96,0.96,38.513500949042374,38.513500949042374,0.0,0.0,77.02700189808475,0.15617056533994506,5.827482689044907e-05,505.01787451967766,477.3484869166725,0.2639581007449489,0.2494961195578247,23.8132729581965,23.637753286618626,965.8725804353384,965.748068191125,79.58934082311804,73.71114292529334,12940.536318878236,7,0.42792778832269296,1968-12-03
1968,11,530.1347651049049,0.5308571428571429,6.568635562702752,0.01234539970428217,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.22496562694152686,410.9919079620478,410.9919079620478,,205.4959539810239,205.4959539810239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,465.5633365334764,990.0,965.9856064429721,24.014393557027965,0.19984350924753622,0.052198381592409505,989.7479581091601,0.29919539183850885,0.29919539183850885,0.0,0.0,23.46315627434952,23.46315627434952,0.0,0.0,,0.9352450517914731,0.9352450517914731,0.0,0.0,44.220273047348705,44.220273047348705,0.0,0.0,0.9006165590091386,0.9006165590091386,0.0,0.0,0.978708261652503,0.978708261652503,0.96,0.96,43.281219234368294,43.281219234368294,0.0,0.0,86.56243846873659,0.163238204980837,5.850549786587015e-05,550.9983234585969,512.1178199937132,0.2460371326300396,0.2141567314748222,23.592251289763844,23.32488188042534,966.0794924555636,965.9045301899716,91.04574555693796,81.1397120282278,14542.489662747746,7,0.4809024359374255,1968-12-10
1968,12,574.9095666701988,0.49714285714285716,6.387248247375136,0.011056610953818016,42.0,7.0,5.0,3.0,61.0,118.0,0.20534345460185288,456.9095666701988,456.9095666701988,,228.4547833350994,228.4547833350994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,510.9095666701988,990.0,966.187093050016,23.812906949984153,0.21751085507283946,0.061381913334039716,989.7211072315931,0.36948190447698187,0.36948190447698187,0.0,0.0,23.16453227710031,23.16453227710031,0.0,0.0,,0.9404582290387385,0.9404582290387385,0.0,0.0,48.80583415876242,48.80583415876242,0.0,0.0,0.9940088423373201,0.9940088423373201,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.829717475587174,47.829717475587174,0.0,0.0,95.65943495117435,0.16637940686325112,5.8159859539482534e-05,595.7090611902229,562.8280752081156,0.2096554972961635,0.1980832719989801,23.24674430082011,23.021529945347897,966.280690775356,966.1327263384364,99.610118627413,93.35141125208386,16070.78507179729,7,0.5314413052843019,1968-12-17
1968,13,627.4676469371003,0.4705714285714286,7.419989149717821,0.011835119194833486,42.0,7.0,5.0,3.0,61.0,118.0,0.18817270996337893,509.4676469371003,509.4676469371003,,254.73382346855016,254.73382346855016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,563.4676469371003,990.0,966.4098705877484,23.590129412251617,0.24673433579046122,0.07431305511695098,989.6789526090926,0.4594309034781347,0.4594309034781347,0.0,0.0,22.809651117866075,22.809651117866075,0.0,0.0,,0.9442084345197531,0.9442084345197531,0.0,0.0,53.796886910859776,53.796886910859776,0.0,0.0,1.0956596112191401,1.0956596112191401,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.72094917264258,52.72094917264258,0.0,0.0,105.44189834528515,0.16803656562111094,5.749733345906272e-05,647.6489852382476,608.7950640130589,0.1938254873851422,0.1821974598734095,22.934546478326173,22.67329065065313,966.490595940953,966.3351802560522,109.05404381370155,102.0789632909032,17714.238922007906,7,0.5857883241404731,1968-12-24
1968,14,679.6797845177534,0.4465714285714286,7.858147261092735,0.011513959596863129,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.20005185507561002,543.6797845177534,543.6797845177534,,244.9991295890721,244.9991295890721,53.68152533960921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,601.9654988034678,990.0,966.618719138071,23.381280861929003,0.26861228589206065,0.08747191380710133,989.6439158003008,0.4338934304878955,0.4338934304878955,0.07136428597478908,0.0,22.591303231741914,22.591303231741914,6.475362292942661,0.0,,0.9402661953974801,0.9402661953974801,0.2654507739230152,0.0,51.07784545021779,51.07784545021779,11.085306452837973,0.0,1.0402819847294864,1.0402819847294864,0.22576998885617053,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,49.945435476685056,49.945435476685056,10.752747259252834,0.0,110.64361821262294,0.16283653761808717,5.654455970091827e-05,702.6560160658968,654.21608557748,0.2084563313841065,0.1803685396940993,22.663768025299312,22.49264747963825,966.7106240642636,966.51686434231,112.90384622215475,108.29721225087994,18588.12785972065,7,0.6146867678479051,1968-12-31
1968,15,721.9673762582888,0.4282857142857143,5.284503912775871,0.0072603030226823856,46.0,7.0,6.0,4.0,76.0,139.0,0.19260462579643584,582.9673762582887,582.9673762582887,,194.32245875276294,194.32245875276294,194.32245875276294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,641.9673762582888,990.0,966.7878695050331,23.212130494966864,0.29134495892443385,0.10316844926173466,989.6054865918138,0.2673333904674265,0.2673333904674265,0.2673333904674265,0.0,22.55028369631325,22.55028369631325,22.55028369631325,0.0,,0.9310143984408846,0.9310143984408846,0.9310143984408846,0.0,40.0077946519981,40.0077946519981,40.0077946519981,0.0,0.8148227016700222,0.8148227016700222,0.8148227016700222,0.0,0.9717624141385279,0.9717624141385279,0.9717624141385279,0.96,38.87934824752791,38.87934824752791,38.87934824752791,0.0,116.63804474258372,0.1615430041989883,5.557773256165695e-05,739.6475434553279,702.6560160658968,0.1978208352619644,0.1879273462474429,22.663768025299312,22.44620581454725,966.8585901738212,966.7106240642636,120.09811657066368,112.90384622215475,19595.191516754065,7,0.6479891374587984,1969-01-07
1968,16,787.9345683407009,0.4004285714285714,13.578003464486937,0.017078151226177615,46.0,7.0,6.0,4.0,76.0,139.0,0.17661268451407075,648.9345683407009,648.9345683407009,,216.31152278023364,216.31152278023364,216.31152278023364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,707.9345683407009,990.0,967.0517382733627,22.948261726637238,0.32883346456187373,0.12468037050221027,989.5464861649359,0.331609990546875,0.331609990546875,0.331609990546875,0.0,22.16313790102628,22.16313790102628,22.16313790102628,0.0,,0.9367177990579413,0.9367177990579413,0.9367177990579413,0.0,44.03097411672527,44.03097411672527,44.03097411672527,0.0,0.8967611836400258,0.8967611836400258,0.8967611836400258,0.0,0.9783870357970036,0.9783870357970036,0.9783870357970036,0.96,43.08156406593621,43.08156406593621,43.08156406593621,0.0,129.24469219780863,0.16401082969729644,5.533216071561796e-05,834.6935677067364,760.52821131929,0.182767710561159,0.1665281791758537,22.324472342478785,21.8866865480672,967.2387742708268,966.9421128452772,137.5238563685215,124.19763243759844,21713.108289231848,7,0.7180260677656034,1969-01-14
1968,17,866.8412069849655,0.37228571428571433,8.166917426917864,0.009353441190696971,46.0,7.0,6.0,4.0,76.0,139.0,0.1604509382412825,727.8412069849655,727.8412069849655,,242.6137356616552,242.6137356616552,242.6137356616552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,786.8412069849655,990.0,967.3673648279398,22.632635172060173,0.3781327190916156,0.15404364441514742,989.4678236364932,0.41674115208493717,0.41674115208493717,0.41674115208493717,0.0,21.683717656468474,21.683717656468474,21.683717656468474,0.0,,0.9412133721760915,0.9412133721760915,0.9412133721760915,0.0,48.551769509667615,48.551769509667615,48.551769509667615,0.0,0.9888344095655317,0.9888344095655317,0.9888344095655317,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.58073411947426,47.58073411947426,47.58073411947426,0.0,142.74220235842276,0.16467172187956153,5.448556599477682e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,21.8866865480672,21.522465815974023,967.4674479587808,967.2387742708268,146.7160616801797,137.5238563685215,23980.689996215027,7,0.793012235324571,1969-01-21
1968,18,963.0055968739773,0.3417142857142857,19.042156186446245,0.019649513729209814,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15445897188342284,814.1484540168345,814.1484540168345,,241.34630899879994,241.34630899879994,241.34630899879994,90.10952702043461,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,875.2913111596916,990.0,967.7489419283529,22.251058071646998,0.45619769346970324,0.203328541568075,989.3404737649622,0.4173761424405626,0.4173761424405626,0.4173761424405626,0.13409493771222206,21.174155694168633,21.174155694168633,21.174155694168633,9.046363937306845,,0.9390408489437305,0.9390408489437305,0.9390408489437305,0.4004088296355577,47.09341649528408,47.09341649528408,47.09341649528408,17.426213802967116,0.9591327188448897,0.9591327188448897,0.9591327188448897,0.35491270474474784,0.9769198419030463,0.9769198419030463,0.9769198419030463,0.9654912704744748,46.02660581276122,46.02660581276122,46.02660581276122,16.95274717429059,155.03256461257425,0.1610834726767398,5.291761879401276e-05,1025.1570830002852,906.4211780013768,0.1667640888170038,0.1430877058368119,21.4262700041155,20.94732268237499,967.9790651180008,967.5256847120056,161.60847192616356,148.92959215987025,26045.470854912473,7,0.8612920256254125,1969-01-28
1968,19,1082.6488853398916,0.3077142857142857,15.302482677873902,0.0140827636802056,49.0,8.0,7.0,5.0,93.0,162.0,0.14975210221725835,920.6488853398916,920.6488853398916,,230.16222133497294,230.16222133497294,230.16222133497294,230.16222133497294,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,984.6488853398916,990.0,968.1597536396397,21.840246360360343,0.5563312545610507,0.2865191082719134,989.1571496371671,0.3751674201637268,0.3751674201637268,0.3751674201637268,0.3751674201637268,20.622228577363646,20.622228577363646,20.622228577363646,20.622228577363646,,0.9375519712634516,0.9375519712634516,0.9375519712634516,0.9375519712634516,43.63083770726259,43.63083770726259,43.63083770726259,43.63083770726259,0.8886117659320283,0.8886117659320283,0.8886117659320283,0.8886117659320283,0.978290504012573,0.978290504012573,0.978290504012573,0.978290504012573,42.68531277430371,42.68531277430371,42.68531277430371,42.68531277430371,170.7412510972148,0.15771089684679368,5.152596170687745e-05,1132.2744617454025,1042.8375986738165,0.1553453770807808,0.1430748510836116,20.84780646177792,20.339665955045003,968.3157197369142,968.0346324529748,178.13441902925885,164.5070438659024,28684.53018433209,7,0.9485625060956379,1969-02-04
1968,20,1247.4103285990848,0.26771428571428574,40.26736096750047,0.031107593614913213,49.0,8.0,7.0,5.0,93.0,162.0,0.1305135128280935,1085.4103285990848,1053.1815374241824,,263.29538435604564,263.29538435604564,263.29538435604564,263.29538435604564,32.22879117490246,9.748214614630992,1.5915452432050596,1.392602087804427,0.9947157770031623,18.50171345225882,58.74821461463099,9.59154524320506,8.392602087804427,5.9947157770031625,111.50171345225883,1129.913899369823,990.0,968.6783809195659,21.32161908043406,0.7423142569025506,0.4205840708525249,988.8371016722449,0.4912958995032562,0.4912958995032562,0.4912958995032562,0.4912958995032562,19.66742485317572,19.66742485317572,19.66742485317572,19.66742485317572,,0.9387362955645607,0.9387362955645607,0.9387362955645607,0.9387362955645607,47.62660655411885,47.62660655411885,47.62660655411885,47.62660655411885,0.9699919868455977,0.9699919868455977,0.9699919868455977,0.9699919868455977,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.67407442303647,46.67407442303647,46.67407442303647,46.67407442303647,186.6962976921459,0.15025508936834303,4.929058839782029e-05,1414.1459885179058,1141.726989184771,0.1418903131261468,0.114556772296037,20.28041453649343,18.897508763706234,969.2072408859808,968.345427680295,192.874638433615,179.3985050405441,31364.97801228051,7,1.0372016538452549,1969-02-11
1968,21,2063.9505300569067,0.1712857142857143,198.38048179654993,0.0926889586438887,49.0,8.0,7.0,5.0,93.0,162.0,0.08240766825784458,1901.9505300569067,1100.0,,275.0,275.0,275.0,275.0,801.9505300569068,50.999999999999986,9.93071206384393,16.191698526803783,24.751559569657616,700.0765598966015,100.0,17.930712063843934,23.191698526803783,29.751559569657616,793.0765598966015,1241.1224105906476,990.0,971.1220001312612,18.877999868738794,0.921425828245089,0.48,988.5985741717549,0.5349,0.5349,0.5349,0.5349,16.94167404049372,16.94167404049372,16.94167404049372,16.94167404049372,,0.9272192312397681,0.9272192312397681,0.9272192312397681,0.9272192312397681,42.390549736145104,42.390549736145104,42.390549736145104,42.390549736145104,0.8633513184550938,0.8633513184550938,0.8633513184550938,0.8633513184550938,0.9756906352539267,0.9756906352539267,0.9756906352539267,0.9756906352539267,41.374186416961685,41.374186416961685,41.374186416961685,41.374186416961685,165.49674566784674,0.08575903772034764,4.179210749188049e-05,2802.809361093756,1454.6784350498776,0.1113648185720477,0.0577991504697921,18.74693497360044,15.020994888289913,973.0378156991918,969.3381918670842,185.5624769483808,143.56634606748196,27803.453272198254,7,0.9194263648213709,1969-02-18
1968,22,4502.6259246206055,0.031142857142857142,412.7119830167853,0.09591737628042461,57.142857142857146,10.571428571428571,11.285714285714286,11.857142857142858,136.71428571428572,227.57142857142858,0.04962497857278086,4275.054496049177,785.7142857142857,,275.0,275.0,275.0,275.0,3489.3402103348913,357.14285714285717,7.428571428571429,13.714285714285714,65.78955003606306,3045.264946013114,414.2857142857143,18.0,25.0,77.64669289320591,3181.9792317273996,1243.0,990.0157623444957,976.5060995775284,13.509662766967365,0.9204013611100275,0.48,988.6153609833856,0.5349,0.5349,0.5349,0.5349,11.574361405857346,11.574361405857346,11.574361405857346,11.574361405857346,1.0,0.8070638096232144,0.8070638096232144,0.8070638096232144,0.8070638096232144,25.516211713039144,25.516211713039144,25.516211713039144,25.516211713039144,0.5196784462940761,0.5196784462940761,0.5196784462940761,0.5196784462940761,0.9662807230431097,0.9662807230431097,0.9662807230431097,0.9662807230431097,24.67918456050702,24.67918456050702,24.67918456050702,24.67918456050702,98.71673824202809,0.02382394012283486,inf,5691.793242211253,3210.822806441037,0.0628906437756102,0.0358790192123373,14.05111464049957,9.569684190252126,978.5753615930053,974.0076959469822,132.70941272149466,68.2640535766297,16584.41202466072,7,0.5484263235668227,1969-02-25
1968,23,6437.566334772915,0.004714285714285714,142.10702811214418,0.02260396989852873,68.0,14.0,17.0,21.0,195.0,315.0,0.04898758388198036,6122.566334772915,0.0,,275.0,275.0,275.0,275.0,6122.566334772915,1132.0,4.0,8.0,59.0,4919.566334772915,1200.0,18.0,25.0,80.0,5114.566334772915,1243.0,990.1234192059813,979.5925822551183,10.530836950863009,0.8801859518443826,0.48,988.763233254137,0.5349,0.5349,0.5349,0.5349,8.63575099901861,8.63575099901861,8.63575099901861,8.63575099901861,1.0,0.6215761693022791,0.6215761693022791,0.6215761693022791,0.6215761693022791,14.488003758923593,14.488003758923593,14.488003758923593,14.488003758923593,0.29507135965221165,0.29507135965221165,0.29507135965221165,0.29507135965221165,0.96,0.96,0.96,0.96,13.90848360856665,13.90848360856665,13.90848360856665,13.90848360856665,55.6339344342666,0.008668787722060986,inf,6686.542438996262,6023.131598073686,0.0522983758317256,0.0471095491988361,9.103366261258309,8.35482612482712,979.9013126243552,979.0786831816114,61.77331308301343,52.032140699748304,9346.500984956789,7,0.3090774135237033,1969-03-04
1968,24,6742.514442910296,0.004,79.27989539893679,0.011557039436028942,68.0,14.0,17.0,21.0,195.0,315.0,0.04673634082611757,6427.514442910296,0.0,,275.0,275.0,275.0,275.0,6427.514442910296,1132.0,4.0,8.0,59.0,5224.514442910296,1200.0,18.0,25.0,80.0,5419.514442910296,1243.0,990.1482136218099,979.9707179092086,10.177495712601026,0.8709239543620242,0.48,988.7972896674477,0.5349,0.5349,0.5349,0.5349,8.291671758239017,8.291671758239017,8.291671758239017,8.291671758239017,1.0,0.5968103491154163,0.5968103491154163,0.5968103491154163,0.5968103491154163,13.350325069637629,13.350325069637629,13.350325069637629,13.350325069637629,0.27190071424923884,0.27190071424923884,0.27190071424923884,0.27190071424923884,0.96,0.96,0.96,0.96,12.816312066852122,12.816312066852122,12.816312066852122,12.816312066852122,51.26524826740849,0.007611484482539928,inf,6995.244070625638,6625.504515920135,0.0475435492109469,0.0450305946182414,8.423696472503927,8.006511706064877,980.2841026475758,979.8256255997408,52.89349703918189,47.78411508571183,8612.561708924628,7,0.2848069348189361,1969-03-11
1968,25,7170.628871682163,0.003428571428571429,92.63876429690286,0.012740164926899642,68.0,14.0,17.0,21.0,195.0,315.0,0.0439747604324135,6855.628871682163,0.0,,275.0,275.0,275.0,275.0,6855.628871682163,1132.0,3.999999999999992,8.0,59.0,5652.628871682163,1200.0,18.0,25.0,80.0,5847.628871682163,1243.0,990.1820648003064,980.4408973177113,9.741167482595058,0.858278787313863,0.48,988.8437860129925,0.5349,0.5349,0.5349,0.5349,7.867988695281165,7.867988695281165,7.867988695281165,7.867988695281165,1.0,0.566314877985977,0.566314877985977,0.566314877985977,0.566314877985977,12.024994426236427,12.024994426236427,12.024994426236427,12.024994426236427,0.24490823678689252,0.24490823678689252,0.24490823678689252,0.24490823678689252,0.96,0.96,0.96,0.96,11.543994649186969,11.543994649186969,11.543994649186969,11.543994649186969,46.175978596747875,0.006456997327589343,inf,7519.533630693032,6891.694429252207,0.0457071919298922,0.0418908958281988,8.12334890241413,7.561598633750343,980.7783616128514,980.1557010922728,49.18889601601623,42.6210460853767,7757.564404253643,7,0.2565332144263771,1969-03-18
1968,26,7873.413420627895,0.0025714285714285717,100.84879966798806,0.012720180230304258,68.0,14.0,17.0,21.0,195.0,315.0,0.04003751816520408,7558.413420627895,0.0,,275.0,275.0,275.0,275.0,7558.413420627895,1132.0,4.0,8.0,59.0,6355.413420627895,1200.0,18.0,25.0,80.0,6550.413420627895,1243.0,990.2896192209507,981.0971253749734,9.192493845977149,0.8280595390390953,0.48,988.9815596819117,0.5349,0.5349,0.5349,0.5349,7.3495343069380485,7.3495343069380485,7.3495343069380485,7.3495343069380485,1.0,0.5289980432716722,0.5289980432716722,0.5289980432716722,0.5289980432716722,10.488227661874044,10.488227661874044,10.488227661874044,10.488227661874044,0.21360952468175234,0.21360952468175234,0.21360952468175234,0.21360952468175234,0.96,0.96,0.96,0.96,10.06869855539908,10.06869855539908,10.06869855539908,10.06869855539908,40.27479422159632,0.005123580009074729,inf,8225.475228368949,7584.196557556274,0.0415337336802221,0.0382956596736918,7.522131772860909,7.172768870699535,981.3729842911608,980.8391447641028,42.17729624655481,38.35045626696088,6766.165429228182,7,0.22374885678664622,1969-03-25
1968,27,8475.32887157157,0.002,57.81124319931769,0.006841989117004329,84.0,14.0,20.0,27.0,219.0,364.0,0.042949440244555034,8111.328871571569,0.0,,275.0,275.0,275.0,275.0,8111.328871571569,1116.0,4.0,5.0,53.0,6933.328871571569,1200.0,18.0,25.0,80.0,7152.328871571569,1243.0,990.4340789291772,981.5314280648992,8.902650864278096,0.8040683062072854,0.48,989.1500106229698,0.5349,0.5349,0.5349,0.5349,7.083682558070784,7.083682558070784,7.083682558070784,7.083682558070784,1.0,0.5098628097891407,0.5098628097891407,0.5098628097891407,0.5098628097891407,9.740609380504935,9.740609380504935,9.740609380504935,9.740609380504935,0.19838308310600677,0.19838308310600677,0.19838308310600677,0.19838308310600677,0.96,0.96,0.96,0.96,9.350985005284736,9.350985005284736,9.350985005284736,9.350985005284736,37.40394002113895,0.004413511857449715,inf,8539.833006270135,8404.50282254185,0.0433101169320462,0.0426237842979766,7.108935868229644,7.060683351671621,981.5723331259276,981.4865139850266,37.67090506568751,37.16125156707718,6283.861923551342,7,0.20779966678410525,1969-04-01
1968,28,8158.918899525869,0.002142857142857143,83.20451295616567,0.010261713888933129,84.0,14.0,20.0,27.0,219.0,364.0,0.044637710165764864,7794.918899525869,0.0,,275.0,275.0,275.0,275.0,7794.918899525869,1116.0,4.000000000000004,5.0,52.99999999999998,6616.918899525871,1200.0,18.0,25.0,80.0,6835.918899525871,1243.0,990.3581405358863,981.3232212049414,9.034919330944717,0.8159629020595005,0.48,989.0621776338266,0.5349,0.5349,0.5349,0.5349,7.204056428885201,7.204056428885201,7.204056428885201,7.204056428885201,1.0,0.5185269699199059,0.5185269699199059,0.5185269699199059,0.5185269699199059,10.075615218826277,10.075615218826277,10.075615218826277,10.075615218826277,0.2052060126033865,0.2052060126033865,0.2052060126033865,0.2052060126033865,0.96,0.96,0.96,0.96,9.672590610073227,9.672590610073227,9.672590610073227,9.672590610073227,38.69036244029291,0.004747037207190157,inf,8426.994856245345,7867.080491082938,0.0462687524822685,0.0431945202541847,7.341209861260943,7.100916243938961,981.5007772259116,981.105055661618,40.17280349662257,37.585959552878776,6499.980889969208,7,0.21494645800162726,1969-04-08
1968,29,7320.436221738086,0.0031428571428571426,139.34086597581882,0.0191212823955552,84.0,14.0,20.0,27.0,219.0,364.0,0.04978056047054314,6956.436221738086,0.0,,275.0,275.0,275.0,275.0,6956.436221738086,1116.0,4.0,5.0,53.0,5778.436221738086,1200.0,18.0,25.0,80.0,5997.436221738086,1243.0,990.1976965775854,980.5865683811161,9.611128196469313,0.8524395095182185,0.48,988.8652570680671,0.5349,0.5349,0.5349,0.5349,7.743788686951064,7.743788686951064,7.743788686951064,7.743788686951064,1.0,0.5573753236364006,0.5573753236364006,0.5573753236364006,0.5573753236364006,11.648830246743715,11.648830246743715,11.648830246743715,11.648830246743715,0.23724705186850745,0.23724705186850745,0.23724705186850745,0.23724705186850745,0.96,0.96,0.96,0.96,11.182877036873967,11.182877036873967,11.182877036873967,11.182877036873967,44.731508147495866,0.006128603425463342,inf,7692.483726121502,6891.694429252207,0.052817199563431,0.0473189171351716,8.12334890241413,7.456038961644474,980.9409347025542,980.1557010922728,49.18889601601623,41.43937525767648,7514.893368779307,7,0.2485083785971993,1969-04-15
1968,30,6254.153978322726,0.005571428571428558,160.56895514390285,0.0257745368396082,84.0,14.0,20.0,27.0,219.0,364.0,0.05834513130753083,5890.153978322726,0.0,,275.0,275.0,275.0,275.0,5890.153978322726,1116.0,4.0,4.999999999999996,53.0,4712.153978322725,1200.0,18.0,25.0,80.0,4931.153978322725,1243.0,990.1085064975156,979.3536186468707,10.754887850644796,0.8857566202248156,0.48,988.7427498772906,0.5349,0.5349,0.5349,0.5349,8.85423123041995,8.85423123041995,8.85423123041995,8.85423123041995,1.0,0.6373017391245394,0.6373017391245394,0.6373017391245394,0.6373017391245394,15.244523763532447,15.244523763532447,15.244523763532447,15.244523763532447,0.31047909905361404,0.31047909905361404,0.31047909905361404,0.31047909905361404,0.96,0.96,0.96,0.96,14.634742812991151,14.634742812991151,14.634742812991151,14.634742812991151,58.538971251964604,0.009421937890143544,inf,6727.364712185816,5767.711743244887,0.0631099500467087,0.0541073682746317,9.461248229204209,8.308765511919084,979.9519322431104,978.6922760845972,66.72579175360794,51.46001008363376,9834.547170330054,7,0.3252165069553589,1969-04-22
1968,31,5272.980469535427,0.013857142857142858,116.87256605901673,0.02213067936348603,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.06583846647294174,4926.123326678285,785.7142857142857,,275.0,275.0,275.0,275.0,4140.409040963998,339.57142857142856,4.0,6.428571428571429,55.142857142857146,3735.266183821141,414.2857142857143,18.0,25.0,80.0,3949.9804695354264,1243.0,990.0283820180924,977.9283020797191,12.100079938373531,0.9156872599232543,0.48,988.6326947581692,0.5349,0.5349,0.5349,0.5349,10.169492678450272,10.169492678450272,10.169492678450272,10.169492678450272,1.0,0.7319704219745385,0.7319704219745385,0.7319704219745385,0.7319704219745385,20.09928814017776,20.09928814017776,20.09928814017776,20.09928814017776,0.4093541372744961,0.4093541372744961,0.4093541372744961,0.4093541372744961,0.9617797350472738,0.9617797350472738,0.9617797350472738,0.9617797350472738,19.333321811751127,19.333321811751127,19.333321811751127,19.333321811751127,77.3332872470045,0.014743997757254572,inf,5668.636824632636,4949.60378083177,0.0686923671176895,0.0634422834829134,10.641035668559644,9.602758979142545,978.5397007099342,977.417774918922,84.8233823273566,68.73673812058142,12991.992257496757,7,0.42962937359446945,1969-04-29
1968,32,4311.60487150865,0.029714285714285714,139.82747826937515,0.03204566758397563,71.0,14.0,18.0,24.0,213.0,340.0,0.07912852392542265,3971.6048715086504,1100.0,,275.0,275.0,275.0,275.0,2871.604871508651,29.0,3.999999999999998,7.0,56.0,2775.6048715086504,100.0,18.0,25.0,80.0,2988.6048715086504,1243.0,990.0,976.2490316454595,13.750968354540678,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.809778942022403,11.809778942022403,11.809778942022403,11.809778942022403,,0.8440680346154886,0.8440680346154886,0.8440680346154886,0.8440680346154886,26.917050667427564,26.917050667427564,26.917050667427564,26.917050667427564,0.5482087712307039,0.5482087712307039,0.5482087712307039,0.5482087712307039,0.9697670628136681,0.9697670628136681,0.9697670628136681,0.9697670628136681,26.10400703018184,26.10400703018184,26.10400703018184,26.10400703018184,104.41602812072736,0.024400913216665526,2.6367683868870546e-05,4720.128111260116,3970.811432946144,0.0856248164239159,0.0720319431985144,12.44066255100062,11.060976143875784,976.997834443606,975.6181480364812,113.70610754729726,91.99275289319968,17541.892724282196,7,0.580089045115152,1969-05-06
1968,33,3616.7643009666217,0.052714285714285714,80.81570282581735,0.022228721979869717,71.0,14.0,18.0,24.0,213.0,340.0,0.09422553981079303,3276.7643009666217,1100.0,,275.0,275.0,275.0,275.0,2176.7643009666217,28.999999999999993,4.0,6.999999999999998,56.0,2080.7643009666217,100.0,18.0,25.0,80.0,2293.7643009666217,1243.0,990.0,974.8679053044291,15.132094695570784,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.190905283052507,13.190905283052507,13.190905283052507,13.190905283052507,,0.8883585447274978,0.8883585447274978,0.8883585447274978,0.8883585447274978,31.61026892618722,31.61026892618722,31.61026892618722,31.61026892618722,0.6437936644844647,0.6437936644844647,0.6437936644844647,0.6437936644844647,0.97,0.97,0.97,0.97,30.661960858401603,30.661960858401603,30.661960858401603,30.661960858401603,122.64784343360641,0.03404801759647839,3.097167763474909e-05,3901.198240068088,3405.1015131654217,0.0998501802913746,0.0871527102898687,13.639428809583585,12.58817622162325,975.4706343658584,974.419381777898,127.90489072984576,115.4831121665005,20604.837696845876,7,0.68137690796448,1969-05-13
1968,34,3056.54404852752,0.08299999999999999,76.00701598293881,0.024596993472300186,71.0,14.0,18.0,24.0,213.0,340.0,0.11147374846195617,2716.54404852752,1100.0,,275.0,275.0,275.0,275.0,1616.5440485275196,29.0,3.999999999999998,7.0,56.0,1520.5440485275196,100.0,18.0,25.0,80.0,1733.5440485275196,1243.0,990.0,973.6431422182853,16.356857781714602,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.415668369196325,14.415668369196325,14.415668369196325,14.415668369196325,,0.9065782454602543,0.9065782454602543,0.9065782454602543,0.9065782454602543,35.24953434367181,35.24953434367181,35.24953434367181,35.24953434367181,0.7179131230890389,0.7179131230890389,0.7179131230890389,0.7179131230890389,0.97,0.97,0.97,0.97,34.19204831336166,34.19204831336166,34.19204831336166,34.19204831336166,136.7681932534466,0.04489731490920533,3.4537422538749146e-05,3278.6645629042023,2873.0524012848505,0.1183410368178281,0.1037007578777232,14.851442722311385,13.907354727994282,974.1514558594874,973.2073678651705,141.6538787424835,131.0500146317635,22977.056466579033,7,0.7598232958524813,1969-05-20
1968,35,2603.9336715053564,0.11614285714285713,64.24097287647535,0.024655596660036628,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12535742142619336,2277.3622429339275,1100.0,,275.0,275.0,275.0,275.0,1177.3622429339277,30.142857142857146,4.285714285714286,7.857142857142856,57.540329131907306,1077.5361995163062,100.0,18.0,25.0,79.54032913190731,1281.393342373449,1243.0,990.0,972.5577709312199,17.44222906878016,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.501039656261883,15.501039656261883,15.501039656261883,15.501039656261883,,0.918491072339189,0.918491072339189,0.918491072339189,0.918491072339189,38.40007001742065,38.40007001742065,38.40007001742065,38.40007001742065,0.7820788190920703,0.7820788190920703,0.7820788190920703,0.7820788190920703,0.9701155204054227,0.9701155204054227,0.9701155204054227,0.9701155204054227,37.25265142506454,37.25265142506454,37.25265142506454,37.25265142506454,149.01060570025817,0.05739102129178925,3.762894083339853e-05,2769.1490746977324,2423.365591149523,0.1324105371926348,0.1177688316671856,15.936893643327714,15.102243855452675,972.956566732029,972.121916944154,154.07526752640155,144.47964550046626,25033.781757643374,7,0.8278366983347677,1969-05-27
1968,36,2247.256798789035,0.14942857142857144,44.38059072582649,0.01980969871428906,67.0,13.0,15.0,17.0,181.0,293.0,0.13059996630998788,1954.2567987890354,1100.0,,275.0,275.0,275.0,275.0,854.2567987890354,33.00000000000001,5.0,10.0,49.56438764304984,756.6924111459856,100.0,18.0,25.0,66.56438764304984,937.6924111459856,1243.0,990.0,971.6968267556977,18.30317324430231,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.361983831784034,16.361983831784034,16.361983831784034,16.361983831784034,,0.9256076794822844,0.9256076794822844,0.9256076794822844,0.9256076794822844,40.84522859430417,40.84522859430417,40.84522859430417,40.84522859430417,0.8318783827760522,0.8318783827760522,0.8318783827760522,0.8318783827760522,0.9731878382776051,0.9731878382776051,0.9731878382776051,0.9731878382776051,39.75081927553881,39.75081927553881,39.75081927553881,39.75081927553881,159.00327710215524,0.07091960397059839,4.015234270256446e-05,2384.832211470341,2112.7014560687376,0.1386849993208255,0.1228597964212141,16.686772590074376,16.02990524944982,972.028905338032,971.3720379974072,162.7373757822039,155.19922239386796,26712.550553162084,7,0.8833515394564181,1969-06-03
1968,37,1947.0246827160338,0.1817142857142857,44.43022645024852,0.02304919072321657,67.0,13.0,15.0,17.0,181.0,293.0,0.15085138749660762,1654.0246827160338,1100.0,,275.0,275.0,275.0,275.0,554.0246827160339,33.00000000000001,5.0,10.0,32.14477681287569,473.87990590315815,100.0,18.0,25.0,49.14477681287569,654.8799059031581,1243.0,990.0,970.9145363281417,19.08546367185826,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.144274259339984,17.144274259339984,17.144274259339984,17.144274259339984,,0.9295351390171959,0.9295351390171959,0.9295351390171959,0.9295351390171959,42.98016362127885,42.98016362127885,42.98016362127885,42.98016362127885,0.8753597478875529,0.8753597478875529,0.8753597478875529,0.8753597478875529,0.9775241238348421,0.9775241238348421,0.9775241238348421,0.9775241238348421,42.01542886923539,42.01542886923539,42.01542886923539,42.01542886923539,168.06171547694157,0.08661341384534027,4.243982714064181e-05,2076.782126371957,1801.689870916998,0.1626251025382482,0.1410836487272054,17.599504850672922,16.773474420376935,971.2853361671048,970.4593057368088,173.38446837610857,163.73990721813587,28234.368200126184,7,0.9336761970941199,1969-06-10
1968,38,1664.9629275846844,0.21071428571428572,35.79060167006953,0.021653609783880944,67.0,13.0,15.0,17.0,181.0,293.0,0.17631004411975768,1371.9629275846844,1100.0,,275.0,275.0,275.0,275.0,271.96292758468456,32.99999999999999,5.0,9.72810087196376,15.779419006619923,208.45540770610089,100.0,18.0,24.728100871963758,32.779419006619925,389.45540770610086,1242.7281008719638,990.0,970.0175725352736,19.98242746472639,0.9255851028772187,0.48,988.5944148971228,0.5349,0.5349,0.5349,0.5349,18.0419423618492,18.0419423618492,18.0419423618492,18.0419423618492,,0.93389441793622,0.93389441793622,0.93389441793622,0.93389441793622,45.44204424897695,45.44204424897695,45.44204424897695,45.44204424897695,0.9254998828712209,0.9254998828712209,0.9254998828712209,0.9254998828712209,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.53320336399741,44.53320336399741,44.53320336399741,44.53320336399741,178.13281345598963,0.10725441695340697,4.4983033701007486e-05,1751.5174261192883,1551.1556592265113,0.1888914231509849,0.1672835197815754,18.41385324054521,17.761600441557896,970.2972101459238,969.649887514424,182.06128885085243,175.13767742921408,29926.312660606258,7,0.9896267414221646,1969-06-17
1968,39,1422.8829156909342,0.2412857142857143,31.921050680989115,0.022489735493920728,67.0,13.0,15.0,17.0,181.0,293.0,0.20629325959773956,1129.8829156909342,1086.681765554719,,271.67044138867976,271.67044138867976,271.67044138867976,271.67044138867976,43.20115013621502,9.87876129394678,1.882681163923614,2.2116629762567417,2.506551373090974,26.72149332899691,76.87876129394678,14.882681163923616,17.21166297625674,19.50655137309098,207.72149332899693,1195.6548709888464,990.0,969.2357478399628,20.764252160037262,0.8396624128457674,0.46268629522113486,988.6976512919331,0.5222772856285939,0.5222772856285939,0.5222772856285939,0.5222772856285939,18.939626166341764,18.939626166341764,18.939626166341764,18.939626166341764,,0.9368909560049689,0.9368909560049689,0.9368909560049689,0.9368909560049689,47.262498121984834,47.262498121984834,47.262498121984834,47.262498121984834,0.9625763364966361,0.9625763364966361,0.9625763364966361,0.9625763364966361,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.31724815954514,46.31724815954514,46.31724815954514,46.31724815954514,185.26899263818058,0.1304338048886577,4.737279604692854e-05,1511.0711996298642,1327.7083044595877,0.2206810027593062,0.1939021801697829,19.459567753930312,18.56421655430858,969.5203838757272,968.9299403854444,188.23236597773464,181.5863460464424,31125.190763214334,7,1.0292721813232253,1969-06-24
1968,40,1202.8185436254512,0.274,25.18512672967047,0.020635648814756245,63.0,12.0,13.0,13.0,155.0,256.0,0.21302464904166815,946.818543625451,946.818543625451,,236.70463590636277,236.70463590636277,236.70463590636277,236.70463590636277,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1034.8185436254512,990.0,968.5374297085372,21.46257029146287,0.6104803150201121,0.3084367809894197,989.0810829039905,0.3969245070926891,0.3969245070926891,0.3969245070926891,0.3969245070926891,20.146728688360692,20.146728688360692,20.146728688360692,20.146728688360692,,0.937654214142845,0.937654214142845,0.937654214142845,0.937654214142845,43.83499283516038,43.83499283516038,43.83499283516038,43.83499283516038,0.8927697115103946,0.8927697115103946,0.8927697115103946,0.8927697115103946,0.9785453665809885,0.9785453665809885,0.9785453665809885,0.9785453665809885,42.896231396361564,42.896231396361564,42.896231396361564,42.896231396361564,171.5849255854463,0.1426552738058074,5.035637335369728e-05,1269.7472452468237,1151.4124173518942,0.2223356254822822,0.2016149284499819,20.4481737466172,19.72897926117748,968.74777705649,968.3758675973916,180.4454560183556,163.99774944577717,28826.267498354977,7,0.9532495865858127,1969-07-01
1968,41,1089.3807012110312,0.3057142857142857,15.51068838258256,0.01428652968660817,63.0,12.0,13.0,13.0,155.0,256.0,0.235155872403595,833.3807012110312,833.3807012110312,,237.16929914303165,237.16929914303165,237.16929914303165,121.87280378193635,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,921.3807012110312,990.0,968.1809107752348,21.819089224765353,0.49837011150282634,0.2172686638828043,989.2843612246144,0.40346420691627544,0.40346420691627544,0.40346420691627544,0.18398611652662902,20.69998624246345,20.69998624246345,20.69998624246345,11.820684731338389,,0.9374623473398721,0.9374623473398721,0.9374623473398721,0.5338295648168082,45.15706493737913,45.15706493737913,45.15706493737913,23.09554121328411,0.9196958235718765,0.9196958235718765,0.9196958235718765,0.47037762145181483,0.97560919071661,0.97560919071661,0.97560919071661,0.9670377621451814,44.07701598625423,44.07701598625423,44.07701598625423,22.456722736641098,154.68777069540377,0.14199957259579446,5.15754595878803e-05,1127.726717014242,1042.8375986738165,0.2454840526708635,0.2270053516846555,20.83953316894261,20.58170499248253,968.301426824902,968.0346324529748,160.20920123765654,148.4585677736418,25987.545476827836,7,0.8593765038633544,1969-07-08
