WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1968,42,982.334814704405,0.3361428571428572,14.530506094216419,0.014820251399890943,63.0,12.0,13.0,13.0,155.0,256.0,0.2608664383541788,726.334814704405,726.334814704405,,242.1116049014683,242.1116049014683,242.1116049014683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,814.334814704405,990.0,967.823151899615,22.176848100385023,0.40103526254050526,0.15384949351807248,989.4451152439414,0.415414125048055,0.415414125048055,0.415414125048055,0.0,21.20654921927836,21.20654921927836,21.20654921927836,0.0,,0.9403634794785105,0.9403634794785105,0.9403634794785105,0.0,47.333224250983484,47.333224250983484,47.333224250983484,0.0,0.9640167871890729,0.9640167871890729,0.9640167871890729,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.3865597659638,46.3865597659638,46.3865597659638,0.0,139.15967929789142,0.14164781929445017,5.3238169642611605e-05,1027.8009259147989,941.1240560143012,0.2720151486555029,0.249075471275866,21.465120063907477,20.926504288307388,967.9873743385892,967.6644962240572,146.19342605074485,132.6610138306592,23378.826122045757,7,0.77310932943273,1969-07-15
1968,43,875.5392465093115,0.36885714285714283,15.204355472509278,0.0173368060298119,63.0,12.0,13.0,13.0,155.0,256.0,0.29276693724732256,619.5392465093115,619.5392465093115,,206.51308216977048,206.51308216977048,206.51308216977048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,707.5392465093115,990.0,967.4021569860372,22.597843013962784,0.32860880705809314,0.11530275469903271,989.556088438243,0.30252609902279703,0.30252609902279703,0.30252609902279703,0.0,21.8514053531829,21.8514053531829,21.8514053531829,0.0,,0.9336965498083568,0.9336965498083568,0.9336965498083568,0.0,41.308493915003346,41.308493915003346,41.308493915003346,0.0,0.8413135216904958,0.8413135216904958,0.8413135216904958,0.0,0.9742526360573279,0.9742526360573279,0.9742526360573279,0.96,40.25171185940311,40.25171185940311,40.25171185940311,0.0,120.75513557820933,0.1378563997891902,5.414684588236169e-05,924.6839937244496,834.6935677067364,0.3066993803526515,0.2768513370377281,22.09106952400708,21.56263229728073,967.5987359748976,967.2387742708268,129.93368861935787,113.07682391926886,20286.86277713917,7,0.6708618643233852,1969-07-22
1968,44,780.1302773793246,0.40399999999999997,13.578003464486935,0.01745899669611537,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.2878673780695265,554.9874202364674,554.9874202364674,,223.69980597416492,223.69980597416492,107.58780828813762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,637.2731345221817,990.0,967.0205211095173,22.979478890482728,0.2886772675731376,0.09199496809458695,989.6193277643323,0.365877485796556,0.365877485796556,0.14334747403962447,0.0,22.232929169018433,22.232929169018433,12.733247721518156,0.0,,0.9352324601174765,0.9352324601174765,0.5305869738893173,0.0,45.66305880573528,45.66305880573528,21.83132972141235,0.0,0.9300011976728164,0.9300011976728164,0.4446299332263207,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,44.53148433240646,44.53148433240646,21.176389829769978,0.0,110.23935849458289,0.14150457927819926,5.518769856513093e-05,817.7246825595828,739.6475434553279,0.3223146884336141,0.2591848976538132,22.430993587772623,22.042961404580016,967.1708987302384,966.8585901738212,114.01422547371492,107.6413952707706,18520.212227089927,7,0.6124408805254605,1969-07-29
1968,45,701.7162217524084,0.437,8.191240040442429,0.011636909905882844,58.0,10.0,10.0,7.0,117.0,202.0,0.28806734048858124,499.71622175240844,499.71622175240844,,249.85811087620422,249.85811087620422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,577.7162217524085,990.0,966.7068648870096,23.2931351129904,0.2548316605427691,0.07150628652215747,989.6736620529351,0.4422122894775106,0.4422122894775106,0.0,0.0,22.524584876447967,22.524584876447967,0.0,0.0,,0.9431728273450862,0.9431728273450862,0.0,0.0,52.047795871895744,52.047795871895744,0.0,0.0,1.0600365758023573,1.0600365758023573,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.006839954457824,51.006839954457824,0.0,0.0,102.01367990891565,0.14535438550667706,5.671635465470912e-05,733.8512888156049,682.3088631722309,0.2960536069557262,0.2752601284192288,22.652968880241435,22.308561690650645,966.8354051552624,966.6292354526888,107.6874567288803,98.52860705125714,17138.298224697828,7,0.5667426661606425,1969-08-05
1968,46,637.2868550297313,0.466,10.50197130845314,0.016510328480387314,58.0,10.0,10.0,7.0,117.0,202.0,0.31725223942652525,435.2868550297312,435.2868550297312,,217.64342751486564,217.64342751486564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,513.2868550297312,990.0,966.4491474201188,23.550852579881102,0.21942574677607501,0.05705737100594621,989.723516882218,0.3357708538103343,0.3357708538103343,0.0,0.0,22.938598608288732,22.938598608288732,0.0,0.0,,0.9377492080864949,0.9377492080864949,0.0,0.0,45.90677708212686,45.90677708212686,0.0,0.0,0.9349649100229502,0.9349649100229502,0.0,0.0,0.9796460788445079,0.9796460788445079,0.96,0.96,44.97335908514837,44.97335908514837,0.0,0.0,89.94671817029673,0.14109174227222168,5.740548543119749e-05,666.8063237852695,608.7950640130589,0.3318029529813451,0.3029365391337376,23.11411280703187,22.752738359784896,966.567225295141,966.3351802560522,95.62508694515004,84.25840537416838,15111.04865260985,7,0.4997039898349818,1969-08-12
1968,47,582.1981661269705,0.49314285714285716,6.566712686420471,0.011306997243033029,58.0,10.0,10.0,7.0,117.0,202.0,0.34721611793249574,380.1981661269705,380.1981661269705,,190.09908306348524,190.09908306348524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.1981661269705,990.0,966.2192635287132,23.780736471286755,0.197244112093214,0.04603963322539405,989.7567162546814,0.2561178883816338,0.2561178883816338,0.0,0.0,23.281334837586517,23.281334837586517,0.0,0.0,,0.9305260540831022,0.9305260540831022,0.0,0.0,40.38492694927,40.38492694927,0.0,0.0,0.8225036038547862,0.8225036038547862,0.0,0.0,0.9727253154946388,0.9727253154946388,0.96,0.96,39.28782034734605,39.28782034734605,0.0,0.0,78.5756406946921,0.13490699933824946,5.7405812006023907e-05,608.7950640130589,562.8280752081156,0.3589017835069918,0.3318029529813451,23.40443202348792,23.11411280703187,966.3351802560522,966.1327263384364,84.25840537416838,74.50959936737988,13200.707636708274,7,0.4365313371927339,1969-08-19
1968,48,546.4661976912496,0.5191428571428572,4.329836034826355,0.00796271203229493,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.3547310503722376,352.46619769124965,352.46619769124965,,176.23309884562482,176.23309884562482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,428.3233405483925,990.0,966.0590978896106,23.940902110389402,0.1867003592254958,0.04049323953824987,989.7728064012363,0.22020857268494626,0.22020857268494626,0.0,0.0,23.493499938940676,23.493499938940676,0.0,0.0,,0.9259782952796146,0.9259782952796146,0.0,0.0,37.602207124349945,37.602207124349945,0.0,0.0,0.7658290656690416,0.7658290656690416,0.0,0.0,0.9706447437600288,0.9706447437600288,0.96,0.96,36.500895187565206,36.500895187565206,0.0,0.0,73.00179037513041,0.1336538235437211,5.752356470141378e-05,562.8280752081156,532.5192229643311,0.375651439844527,0.2741685064198692,23.56208457462667,23.40443202348792,966.1327263384364,965.9963365033394,80.87676942548603,69.46359203320449,12264.300783021909,7,0.40556550208405784,1969-08-26
1968,49,509.75574791568295,0.5438571428571429,6.167942664514117,0.012160246498572929,48.0,8.0,7.0,4.0,79.0,146.0,0.28660303438542345,363.75574791568295,363.75574791568295,,181.87787395784147,181.87787395784147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,426.75574791568295,990.0,965.8939008656205,24.10609913437947,0.18614710714798752,0.04275114958313654,989.7711017432688,0.23435961149217868,0.23435961149217868,0.0,0.0,23.64284126615616,23.64284126615616,0.0,0.0,,0.9281346198882844,0.9281346198882844,0.0,0.0,39.138827063749105,39.138827063749105,0.0,0.0,0.7971247874490653,0.7971247874490653,0.0,0.0,0.9710563860891156,0.9710563860891156,0.96,0.96,38.00753618982535,38.00753618982535,0.0,0.0,76.0150723796507,0.14908050210385376,5.8047972852967274e-05,527.3375978981461,489.3436243127323,0.2983588479466804,0.2768624891946345,23.77176270866362,23.5311418692214,965.9730191905415,965.8020463094072,79.7508785745172,71.79145385008455,12770.532159781316,7,0.42230595766472606,1969-09-02
1968,50,475.0368750556967,0.5682857142857143,3.169496569633696,0.006658357376085043,48.0,8.0,7.0,4.0,79.0,146.0,0.3073919615456697,329.0368750556967,329.0368750556967,,164.51843752784836,164.51843752784836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,392.0368750556967,990.0,965.7376659377505,24.2623340622494,0.17389373969924446,0.0358073750111393,989.7902988852896,0.19157786563239837,0.19157786563239837,0.0,0.0,23.86105508190663,23.86105508190663,0.0,0.0,,0.922066138058142,0.922066138058142,0.0,0.0,35.49780093022158,35.49780093022158,0.0,0.0,0.7229694690472827,0.7229694690472827,0.0,0.0,0.97,0.97,0.96,0.96,34.43286690231493,34.43286690231493,0.0,0.0,68.86573380462985,0.14495995364404607,5.813783422618673e-05,486.0250263913084,467.1571483252964,0.3125286651898464,0.3003960538494009,23.91001794264388,23.792580044530496,965.7871126187608,965.7022071674638,71.1152167460108,67.24441248937121,11569.443279177816,7,0.38258741002572144,1969-09-09
1968,51,453.6531022932027,0.5915714285714285,3.4797095651672083,0.007696695472046014,48.0,8.0,7.0,4.0,79.0,146.0,0.32190517184797623,307.6531022932027,307.6531022932027,,153.82655114660136,153.82655114660136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.6531022932027,990.0,965.6414389603194,24.358561039680612,0.1663467428207471,0.03153062045864052,989.8021226367207,0.16754234435812493,0.16754234435812493,0.0,0.0,23.993141332043116,23.993141332043116,0.0,0.0,,0.9178755049165048,0.9178755049165048,0.0,0.0,33.222869564881044,33.222869564881044,0.0,0.0,0.6766368546818952,0.6766368546818952,0.0,0.0,0.97,0.97,0.96,0.96,32.22618347793462,32.22618347793462,0.0,0.0,64.45236695586924,0.14205933834324394,5.819393274858085e-05,462.56506724863937,442.799181369126,0.3297205734404724,0.3156312707927026,24.059656641577455,23.938364907521848,965.6815428026188,965.592596316161,66.29579605731332,62.20556137701517,10827.997648586032,7,0.35806870531038465,1969-09-16
1968,52,434.87782327641077,0.6125714285714287,2.3094714825973353,0.005338877260034228,48.0,8.0,7.0,4.0,79.0,146.0,0.3357719957607997,288.87782327641077,288.87782327641077,,144.43891163820538,144.43891163820538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,351.87782327641077,990.0,965.5569502047438,24.44304979525621,0.15972036431839168,0.027775564655282112,989.8125040710263,0.1477184557956007,0.1477184557956007,0.0,0.0,24.107835410486924,24.107835410486924,0.0,0.0,,0.9140672328878248,0.9140672328878248,0.0,0.0,31.214627150986196,31.214627150986196,0.0,0.0,0.6357357871891283,0.6357357871891283,0.0,0.0,0.97,0.97,0.96,0.96,30.278188336456612,30.278188336456612,0.0,0.0,60.556376672913224,0.13923972413927127,5.8229574938575557e-05,440.0331111664572,426.6328809909446,0.3422145983237023,0.3317932134992692,24.1578757811703,24.07651011653761,965.580149000249,965.5198479644592,61.63222745754851,58.83098528428883,10173.471281049422,7,0.3364243148495179,1969-09-23
1968,53,426.6328809909446,0.62,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3422145983237023,280.6328809909446,280.6328809909446,,140.3164404954723,140.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1568104683714546,0.0261265761981889,989.8170629554304,0.139339209800854,0.139339209800854,0.0,0.0,24.1578757811703,24.1578757811703,0.0,0.0,,0.9122174790888514,0.9122174790888514,0.0,0.0,30.32525014654064,30.32525014654064,0.0,0.0,0.6176222025772024,0.6176222025772024,0.0,0.0,0.97,0.97,0.96,0.96,29.41549264214441,29.41549264214441,0.0,0.0,58.83098528428883,0.1378960410825379,5.823245052055826e-05,426.6328809909446,426.6328809909446,0.3422145983237023,0.3422145983237023,24.1578757811703,24.1578757811703,965.5198479644592,965.5198479644592,58.83098528428883,58.83098528428883,1411.943646822932,1,0.32683880713493796,1969-09-30
1969,1,418.86394408362924,0.6315714285714286,1.2535870079022808,0.002980182222242986,44.0,7.0,6.0,3.0,60.0,120.0,0.28649387188265363,298.86394408362924,298.86394408362924,,149.43197204181462,149.43197204181462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,355.86394408362924,990.0,965.4848877483764,24.51511225162371,0.1611271900279388,0.0297727888167258,989.8091000211554,0.15803426612644444,0.15803426612644444,0.0,0.0,24.16617800665262,24.16617800665262,0.0,0.0,,0.9162574799002163,0.9162574799002163,0.0,0.0,32.449462272193124,32.449462272193124,0.0,0.0,0.6608851786597377,0.6608851786597377,0.0,0.0,0.97,0.97,0.96,0.96,31.475978404027327,31.475978404027327,0.0,0.0,62.95195680805465,0.15029119288557552,5.851044058487524e-05,422.4698189706656,417.8577719356288,0.2871790548351606,0.2840439591457118,24.172324308430987,24.144124631195083,965.501114185368,965.4803599737104,63.70274717481728,62.74242952722701,10575.928743753182,7,0.3497330933780814,1969-10-01
1969,2,423.0308930529886,0.6258571428571429,1.871437103900007,0.0043914782734938715,44.0,7.0,6.0,3.0,60.0,120.0,0.28369103257103945,303.0308930529886,303.0308930529886,,151.5154465264943,151.5154465264943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,360.0308930529886,990.0,965.5036390187385,24.496360981261578,0.16259783560642954,0.03060617861059767,989.8067959857829,0.16247746949006872,0.16247746949006872,0.0,0.0,24.140679497554512,24.140679497554512,0.0,0.0,,0.9170791569630328,0.9170791569630328,0.0,0.0,32.89657697882894,32.89657697882894,0.0,0.0,0.6699913844975345,0.6699913844975345,0.0,0.0,0.97,0.97,0.96,0.96,31.909679669464072,31.909679669464072,0.0,0.0,63.819359338928145,0.15085737117533055,5.850108029586458e-05,430.9578316629287,420.28892993659525,0.2855178698570604,0.2784495168284988,24.157499873218324,24.09203949984887,965.5393102424832,965.4913001847146,65.46853857116672,63.248802845430255,10721.652368939927,7,0.35455199632737855,1969-10-08
1969,3,440.9656904183029,0.6052857142857143,1.691621386599609,0.003854044515488929,44.0,7.0,6.0,3.0,60.0,120.0,0.2721390952620551,320.96569041830287,320.96569041830287,,160.48284520915146,160.48284520915146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,377.9656904183029,990.0,965.5843456068823,24.415654393117702,0.1689275820565,0.034193138083660556,989.7968792798598,0.1822362760660843,0.1822362760660843,0.0,0.0,24.03029739691147,24.03029739691147,0.0,0.0,,0.9206248488700794,0.9206248488700794,0.0,0.0,34.81838585326808,34.81838585326808,0.0,0.0,0.709132094771244,0.709132094771244,0.0,0.0,0.97,0.97,0.96,0.96,33.77383427767004,33.77383427767004,0.0,0.0,67.54766855534008,0.15317941633681403,5.8458762365601165e-05,442.799181369126,435.49688511870175,0.2755473210038966,0.2710032110469637,24.06406562647375,24.01895011109024,965.592596316161,965.559735983034,67.92832867337395,66.41189219975232,11348.008317297132,7,0.3752648253074448,1969-10-15
1969,4,453.98749893215245,0.5918571428571429,2.351608775375553,0.0051850411855520135,44.0,7.0,6.0,3.0,60.0,120.0,0.2643446422474429,333.9874989321525,333.9874989321525,,166.99374946607622,166.99374946607622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,390.98749893215245,990.0,965.6429437451947,24.357056254805343,0.17352338230643446,0.03679749978643045,989.7896791179071,0.19737060170637036,0.19737060170637036,0.0,0.0,23.949364771006053,23.949364771006053,0.0,0.0,,0.9230962539242998,0.9230962539242998,0.0,0.0,36.20581230539935,36.20581230539935,0.0,0.0,0.7373892526557911,0.7373892526557911,0.0,0.0,0.97,0.97,0.96,0.96,35.11963793623737,35.11963793623737,0.0,0.0,70.23927587247474,0.15471240576545,5.8418253887335074e-05,459.2604427967548,445.541354005931,0.2693352680308157,0.261289649222208,24.001940603360392,23.91647162412811,965.6666719925854,965.6049360930268,71.32260348637854,68.49730025327293,11800.198346575755,7,0.3902181992915263,1969-10-22
1969,5,471.23687013634856,0.5721428571428572,2.900379258934574,0.0061393131665162,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.24752106310228542,354.66544156492,354.66544156492,,177.33272078246,177.33272078246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,410.52258442206283,990.0,965.7205659156135,24.27943408438643,0.18041792008753732,0.04093308831298394,989.7786489915995,0.2226955746275994,0.2226955746275994,0.0,0.0,23.83538750135829,23.83538750135829,0.0,0.0,,0.9267334782591333,0.9267334782591333,0.0,0.0,38.41492286586631,38.41492286586631,0.0,0.0,0.7823813210970735,0.7823813210970735,0.0,0.0,0.9701965110392358,0.9701965110392358,0.96,0.96,37.270248902300814,37.270248902300814,0.0,0.0,74.54049780460163,0.15814960304534004,5.838094924699848e-05,479.5630976092969,459.2604427967548,0.261289649222208,0.2377163726072945,23.91647162412811,23.77851551660372,965.7580339392418,965.6666719925854,76.83943413996363,71.32260348637854,12522.803631173074,7,0.41411387669223126,1969-10-29
1969,6,487.73569135142685,0.5568571428571428,2.159712225916686,0.004409556443456343,42.0,7.0,6.0,3.0,56.0,114.0,0.23374224956530962,373.73569135142685,373.73569135142685,,186.86784567571343,186.86784567571343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,428.73569135142685,990.0,965.7948106110814,24.20518938891863,0.18684589061782358,0.0447471382702853,989.7684069711119,0.24707138842535795,0.24707138842535795,0.0,0.0,23.72652497160515,23.72652497160515,0.0,0.0,,0.9299759036867483,0.9299759036867483,0.0,0.0,40.436889269962094,40.436889269962094,0.0,0.0,0.8235618995918961,0.8235618995918961,0.0,0.0,0.9723561899591896,0.9723561899591896,0.96,0.96,39.31926432737945,39.31926432737945,0.0,0.0,78.6385286547589,0.16122960575470485,5.844766181995941e-05,494.6810831907137,486.0250263913084,0.2345558228687103,0.230451504764838,23.73744694698356,23.682175500972924,965.8260648743582,965.7871126187608,80.1591419728427,78.26403940874259,13211.272813999494,7,0.4368807147486605,1969-11-05
1969,7,500.79044064658905,0.5494285714285715,3.1559885047428144,0.0061736212360447,42.0,7.0,6.0,3.0,56.0,114.0,0.2276964210080932,386.79044064658905,386.79044064658905,,193.39522032329452,193.39522032329452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,441.79044064658905,990.0,965.8535569829095,24.146443017090405,0.19145331669153118,0.04735808812931778,989.7611885951791,0.2647315050153966,0.2647315050153966,0.0,0.0,23.64290010725415,23.64290010725415,0.0,0.0,,0.9319077393232619,0.9319077393232619,0.0,0.0,41.7877396646888,41.7877396646888,0.0,0.0,0.8510741275904034,0.8510741275904034,0.0,0.0,0.9751074127590403,0.9751074127590403,0.96,0.96,40.74889937200926,40.74889937200926,0.0,0.0,81.49779874401851,0.16272438159342642,5.852756711052928e-05,516.7730027239134,494.6810831907137,0.230451504764838,0.2205997592736179,23.682175500972924,23.53990743456578,965.9254785122577,965.8260648743582,85.00050755038768,80.1591419728427,13691.630188995112,7,0.4527655485778807,1969-11-12
1969,8,546.6142103412407,0.5182857142857143,6.736363036280587,0.012367651622882786,42.0,7.0,6.0,3.0,56.0,114.0,0.20869531802163307,432.61421034124066,432.61421034124066,,216.30710517062033,216.30710517062033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,487.61421034124066,990.0,966.0597639465356,23.940236053464446,0.20762594678293805,0.05652284206824809,989.7358512111489,0.3313621492599775,0.3313621492599775,0.0,0.0,23.344725115353288,23.344725115353288,0.0,0.0,,0.937925454654167,0.937925454654167,0.0,0.0,46.44426537494328,46.44426537494328,0.0,0.0,0.9459117184306167,0.9459117184306167,0.0,0.0,0.9799670998894505,0.9799670998894505,0.96,0.96,45.513929931827406,45.513929931827406,0.0,0.0,91.02785986365483,0.16651047605056649,5.845232576698167e-05,563.9275439778775,523.0192327708844,0.2179652159176701,0.2021536298721244,23.4994135559934,23.230617939857662,966.1376739479005,965.953586547469,94.4150895355119,86.37046584864325,15292.680457094008,7,0.5057103325758601,1969-11-19
1969,9,631.0759777004095,0.46871428571428575,11.960205894338596,0.019385902462411113,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.1860859469520524,513.6474062718381,513.6474062718381,,256.82370313591906,256.82370313591906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,569.5045491289809,990.0,966.4239974151723,23.57600258482767,0.2501650478566995,0.07598156076044307,989.6738533913829,0.4669982349505225,0.4669982349505225,0.0,0.0,22.78285774126001,22.78285774126001,0.0,0.0,,0.9442621203302658,0.9442621203302658,0.0,0.0,54.17750622123196,54.17750622123196,0.0,0.0,1.1034115320006508,1.1034115320006508,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,53.09395609680731,53.09395609680731,0.0,0.0,106.18791219361465,0.16828325331373165,5.743302056011987e-05,647.6489852382476,595.7090611902229,0.1945498300343186,0.1760212747929549,23.011100132138555,22.66130324048184,966.490595940953,966.280690775356,109.82353718453028,100.44079234037224,17839.56924852726,7,0.5899328455200813,1969-11-26
1969,10,678.7125531459657,0.4471428571428572,7.858147261092735,0.011538075996427685,44.0,8.0,6.0,4.0,64.0,126.0,0.185765648721335,552.7125531459657,552.7125531459657,,235.59433890523192,235.59433890523192,81.52387533550176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,610.7125531459657,990.0,966.6148502125837,23.38514978741617,0.27358315073681655,0.09108502125838623,989.6353318280047,0.40362391974251277,0.40362391974251277,0.10974868562709693,0.0,22.616857695678465,22.616857695678465,9.717941920610526,0.0,,0.9383995538598455,0.9383995538598455,0.3985115041372299,0.0,49.081114997290626,49.081114997290626,16.85710558487607,0.0,0.9996153767268965,0.9996153767268965,0.34332190600562257,0.0,0.9759646052038233,0.9759646052038233,0.9645360337752519,0.96,47.94086187199189,47.94086187199189,16.361332647825623,0.0,112.2430563918094,0.16539435323995585,5.642790595767558e-05,702.6560160658968,654.21608557748,0.1925969152665806,0.1793196060648023,22.74541593130706,22.518664984586337,966.7106240642636,966.51686434231,115.66097888466804,108.63036942236768,18856.83347382398,7,0.6235725355100522,1969-12-03
1969,11,750.8674156381878,0.4138571428571428,9.39857940122842,0.012568464140632743,44.0,8.0,6.0,4.0,64.0,126.0,0.16793146520427976,624.8674156381878,624.8674156381878,,208.28913854606262,208.28913854606262,208.28913854606262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,682.8674156381878,990.0,966.9034696625528,23.096530337447266,0.3145880485340287,0.11717258824660395,989.5682393632194,0.30727346412558604,0.30727346412558604,0.30727346412558604,0.0,22.35749623654109,22.35749623654109,22.35749623654109,0.0,,0.9349356697454997,0.9349356697454997,0.9349356697454997,0.0,42.69325404966986,42.69325404966986,42.69325404966986,0.0,0.8695163757570236,0.8695163757570236,0.8695163757570236,0.0,0.9769516375757024,0.9769516375757024,0.9769516375757024,0.96,41.71237205604704,41.71237205604704,41.71237205604704,0.0,125.1371161681411,0.16663484678107762,5.5629609270071215e-05,768.4460718744957,705.8654488603318,0.1785042747218123,0.1639672640822329,22.62123347740268,22.254457993301,966.973784287498,966.7234617954412,128.55205750570272,116.29676739257653,21023.035516247706,7,0.6952062009341172,1969-12-10
1969,12,810.6847166996769,0.39271428571428574,9.463927976034386,0.011683978278369,44.0,8.0,6.0,4.0,64.0,126.0,0.1555608187128472,684.6847166996769,684.6847166996769,,228.22823889989232,228.22823889989232,228.22823889989232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,742.6847166996769,990.0,967.1427388667986,22.857261133201355,0.3485816316663618,0.13615057795619476,989.5152677903774,0.36893072931381876,0.36893072931381876,0.36893072931381876,0.0,22.003598194264953,22.003598194264953,22.003598194264953,0.0,,0.9390928717062439,0.9390928717062439,0.9390928717062439,0.0,46.24137314265283,46.24137314265283,46.24137314265283,0.0,0.9417794937403835,0.9417794937403835,0.9417794937403835,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.31654567979977,45.31654567979977,45.31654567979977,0.0,135.94963703939933,0.1676946781401139,5.516456549044659e-05,834.6935677067364,779.3663976124346,0.1616697876454478,0.1509536012673206,22.190151249376257,21.859916524225746,967.2387742708268,967.0174655904495,140.033587338785,130.5844679160525,22839.539022619087,7,0.7552757613299963,1969-12-17
1969,13,879.8468313045729,0.36771428571428577,10.103946432729831,0.011492809057666128,44.0,8.0,6.0,4.0,64.0,126.0,0.1433039678894099,753.8468313045729,753.8468313045729,,251.28227710152433,251.28227710152433,251.28227710152433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,811.8468313045729,990.0,967.4193873252183,22.580612674781737,0.3984591499139144,0.16692341565228644,989.4346174344338,0.4470510696896686,0.4470510696896686,0.4470510696896686,0.0,21.568179039525855,21.568179039525855,21.568179039525855,0.0,,0.9420867345678051,0.9420867345678051,0.9420867345678051,0.0,50.063408515155025,50.063408515155025,50.063408515155025,0.0,1.019621354687475,1.019621354687475,1.019621354687475,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.062140344851926,49.062140344851926,49.062140344851926,0.0,147.18642103455576,0.16729461469643694,5.424561829213571e-05,905.4211927358452,847.0875422650073,0.1487449569416303,0.1391617525753677,21.783190012391515,21.399564756914263,967.5216847709434,967.28835016906,151.1188564871576,142.0792889382343,24727.318733805372,7,0.8177023390808655,1969-12-24
1969,14,920.8295395329995,0.3538571428571428,6.716270163867729,0.0071575962129032,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.15918158316821082,774.258110961571,774.258110961571,,258.0860369871903,258.0860369871903,258.0860369871903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,837.4009681044281,990.0,967.5833181581319,22.41668184186803,0.4215275148241395,0.17723341621862485,989.4012390689571,0.4714428098315369,0.4714428098315369,0.4714428098315369,0.0,21.346478100993714,21.346478100993714,21.346478100993714,0.0,,0.9424481412871196,0.9424481412871196,0.9424481412871196,0.0,50.91333817153503,50.91333817153503,50.91333817153503,0.0,1.0369315309884934,1.0369315309884934,1.0369315309884934,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.89507140810433,49.89507140810433,49.89507140810433,0.0,149.685214224313,0.1625719956009422,5.3708773966420435e-05,952.4350838829192,905.4211927358452,0.1656687530659139,0.1391617525753677,21.456995707873467,21.144149266472148,967.7097403355316,967.5216847709434,153.7355684903443,146.76449225312462,25147.115989684582,7,0.8315845234684055,1969-12-31
1969,15,1024.424004423295,0.3251428571428572,18.634901632631777,0.018099238954250984,49.0,8.0,7.0,5.0,81.0,150.0,0.14670318676866384,874.424004423295,874.424004423295,,238.1639098186077,238.1639098186077,238.1639098186077,159.93227496747187,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,938.424004423295,990.0,967.9684764840457,22.03152351595431,0.5139649654796791,0.24953920353863596,989.2364958309817,0.4052345898759616,0.4052345898759616,0.4052345898759616,0.25371762220772015,20.86278475706003,20.86278475706003,20.86278475706003,14.859544898972334,,0.9383090405013733,0.9383090405013733,0.9383090405013733,0.6690374092123124,45.74480993193074,45.74480993193074,45.74480993193074,30.552161382680406,0.931666190059689,0.931666190059689,0.931666190059689,0.622243612681882,0.9779386469824739,0.9779386469824739,0.9779386469824739,0.9722243612681882,44.74434030642353,44.74434030642353,44.74434030642353,29.855544728158208,164.0885656474288,0.16019015025149574,5.2151178356577936e-05,1082.8793953113418,971.4321659369264,0.1544111933490776,0.1385195808965162,21.12690354907933,20.59100483777212,968.16047809955,967.7857286637476,173.1807932255322,156.3323535717859,27566.87902876804,7,0.9116031424857156,1970-01-07
1969,16,1190.226244237611,0.27871428571428575,36.92610434819682,0.02985035684808886,49.0,8.0,7.0,5.0,81.0,150.0,0.12649234663967657,1040.226244237611,1027.1745119877937,,256.7936279969485,256.7936279969485,256.7936279969485,256.7936279969485,13.05173224981708,4.263565868273579,0.696092386656911,0.6090808383247971,0.4350577416605694,7.047935414901224,53.26356586827358,8.696092386656911,7.609080838324798,5.43505774166057,88.04793541490122,1096.743251081049,990.0,968.4978539104611,21.502146089538947,0.6955037727071979,0.3904144881489343,988.9140817391439,0.4675844969137493,0.4675844969137493,0.4675844969137493,0.4675844969137493,19.948643331769084,19.948643331769084,19.948643331769084,19.948643331769084,,0.9391143418681814,0.9391143418681814,0.9391143418681814,0.9391143418681814,47.13242808026657,47.13242808026657,47.13242808026657,47.13242808026657,0.9599272521439219,0.9599272521439219,0.9599272521439219,0.9599272521439219,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.18977951866124,46.18977951866124,46.18977951866124,46.18977951866124,184.75911807464496,0.1555686767756086,5.0014714056839386e-05,1341.3621257487196,1096.498822347363,0.1367990525323893,0.1118266254284414,20.51354551522362,19.162856344298795,968.9728523952102,968.2032820130916,191.71363422812703,175.13189102608388,31039.53183654035,7,1.0264395448591386,1970-01-14
1969,17,1445.7237409901231,0.23857142857142857,32.70749529340391,0.0221633239776566,49.0,8.0,7.0,5.0,81.0,150.0,0.10403751676103822,1295.7237409901231,1100.0,,275.0,275.0,275.0,275.0,195.7237409901232,46.53764634403402,8.376315972573467,9.133774579539082,6.524124699670773,125.15187939430587,95.537646344034,16.37631597257347,16.133774579539082,11.524124699670773,206.15187939430584,1228.0477368961467,990.0,969.309261317045,20.69073868295498,0.8922638789887157,0.48,988.6277361210113,0.5349,0.5349,0.5349,0.5349,18.783574803966246,18.783574803966246,18.783574803966246,18.783574803966246,,0.9363877874272214,0.9363877874272214,0.9363877874272214,0.9363877874272214,47.43630908215919,47.43630908215919,47.43630908215919,47.43630908215919,0.9661162745857268,0.9661162745857268,0.9661162745857268,0.9661162745857268,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.487582900515996,46.487582900515996,46.487582900515996,46.487582900515996,185.95033160206404,0.1290724291627361,4.695715444496566e-05,1570.314592802547,1355.589210120566,0.110652990507839,0.0955222607543208,19.108755636559856,18.35493064316824,969.711785607516,969.0180574480818,189.37346822245817,181.4426932665912,31239.655709146755,7,1.0330573977892445,1970-01-21
1969,18,1777.5126278644898,0.1987142857142857,50.190948512248724,0.028380357314552986,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.09541893204506535,1607.3697707216327,1100.0,,275.0,275.0,275.0,275.0,507.36977072163256,48.42857142857143,9.142857142857142,16.685561811916795,18.678017910196623,414.43476242809066,100.0,18.0,24.971276097631083,24.96373219591091,509.5776195709478,1242.971276097631,990.0,970.3811946438699,19.618805356130093,0.9262150080083948,0.48,988.5937849919916,0.5349,0.5349,0.5349,0.5349,17.677690348121725,17.677690348121725,17.677690348121725,17.677690348121725,,0.9322223547284876,0.9322223547284876,0.9322223547284876,0.9322223547284876,44.445436588124146,44.445436588124146,44.445436588124146,44.445436588124146,0.9052023745035467,0.9052023745035467,0.9052023745035467,0.9052023745035467,0.9795576806908485,0.9795576806908485,0.9795576806908485,0.9795576806908485,43.5373552037736,43.5373552037736,43.5373552037736,43.5373552037736,174.1494208150944,0.09831332158874063,4.397712646845819e-05,1921.651232388288,1631.4057003589478,0.1089725923695347,0.0848596047910002,18.150174540968344,17.211937375150335,970.8468732123314,969.9091568780829,179.2948707696421,168.84347020878278,29257.10269693586,7,0.96749678230608,1970-01-28
1969,19,2101.110272655996,0.1657142857142857,48.49383646180974,0.022920343217229255,55.0,10.0,10.0,8.0,114.0,197.0,0.09396495539375424,1904.1102726559964,1100.0,,275.0,275.0,275.0,275.0,804.1102726559964,45.000000000000014,8.0,15.0,32.654224270294264,703.456048385702,100.0,18.0,25.0,40.654224270294264,817.456048385702,1243.0,990.0,971.3382351887127,18.661764811287362,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.720575398769085,16.720575398769085,16.720575398769085,16.720575398769085,,0.9273952112858231,0.9273952112858231,0.9273952112858231,0.9273952112858231,41.82113810613665,41.82113810613665,41.82113810613665,41.82113810613665,0.8517543402471822,0.8517543402471822,0.8517543402471822,0.8517543402471822,0.9751754340247183,0.9751754340247183,0.9751754340247183,0.9751754340247183,40.78385474701479,40.78385474701479,40.78385474701479,40.78385474701479,163.13541898805917,0.07787529100513177,4.119581287577251e-05,2261.108087620956,1966.6544541756928,0.1001701135559022,0.0871254236268179,17.066542350914112,16.328549686327726,971.730260901154,970.9922682365676,167.14376702606657,158.61394227605538,27406.75038999394,7,0.9063078832669954,1970-02-04
1969,20,2711.163908541833,0.10871428571428572,129.70704890836063,0.04698423938140839,55.0,10.0,10.0,8.0,114.0,197.0,0.07346052175520842,2514.163908541833,1100.0,,275.0,275.0,275.0,275.0,1414.1639085418326,44.99999999999999,7.999999999999999,14.999999999999998,56.853313588474826,1289.310594953358,100.0,18.0,25.0,64.85331358847483,1403.310594953358,1243.0,990.0,972.8162211612043,17.18377883879566,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.242589426277382,15.242589426277382,15.242589426277382,15.242589426277382,,0.9154780084238353,0.9154780084238353,0.9154780084238353,0.9154780084238353,37.64697706511996,37.64697706511996,37.64697706511996,37.64697706511996,0.7667408770900195,0.7667408770900195,0.7667408770900195,0.7667408770900195,0.9704759167110423,0.9704759167110423,0.9704759167110423,0.9704759167110423,36.53671558552625,36.53671558552625,36.53671558552625,36.53671558552625,146.146862342105,0.05479943720818787,3.6905773318713386e-05,3169.057429979481,2310.3827547648234,0.0852672569485366,0.0621635941767314,16.2096108346011,14.139617462049038,973.9191931254328,971.8491997528806,157.25149676076066,133.69117642056065,24552.672873473643,7,0.8119270130116946,1970-02-11
1969,21,3846.320874208813,0.04357142857142857,144.4920551950598,0.03854036077091784,55.0,10.0,10.0,8.0,114.0,197.0,0.05143791459469306,3649.320874208813,1100.0,,275.0,275.0,275.0,275.0,2549.320874208813,45.0,8.0,15.0,72.0,2409.320874208813,100.0,18.0,25.0,80.0,2523.320874208813,1243.0,990.0,975.34455836012,14.65544163987998,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.714252227361701,12.714252227361701,12.714252227361701,12.714252227361701,,0.8787444525475657,0.8787444525475657,0.8787444525475657,0.8787444525475657,30.145968116997853,30.145968116997853,30.145968116997853,30.145968116997853,0.6139708374133982,0.6139708374133982,0.6139708374133982,0.6139708374133982,0.97,0.97,0.97,0.97,29.241589073487912,29.241589073487912,29.241589073487912,29.241589073487912,116.96635629395165,0.030646568588934085,2.9536958660088802e-05,4180.501816344899,3441.005216005948,0.0572507124033547,0.0471235293403702,13.563347153564443,12.048492263570544,976.0103183239112,974.4954634339172,127.0162283773056,109.03074582385976,19650.347857383877,7,0.6498130905219536,1970-02-18
1969,22,4491.907251125885,0.024999999999999998,66.7537785059693,0.015023711321227056,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.054926777811051215,4244.335822554456,1100.0,,275.0,275.0,275.0,275.0,3144.3358225544557,39.42857142857143,6.285714285714286,12.0,66.42857142857143,3020.192965411599,100.0,18.0,25.0,80.0,3168.9072511258846,1243.0,990.0,976.5801902695604,13.419809730439656,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.478620317921381,11.478620317921381,11.478620317921381,11.478620317921381,,0.8261976111747203,0.8261976111747203,0.8261976111747203,0.8261976111747203,25.583042485966757,25.583042485966757,25.583042485966757,25.583042485966757,0.5210395618323168,0.5210395618323168,0.5210395618323168,0.5210395618323168,0.97,0.97,0.97,0.97,24.815551211387753,24.815551211387753,24.815551211387753,24.815551211387753,99.262204845551,0.022124406027455044,2.5066213344836115e-05,4594.912800663202,4305.170852711009,0.0693519852913432,0.0435343459686187,11.820347927020627,11.29012016226806,976.7686904252135,976.2384626604612,105.234437269898,96.00514136567624,16676.05041405257,7,0.5514566935863945,1970-02-25
1969,23,4711.3937167924305,0.020857142857142855,38.63977654077059,0.00822590204415567,68.0,14.0,17.0,21.0,195.0,315.0,0.0668756463214217,4396.3937167924305,1100.0,,275.0,275.0,275.0,275.0,3296.3937167924305,32.0,4.0,8.0,59.0,3193.3937167924305,100.0,18.0,25.0,80.0,3388.3937167924305,1243.0,990.0,976.98185050173,13.018149498269882,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.076960085751605,11.076960085751605,11.076960085751605,11.076960085751605,,0.7972872791721504,0.7972872791721504,0.7972872791721504,0.7972872791721504,23.821618413739735,23.821618413739735,23.821618413739735,23.821618413739735,0.48516534447535103,0.48516534447535103,0.48516534447535103,0.48516534447535103,0.9684602082515841,0.9684602082515841,0.9684602082515841,0.9684602082515841,23.070925594201324,23.070925594201324,23.070925594201324,23.070925594201324,92.2837023768053,0.01960002825368389,2.3303965246668005e-05,4812.525771225113,4594.912800663202,0.0685540757061885,0.0654541949434197,11.29012016226806,10.89188842613975,977.166922161342,976.7686904252135,96.00514136567624,89.06650563790839,15503.66199930329,7,0.512687235426696,1970-03-04
1969,24,4833.6973234012185,0.019571428571428573,17.468568741145127,0.0036125756311636567,68.0,14.0,17.0,21.0,195.0,315.0,0.06516949524768403,4518.6973234012185,1100.0,,275.0,275.0,275.0,275.0,3418.6973234012185,32.0,4.0,8.0,59.0,3315.6973234012185,100.0,18.0,25.0,80.0,3510.6973234012185,1243.0,990.0,977.2056661018242,12.794333898175783,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,10.853144485657506,10.853144485657506,10.853144485657506,10.853144485657506,,0.7811776850728774,0.7811776850728774,0.7811776850728774,0.7811776850728774,22.865760209696543,22.865760209696543,22.865760209696543,22.865760209696543,0.4656977639449398,0.4656977639449398,0.4656977639449398,0.4656977639449398,0.966569776394494,0.966569776394494,0.966569776394494,0.966569776394494,22.101439147727383,22.101439147727383,22.101439147727383,22.101439147727383,88.40575659090955,0.01829097919236853,2.232468600780544e-05,4873.665761819121,4812.525771225113,0.0654541949434197,0.0646330740338715,10.89188842613975,10.780002243352776,977.278808344129,977.166922161342,89.06650563790839,87.15954403011003,14852.167107272804,7,0.4911430921717197,1970-03-11
1969,25,4704.471355289204,0.020857142857142855,52.4950779967121,0.0112262953088303,68.0,14.0,17.0,21.0,195.0,315.0,0.0670006290073623,4389.4713552892035,1100.0,,275.0,275.0,275.0,275.0,3289.4713552892035,32.0,4.0,8.0,59.0,3186.4713552892035,100.0,18.0,25.0,80.0,3381.4713552892035,1243.0,990.0,976.9691825801792,13.030817419820778,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.089628007302503,11.089628007302503,11.089628007302503,11.089628007302503,,0.7981990792172794,0.7981990792172794,0.7981990792172794,0.7981990792172794,23.881823693625343,23.881823693625343,23.881823693625343,23.881823693625343,0.4863915212550986,0.4863915212550986,0.4863915212550986,0.4863915212550986,0.9683626055056331,0.9683626055056331,0.9683626055056331,0.9683626055056331,23.12772286021243,23.12772286021243,23.12772286021243,23.12772286021243,92.51089144084972,0.01969753601500936,2.33613362224368e-05,4856.042745855138,4532.094174508177,0.0695042926891923,0.0648676332737942,11.405078248131751,10.812252362566817,977.2465582249148,976.65373233935,97.9701789927144,87.70681813891814,15541.829762062753,7,0.5139493968936095,1970-03-18
1969,26,4318.6083318273795,0.029571428571428575,60.159506989639986,0.014059823856893958,68.0,14.0,17.0,21.0,195.0,315.0,0.07301923080146347,4003.608331827379,1100.0,,275.0,275.0,275.0,275.0,2903.608331827379,32.0,3.999999999999998,8.0,59.0,2800.608331827379,100.0,18.0,25.0,80.0,2995.608331827379,1243.0,990.0,976.2630532472441,13.736946752755914,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.795757340237637,11.795757340237637,11.795757340237637,11.795757340237637,,0.8471658030073319,0.8471658030073319,0.8471658030073319,0.8471658030073319,26.961706017685938,26.961706017685938,26.961706017685938,26.961706017685938,0.5491182488327074,0.5491182488327074,0.5491182488327074,0.5491182488327074,0.97,0.97,0.97,0.97,26.15285483715536,26.15285483715536,26.15285483715536,26.15285483715536,104.61141934862144,0.024282517958421172,2.641702508803572e-05,4484.506883904361,4110.977625580697,0.0766241095645721,0.0702418366511125,12.175721532669051,11.49216298993678,976.5666475975448,975.8830890548128,110.53976024640532,99.47201527246928,17574.7184505684,7,0.5811745519367858,1970-03-25
1969,27,3998.591459689193,0.037142857142857144,24.452678954167368,0.006100459039771543,70.0,14.0,18.0,25.0,168.0,295.0,0.07378401041064091,3703.591459689193,1100.0,,275.0,275.0,275.0,275.0,2603.591459689193,30.0,4.000000000000004,7.0,55.0,2507.591459689193,100.0,18.0,25.0,80.0,2675.591459689193,1243.0,990.0,975.6717275093688,14.328272490631223,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.387083078112946,12.387083078112946,12.387083078112946,12.387083078112946,,0.8722659881185623,0.8722659881185623,0.8722659881185623,0.8722659881185623,29.14039794362437,29.14039794362437,29.14039794362437,29.14039794362437,0.5934907931491724,0.5934907931491724,0.5934907931491724,0.5934907931491724,0.97,0.97,0.97,0.97,28.26618600531564,28.26618600531564,28.26618600531564,28.26618600531564,113.06474402126254,0.028281816168299456,2.855170303567236e-05,4056.5448687282815,3939.808872901526,0.0748767286730696,0.0727219862090375,12.5063584520476,12.27533347770906,975.7834771097728,975.552452135434,114.49626377985824,111.72643409780962,18994.876995572107,7,0.6281374667847919,1970-04-01
1969,28,3745.2270526076054,0.046571428571428576,52.36296881273477,0.014069969982979871,70.0,14.0,18.0,25.0,168.0,295.0,0.07882105518104035,3450.2270526076054,1100.0,,275.0,275.0,275.0,275.0,2350.2270526076054,30.0,4.000000000000002,7.0,55.0,2254.2270526076054,100.0,18.0,25.0,80.0,2422.2270526076054,1243.0,990.0,975.1401239924304,14.859876007569644,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.918686595051367,12.918686595051367,12.918686595051367,12.918686595051367,,0.8836404848479829,0.8836404848479829,0.8836404848479829,0.8836404848479829,30.789087846183577,30.789087846183577,30.789087846183577,30.789087846183577,0.6270689989039424,0.6270689989039424,0.6270689989039424,0.6270689989039424,0.97,0.97,0.97,0.97,29.86541521079807,29.86541521079807,29.86541521079807,29.86541521079807,119.46166084319228,0.031936280518522216,3.0167086071513202e-05,3866.688601822888,3573.2680912123824,0.0825574774883204,0.0762926706487114,13.283075822769767,12.6613037883809,975.3975067991008,974.775734764712,123.7595107559316,116.36775948943637,20069.559021656303,7,0.6636758935732905,1970-04-08
1969,29,3402.7132046159104,0.06285714285714286,42.086218329740014,0.0123950560482165,70.0,14.0,18.0,25.0,168.0,295.0,0.08673848949811458,3107.7132046159104,1100.0,,275.0,275.0,275.0,275.0,2007.7132046159102,29.999999999999993,4.0,7.0,55.0,1911.7132046159106,100.0,18.0,25.0,80.0,2079.713204615911,1243.0,990.0,974.4143208383528,15.585679161647281,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.644489749129004,13.644489749129004,13.644489749129004,13.644489749129004,,0.8962468461796181,0.8962468461796181,0.8962468461796181,0.8962468461796181,32.98154613770214,32.98154613770214,32.98154613770214,32.98154613770214,0.6717219172648095,0.6717219172648095,0.6717219172648095,0.6717219172648095,0.97,0.97,0.97,0.97,31.992099753571075,31.992099753571075,31.992099753571075,31.992099753571075,127.96839901428429,0.03763868824451066,3.2315252276334424e-05,3496.366435549196,3278.6645629042023,0.0899756575703775,0.0843733073858039,13.907354727994282,13.446034093103655,974.612776494378,974.1514558594874,131.0500146317635,125.64981964958255,21498.691034399762,7,0.7109355500793573,1970-04-15
1969,30,3002.123949172023,0.08685714285714284,65.54813731924371,0.021807098776168855,70.0,14.0,18.0,25.0,168.0,295.0,0.09847223070612973,2707.123949172023,1100.0,,275.0,275.0,275.0,275.0,1607.123949172023,30.0,4.0,6.999999999999998,55.0,1511.123949172023,100.0,18.0,25.0,80.0,1679.123949172023,1243.0,990.0,973.5163985302704,16.483601469729642,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.542412057211365,14.542412057211365,14.542412057211365,14.542412057211365,,0.9080574703173345,0.9080574703173345,0.9080574703173345,0.9080574703173345,35.61733929022404,35.61733929022404,35.61733929022404,35.61733929022404,0.7254040588640333,0.7254040588640333,0.7254040588640333,0.7254040588640333,0.97,0.97,0.97,0.97,34.54881911151732,34.54881911151732,34.54881911151732,34.54881911151732,138.19527644606927,0.04618683955263503,3.4897797082340725e-05,3210.822806441037,2819.8276016694963,0.1046163247091217,0.0918767611243505,14.97991637655536,14.05111464049957,974.0076959469822,973.0788942109264,143.10361014733613,132.70941272149466,23216.806442939636,7,0.7677515358114959,1970-04-22
1969,31,2608.0969412260965,0.11571428571428573,56.6374300742819,0.021920662782510057,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.1079966499851436,2326.6683697975254,1100.0,,275.0,275.0,275.0,275.0,1226.6683697975254,40.714285714285715,4.7142857142857135,10.571428571428571,60.714285714285715,1109.9540840832394,100.0,18.0,25.0,80.0,1285.0969412260965,1243.0,990.0,972.5678202029595,17.432179797040444,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.490990384522165,15.490990384522165,15.490990384522165,15.490990384522165,,0.9183840475951611,0.9183840475951611,0.9183840475951611,0.9183840475951611,38.37056124965107,38.37056124965107,38.37056124965107,38.37056124965107,0.7814778258584738,0.7814778258584738,0.7814778258584738,0.7814778258584738,0.9701155204054227,0.9701155204054227,0.9701155204054227,0.9701155204054227,37.224027920328034,37.224027920328034,37.224027920328034,37.224027920328034,148.89611168131214,0.05724437058334435,3.760002820235156e-05,2769.1490746977324,2423.365591149523,0.1138911937216536,0.1033164315438902,15.936893643327714,15.102243855452675,972.956566732029,972.121916944154,154.07526752640155,144.47964550046626,25014.546762460443,7,0.8272006204517343,1970-04-29
