WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1969,32,2262.209827612259,0.14785714285714285,38.30809055505694,0.0168973599826533,55.0,13.0,13.0,17.0,178.0,276.0,0.12214152322617743,1986.2098276122586,1100.0,,275.0,275.0,275.0,275.0,886.2098276122588,45.0,5.0,12.0,54.58538793263913,769.6244396796195,100.0,18.0,25.0,71.58538793263912,947.6244396796195,1243.0,990.0,971.7329202735469,18.267079726453158,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.32589031393488,16.32589031393488,16.32589031393488,16.32589031393488,,0.9254279337633956,0.9254279337633956,0.9254279337633956,0.9254279337633956,40.74700391390275,40.74700391390275,40.74700391390275,40.74700391390275,0.829877880120219,0.829877880120219,0.829877880120219,0.829877880120219,0.9729877880120218,0.9729877880120218,0.9729877880120218,0.9729877880120218,39.64684141172165,39.64684141172165,39.64684141172165,39.64684141172165,158.5873656468866,0.07021258937552989,4.00473145572946e-05,2384.832211470341,2155.2089572641244,0.1280618285617935,0.1157314123285157,16.58416827684413,16.02990524944982,972.028905338032,971.4746423106376,161.55324499205915,155.19922239386796,26642.67742867695,7,0.8810409202604812,1970-05-06
1969,33,1969.91055782052,0.17928571428571427,45.63361067683825,0.023188343451656386,55.0,13.0,13.0,17.0,178.0,276.0,0.14040900204687767,1693.91055782052,1100.0,,275.0,275.0,275.0,275.0,593.9105578205199,45.0,5.0,12.0,36.58144740198855,495.32911041853134,100.0,18.0,25.0,53.58144740198855,673.3291104185313,1243.0,990.0,970.9806875060349,19.019312493965067,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.07812308144679,17.07812308144679,17.07812308144679,17.07812308144679,,0.9291990191785952,0.9291990191785952,0.9291990191785952,0.9291990191785952,42.7986700024253,42.7986700024253,42.7986700024253,42.7986700024253,0.8716633401715945,0.8716633401715945,0.8716633401715945,0.8716633401715945,0.9771663340171594,0.9771663340171594,0.9771663340171594,0.9771663340171594,41.82251935814217,41.82251935814217,41.82251935814217,41.82251935814217,167.2900774325687,0.0851789538191676,4.2244969048628454e-05,2102.056335477332,1835.7736825262568,0.150345329942953,0.1313000014994014,17.489387920858455,16.712467708743354,971.3463428787384,970.5694226666232,172.10107862157486,163.03430371325427,28104.733008671537,7,0.929389319069826,1970-05-13
1969,34,1685.5348968834423,0.20857142857142857,37.922727103387096,0.022575854901412916,55.0,13.0,13.0,17.0,178.0,276.0,0.16407902743831218,1409.5348968834423,1100.0,,275.0,275.0,275.0,275.0,309.5348968834424,44.10315869779508,5.0,11.450229964332612,19.06555524282073,229.91595297849398,99.10315869779507,18.0,24.450229964332614,36.06555524282073,407.9159529784939,1241.5533886621276,990.0,970.0840358207004,19.915964179299635,0.9225422055318978,0.48,988.597457794468,0.5349,0.5349,0.5349,0.5349,17.978521973767744,17.978521973767744,17.978521973767744,17.978521973767744,,0.9336120479868987,0.9336120479868987,0.9336120479868987,0.9336120479868987,45.26875987083046,45.26875987083046,45.26875987083046,45.26875987083046,0.9219706694670153,0.9219706694670153,0.9219706694670153,0.9219706694670153,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.36338467341385,44.36338467341385,44.36338467341385,44.36338467341385,177.4535386936554,0.10556585104040664,4.481149967011499e-05,1801.689870916998,1570.314592802547,0.1757609597879503,0.1531895163841519,18.370662791268263,17.599504850672922,970.4593057368088,969.711785607516,181.60783371330692,173.38446837610857,29812.194500534104,7,0.9858529927425299,1970-05-20
1969,35,1454.8039663719233,0.2367142857142857,29.19557255042829,0.02014001186053166,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17637073070667728,1197.6611092290661,1100.0,,275.0,275.0,275.0,275.0,97.66110922906611,20.50887765129982,4.120991528640967,4.798030851429309,6.02148346794337,62.211725729752644,74.93744907987126,16.83527724292668,17.51231656571502,21.878626325086227,223.64029715832407,1209.2850428885129,990.0,969.338597429817,20.661402570183018,0.8590118204308436,0.48,988.6609881795692,0.5349,0.5349,0.5349,0.5349,18.78749074975218,18.78749074975218,18.78749074975218,18.78749074975218,,0.9364002006972056,0.9364002006972056,0.9364002006972056,0.9364002006972056,47.44660349733747,47.44660349733747,47.44660349733747,47.44660349733747,0.966325936809317,0.966325936809317,0.966325936809317,0.966325936809317,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.49767142739072,46.49767142739072,46.49767142739072,46.49767142739072,185.99068570956288,0.12813166346972574,4.696734487615224e-05,1551.1556592265113,1365.945584949549,0.1927649781327797,0.1508492305826257,19.092205053205127,18.4447880833718,969.649887514424,969.0515165052216,189.19902427550755,182.3861491334198,31246.43519920656,7,1.0332815872753491,1970-05-27
1969,36,1244.7318000143673,0.26785714285714285,28.466019607710127,0.02290568582898563,53.0,12.0,12.0,13.0,120.0,210.0,0.16914492475601048,1034.731800014367,1030.0974362898253,,257.5243590724563,257.5243590724563,257.5243590724563,257.5243590724563,4.634363724541864,1.1696251304796133,0.2648207842595351,0.2648207842595351,0.2868891829478297,2.648207842595351,54.169625130479616,12.264820784259536,12.264820784259536,13.28688918294783,122.64820784259534,1108.7967029888239,990.0,968.6691570857594,21.33084291424057,0.7113678977444173,0.39463330801064833,988.8939987942449,0.4705457925830456,0.4705457925830456,0.4705457925830456,0.4705457925830456,19.754295915902464,19.754295915902464,19.754295915902464,19.754295915902464,,0.938568764859642,0.938568764859642,0.938568764859642,0.938568764859642,46.771938381307564,46.771938381307564,46.771938381307564,46.771938381307564,0.9525853030816204,0.9525853030816204,0.9525853030816204,0.9525853030816204,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.836499613681404,45.836499613681404,45.836499613681404,45.836499613681404,183.34599845472562,0.14742485248765838,4.9498716012425206e-05,1341.3621257487196,1166.683447695578,0.179997410964208,0.156557275599818,20.2548842861712,19.18407870420628,968.9728523952102,968.423862264186,191.3433162810389,174.77125009062007,30802.12774039391,7,1.0185888803040315,1970-06-03
1969,37,1094.6668213805435,0.3037142857142857,17.69226414596596,0.016216686370301114,53.0,12.0,12.0,13.0,120.0,210.0,0.1919866698077499,884.6668213805433,884.6668213805433,,221.16670534513585,221.16670534513585,221.16670534513585,221.16670534513585,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,961.6668213805433,990.0,968.1975242957675,21.80247570423257,0.5352324587551721,0.2577334571044347,989.2070340841403,0.3464550397468784,0.3464550397468784,0.3464550397468784,0.3464550397468784,20.663054748626074,20.663054748626074,20.663054748626074,20.663054748626074,,0.9358706402203003,0.9358706402203003,0.9358706402203003,0.9358706402203003,41.93357072555621,41.93357072555621,41.93357072555621,41.93357072555621,0.8540442102964604,0.8540442102964604,0.8540442102964604,0.8540442102964604,0.9754044210296461,0.9754044210296461,0.9754044210296461,0.9754044210296461,40.904868052092056,40.904868052092056,40.904868052092056,40.904868052092056,163.61947220836822,0.14946083930283188,5.138297626747652e-05,1132.2744617454025,1042.8375986738165,0.2013736369565677,0.1854673995528299,20.954553817195556,20.45075167445982,968.3157197369142,968.0346324529748,169.62388035768976,155.217631634646,27488.071331005864,7,0.9089970678242679,1970-06-10
1969,38,963.3136466621403,0.3418571428571428,19.630915133995863,0.02047818105713423,53.0,12.0,12.0,13.0,120.0,210.0,0.21845911514947464,753.3136466621403,753.3136466621403,,251.1045488873801,251.1045488873801,251.1045488873801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,830.3136466621403,990.0,967.7473909633129,22.252609036686977,0.41558934743256387,0.16798277170605216,989.4164278808614,0.4475645615249585,0.4475645615249585,0.4475645615249585,0.0,21.221472356023423,21.221472356023423,21.221472356023423,0.0,,0.9411682289947667,0.9411682289947667,0.9411682289947667,0.0,49.14845932838572,49.14845932838572,49.14845932838572,0.0,1.0009869516982834,1.0009869516982834,1.0009869516982834,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.165490141818005,48.165490141818005,48.165490141818005,0.0,144.496470425454,0.14999749327461087,5.332110400184429e-05,1025.1570830002852,905.4211927358452,0.2319362542922795,0.2048466556807095,21.59408112234864,20.824943664975564,967.9790651180008,967.5216847709434,153.70259383694304,135.57555234737356,24275.407031476272,7,0.8027581690303,1970-06-17
1969,39,831.3936798000705,0.38585714285714295,18.007827874772946,0.021714551379879488,53.0,12.0,12.0,13.0,120.0,210.0,0.2530885002673464,621.3936798000705,621.3936798000705,,207.1312266000235,207.1312266000235,207.1312266000235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,698.3936798000705,990.0,967.2255747192003,22.77442528079975,0.32341147155973454,0.11575555013438554,989.5608329783059,0.3046193840665263,0.3046193840665263,0.3046193840665263,0.0,22.0306388750391,22.0306388750391,22.0306388750391,0.0,,0.9340321855552342,0.9340321855552342,0.9340321855552342,0.0,41.7820850918804,41.7820850918804,41.7820850918804,0.0,0.8509589631747534,0.8509589631747534,0.8509589631747534,0.0,0.9749709807239213,0.9749709807239213,0.9749709807239213,0.96,40.7447930037301,40.7447930037301,40.7447930037301,0.0,122.2343790111903,0.14694204456000134,5.465013614144843e-05,885.1094475277025,779.3663976124346,0.2694496460757464,0.2372587939113906,22.336104765182466,21.714874288566843,967.4404377901108,967.0174655904495,132.20281318265862,112.40588205370508,20535.37567387997,7,0.6790798833955017,1970-06-24
1969,40,715.5379113099677,0.43042857142857144,13.865362062886252,0.0192109320360056,50.0,10.0,9.0,9.0,108.0,186.0,0.2602261625405716,529.5379113099677,529.5379113099677,,238.1186429975718,238.1186429975718,53.300625314824025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.5379113099677,990.0,966.7621516452398,23.237848354760153,0.26666442167324766,0.08192062557620898,989.6514149527504,0.4089575234372966,0.4089575234372966,0.07035624412426876,0.0,22.480305784073362,22.480305784073362,6.426709628455867,0.0,,0.9395052797868917,0.9395052797868917,0.26523486892166975,0.0,49.3639334344936,49.3639334344936,10.914949104858891,0.0,1.005375426364432,1.005375426364432,0.22230038910099573,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,48.26750527475514,48.26750527475514,10.587500631713125,0.0,107.1225111812234,0.14971009585744752,5.622224057319518e-05,751.6655881559767,682.3088631722309,0.2726038163057677,0.2474504659130457,22.61808158328002,22.304564561360788,966.906662352624,966.6292354526888,112.26160606387882,101.77998401540292,17996.581878445533,7,0.5951250621179078,1970-07-01
1969,41,648.0130861241208,0.46071428571428574,9.094033363210526,0.014118888827541214,50.0,10.0,9.0,9.0,108.0,186.0,0.28734731556794724,462.01308612412083,462.01308612412083,,231.00654306206044,231.00654306206044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,531.0130861241208,990.0,966.4920523444964,23.507947655503536,0.22843008577464427,0.06240261722482411,989.7091672970006,0.3783218073944212,0.3783218073944212,0.0,0.0,22.83879314510966,22.83879314510966,0.0,0.0,,0.9404804632637659,0.9404804632637659,0.0,0.0,48.65207452922397,48.65207452922397,0.0,0.0,0.990877281654256,0.990877281654256,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.67903303863949,47.67903303863949,0.0,0.0,95.35806607727898,0.14710839762517275,5.7342898502830705e-05,682.3088631722309,618.6506296297572,0.3006543452664311,0.2726038163057677,23.025205551269803,22.61808158328002,966.6292354526888,966.3746025185188,101.77998401540292,89.76664963415476,16020.155100982869,7,0.529767033762661,1970-07-08
1969,42,587.9748931182905,0.4892857142857143,6.679791084198412,0.01132199871431203,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3267339846516461,396.1177502611477,396.1177502611477,,198.05887513057385,198.05887513057385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,466.68917883257626,990.0,966.2451318114487,23.75486818855141,0.2002408539262026,0.04922355005222949,989.7505355960215,0.27855936539568,0.27855936539568,0.0,0.0,23.226844419177276,23.226844419177276,0.0,0.0,,0.9327929727790468,0.9327929727790468,0.0,0.0,42.08240843346197,42.08240843346197,0.0,0.0,0.8570755281764149,0.8570755281764149,0.0,0.0,0.9763109116174155,0.9763109116174155,0.96,0.96,41.09353013571752,41.09353013571752,0.0,0.0,82.18706027143504,0.13968381494275367,5.762258056357505e-05,608.7950640130589,571.8920920403683,0.3969280274362959,0.3055215309630208,23.39154944995481,23.08496663536315,966.3351802560522,966.1735144141816,87.8474348312462,70.95770382703367,13807.426125601085,7,0.45659477928575015,1970-07-15
1969,43,559.2101081157525,0.5081428571428572,2.9848240831101975,0.0053637849342851275,58.0,11.0,11.0,11.0,136.0,227.0,0.40600586810462985,332.2101081157525,332.2101081157525,,166.10505405787626,166.10505405787626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.2101081157525,990.0,966.1164454865209,23.883554513479144,0.18101349955754573,0.036442021623150446,989.7825444788193,0.1953538806500568,0.1953538806500568,0.0,0.0,23.47074511164836,23.47074511164836,0.0,0.0,,0.9222984843381589,0.9222984843381589,0.0,0.0,35.26253236352545,35.26253236352545,0.0,0.0,0.7181778485443066,0.7181778485443066,0.0,0.0,0.97,0.97,0.96,0.96,34.20465639261969,34.20465639261969,0.0,0.0,68.40931278523938,0.12231720686723237,5.720117510076891e-05,571.8920920403683,550.9983234585969,0.4119794749558021,0.3969280274362959,23.52189450180074,23.39154944995481,966.1735144141816,966.0794924555636,70.95770382703367,66.75418345788142,11492.764547920215,7,0.38005173769577427,1970-07-22
1969,44,532.5097850151974,0.5294285714285715,4.889331533526225,0.009205560654281086,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.379623373352797,330.08121358662595,330.08121358662595,,165.04060679331297,165.04060679331297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,404.93835644376884,990.0,965.9962940325684,24.003705967431642,0.17844707277312324,0.03601624271732514,989.7855366845096,0.19307511213421852,0.19307511213421852,0.0,0.0,23.59616753980696,23.59616753980696,0.0,0.0,,0.9219360325198044,0.9219360325198044,0.0,0.0,35.214959246996294,35.214959246996294,0.0,0.0,0.717208945967338,0.717208945967338,0.0,0.0,0.97,0.97,0.96,0.96,34.15851046958641,34.15851046958641,0.0,0.0,68.31702093917282,0.12840725234079176,5.748447134024023e-05,548.1781559247493,516.7730027239134,0.4221429546767704,0.3455274327483283,23.664031230668044,23.53938780649731,966.0668017016612,965.9254785122577,72.30011675273022,64.05895210158671,11477.259517781033,7,0.37953900521762673,1970-07-29
1969,45,494.4899441725937,0.5532857142857143,5.3157007306595006,0.010750681641512357,54.0,9.0,8.0,6.0,107.0,184.0,0.3722610392527988,310.4899441725937,310.4899441725937,,155.24497208629685,155.24497208629685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,381.4899441725937,990.0,965.8252047487766,24.174795251223372,0.17017140055279992,0.032097988834518684,989.7977306106128,0.1707374025211166,0.1707374025211166,0.0,0.0,23.80178845931496,23.80178845931496,0.0,0.0,,0.9182687016962247,0.9182687016962247,0.0,0.0,33.27566685631029,33.27566685631029,0.0,0.0,0.6777121559329997,0.6777121559329997,0.0,0.0,0.97,0.97,0.96,0.96,32.27739685062098,32.27739685062098,0.0,0.0,64.55479370124196,0.1305160715046649,5.7754353383824905e-05,512.1178199937132,479.5630976092969,0.3836825663135281,0.3592923206660897,23.8933645664548,23.693017928169706,965.9045301899716,965.7580339392418,68.16896640479665,61.48984713658066,10845.205341808649,7,0.3586377427846775,1970-08-05
1969,46,468.78507306209514,0.5747142857142856,2.900379258934574,0.006204115435636371,54.0,9.0,8.0,6.0,107.0,184.0,0.39256410421966076,284.78507306209514,284.78507306209514,,142.39253653104757,142.39253653104757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,355.78507306209514,990.0,965.7095328287794,24.290467171220598,0.16109935399732192,0.026957014612418985,989.8119436313902,0.14358255725067096,0.14358255725067096,0.0,0.0,23.958828245360227,23.958828245360227,0.0,0.0,,0.9129676242650898,0.9129676242650898,0.0,0.0,30.545402327395333,30.545402327395333,0.0,0.0,0.6221059537147726,0.6221059537147726,0.0,0.0,0.97,0.97,0.96,0.96,29.629040257573475,29.629040257573475,0.0,0.0,59.25808051514695,0.12639528525597835,5.7800016266504706e-05,477.3484869166725,459.2604427967548,0.4006441288073857,0.3854626233100842,24.01643547288475,23.90685803665629,965.748068191125,965.6666719925854,61.03431725025309,57.27560701613539,9955.357526544687,7,0.32921155841748306,1970-08-12
1969,47,451.7819965552887,0.5942857142857143,2.351608775375553,0.005244115088883028,54.0,9.0,8.0,6.0,107.0,184.0,0.40733214738662965,267.7819965552887,267.7819965552887,,248.12053635552047,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.7819965552887,990.0,965.6330189844988,24.366981015501242,0.1550984407465605,0.023556399311057685,989.8213451599423,0.4500118552837541,0.019157518501836012,0.0,0.0,23.738314320159894,3.43091935326925,0.0,0.0,,0.9410840944360022,0.13010945956662884,0.0,0.0,54.439275491859554,4.217644110171973,0.0,0.0,1.1087428817079337,0.08589906538028458,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,53.30831354092064,4.091114786866813,0.0,0.0,57.399428327787454,0.12705116085120333,5.9551505886893174e-05,459.2604427967548,442.799181369126,0.4155382569386776,0.4006441288073857,24.01643547288475,23.646766466088867,965.6666719925854,965.592596316161,58.42550203994016,55.8878700986693,9643.103959068292,7,0.3188857129321525,1970-08-19
1969,48,430.19662042357066,0.6174285714285714,3.215750204647244,0.007487895605048014,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.41218311911611066,252.76804899499925,252.76804899499925,,232.60455399952818,20.16349499547109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,322.05376328071355,990.0,965.535884791906,24.464115208093972,0.149194528199967,0.020553609798999815,989.8302518620011,0.3928169916172696,0.020144545605137315,0.0,0.0,23.901550078477715,3.455035284963299,0.0,0.0,,0.9400228698704023,0.13037756980452828,0.0,0.0,51.307617775793894,4.364715692185466,0.0,0.0,1.044961665494784,0.0888944132827997,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,50.237818263356154,4.2337742214199015,0.0,0.0,54.47159248477606,0.1266624448424052,5.9893366822839354e-05,440.0331111664572,420.28892993659525,0.4355340706900914,0.3283455503356195,24.185246994743093,23.78401129608624,965.580149000249,965.4913001847146,59.272839099878624,51.74589300663765,9151.227537442379,7,0.3026199582487559,1970-08-26
1969,49,408.09262238466033,0.6444285714285715,3.1631680871235353,0.007776556511247086,46.0,7.0,6.0,4.0,75.0,138.0,0.3382883943444693,270.09262238466033,270.09262238466033,,210.41777050313172,59.67485188152858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,329.09262238466033,990.0,965.4361520512062,24.563847948793814,0.15167875997121189,0.024018524476932028,989.824302715552,0.34016097260732153,0.05881206979302257,0.0,0.0,24.047989691738373,10.374970097556636,0.0,0.0,,0.9314855702490626,0.3907566442005054,0.0,0.0,46.38986446108051,12.917449260479474,0.0,0.0,0.944803756844817,0.26308450632341085,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.33289267925411,12.529925782665089,0.0,0.0,57.8628184619192,0.14180626831432241,5.953816097692758e-05,417.8577719356288,398.1467533267305,0.3466058654175519,0.3302559130604347,24.22482818510506,23.87271340889764,965.4803599737104,965.3907337666336,58.76203240762004,56.674179564675136,9720.953501602426,7,0.32146010256621776,1970-09-02
1969,50,382.9695018549411,0.6731428571428572,3.004284640861296,0.007806656083468315,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.37542486079635534,239.25521614065542,239.25521614065542,,239.25521614065542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,301.11235899779825,990.0,965.3148475092747,24.685152490725322,0.14180365688320318,0.017851043228131015,989.8403452998888,0.40539004499024633,0.0,0.0,0.0,24.120107745623727,0.0,0.0,0.0,,0.9434540338184441,0.0,0.0,0.0,53.39286695665013,0.0,0.0,0.0,1.0874310989134446,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.325009617517125,0.0,0.0,0.0,52.325009617517125,0.1365962764184136,6.075205002647683e-05,391.8169121240828,377.11676084070143,0.3871480007266824,0.3522053176619833,24.180995174828457,24.018529292956394,965.3590845606204,965.2855838042036,55.39576916686461,50.60517528571674,8790.601615742877,7,0.2906944978750951,1970-09-09
1969,51,364.783938766851,0.6941428571428572,3.304921446838258,0.009106452321058115,48.0,8.0,7.0,4.0,79.0,146.0,0.40045363954372204,218.783938766851,218.783938766851,,218.783938766851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,281.78393876685107,990.0,965.2239196938342,24.776080306165778,0.13498205768415564,0.013756787753370156,989.8512611545624,0.33915220331224705,0.0,0.0,0.0,24.288189257415976,0.0,0.0,0.0,,0.9394406070091893,0.0,0.0,0.0,48.955442415512415,0.0,0.0,0.0,0.9970558536764239,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.97633356720217,0.0,0.0,0.0,47.97633356720217,0.13147503133926383,6.091495594964797e-05,377.11676084070143,353.9823107128336,0.4124499885488396,0.3871480007266824,24.38125416279388,24.180995174828457,965.2855838042036,965.169911553564,50.60517528571674,45.65666330436917,8060.024039289963,7,0.26653518648445645,1970-09-16
1969,52,342.80140834216706,0.7192857142857143,2.237324144261988,0.006495386231391814,48.0,8.0,7.0,4.0,79.0,146.0,0.42596704583482553,196.801408342167,196.801408342167,,196.801408342167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,259.80140834216706,990.0,965.1140070417108,24.885992958289194,0.12722374064912118,0.009753822255427843,989.8630224370955,0.2741586356944384,0.0,0.0,0.0,24.474856759690244,0.0,0.0,0.0,,0.9336927312614337,0.0,0.0,0.0,44.105132763114646,0.0,0.0,0.0,0.8982715430369582,0.0,0.0,0.0,0.9790339458375072,0.96,0.96,0.96,43.18121698852119,0.0,0.0,0.0,43.18121698852119,0.1259503871439017,6.094768645494262e-05,350.2192051008483,338.3210417029997,0.431542771519864,0.4168817639739608,24.511806973632005,24.41315149561128,965.1510960255042,965.0916052085148,44.84269623309604,42.14893989725463,7254.444454071559,7,0.2398956499362288,1970-09-23
1969,53,335.4728177879068,0.731,2.848223915092888,0.0084901779341585,48.0,8.0,7.0,4.0,79.0,146.0,0.4352066464362676,189.4728177879068,189.4728177879068,,189.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,252.4728177879068,990.0,965.0773640889396,24.922635911060524,0.1246372536596131,0.0089472817787906,989.8664154645616,0.2539976953158321,0.0,0.0,0.0,24.53505368030636,0.0,0.0,0.0,,0.9315717994396738,0.0,0.0,0.0,42.47065500521123,0.0,0.0,0.0,0.8649827903301676,0.0,0.0,0.0,0.9764982790330168,0.96,0.96,0.96,41.47252152199374,0.0,0.0,0.0,41.47252152199374,0.1236240891153618,6.08010426071563e-05,335.4728177879068,335.4728177879068,0.4352066464362676,0.4352066464362676,24.53505368030636,24.53505368030636,965.0773640889396,965.0773640889396,41.47252152199374,41.47252152199374,995.3405165278498,1,0.23040289734440966,1970-09-30
1970,1,334.43281072941716,0.7327142857142857,1.7090672306336827,0.005122940270699985,44.0,7.0,6.0,3.0,60.0,120.0,0.35884169355444434,214.43281072941713,214.43281072941713,,214.43281072941713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,271.43281072941716,990.0,965.072164053647,24.927835946352957,0.1313288234370887,0.01288656214588337,989.8557846144171,0.32536480894941583,0.0,0.0,0.0,24.458255751820566,0.0,0.0,0.0,,0.9385214045503878,0.0,0.0,0.0,48.272294140441154,0.0,0.0,0.0,0.9831424468521618,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.30684825763233,0.0,0.0,0.0,47.30684825763233,0.1414486837823704,6.128181547398357e-05,338.3210417029997,329.2057950036568,0.3645136319628487,0.3546926889204362,24.50298078126049,24.42480067391208,965.0916052085148,965.0460289750184,48.14860087750719,46.17422638108776,7947.550507282231,7,0.2628158236535129,1970-10-01
1970,2,324.20776595225055,0.7495714285714286,0.7970344521172835,0.0024530466806743857,44.0,7.0,6.0,3.0,60.0,120.0,0.37013598738948916,204.20776595225058,204.20776595225058,,204.20776595225058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,261.20776595225055,990.0,965.0210388297612,24.978961170238758,0.12772008788453362,0.010841553190450043,989.861438358925,0.29504931453739747,0.0,0.0,0.0,24.54535021462645,0.0,0.0,0.0,,0.9359417520306119,0.0,0.0,0.0,46.0075262984206,0.0,0.0,0.0,0.9370168288884033,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.087375772452184,0.0,0.0,0.0,45.087375772452184,0.13906875144188943,6.133103470700905e-05,325.6607962357874,323.62655383883583,0.3707977561685476,0.368481565441843,24.550255015962545,24.53308821128621,965.028303981179,965.0181327691942,45.40497508725591,44.9603360465307,7574.6791297719665,7,0.2504854209580677,1970-10-08
1970,3,322.6518362413539,0.7527142857142856,0.9747175974818967,0.0030279030443884714,44.0,7.0,6.0,3.0,60.0,120.0,0.3719264448632054,202.65183624135395,202.65183624135395,,202.65183624135395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6518362413539,990.0,965.0132591812068,24.986740818793255,0.12717095201399659,0.010530367248270727,989.8622986807378,0.2905842516502722,0.0,0.0,0.0,24.558455247880755,0.0,0.0,0.0,,0.9354995005841558,0.0,0.0,0.0,45.65975421252315,0.0,0.0,0.0,0.9299338943487403,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.74655912827268,0.0,0.0,0.0,44.74655912827268,0.13868187864552187,6.133477422467139e-05,323.62655383883583,320.2150422476492,0.3747481665998498,0.3707977561685476,24.578955827676285,24.550255015962545,965.0181327691942,965.0010752112382,44.9603360465307,44.21211683262764,7517.42193354981,7,0.24859199515707045,1970-10-15
1970,4,324.498372008958,0.7488571428571428,0.29060605670736905,0.0008923581225201001,44.0,7.0,6.0,3.0,60.0,120.0,0.36980510299995994,204.49837200895794,204.49837200895794,,204.49837200895794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,261.498372008958,990.0,965.0224918600449,24.977508139955212,0.12782265177852942,0.010899674401791515,989.8612776738198,0.29588799981656094,0.0,0.0,0.0,24.5428978139584,0.0,0.0,0.0,,0.9360219866056073,0.0,0.0,0.0,46.072342485115236,0.0,0.0,0.0,0.9383369141571333,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.15089563541294,0.0,0.0,0.0,45.15089563541294,0.13913982831851143,6.133016302700849e-05,325.6607962357874,323.62655383883583,0.3707977561685476,0.368481565441843,24.550255015962545,24.53308821128621,965.028303981179,965.0181327691942,45.40497508725591,44.9603360465307,7585.350466749372,7,0.2508383090856274,1970-10-22
1970,5,327.8909157193535,0.7431428571428571,1.9829294780032245,0.005998165454324771,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.35568872172550153,211.31948714792492,211.31948714792492,,211.31948714792492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,267.17663000506775,990.0,965.0394545785967,24.960545421403253,0.12982668520368376,0.012263897429584916,989.8579094173668,0.3163157318205772,0.0,0.0,0.0,24.50213910694947,0.0,0.0,0.0,,0.9377367198159855,0.0,0.0,0.0,47.616968677348154,0.0,0.0,0.0,0.9697956960763372,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.66462930380119,0.0,0.0,0.0,46.66462930380119,0.14228015020081894,6.134025529039954e-05,335.4728177879068,323.62655383883583,0.3707977561685476,0.3398188883132501,24.550255015962545,24.428209101345487,965.0773640889396,965.0181327691942,48.89241126421497,44.9603360465307,7839.6577230386,7,0.2592479405766733,1970-10-29
1970,6,342.2201334404839,0.7197142857142858,2.106626758991638,0.006108910736816272,42.0,7.0,6.0,3.0,56.0,114.0,0.333157205472507,228.22013344048383,228.22013344048383,,228.22013344048383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,283.22013344048383,990.0,965.1111006672025,24.888899332797582,0.13548893534504397,0.015644026688096745,989.8488670379668,0.36854914013573403,0.0,0.0,0.0,24.369217230628696,0.0,0.0,0.0,,0.9417331744594797,0.0,0.0,0.0,51.363803728825005,0.0,0.0,0.0,1.0461059822571284,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.336527654248506,0.0,0.0,0.0,50.336527654248506,0.14708073735924881,6.126766391085786e-05,350.2192051008483,338.3210417029997,0.3369580544744144,0.3255104184454214,24.40344968730262,24.29865154841696,965.1510960255042,965.0916052085148,52.02800941419559,49.50848036937808,8456.536645913748,7,0.2796473758569361,1970-11-05
1970,7,382.0738381007886,0.6735714285714286,6.84679260369746,0.018058574418811313,42.0,7.0,6.0,3.0,56.0,114.0,0.2986464580133713,268.0738381007886,268.0738381007886,,208.28115225634892,59.79268584443964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.0738381007886,990.0,965.310369190504,24.689630809496084,0.1495545442536562,0.023614767620157656,989.8268306881262,0.332268431312742,0.05906436341436563,0.0,0.0,24.184193066309554,10.421910757505286,0.0,0.0,,0.9314828258715796,0.390868234802875,0.0,0.0,46.18356450551483,13.005205928022848,0.0,0.0,0.9406021284218908,0.2648718111613615,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.12984115612431,12.615049750182164,0.0,0.0,57.74489090630647,0.15114923625847215,5.987648901312603e-05,398.1467533267305,360.34880084276085,0.3163601480936916,0.2863265844753689,24.343277340603155,24.019686252244966,965.3907337666336,965.2017440042138,59.94363631445167,54.15201415220057,9701.141672259486,7,0.32080494947948035,1970-11-12
1970,8,406.77505223750535,0.6455714285714286,3.5852681969036473,0.008842958516675714,42.0,7.0,6.0,3.0,56.0,114.0,0.2803026656784803,292.77505223750535,292.77505223750535,,146.38752611875267,146.38752611875267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,347.77505223750535,990.0,965.4303553603064,24.569644639693625,0.15827236912279558,0.028555010447501045,989.8131726204296,0.1517205478632265,0.1517205478632265,0.0,0.0,24.2310967122601,24.2310967122601,0.0,0.0,,0.9150496764237329,0.9150496764237329,0.0,0.0,31.831610644461886,31.831610644461886,0.0,0.0,0.6483016424533989,0.6483016424533989,0.0,0.0,0.97,0.97,0.96,0.96,30.87666232512803,30.87666232512803,0.0,0.0,61.75332465025606,0.15180183411632903,5.859019635198395e-05,413.7323824701425,398.1467533267305,0.2863265844753689,0.2755404334545337,24.284321487112567,24.18860829779555,965.4617957211155,965.3907337666336,63.20724918691374,59.94363631445167,10374.55854124302,7,0.34307402583475594,1970-11-19
1970,9,428.3247794042396,0.6202857142857142,3.757246956616387,0.008748163313646,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2740462451889941,310.89620797566823,310.89620797566823,,155.44810398783412,155.44810398783412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,366.75335083281107,990.0,965.5274615073191,24.472538492680965,0.1649703995334619,0.0321792415951336,989.8028503588714,0.17104357719223645,0.17104357719223645,0.0,0.0,24.104345274360156,24.104345274360156,0.0,0.0,,0.9186438776561198,0.9186438776561198,0.0,0.0,33.756856679783965,33.756856679783965,0.0,0.0,0.6875123560037467,0.6875123560037467,0.0,0.0,0.97,0.97,0.96,0.96,32.74415097939045,32.74415097939045,0.0,0.0,65.4883019587809,0.15292071959982434,5.851265715732079e-05,440.0331111664572,417.8577719356288,0.286342088362383,0.2645270409870738,24.163318273446283,24.04573383335364,965.580149000249,965.4803599737104,66.79414822647512,64.06697819258305,11002.034729075189,7,0.36382389977100493,1970-11-26
1970,10,462.9262381643253,0.5815714285714285,5.647140920405661,0.012174881751578515,44.0,8.0,6.0,4.0,64.0,126.0,0.27232932025521633,336.9262381643253,336.9262381643253,,168.46311908216265,168.46311908216265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,394.9262381643253,990.0,965.6831680717395,24.316831928260545,0.17491348558804817,0.037385247632865014,989.7877012667792,0.20103418456410393,0.20103418456410393,0.0,0.0,23.903499010475517,23.903499010475517,0.0,0.0,,0.9235536740300047,0.9235536740300047,0.0,0.0,36.471632169580815,36.471632169580815,0.0,0.0,0.7428030991767987,0.7428030991767987,0.0,0.0,0.97,0.97,0.96,0.96,35.37748320449339,35.37748320449339,0.0,0.0,70.75496640898677,0.15281422413081014,5.8334969567859844e-05,479.5630976092969,442.799181369126,0.2845533715993118,0.2627391486712203,24.028686733479184,23.79931441974956,965.7580339392418,965.592596316161,74.16324074045133,66.60480317290401,11886.83435670978,7,0.3930831467165933,1970-12-03
1970,11,528.9839020279394,0.5312857142857144,11.98966942046317,0.022925483784153856,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.22550289380938976,409.8410448850823,409.8410448850823,,204.92052244254114,204.92052244254114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,464.41247345651084,990.0,965.9804275591257,24.0195724408743,0.1994373339600458,0.05196820897701641,989.7485944570628,0.29759194445370246,0.29759194445370246,0.0,0.0,23.470574953483517,23.470574953483517,0.0,0.0,,0.935080744974585,0.935080744974585,0.0,0.0,44.102318229816106,44.102318229816106,0.0,0.0,0.8982142205665195,0.8982142205665195,0.0,0.0,0.9784950925938835,0.9784950925938835,0.96,0.96,43.15745540044791,43.15745540044791,0.0,0.0,86.31491080089582,0.1631130355089108,5.850082580886639e-05,550.9983234585969,505.01787451967766,0.2494961195578247,0.2141567314748222,23.637753286618626,23.32488188042534,966.0794924555636,965.8725804353384,91.04574555693796,79.58934082311804,14500.905014550495,7,0.4795272822271989,1970-12-10
1970,12,572.1421396717202,0.49800000000000005,7.537518532119309,0.013010410411533958,42.0,7.0,5.0,3.0,61.0,118.0,0.20630712441944968,454.14213967172014,454.14213967172014,,227.07106983586007,227.07106983586007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.14213967172014,990.0,966.1746396285226,23.82536037147731,0.21581429296099716,0.06082842793434399,989.7233572791047,0.3649481661097104,0.3649481661097104,0.0,0.0,23.183769484472275,23.183769484472275,0.0,0.0,,0.9402159994687054,0.9402159994687054,0.0,0.0,48.53902570648201,48.53902570648201,0.0,0.0,0.9885748616391448,0.9885748616391448,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.56824519235237,47.56824519235237,0.0,0.0,95.13649038470474,0.16627372149729477,5.819324914282567e-05,595.7090611902229,562.8280752081156,0.2096554972961635,0.1980832719989801,23.24674430082011,23.021529945347897,966.280690775356,966.1327263384364,99.610118627413,93.35141125208386,15982.9303846304,7,0.5285360576928042,1970-12-17
1970,13,649.717773503222,0.4598571428571429,10.156751799292367,0.015905616538799513,42.0,7.0,5.0,3.0,61.0,118.0,0.181771023789656,531.717773503222,531.717773503222,,265.858886751611,265.858886751611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,585.717773503222,990.0,966.4988710940128,23.501128905987148,0.25937886360613277,0.08275488729651888,989.6578662490973,0.5005717569511304,0.5005717569511304,0.0,0.0,22.65842339813338,22.65842339813338,0.0,0.0,,0.9446333794391678,0.9446333794391678,0.0,0.0,55.795830970344355,55.795830970344355,0.0,0.0,1.136371302858337,1.136371302858337,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,54.679914350937466,54.679914350937466,0.0,0.0,109.35982870187492,0.16831267441164452,5.714185569637249e-05,666.8063237852695,615.6277736669467,0.1916742633249645,0.1769629288008962,22.890008894275475,22.54156585199026,966.567225295141,966.3625110946678,112.33928707870156,103.3245699556508,18372.451221914987,7,0.6075546038993052,1970-12-24
1970,14,713.3436116695915,0.432,13.388841076288648,0.018526539107338844,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.19067573127241064,577.3436116695915,577.3436116695915,,205.44047412590535,205.44047412590535,166.46266341778082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,635.6293259553058,990.0,966.7533744466782,23.246625553321678,0.28774310735226266,0.1006298987918467,989.6116269938558,0.3042411071519857,0.3042411071519857,0.22901532924719645,0.0,22.554011440025583,22.554011440025583,19.343121984112493,0.0,,0.932951335574503,0.932951335574503,0.7979922199868307,0.0,42.40972410768158,42.40972410768158,34.29301840976775,0.0,0.8637418351869977,0.8637418351869977,0.6984321468384469,0.0,0.9730328280325156,0.9730328280325156,0.9701756851753727,0.96,41.28505538914823,41.28505538914823,33.33068380519268,0.0,115.90079458348916,0.16249983964838505,5.577506315387126e-05,760.52821131929,673.1577568282033,0.2030117746354768,0.175293233722797,22.800366416934448,22.324472342478785,966.9421128452772,966.5926310273128,124.19763243759844,111.36120217537784,19471.333490026176,7,0.6438933032416063,1970-12-31
1970,15,798.0588377963779,0.39771428571428574,19.130434447798443,0.023778350636915056,46.0,7.0,6.0,4.0,76.0,139.0,0.1742775237819363,659.0588377963779,659.0588377963779,,219.6862792654593,219.6862792654593,219.6862792654593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,718.0588377963779,990.0,967.0922353511854,22.907764648814545,0.3345869871930924,0.12771765133891336,989.537695361468,0.3417405840973485,0.3417405840973485,0.3417405840973485,0.0,22.103719426185176,22.103719426185176,22.103719426185176,0.0,,0.9374929516116681,0.9374929516116681,0.9374929516116681,0.0,44.64004487645112,44.64004487645112,44.64004487645112,0.0,0.9091658834307763,0.9091658834307763,0.9091658834307763,0.0,0.9792888076421015,0.9792888076421015,0.9792888076421015,0.96,43.716872102334825,43.716872102334825,43.716872102334825,0.0,131.15061630700447,0.16432595145900125,5.528090325218327e-05,817.7246825595828,760.52821131929,0.182767710561159,0.1699838624962527,22.324472342478785,21.987623145937324,967.1708987302384,966.9421128452772,134.65966756987277,124.19763243759844,22033.30353957675,7,0.7286145350389137,1971-01-07
1970,16,860.3920811249702,0.3745714285714286,13.114754356406968,0.0152412165509726,46.0,7.0,6.0,4.0,76.0,139.0,0.16165584895536853,721.3920811249702,721.3920811249702,,240.46402704165675,240.46402704165675,240.46402704165675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,780.3920811249702,990.0,967.3415683244999,22.658431675500164,0.3733358381813785,0.15081908148514978,989.4758450803336,0.4093905324857569,0.4093905324857569,0.4093905324857569,0.0,21.7248862233479,21.7248862233479,21.7248862233479,0.0,,0.9409339252788106,0.9409339252788106,0.9409339252788106,0.0,48.19839165923632,48.19839165923632,48.19839165923632,0.0,0.9816373046687641,0.9816373046687641,0.9816373046687641,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.23442382605159,47.23442382605159,47.23442382605159,0.0,141.7032714781548,0.16469855409379702,5.45727961573775e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,21.8866865480672,21.522465815974023,967.4674479587808,967.2387742708268,146.7160616801797,137.5238563685215,23806.14960833,7,0.7872403971008598,1971-01-14
1970,17,933.1543623123163,0.35000000000000003,11.367168034537842,0.012093754998956185,46.0,7.0,6.0,4.0,76.0,139.0,0.14904593779913866,794.1543623123163,794.1543623123163,,254.80821403342773,254.80821403342773,254.80821403342773,29.729720212033083,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,853.1543623123163,990.0,967.6326174492491,22.367382550750758,0.43594208453824507,0.18938590307044784,989.3746720123912,0.4620641927933088,0.4620641927933088,0.4620641927933088,0.04377680599480583,21.279990370348745,21.279990370348745,21.279990370348745,3.0315601666672194,,0.9413823304641421,0.9413823304641421,0.9413823304641421,0.13342149441690623,50.07065177053051,50.07065177053051,50.07065177053051,5.778532953959997,1.0197688751635543,1.0197688751635543,1.0197688751635543,0.11768906219877795,0.9789117633627349,0.9789117633627349,0.9789117633627349,0.9617689062198778,49.0252198562289,49.0252198562289,49.0252198562289,5.618943415989798,152.69460298467652,0.16365016584495912,5.342243531998121e-05,971.4321659369264,905.4211927358452,0.1535197111744135,0.1430877058368119,21.432904919937418,21.11590758272367,967.7857286637476,967.5216847709434,157.33041564771435,148.77849316110704,25652.693301425654,7,0.8483033499148696,1971-01-21
1970,18,992.7627055068953,0.334,7.674988151908403,0.007617085236974813,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1497917851466924,843.9055626497524,843.9055626497524,,210.9763906624381,210.9763906624381,210.9763906624381,210.9763906624381,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,905.0484197926096,990.0,967.8651871986921,22.134812801307962,0.4834258521267518,0.22512445011980195,989.2914496977535,0.3149981859215579,0.3149981859215579,0.3149981859215579,0.3149981859215579,21.11126431313982,21.11126431313982,21.11126431313982,21.11126431313982,,0.9344544192681475,0.9344544192681475,0.9344544192681475,0.9344544192681475,40.8145336185528,40.8145336185528,40.8145336185528,40.8145336185528,0.8312532305204235,0.8312532305204235,0.8312532305204235,0.8312532305204235,0.9731253230520422,0.9731253230520422,0.9731253230520422,0.9731253230520422,39.71806727527697,39.71806727527697,39.71806727527697,39.71806727527697,158.8722691011079,0.1600724439753587,5.22967128805065e-05,1025.1570830002852,971.4321659369264,0.1623769294858068,0.1404781805826358,21.220921166670536,20.94732268237499,967.9790651180008,967.7857286637476,161.60847192616356,157.058357607687,26690.541208986127,7,0.8826237172283772,1971-01-28
1970,19,1081.9969344235099,0.30757142857142855,13.125595317655065,0.012167155247140729,49.0,8.0,7.0,5.0,93.0,162.0,0.14978988632677512,919.9969344235099,919.9969344235099,,229.99923360587744,229.99923360587744,229.99923360587744,229.99923360587744,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,983.9969344235099,990.0,968.1577046510454,21.842295348954703,0.5556648155497811,0.28599754753880785,989.1583376369115,0.37444328593402726,0.37444328593402726,0.37444328593402726,0.37444328593402726,20.626189699932127,20.626189699932127,20.626189699932127,20.626189699932127,,0.9375689378747147,0.9375689378747147,0.9375689378747147,0.9375689378747147,43.61400139852862,43.61400139852862,43.61400139852862,43.61400139852862,0.8882688675871409,0.8882688675871409,0.8882688675871409,0.8882688675871409,0.9785122462187984,0.9785122462187984,0.9785122462187984,0.9785122462187984,42.67791973356308,42.67791973356308,42.67791973356308,42.67791973356308,170.71167893425232,0.15777616849188814,5.1548893072903466e-05,1117.0362502238706,1050.5490333418047,0.1542050821603983,0.145026627352096,20.804291832818222,20.42718606911843,968.2678282149892,968.0588683905028,176.00387547646972,165.76496045973465,28679.562060954388,7,0.9483982163014018,1971-02-04
1970,20,1226.911331181595,0.27171428571428574,38.07741230814674,0.029939816358140643,49.0,8.0,7.0,5.0,93.0,162.0,0.13263093206827686,1064.911331181595,1040.5318230810276,,260.1329557702569,260.1329557702569,260.1329557702569,260.1329557702569,24.37950810056733,7.3740487464678965,1.2039263259539423,1.0534355352096993,0.7524539537212138,13.99564353921458,56.3740487464679,9.203926325953942,8.0534355352097,5.752453953721214,106.99564353921458,1114.1632336886591,990.0,968.6135716014389,21.386428398561065,0.7192323217651969,0.40557087864124325,988.8751967995935,0.47966634322298635,0.47966634322298635,0.47966634322298635,0.47966634322298635,19.781958854931624,19.781958854931624,19.781958854931624,19.781958854931624,,0.9388994065692007,0.9388994065692007,0.9388994065692007,0.9388994065692007,47.33458256061529,47.33458256061529,47.33458256061529,47.33458256061529,0.9640444513363603,0.9640444513363603,0.9640444513363603,0.9640444513363603,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.387890909402984,46.387890909402984,46.387890909402984,46.387890909402984,185.55156363761196,0.15171763724977733,4.958597996335852e-05,1383.5781363808978,1132.2744617454025,0.1430748510836116,0.1170877131838411,20.339665955045003,19.01396358390297,969.108483209846,968.3157197369142,191.2506289257504,178.13441902925885,31172.662691118807,7,1.0308420202089552,1971-02-11
1970,21,1646.3532220464713,0.214,71.06650855041643,0.042900198288080386,49.0,8.0,7.0,5.0,93.0,162.0,0.09920282696397134,1484.3532220464713,1100.0,,275.0,275.0,275.0,275.0,384.35322204647133,51.0,9.769279389476365,14.417426398429111,11.8627537668664,297.3037624916994,100.0,17.769279389476367,21.41742639842911,16.862753766866398,390.3037624916994,1239.1867057879056,990.0,969.957448871227,20.04255112877294,0.9164117056742415,0.48,988.6035882943257,0.5349,0.5349,0.5349,0.5349,18.111239423098702,18.111239423098702,18.111239423098702,18.111239423098702,,0.9339429868274575,0.9339429868274575,0.9339429868274575,0.9339429868274575,45.62099414829515,45.62099414829515,45.62099414829515,45.62099414829515,0.9291444836719991,0.9291444836719991,0.9291444836719991,0.9291444836719991,0.9798064712311964,0.9798064712311964,0.9798064712311964,0.9798064712311964,44.70015095631784,44.70015095631784,44.70015095631784,44.70015095631784,178.80060382527137,0.10978024973876226,4.515166763264429e-05,1881.0436962338129,1431.7953534582748,0.1131446610779359,0.0861224012628484,18.82635333983034,17.343130953495567,970.7156796339862,969.2642619111728,186.3983739469072,170.3815265044382,30038.50144264559,7,0.9933366879181742,1971-02-18
1970,22,2079.125125187045,0.16799999999999998,44.88206771971555,0.021767119996157998,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0932972896531251,1884.125125187045,1100.0,,275.0,275.0,275.0,275.0,784.125125187045,46.714285714285715,8.714285714285714,15.857142857142858,32.534078492677814,680.3053324086528,100.0,18.0,25.0,40.96264992124924,795.1624752657956,1243.0,990.0,971.2835196353878,18.716480364612202,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.775290952093922,16.775290952093922,16.775290952093922,16.775290952093922,,0.9276687048634932,0.9276687048634932,0.9276687048634932,0.9276687048634932,41.97021067570563,41.97021067570563,41.97021067570563,41.97021067570563,0.8547904414603996,0.8547904414603996,0.8547904414603996,0.8547904414603996,0.9754790441460399,0.9754790441460399,0.9754790441460399,0.9754790441460399,40.94179900794439,40.94179900794439,40.94179900794439,40.94179900794439,163.76719603177756,0.0789588983505128,4.135535253327716e-05,2195.2181702718217,1952.5344676593647,0.1117231281022779,0.0770673921844312,17.1121607688899,16.4875943144118,971.57121627307,970.9466498185918,167.67650973515995,160.44096432257226,27512.88893333863,7,0.9098177557320976,1971-02-25
