WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1970,23,2421.83485503757,0.1317142857142857,54.33316306450816,0.0225419548211437,59.0,11.0,12.0,13.0,144.0,239.0,0.09889728460865735,2182.83485503757,1100.0,,275.0,275.0,275.0,275.0,1082.83485503757,41.00000000000001,6.999999999999999,13.0,58.861815753744736,962.9730392838254,100.0,18.0,25.0,71.86181575374474,1106.9730392838253,1243.0,990.0,972.1182220638839,17.88177793611622,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.940588523597942,15.940588523597942,15.940588523597942,15.940588523597942,,0.922653767803364,0.922653767803364,0.922653767803364,0.922653767803364,39.667290754196564,39.667290754196564,39.667290754196564,39.667290754196564,0.807887795401152,0.807887795401152,0.807887795401152,0.807887795401152,0.9711547324376443,0.9711547324376443,0.9711547324376443,0.9711547324376443,38.52394233020774,38.52394233020774,38.52394233020774,38.52394233020774,154.09576932083095,0.06382497112058484,3.891307306081589e-05,2575.550311723379,2261.108087620956,0.105700387039642,0.0927957023056862,16.328549686327726,15.569551214356345,972.4892593731254,971.730260901154,158.61394227605538,149.76109908637224,25888.0892458996,7,0.8560876073379496,1971-03-04
1970,24,2806.790470653847,0.10114285714285713,50.85501279466319,0.01828373226961364,59.0,11.0,12.0,13.0,144.0,239.0,0.08524922869077071,2567.790470653847,1100.0,,275.0,275.0,275.0,275.0,1467.790470653847,41.0,6.999999999999999,13.0,67.0,1339.790470653847,100.0,18.0,25.0,80.0,1483.790470653847,1243.0,990.0,973.0474252739922,16.952574726007956,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.011385313489681,15.011385313489681,15.011385313489681,15.011385313489681,,0.9132281381366635,0.9132281381366635,0.9132281381366635,0.9132281381366635,36.973427799376275,36.973427799376275,36.973427799376275,36.973427799376275,0.7530229694373985,0.7530229694373985,0.7530229694373985,0.7530229694373985,0.97,0.97,0.97,0.97,35.86422496539498,35.86422496539498,35.86422496539498,35.86422496539498,143.45689986157993,0.051201320197569185,3.622648986403534e-05,2931.535401286021,2671.4046921253907,0.0894660403586585,0.0815272433330173,15.338178572006647,14.710276860239668,973.348533727242,972.7206320154752,147.14006876725065,140.06536216103612,24100.75917674543,7,0.7969827770087774,1971-03-11
1970,25,3039.507388021905,0.08357142857142856,25.869701011327574,0.008516925938969544,59.0,11.0,12.0,13.0,144.0,239.0,0.07864966678016709,2800.507388021905,1100.0,,275.0,275.0,275.0,275.0,1700.5073880219047,41.0,7.0,13.0,67.0,1572.5073880219047,100.0,18.0,25.0,80.0,1716.5073880219047,1243.0,990.0,973.6091557641909,16.390844235809237,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.449654823290961,14.449654823290961,14.449654823290961,14.449654823290961,,0.9070241547314613,0.9070241547314613,0.9070241547314613,0.9070241547314613,35.34698552924889,35.34698552924889,35.34698552924889,35.34698552924889,0.7198978722861281,0.7198978722861281,0.7198978722861281,0.7198978722861281,0.97,0.97,0.97,0.97,34.28657596337142,34.28657596337142,34.28657596337142,34.28657596337142,137.14630385348568,0.04513819490621549,3.463290501350649e-05,3112.6233083653137,2959.582772597583,0.0807546260279901,0.0767841066272545,14.642576308797963,14.273168119013796,973.785642468468,973.4162342786838,139.30518716986475,135.17611366540902,23040.579047385596,7,0.7619239102971427,1971-03-18
1970,26,3120.0183497420467,0.07728571428571429,12.268106642378305,0.0039490543423798714,59.0,11.0,12.0,13.0,144.0,239.0,0.07660740690765604,2881.0183497420467,1100.0,,275.0,275.0,275.0,275.0,1781.018349742047,41.0,7.0,13.0,67.0,1653.018349742047,100.0,18.0,25.0,80.0,1797.0183497420464,1243.0,990.0,973.8034925683429,16.19650743165713,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.255318019138853,14.255318019138853,14.255318019138853,14.255318019138853,,0.9048592427332068,0.9048592427332068,0.9048592427332068,0.9048592427332068,34.788106467043875,34.788106467043875,34.788106467043875,34.788106467043875,0.7085154066607713,0.7085154066607713,0.7085154066607713,0.7085154066607713,0.97,0.97,0.97,0.97,33.74446327303256,33.74446327303256,33.74446327303256,33.74446327303256,134.97785309213023,0.043266724914908024,3.408531643740662e-05,3139.322872631896,3080.145690401829,0.0775937322525872,0.0761310670156175,14.351562369270477,14.208720894921946,973.8500896925598,973.7072482182112,136.04970883852687,134.45901186847416,22676.27931947788,7,0.7498769616229457,1971-03-25
1970,27,2968.574692954998,0.089,28.868359214685693,0.009699345302109086,54.0,13.0,14.0,19.0,117.0,217.0,0.07311826826034008,2751.574692954998,1100.0,,275.0,275.0,275.0,275.0,1651.5746929549985,46.0,5.0,11.0,61.0,1528.5746929549985,100.0,18.0,25.0,80.0,1645.5746929549985,1243.0,990.0,973.4379389140294,16.562061085970704,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.620871673452429,14.620871673452429,14.620871673452429,14.620871673452429,,0.90893151044226,0.90893151044226,0.90893151044226,0.90893151044226,35.841050216640824,35.841050216640824,35.841050216640824,35.841050216640824,0.7299602895446196,0.7299602895446196,0.7299602895446196,0.7299602895446196,0.97,0.97,0.97,0.97,34.765818710141595,34.765818710141595,34.765818710141595,34.765818710141595,139.06327484056638,0.04686456278271933,3.511698859610262e-05,3032.470799957004,2901.3262304668224,0.0747933816339863,0.0715588094048842,14.783195548423912,14.466639691033826,973.592170896448,973.2756150390578,140.8853242366585,137.33468130371665,23362.63017321515,7,0.7725737491142577,1971-04-01
1970,28,2726.839214221781,0.10657142857142857,40.632500589653446,0.014861054861365786,54.0,13.0,14.0,19.0,117.0,217.0,0.07964069753192429,2509.839214221781,1100.0,,275.0,275.0,275.0,275.0,1409.8392142217806,46.0,5.0,11.0,61.0,1286.8392142217806,100.0,18.0,25.0,80.0,1403.8392142217806,1243.0,990.0,972.8544394826042,17.145560517395698,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.20437110487742,15.20437110487742,15.20437110487742,15.20437110487742,,0.9153266854027536,0.9153266854027536,0.9153266854027536,0.9153266854027536,37.534196165652,37.534196165652,37.534196165652,37.534196165652,0.7644439137607331,0.7644439137607331,0.7644439137607331,0.7644439137607331,0.97,0.97,0.97,0.97,36.408170280682434,36.408170280682434,36.408170280682434,36.408170280682434,145.63268112272974,0.053469331706579616,3.6775929576446904e-05,2840.311133494523,2616.898726339248,0.082922582297848,0.0764000807661582,15.469744696317996,14.930473368701875,973.1283372187798,972.5890658911636,148.6290097772462,142.54522639578963,24466.290428618595,7,0.8090704506818318,1971-04-08
1970,29,2464.9710841467236,0.12728571428571428,36.15254979557157,0.014640884027712516,54.0,13.0,14.0,19.0,117.0,217.0,0.08811146176945427,2247.9710841467236,1100.0,,275.0,275.0,275.0,275.0,1147.9710841467233,46.0,5.000000000000001,11.0,61.0,1024.9710841467233,100.0,18.0,25.0,80.0,1141.9710841467233,1243.0,990.0,972.2223439962163,17.77765600378377,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.836466591265491,15.836466591265491,15.836466591265491,15.836466591265491,,0.9219738614645655,0.9219738614645655,0.9219738614645655,0.9219738614645655,39.378359677338764,39.378359677338764,39.378359677338764,39.378359677338764,0.8020032520842925,0.8020032520842925,0.8020032520842925,0.8020032520842925,0.9705662781059584,0.9705662781059584,0.9705662781059584,0.9705662781059584,38.21961536585265,38.21961536585265,38.21961536585265,38.21961536585265,152.8784614634106,0.06210064301339625,3.860567208671985e-05,2575.550311723379,2363.830877770248,0.0918001376666555,0.0842538384951209,16.080598123898305,15.569551214356345,972.4892593731254,971.9782124635834,155.77738411563126,149.76109908637224,25683.581525852976,7,0.8493247859078366,1971-04-15
1970,30,2245.5626730880645,0.14971428571428572,29.803131500874706,0.013295802643068186,54.0,13.0,14.0,19.0,117.0,217.0,0.09669700883627427,2028.5626730880647,1100.0,,275.0,275.0,275.0,275.0,928.5626730880647,46.000000000000014,5.000000000000003,10.999999999999998,61.0,805.5626730880647,100.0,18.0,25.0,80.0,922.5626730880647,1243.0,990.0,971.6927374867644,18.307262513235692,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.366073100717415,16.366073100717415,16.366073100717415,16.366073100717415,,0.9256280440415726,0.9256280440415726,0.9256280440415726,0.9256280440415726,40.85592595993173,40.85592595993173,40.85592595993173,40.85592595993173,0.8320962517297704,0.8320962517297704,0.8320962517297704,0.8320962517297704,0.9732096251729769,0.9732096251729769,0.9732096251729769,0.9732096251729769,39.76166186400269,39.76166186400269,39.76166186400269,39.76166186400269,159.04664745601076,0.07089028844743481,4.0163294812123934e-05,2327.3604518173347,2155.2089572641244,0.1006862927460477,0.0932386729483841,16.58416827684413,16.168630186543275,971.8901804009384,971.4746423106376,161.55324499205915,156.78282741187695,26719.836772609808,7,0.8835924858667265,1971-04-22
1970,31,2054.585002155641,0.17085714285714285,26.936357584061657,0.013198264066590457,49.0,10.857142857142858,11.142857142857142,12.571428571428571,115.57142857142857,199.14285714285714,0.0968860853508379,1855.442145012784,1100.0,,275.0,275.0,275.0,275.0,755.442145012784,51.0,7.142857142857143,13.857142857142858,44.617444953546325,638.8247000592376,100.0,18.0,25.0,57.188873524974895,754.3961286306661,1243.0,990.0,971.2259328116428,18.774067188357158,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.83287777583888,16.83287777583888,16.83287777583888,16.83287777583888,,0.9279544771236308,0.9279544771236308,0.9279544771236308,0.9279544771236308,42.126950800186655,42.126950800186655,42.126950800186655,42.126950800186655,0.8579827046881193,0.8579827046881193,0.8579827046881193,0.8579827046881193,0.9757982704688118,0.9757982704688118,0.9757982704688118,0.9757982704688118,41.107798008542794,41.107798008542794,41.107798008542794,41.107798008542794,164.43119203417118,0.0801355305377216,4.152302829145737e-05,2155.2089572641244,1966.6544541756928,0.1027120984731028,0.0924507186198752,17.066542350914112,16.58416827684413,971.4746423106376,970.9922682365676,167.14376702606657,161.55324499205915,27624.440261740758,7,0.913506622412062,1971-04-29
1970,32,1843.3883379849287,0.19185714285714286,30.73386115091489,0.01672654781332473,47.0,10.0,10.0,10.0,115.0,192.0,0.1042343612680662,1651.3883379849287,1100.0,,275.0,275.0,275.0,275.0,551.3883379849287,53.0,8.0,15.0,28.71814260338171,446.67019538154716,100.0,18.0,25.0,38.71814260338171,561.6701953815472,1243.0,990.0,970.5940238611821,19.40597613881791,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.46478672629963,17.46478672629963,17.46478672629963,17.46478672629963,,0.9311716798395485,0.9311716798395485,0.9311716798395485,0.9311716798395485,43.85994137490244,43.85994137490244,43.85994137490244,43.85994137490244,0.8932778284094182,0.8932778284094182,0.8932778284094182,0.8932778284094182,0.9791739537269984,0.9791739537269984,0.9791739537269984,0.9791739537269984,42.946798134655175,42.946798134655175,42.946798134655175,42.946798134655175,171.7871925386207,0.0932889676781675,4.338060417641937e-05,1916.5413979392097,1751.5174261192883,0.1096192348056739,0.1001804605976426,17.761600441557896,17.228446071062756,970.830364516419,970.2972101459238,175.13767742921408,169.03678268344572,28860.24834648828,7,0.9543732918812261,1971-05-06
1970,33,1675.752067383121,0.20957142857142858,20.285406097727996,0.012169136582546201,47.0,10.0,10.0,10.0,115.0,192.0,0.11467586724878975,1483.752067383121,1100.0,,275.0,275.0,275.0,275.0,383.7520673831211,53.0,8.0,15.0,19.98708684287089,287.76498054025024,100.0,18.0,25.0,29.98708684287089,402.76498054025024,1243.0,990.0,970.0524297561608,19.947570243839127,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.00638083132085,18.00638083132085,18.00638083132085,18.00638083132085,,0.9338056214226258,0.9338056214226258,0.9338056214226258,0.9338056214226258,45.34788353002507,45.34788353002507,45.34788353002507,45.34788353002507,0.9235821492876797,0.9235821492876797,0.9235821492876797,0.9235821492876797,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.440925859424574,44.440925859424574,44.440925859424574,44.440925859424574,177.7637034376983,0.10620311627283315,4.488982410042886e-05,1745.9668486656192,1609.5195834351923,0.1192902540460023,0.1099677236980409,18.220362702537265,17.779533076408136,970.2792775110736,969.8384478849443,180.03080638860058,175.33181020268646,29864.30217753331,7,0.9875761302094349,1971-05-13
1970,34,1513.4558301287186,0.2282857142857143,22.120164055044988,0.0145670045860188,47.0,10.0,10.0,10.0,115.0,192.0,0.12696795070020625,1321.4558301287186,1100.0,,275.0,275.0,275.0,275.0,221.4558301287187,49.098730824613135,7.999999999999999,11.466059909513438,11.5341578192041,141.35688157538806,96.09873082461313,18.0,21.46605990951344,21.5341578192041,256.35688157538806,1235.5647907341265,990.0,969.5280880665697,20.471911933430288,0.9075900160262325,0.48,988.6124099839737,0.5349,0.5349,0.5349,0.5349,18.549421917404054,18.549421917404054,18.549421917404054,18.549421917404054,,0.9356506790398227,0.9356506790398227,0.9356506790398227,0.9356506790398227,46.80771929291091,46.80771929291091,46.80771929291091,46.80771929291091,0.953314038552157,0.953314038552157,0.953314038552157,0.953314038552157,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.871564907052694,45.871564907052694,45.871564907052694,45.871564907052694,183.48625962821077,0.12136951378793137,4.6334914047527975e-05,1589.152359062425,1454.6784350498776,0.131987933122427,0.1208191265646026,18.76774758304372,18.286164504356968,969.7726460831248,969.3381918670842,185.78149394224056,180.7210482266293,30825.691617539407,7,1.0193681090456153,1971-05-20
1970,35,1373.998169122079,0.24842857142857142,22.454998792573537,0.0164934589480328,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.1331402576703118,1190.8553119792218,1100.0,,275.0,275.0,275.0,275.0,90.85531197922185,22.752377697935334,4.879898272856958,4.788326180610773,4.788326180610773,53.646383647208026,69.18094912650676,14.879898272856959,14.502611894896487,14.502611894896487,160.93209793292232,1198.5634592942604,990.0,969.0784719278956,20.921528072104316,0.8429172867337738,0.48,988.6770827132661,0.5349,0.5349,0.5349,0.5349,19.063710785370525,19.063710785370525,19.063710785370525,19.063710785370525,,0.9372677145944133,0.9372677145944133,0.9372677145944133,0.9372677145944133,48.18861576774045,48.18861576774045,48.18861576774045,48.18861576774045,0.9814382030089706,0.9814382030089706,0.9814382030089706,0.9814382030089706,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.22484345238564,47.22484345238564,47.22484345238564,47.22484345238564,188.89937380954257,0.13767055209312132,4.770186207311681e-05,1436.9972565708524,1297.4934435018629,0.140561968291798,0.1212615748950453,19.33659563748176,18.833220336871697,969.2810680596904,968.834979393863,191.77674947346205,186.47067043920208,31735.094800003153,7,1.04944096560857,1971-05-27
1970,36,1209.1016380222202,0.273,20.868718021424097,0.017254523752953017,45.0,10.0,9.0,9.0,88.0,161.0,0.13332844781784953,1048.1016380222202,1043.7854903283107,,260.9463725820777,260.9463725820777,260.9463725820777,260.9463725820777,4.3161476939095085,1.2063766846330921,0.26808370769624273,0.24127533692661846,0.24127533692661846,2.359136627726936,46.20637668463309,10.268083707696244,9.241275336926618,9.241275336926618,90.35913662772694,1109.5012260575666,990.0,968.5571765766412,21.44282342335875,0.7124003465376727,0.40760596475881133,988.8799936887035,0.4822512435606167,0.4822512435606167,0.4822512435606167,0.4822512435606167,19.840565868501606,19.840565868501606,19.840565868501606,19.840565868501606,,0.939294355478271,0.939294355478271,0.939294355478271,0.939294355478271,47.66878380446895,47.66878380446895,47.66878380446895,47.66878380446895,0.9708509939810376,0.9708509939810376,0.9708509939810376,0.9708509939810376,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.71540812837957,46.71540812837957,46.71540812837957,46.71540812837957,186.8616325135183,0.15463513851600694,4.975317380856747e-05,1291.2130338573666,1151.4124173518942,0.1398282644634665,0.1246889519996781,20.21642157882739,19.35999267152203,968.8152409635516,968.3758675973916,192.0237378381964,180.79677732461485,31392.75426227107,7,1.038120180630657,1971-06-03
1970,37,1089.9172185322511,0.3048571428571428,17.658784491013645,0.016400278106051457,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18667928503378217,886.9172185322512,886.9172185322512,,231.4650299415723,231.4650299415723,231.4650299415723,192.52212870753425,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,962.0600756751084,990.0,968.18259697253,21.817403027470082,0.5357408217241256,0.259533774825801,989.20472540345,0.38154575700970844,0.38154575700970844,0.38154575700970844,0.306454729674893,20.640582673910455,20.640582673910455,20.640582673910455,17.66791146343597,,0.9372292373922584,0.9372292373922584,0.9372292373922584,0.8026532336885583,43.92049932075072,43.92049932075072,43.92049932075072,36.43402072212304,0.8945111877953303,0.8945111877953303,0.8945111877953303,0.7420370819169662,0.9766843548805583,0.9766843548805583,0.9766843548805583,0.9738272120234154,42.904035506893386,42.904035506893386,42.904035506893386,35.56728648023825,164.2793930009184,0.15068269318522498,5.147002355048096e-05,1132.2744617454025,1027.8009259147989,0.2043197225309838,0.1421916729905029,20.82281726582849,20.336540497292148,968.3157197369142,967.9873743385892,178.29734793510002,154.0717295597578,27598.93802415429,7,0.9126632944495466,1971-06-10
1970,38,957.453024599548,0.3435714285714286,17.482819025564776,0.018320395400453143,53.0,12.0,12.0,13.0,120.0,210.0,0.2196833220210354,747.453024599548,747.453024599548,,249.15100819984931,249.15100819984931,249.15100819984931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.453024599548,990.0,967.7270289342056,22.272971065794454,0.4102267986272428,0.1644028714033152,989.4253703299694,0.4402681915041316,0.4402681915041316,0.4402681915041316,0.0,21.25807320425977,21.25807320425977,21.25807320425977,0.0,,0.9411764857188928,0.9411764857188928,0.9411764857188928,0.0,48.85991606791219,48.85991606791219,48.85991606791219,0.0,0.9951103068821219,0.9951103068821219,0.9951103068821219,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.88271774655394,47.88271774655394,47.88271774655394,0.0,143.6481532396618,0.15002839128767956,5.341361613873794e-05,1022.729174239858,905.4211927358452,0.2319362542922795,0.2053329515666571,21.59408112234864,20.839862041145068,967.971434547611,967.5216847709434,153.3629544796787,135.57555234737356,24132.889744263186,7,0.798045295775899,1971-06-17
1970,39,819.9647759232788,0.3901428571428572,21.965086368552647,0.02701912655048593,53.0,12.0,12.0,13.0,120.0,210.0,0.2569079447939114,609.9647759232788,609.9647759232788,,216.2183916924257,216.2183916924257,177.52799253842736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,686.9647759232788,990.0,967.1798591036932,22.82014089630692,0.3169165380346028,0.11149353023071915,989.5715899317347,0.3352887529800062,0.3352887529800062,0.2611723836741441,0.0,22.05644207506157,22.05644207506157,18.883620068667515,0.0,,0.9354509441241191,0.9354509441241191,0.8005589497253356,0.0,43.76477056951933,43.76477056951933,35.80739466274533,0.0,0.891339522800801,0.891339522800801,0.7292748403817786,0.0,0.9756597113017668,0.9756597113017668,0.9728025684446239,0.96,42.716233561476464,42.716233561476464,34.918005172837944,0.0,120.35047229579087,0.14667615694685154,5.483737207821511e-05,885.1094475277025,751.6655881559767,0.2793795582889226,0.2372587939113906,22.336104765182466,21.714874288566843,967.4404377901108,966.906662352624,132.20281318265862,109.17519744093924,20218.87934569287,7,0.668613734976616,1971-06-24
1970,40,699.8405208860167,0.4377142857142857,9.908103569106547,0.013968431387984257,50.0,10.0,9.0,9.0,108.0,186.0,0.26597302391052097,513.8405208860169,513.8405208860169,,256.92026044300843,256.92026044300843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,582.8405208860169,990.0,966.699362083544,23.300637916455962,0.257743749278003,0.07585259151107258,989.6664036592109,0.46759039539556807,0.46759039539556807,0.0,0.0,22.499451180271308,22.499451180271308,0.0,0.0,,0.9438332349241899,0.9438332349241899,0.0,0.0,53.495311547981906,53.495311547981906,0.0,0.0,1.0895175468020757,1.0895175468020757,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.425405317022275,52.425405317022275,0.0,0.0,104.85081063404452,0.14980282603600242,5.669285542308778e-05,733.8512888156049,682.3088631722309,0.2726038163057677,0.253457345970181,22.61808158328002,22.26762960803167,966.8354051552624,966.6292354526888,110.72379589922352,101.77998401540292,17614.93618651948,7,0.5825045035224696,1971-07-01
1970,41,606.2140092929765,0.4804285714285714,14.186481689994721,0.022861591645221526,50.0,10.0,9.0,9.0,108.0,186.0,0.30719063911854005,420.2140092929764,420.2140092929764,,210.10700464648826,210.10700464648826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.2140092929764,990.0,966.3221036915702,23.67789630842984,0.2089627030612289,0.054042801858595245,989.7369944950802,0.3131377392395546,0.3131377392395546,0.0,0.0,23.10175306427046,23.10175306427046,0.0,0.0,,0.9360289943088665,0.9360289943088665,0.0,0.0,44.548922135296706,44.548922135296706,0.0,0.0,0.9073100231221325,0.9073100231221325,0.0,0.0,0.9786374074788988,0.9786374074788988,0.96,0.96,43.59987332295036,43.59987332295036,0.0,0.0,87.19974664590072,0.14377652966458904,5.764797389749839e-05,647.6489852382476,583.0034913422678,0.3190375405330183,0.287192606241137,23.24827984927612,22.84208611267448,966.490595940953,966.22351571104,95.3262865227732,82.43778422754673,14649.557436511319,7,0.4844430369216706,1971-07-08
1970,42,560.9000726513981,0.5068571428571429,4.572166840524411,0.008139383302416028,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3422908723238566,369.0429297942552,369.0429297942552,,184.5214648971276,184.5214648971276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,439.6143583656838,990.0,966.1240503269312,23.875949673068753,0.19068530973767173,0.04380858595885099,989.7655061043034,0.24156382971211934,0.24156382971211934,0.0,0.0,23.399891947660073,23.399891947660073,0.0,0.0,,0.9287638027428798,0.9287638027428798,0.0,0.0,39.33028850579116,39.33028850579116,0.0,0.0,0.801024205820594,0.801024205820594,0.0,0.0,0.9716111447777528,0.9716111447777528,0.96,0.96,38.215639328645075,38.215639328645075,0.0,0.0,76.43127865729015,0.13621355329774845,5.752333916649145e-05,571.8920920403683,550.9983234585969,0.4119794749558021,0.32523618107115,23.52189450180074,23.31981662626445,966.1735144141816,966.0794924555636,80.04680018697955,66.75418345788142,12840.454814424746,7,0.42461821476272305,1971-07-15
1970,43,527.3583084536208,0.533,5.554357637840537,0.010512506443436128,58.0,11.0,11.0,11.0,136.0,227.0,0.4306050881240206,300.3583084536208,300.3583084536208,,150.1791542268104,150.1791542268104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,380.3583084536208,990.0,965.9731123880413,24.026887611958745,0.16977201119650903,0.030071661690724116,989.8001563271127,0.1597997033561478,0.1597997033561478,0.0,0.0,23.66724423571534,23.66724423571534,0.0,0.0,,0.9160275638674593,0.9160275638674593,0.0,0.0,31.92983881133843,31.92983881133843,0.0,0.0,0.6503022161168722,0.6503022161168722,0.0,0.0,0.97,0.97,0.96,0.96,30.971943646998277,30.971943646998277,0.0,0.0,61.94388729399655,0.11742901660924229,5.7287732667421045e-05,542.0087505502821,512.1178199937132,0.4432573738652302,0.4188124264959468,23.760184077880897,23.57745655253372,966.0390393774762,965.9045301899716,64.9283324929454,58.82674742773063,10406.573065391422,7,0.34413270718886974,1971-07-22
1970,44,485.7184841872093,0.561,10.828742836191712,0.02274625882091294,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4159135463016404,283.28991275863785,283.28991275863785,,160.38378668737124,122.90612607126663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,358.14705561578074,990.0,965.7857331788424,24.21426682115761,0.16193297092534106,0.026657982551727542,989.811409046523,0.19436493201542135,0.12481187345012001,0.0,0.0,23.83131093566514,20.469559777653,0.0,0.0,,0.9179668408931881,0.7828582914811587,0.0,0.0,34.47085099140448,26.290806836317927,0.0,0.0,0.702053991678299,0.5354543143852938,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.51852590321321,25.502082631228387,0.0,0.0,59.0206085344416,0.12170012650650015,5.789023094668207e-05,512.1178199937132,459.2604427967548,0.4638867019444962,0.3854626233100842,24.01643547288475,23.53225810608497,965.9045301899716,965.6666719925854,61.03431725025309,56.11510290389376,9915.46223378619,7,0.32789226963578666,1971-07-29
1970,45,462.1495037089818,0.5835714285714285,2.774299208942864,0.006017835101514558,54.0,9.0,8.0,6.0,107.0,184.0,0.3982057026557834,278.1495037089818,278.1495037089818,,177.69816398877634,100.45133972020548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.1495037089818,990.0,965.6796727666905,24.320327233309595,0.15875745569194735,0.0256299007417963,989.8156126435663,0.24774461512360935,0.1000184176059842,0.0,0.0,23.888195261752287,17.128698581693683,0.0,0.0,,0.9219208472036176,0.651544453850639,0.0,0.0,38.509034762689986,21.54857605717675,0.0,0.0,0.7842980603399183,0.4388712027938238,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.52336830686442,20.90211877546145,0.0,0.0,58.425487082325866,0.12642775489967956,5.8363183855820945e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.01643547288475,23.646766466088867,965.715805272241,965.6388267626292,59.54953074213849,57.27560701613539,9815.481829830745,7,0.3245860393462548,1971-08-05
1970,46,439.8671548970645,0.6068571428571429,3.7771047038088454,0.008654039775552557,54.0,9.0,8.0,6.0,107.0,184.0,0.4184536711050503,255.86715489706447,255.86715489706447,,255.86715489706447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.8671548970645,990.0,965.5794021970368,24.42059780296326,0.15089332344564507,0.021173430979412856,989.827933245575,0.4635820556298664,0.0,0.0,0.0,23.784948992908312,0.0,0.0,0.0,,0.945350326944218,0.0,0.0,0.0,56.417800784109055,0.0,0.0,0.0,1.1490387125073127,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.28944476842687,0.0,0.0,0.0,55.28944476842687,0.12566955695288473,6.002833724902696e-05,453.0726139176065,426.6328809909446,0.4312841513120631,0.4061159168482898,23.89894581116705,23.669710294321348,965.6388267626292,965.5198479644592,57.92324467988065,52.61203100289184,9288.626721095716,7,0.307163582046816,1971-08-12
1970,47,420.5343618873197,0.6292857142857143,1.842928360114586,0.004404632850675085,54.0,9.0,8.0,6.0,107.0,184.0,0.43757336743078273,236.53436188731965,236.53436188731965,,236.53436188731965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.5343618873197,990.0,965.492404628493,24.507595371507072,0.14407018095728644,0.017306872377463898,989.8386229466652,0.3958610952526233,0.0,0.0,0.0,23.95035722291968,0.0,0.0,0.0,,0.9429880533005651,0.0,0.0,0.0,52.38976110704867,0.0,0.0,0.0,1.0670012445427428,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.3419658849077,0.0,0.0,0.0,51.3419658849077,0.12208057178265119,6.02948293026939e-05,426.6328809909446,413.7323824701425,0.4447319276810018,0.4312841513120631,24.00724997945928,23.89894581116705,965.5198479644592,965.4617957211155,52.61203100289184,49.92251102349759,8625.450268664494,7,0.2852331438050428,1971-08-19
1970,48,396.383196582428,0.657,3.885897891398965,0.009775753002543972,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.447345387052919,218.9546251538566,218.9546251538566,,218.9546251538566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,288.2403394395709,990.0,965.3811369169337,24.618863083066312,0.1372607218031837,0.013790925030771286,989.848948353166,0.3404440646582104,0.0,0.0,0.0,24.127367371574117,0.0,0.0,0.0,,0.9391716903232271,0.0,0.0,0.0,48.660370831713955,0.0,0.0,0.0,0.9910462491184103,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.687163415079674,0.0,0.0,0.0,47.687163415079674,0.12036813131623635,6.0494331679759884e-05,408.00454625357366,386.53109723034976,0.4728449071180803,0.3570217273301561,24.212621761400136,24.054556337112256,965.436020458141,965.3326554861516,54.32173837393122,44.67907804158725,8011.443453733385,7,0.2649286856393315,1971-08-26
1970,49,377.38667697860336,0.6808571428571428,2.3094788477826325,0.006138367133846715,46.0,7.0,6.0,4.0,75.0,138.0,0.3657439574162672,239.38667697860342,239.38667697860342,,239.38667697860342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.38667697860336,990.0,965.2869333848929,24.71306661510703,0.1408416791293655,0.017877335395720614,989.8412809854748,0.40556196104325765,0.0,0.0,0.0,24.148785639538666,0.0,0.0,0.0,,0.9435921575134277,0.0,0.0,0.0,53.49429549983268,0.0,0.0,0.0,1.089496853357081,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.424409589836024,0.0,0.0,0.0,52.424409589836024,0.13890074601068345,6.083326422609967e-05,386.53109723034976,370.3647452958713,0.3726056590233951,0.3570217273301561,24.21138353832076,24.06661042533748,965.3326554861516,965.2518237264792,54.32173837393122,50.95537072493715,8807.300811092451,7,0.29124671994353346,1971-09-02
1970,50,357.4114247490178,0.7012857142857144,2.8779343135747206,0.008048297797103128,46.0,7.0,6.0,4.0,75.0,138.0,0.38619626554577496,219.41142474901773,219.41142474901773,,219.41142474901773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.4114247490178,990.0,965.187057123745,24.812942876254933,0.13379179284885406,0.013882284949803514,989.8523259222013,0.34079211630769457,0.0,0.0,0.0,24.32447668214857,0.0,0.0,0.0,,0.939672787440022,0.0,0.0,0.0,49.18257855514276,0.0,0.0,0.0,1.00168184430026,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.198926984039915,0.0,0.0,0.0,48.198926984039915,0.13483763896684015,6.1021276146198726e-05,364.6825175805071,350.2192051008483,0.3940389275918259,0.3784113395826143,24.386549082789752,24.261375214864128,965.2234125879024,965.1510960255042,49.75940036439583,46.65089521555433,8097.419733318705,7,0.2677718165779995,1971-09-09
1970,51,344.9322475860483,0.7158571428571429,1.3748427447530958,0.004000070796044029,46.0,7.0,6.0,4.0,75.0,138.0,0.4001140332653618,206.9322475860483,206.9322475860483,,206.9322475860483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.9322475860483,990.0,965.1246612379302,24.875338762069777,0.12938750403877403,0.01138644951720963,989.859226046444,0.3030547940978447,0.0,0.0,0.0,24.431510014415917,0.0,0.0,0.0,,0.9365618101812461,0.0,0.0,0.0,46.435665126103416,0.0,0.0,0.0,0.9457365606131042,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.506951823581346,0.0,0.0,0.0,45.506951823581346,0.1319225944387983,6.108697029708333e-05,350.2192051008483,340.5953058875766,0.4051729357818892,0.3940389275918259,24.468224971794218,24.386549082789752,965.1510960255042,965.102976529438,46.65089521555433,44.565463268540185,7645.167906361667,7,0.2528163990198964,1971-09-16
1970,52,332.0705539577713,0.7362857142857143,2.4241074355343977,0.007333630617863943,46.0,7.0,6.0,4.0,75.0,138.0,0.41570580971865356,194.07055395777135,194.07055395777135,,194.07055395777135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.07055395777135,990.0,965.0603527697889,24.939647230211158,0.12484821329981491,0.009448717504213886,989.865703069196,0.26673031720531465,0.0,0.0,0.0,24.538619982201794,0.0,0.0,0.0,,0.9329443879647782,0.0,0.0,0.0,43.571317268634104,0.0,0.0,0.0,0.887399537039391,0.0,0.0,0.0,0.9780984941263272,0.96,0.96,0.96,42.61952565328561,0.0,0.0,0.0,42.61952565328561,0.12831187771283115,6.0999038555592865e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.607669878543323,24.468224971794218,965.102976529438,965.0181327691942,44.565463268540185,40.63784497358047,7160.080309751983,7,0.2367751425182534,1971-09-23
1970,53,323.62655383883583,0.7509999999999999,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4264174195938298,185.62655383883583,185.62655383883583,,185.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1218680636673136,0.0085626553838835,989.8695692809488,0.2437666332113033,0.0,0.0,0.0,24.607669878543323,0.0,0.0,0.0,,0.930513747999892,0.0,0.0,0.0,41.6842591791821,0.0,0.0,0.0,0.8489665820607352,0.0,0.0,0.0,0.9748966582060736,0.96,0.96,0.96,40.63784497358047,0.0,0.0,0.0,40.63784497358047,0.1255701810977411,6.081182911061155e-05,323.62655383883583,323.62655383883583,0.4264174195938298,0.4264174195938298,24.607669878543323,24.607669878543323,965.0181327691942,965.0181327691942,40.63784497358047,40.63784497358047,975.3082793659312,1,0.22576580540878036,1971-09-30
1971,1,311.1031325114512,0.7682857142857143,3.0459659961020003,0.009793500239813771,41.0,6.0,4.0,3.0,56.0,110.0,0.3536957336061994,201.10313251145115,201.10313251145115,,201.10313251145115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.10313251145115,990.0,964.9555156625572,25.0444843374428,0.12450678025539087,0.010401293343784488,989.8650919264009,0.28637300430072854,0.0,0.0,0.0,24.62320325954291,0.0,0.0,0.0,,0.935058875616156,0.0,0.0,0.0,45.40845491255969,0.0,0.0,0.0,0.9248157823331914,0.0,0.0,0.0,0.9797803892807523,0.96,0.96,0.96,44.490746979244285,0.0,0.0,0.0,44.490746979244285,0.14298387496077977,6.1453558995714e-05,320.2150422476492,302.30479186612183,0.3638711755806848,0.343519152716529,24.69617495474992,24.54651399765442,965.0010752112382,964.9115239593306,46.49365709343465,42.49972215333726,7474.445492513039,7,0.24717081655135711,1971-10-01
1971,2,291.0186853796714,0.7985714285714286,2.670974750019078,0.009179951955837729,41.0,6.0,4.0,3.0,56.0,110.0,0.37809625110725836,181.01868537967144,181.01868537967144,,181.01868537967144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.01868537967144,990.0,964.8640747415187,25.13592525848131,0.11741831266321603,0.0081018685379671,989.8744798187988,0.23202526114669242,0.0,0.0,0.0,24.778379816133423,0.0,0.0,0.0,,0.9290021911089078,0.0,0.0,0.0,40.865439590436885,0.0,0.0,0.0,0.832290012025191,0.0,0.0,0.0,0.9732633264140517,0.96,0.96,0.96,39.77551161260002,0.0,0.0,0.0,39.77551161260002,0.13664512695326597,6.103170498454879e-05,299.18021087320443,283.6079686159883,0.3878593416708348,0.3676713766560553,24.830101116632356,24.72084296321835,964.8967208434927,964.834431874464,41.749724176852745,37.98716352052331,6682.285950916804,7,0.22097506451444457,1971-10-08
1971,3,279.00807693597795,0.8185714285714286,1.8693258445602916,0.006698446124470757,41.0,6.0,4.0,3.0,56.0,110.0,0.3942900875305321,169.00807693597793,169.00807693597793,,169.00807693597793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.00807693597793,990.0,964.8160323077439,25.18396769225605,0.11317927197501856,0.006900807693597743,989.8799199203313,0.20218455821617234,0.0,0.0,0.0,24.861703054371244,0.0,0.0,0.0,,0.9246782535711969,0.0,0.0,0.0,38.103909567224306,0.0,0.0,0.0,0.7760470380290083,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.96079228020758,0.0,0.0,0.0,36.96079228020758,0.1324637863796819,6.0747598601195386e-05,281.3222739992266,275.9224808516464,0.3986626956255262,0.3910106314592865,24.88283208968288,24.84585627788752,964.8252890959968,964.8036899234066,37.47707948153021,36.27240934511074,6209.413103074872,7,0.20533773489004206,1971-10-15
1971,4,285.7681627591376,0.8074285714285715,1.3142386791489327,0.004571552436675743,41.0,6.0,4.0,3.0,56.0,110.0,0.384981718165167,175.7681627591376,175.7681627591376,,175.7681627591376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.7681627591376,990.0,964.8430726510367,25.15692734896345,0.11556519264701064,0.007576816275913729,989.8768579910771,0.21869965552208562,0.0,0.0,0.0,24.815085684518483,0.0,0.0,0.0,,0.9271420329275184,0.0,0.0,0.0,39.65917061603094,0.0,0.0,0.0,0.8077224158051106,0.0,0.0,0.0,0.9710625420873964,0.96,0.96,0.96,38.512539881976714,0.0,0.0,0.0,38.512539881976714,0.13475383423712314,6.0861845700008916e-05,290.5219447532691,281.3222739992266,0.3910106314592865,0.3786288849657104,24.84585627788752,24.78207040534565,964.8620877790132,964.8252890959968,39.652854361701,37.47707948153021,6470.1067001720885,7,0.21395855489987065,1971-10-22
1971,5,311.3758854066299,0.7678571428571429,6.032692716893872,0.019066803424645642,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3468468316747946,203.66159969234417,203.66159969234417,,203.66159969234417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,254.09017112091558,990.0,964.957867471534,25.042132528465977,0.12520806783217361,0.011259695817128856,989.8635322363507,0.29515128567813587,0.0,0.0,0.0,24.610513479138536,0.0,0.0,0.0,,0.9355788368273013,0.0,0.0,0.0,45.98591225950379,0.0,0.0,0.0,0.9365766244298125,0.0,0.0,0.0,0.9784325813110887,0.96,0.96,0.96,44.99994276203438,0.0,0.0,0.0,44.99994276203438,0.14430962812204068,6.137034060704266e-05,329.2057950036568,294.72326674738565,0.3732314764761468,0.3219870415671831,24.752522760715337,24.45490910507196,965.0460289750184,964.8788930669896,49.352821484065394,40.67591920722664,7559.990384021776,7,0.2499996820113021,1971-10-29
1971,6,327.8378400269209,0.7432857142857142,1.9829294780032245,0.006009325742680871,40.0,6.0,4.0,3.0,53.0,106.0,0.32338145977563787,221.83784002692093,221.83784002692093,,221.83784002692093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,271.8378400269209,990.0,965.0391892001346,24.960810799865403,0.13147177084295164,0.014367568005384116,989.8541606611517,0.34827542751223006,0.0,0.0,0.0,24.46669603350483,0.0,0.0,0.0,,0.9403578305349495,0.0,0.0,0.0,50.05394582502756,0.0,0.0,0.0,1.0194286318742884,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.05286690852701,0.0,0.0,0.0,49.05286690852701,0.14961504751109517,6.142287092503806e-05,335.4728177879068,323.62655383883583,0.3275380179488837,0.3159719487824957,24.50326665693009,24.400072482841946,965.0773640889396,965.0181327691942,50.69082257933929,48.14307169632772,8240.881640632539,7,0.2725159272695945,1971-11-05
1971,7,333.7364854200674,0.7335714285714285,3.01124533053981,0.008992435892217316,40.0,6.0,4.0,3.0,53.0,106.0,0.3176480029257244,227.7364854200674,227.7364854200674,,227.7364854200674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.7364854200674,990.0,965.0686824271004,24.931317572899697,0.13355358581844184,0.015547297084013428,989.8508991170975,0.36697177753891236,0.0,0.0,0.0,24.415244912458302,0.0,0.0,0.0,,0.9416592579332873,0.0,0.0,0.0,51.347848716753454,0.0,0.0,0.0,1.0457810329277688,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.32089174241839,0.0,0.0,0.0,50.32089174241839,0.15077406064301338,6.13785746118557e-05,338.3210417029997,329.2057950036568,0.3219870415671831,0.313311875213052,24.45490910507196,24.374945948383687,965.0916052085148,965.0460289750184,51.29419662759671,49.352821484065394,8453.90981272629,7,0.27956050968010215,1971-11-12
1971,8,352.51745198963243,0.7075714285714286,7.354585161488582,0.020252768473407456,40.0,6.0,4.0,3.0,53.0,106.0,0.3012815552909567,246.51745198963246,246.51745198963246,,246.51745198963246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,296.51745198963243,990.0,965.1625872599482,24.837412740051864,0.14018197163463766,0.019303490397926445,989.8405145379675,0.431633779780005,0.0,0.0,0.0,24.24629349823928,0.0,0.0,0.0,,0.9442462158116293,0.0,0.0,0.0,55.334331814529726,0.0,0.0,0.0,1.126972134715473,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.22764517823913,0.0,0.0,0.0,54.22764517823913,0.15373007372926614,6.112070017878732e-05,377.11676084070143,338.3210417029997,0.313311875213052,0.2810800553221119,24.374945948383687,24.021418315816558,965.2855838042036,965.0916052085148,59.25993354970513,51.29419662759671,9110.244389944175,7,0.3012646954346619,1971-11-19
1971,9,395.8882496724559,0.6574285714285715,6.1674527279848315,0.015319715959486387,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2763571448168341,286.45967824388447,286.45967824388447,,182.492259458971,103.96741878491348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,337.60253538674164,990.0,965.3772129731026,24.62278702689735,0.15468217230524295,0.027291935648776845,989.818025892046,0.2598297042054579,0.1071809620607387,0.0,0.0,24.18098321473787,17.32772592794481,0.0,0.0,,0.9238737247272149,0.6533496196113809,0.0,0.0,40.11368176092613,22.623881179474804,0.0,0.0,0.8169792619333224,0.4607715107836009,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,39.08516931391286,21.94516474409056,0.0,0.0,61.03033405800341,0.1542325670575452,5.920480543805525e-05,420.28892993659525,380.8369423592014,0.2892124636441265,0.2630910263483958,24.349815443824053,23.98640050377572,965.4913001847146,965.304184711796,63.6923216791245,59.289819201780496,10253.096121744575,7,0.33905741143335233,1971-11-26
1971,10,403.8520391390777,0.6477142857142857,9.592624749113952,0.02363640748201103,42.0,7.0,5.0,3.0,61.0,118.0,0.29230437867607006,285.8520391390777,285.8520391390777,,162.4843704355448,123.36766870353294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,339.8520391390777,990.0,965.4166172950866,24.583382704913397,0.1554760919744056,0.027170407827815487,989.8173535001978,0.20151606825001203,0.12575417099301778,0.0,0.0,24.199220136861186,20.779992957730204,0.0,0.0,,0.9186450784570223,0.7833959024455659,0.0,0.0,35.500365257801676,26.807567154101122,0.0,0.0,0.7230216956782419,0.545978964441978,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.52228228110463,26.003340139478087,0.0,0.0,60.525622420582714,0.1498670698855533,5.8827892053849636e-05,420.28892993659525,391.8169121240828,0.301161068725464,0.2807592386927761,24.29092614224673,23.93459025391685,965.4913001847146,965.3590845606204,63.6923216791245,59.0550782129193,10168.304566657896,7,0.3362534578921262,1971-12-03
1971,11,431.77446230383174,0.6155714285714285,2.8205973185517093,0.006512779612852114,42.0,7.0,5.0,3.0,61.0,118.0,0.2733506733052925,313.77446230383174,313.77446230383174,,156.88723115191587,156.88723115191587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,367.77446230383174,990.0,965.5429850803672,24.457014919632798,0.1653307814534338,0.032754892460766315,989.8019143260857,0.17424867248702727,0.17424867248702727,0.0,0.0,24.084680573231577,24.084680573231577,0.0,0.0,,0.919211373199593,0.919211373199593,0.0,0.0,34.06272203948071,34.06272203948071,0.0,0.0,0.6937417930647802,0.6937417930647802,0.0,0.0,0.97,0.97,0.96,0.96,33.040840378296295,33.040840378296295,0.0,0.0,66.08168075659259,0.15303472936564813,5.850099409847782e-05,440.0331111664572,422.4698189706656,0.27930989315995,0.2681616383076285,24.14191756222197,24.03376078479957,965.580149000249,965.501114185368,67.79839621288187,64.14638295741146,11101.722367107555,7,0.36712044864773663,1971-12-10
1971,12,457.2911416427716,0.5872857142857143,6.024450612383037,0.0129246437459638,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.24566673361206884,345.2911416427716,345.2911416427716,,172.6455708213858,172.6455708213858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,396.2911416427716,990.0,965.6578101373924,24.342189862607597,0.17539520237421563,0.039058228328554316,989.7855465692973,0.21173961153892495,0.21173961153892495,0.0,0.0,23.915996820365926,23.915996820365926,0.0,0.0,,0.9250427402940476,0.9250427402940476,0.0,0.0,37.45678635422103,37.45678635422103,0.0,0.0,0.7628673391898376,0.7628673391898376,0.0,0.0,0.9707522948354025,0.9707522948354025,0.96,0.96,36.36333118487906,36.36333118487906,0.0,0.0,72.72666236975812,0.15887729519025337,5.8504161382692347e-05,477.3484869166725,440.0331111664572,0.2681616383076285,0.2178701783926563,24.03376078479957,23.77682283794807,965.748068191125,965.580149000249,78.72905194418469,67.79839621288187,12218.079278119363,7,0.40403701316532287,1971-12-17
1971,13,496.89582745661585,0.5524285714285714,9.112967518833566,0.018027604226686457,38.0,5.0,4.0,3.0,54.0,104.0,0.20965268262397588,392.89582745661585,392.89582745661585,,196.44791372830792,196.44791372830792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,439.89582745661585,990.0,965.8360312235546,24.163968776445262,0.1907846489129544,0.04857916549132313,989.7606361855958,0.27379513240704506,0.27379513240704506,0.0,0.0,23.650809829633936,23.650809829633936,0.0,0.0,,0.9327367199136943,0.9327367199136943,0.0,0.0,42.49398141043763,42.49398141043763,0.0,0.0,0.8654578698663468,0.8654578698663468,0.0,0.0,0.9758424576567271,0.9758424576567271,0.96,0.96,41.474445332663045,41.474445332663045,0.0,0.0,82.94889066532609,0.16685325801332546,5.8642135516515014e-05,527.3375978981461,470.1789493868897,0.2211923782117751,0.1972171155906985,23.82243265947036,23.45377839881813,965.9730191905415,965.715805272241,89.40776674081837,77.14696604212004,13935.413631774785,7,0.4608271703629228,1971-12-24
1971,14,598.1907853312316,0.4881428571428571,24.686860097134204,0.0399872684268356,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.19753473371719213,480.476499616946,480.476499616946,,240.238249808473,240.238249808473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,530.9050710455174,990.0,966.2816649215296,23.718335078470336,0.2303495831711623,0.06805050481353088,989.7015999120152,0.41159090309014207,0.41159090309014207,0.0,0.0,23.008344087395496,23.008344087395496,0.0,0.0,,0.9416386635413998,0.9416386635413998,0.0,0.0,50.99703678601869,50.99703678601869,0.0,0.0,1.0386361870879572,1.0386361870879572,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.97709605029832,49.97709605029832,0.0,0.0,99.95419210059664,0.1670662052328399,5.783795069148205e-05,654.21608557748,532.5192229643311,0.2189069350958831,0.1834256335872196,23.419823567152697,22.635687062419297,966.51686434231,965.9963365033394,109.812065237638,90.07057868061042,16792.304272900237,7,0.555301067225537,1971-12-31
