WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1971,15,659.1452531913145,0.456,23.213891380206178,0.034610386203517585,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.19436046673483184,531.0023960484574,531.0023960484574,,238.16312252120127,238.16312252120127,54.67615100605489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,585.4309674770287,990.0,966.5365810127652,23.463418987234782,0.2592158745658176,0.08243951185853271,989.6583446135755,0.4076576115081617,0.4076576115081617,0.07404237231115404,0.0,22.714105989302272,22.714105989302272,6.457859439894749,0.0,,0.9402411424852039,0.9402411424852039,0.265745704895656,0.0,49.941568925173875,49.941568925173875,11.272516544310653,0.0,1.0171398966430523,1.0171398966430523,0.22958282167638802,0.0,0.9773253800528884,0.9773253800528884,0.9630396657671741,0.96,48.837296383457115,48.837296383457115,10.941625050211169,0.0,108.61621781712542,0.1649242450033885,5.6863997029743055e-05,720.3337222668207,618.6506296297572,0.2124680255718627,0.1834256335872196,22.87704649278288,22.56003914438868,966.7813348890672,966.3746025185188,116.28329796039968,103.48116756467176,18247.52459327707,7,0.6034234323173634,1972-01-07
1971,16,733.174569652094,0.423,8.09921869923208,0.010943782331548442,46.0,7.0,6.0,4.0,76.0,139.0,0.18966910730977457,594.174569652094,594.174569652094,,198.05818988403135,198.05818988403135,198.05818988403135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,653.174569652094,990.0,966.8326982786083,23.167301721391645,0.29771389656541564,0.1073345301224765,989.594951573312,0.2777281895674929,0.2777281895674929,0.2777281895674929,0.0,22.484525105136253,22.484525105136253,22.484525105136253,0.0,,0.9321307376865011,0.9321307376865011,0.9321307376865011,0.0,40.70640026635295,40.70640026635295,40.70640026635295,0.0,0.8290509219216488,0.8290509219216488,0.8290509219216488,0.0,0.9729050921921648,0.9729050921921648,0.9729050921921648,0.96,39.60531964977162,39.60531964977162,39.60531964977162,0.0,118.81595894931486,0.1620415677903844,5.554721760926078e-05,760.52821131929,712.0837013457431,0.1952017715576252,0.182767710561159,22.608507661055903,22.324472342478785,966.9421128452772,966.7483348053828,124.19763243759844,114.6531345748152,19961.081103484896,7,0.660088660829527,1972-01-14
1971,17,799.8348315418932,0.3971428571428572,21.022642834431185,0.025981167641959617,46.0,7.0,6.0,4.0,76.0,139.0,0.17392228919667274,660.8348315418932,660.8348315418932,,220.27827718063105,220.27827718063105,220.27827718063105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,719.8348315418932,990.0,967.0993393261675,22.900660673832476,0.3355962669492722,0.12837977958789284,989.5360239534629,0.3436826691908054,0.3436826691908054,0.3436826691908054,0.0,22.09300195810453,22.09300195810453,22.09300195810453,0.0,,0.9375455622497546,0.9375455622497546,0.9375455622497546,0.0,44.73897050900073,44.73897050900073,44.73897050900073,0.0,0.9111806620977744,0.9111806620977744,0.9111806620977744,0.0,0.9794273657779441,0.9794273657779441,0.9794273657779441,0.96,43.81926206805004,43.81926206805004,43.81926206805004,0.0,131.45778620415012,0.1643477330400926,5.5265030365174154e-05,843.5265543863715,779.3663976124346,0.1783500038310893,0.1647843796703192,22.21409383514071,21.833122296352197,967.2741062175454,967.0174655904495,138.9973533848078,127.81531583982346,22084.90808229722,7,0.7303210344675007,1972-01-21
1971,18,826.4924795837632,0.38642857142857145,7.903881442043113,0.009682292628627843,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16720618501913495,688.349622440906,688.349622440906,,229.44987414696865,229.44987414696865,229.44987414696865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,745.6353367266203,990.0,967.2059699183349,22.79403008166501,0.35025843997094785,0.13650488673227176,989.5132366732968,0.37261585157576244,0.37261585157576244,0.37261585157576244,0.0,21.934650903386025,21.934650903386025,21.934650903386025,0.0,,0.9393193451847731,0.9393193451847731,0.9393193451847731,0.0,46.359769986297415,46.359769986297415,46.359769986297415,0.0,0.9441908347514748,0.9441908347514748,0.9441908347514748,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.43257458657148,45.43257458657148,45.43257458657148,0.0,136.29772375971442,0.16490700549436668,5.5005310181652444e-05,834.6935677067364,794.2548359930772,0.1750068034854389,0.1641320902668486,22.126450696514755,21.88503646170523,967.2387742708268,967.0770193439724,137.92617140270647,130.59817180296565,22898.017591632022,7,0.7572095764428579,1972-01-28
1971,19,827.4211883579563,0.38642857142857145,2.4241264495933756,0.002964477532958343,43.0,7.0,5.0,4.0,78.0,137.0,0.16559178794894927,690.4211883579563,690.4211883579563,,230.14039611931872,230.14039611931872,230.14039611931872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,745.4211883579563,990.0,967.2096847534318,22.790315246568248,0.3501367415618981,0.13712635650738686,989.5127369019307,0.37474000199228336,0.37474000199228336,0.37474000199228336,0.0,21.928312146506663,21.928312146506663,21.928312146506663,0.0,,0.939490738809672,0.939490738809672,0.939490738809672,0.0,46.496391920167746,46.496391920167746,46.496391920167746,0.0,0.9469733588628868,0.9469733588628868,0.9469733588628868,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.56646408176438,45.56646408176438,45.56646408176438,0.0,136.69939224529315,0.16521101560469192,5.499959804209092e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,21.98601305957524,21.88503646170523,967.2387742708268,967.1708987302384,137.92617140270647,135.06368670207542,22965.497897209254,7,0.7594410680294066,1972-02-04
1971,20,825.2183845048864,0.38742857142857146,4.848252899186751,0.005863594730881114,43.0,7.0,5.0,4.0,78.0,137.0,0.16603309430922208,688.2183845048864,688.2183845048864,,229.40612816829548,229.40612816829548,229.40612816829548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,743.2183845048864,990.0,967.2008735380194,22.799126461980514,0.3488849098246791,0.13646551535146592,989.5146495748238,0.37235367756796917,0.37235367756796917,0.37235367756796917,0.0,21.941422359236384,21.941422359236384,21.941422359236384,0.0,,0.939374524351647,0.939374524351647,0.939374524351647,0.0,46.37005909718705,46.37005909718705,46.37005909718705,0.0,0.9444003889447464,0.9444003889447464,0.9444003889447464,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.44265791524331,45.44265791524331,45.44265791524331,0.0,136.32797374572993,0.16520195455774114,5.502567548185753e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,21.98601305957524,21.88503646170523,967.2387742708268,967.1708987302384,137.92617140270647,135.06368670207542,22903.099589282632,7,0.7573776319207219,1972-02-11
1971,21,829.8453148075497,0.3852857142857143,2.4241264495933756,0.0029042112499482855,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.14319812345829777,711.131029093264,711.131029093264,,237.04367636442132,237.04367636442132,237.04367636442132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,761.5596005218355,990.0,967.2193812592301,22.780618740769874,0.35930804226890833,0.14673285932303476,989.493959098408,0.39788025473364286,0.39788025473364286,0.39788025473364286,0.0,21.87669758444431,21.87669758444431,21.87669758444431,0.0,,0.9406682049994427,0.9406682049994427,0.9406682049994427,0.0,47.83628259230776,47.83628259230776,47.83628259230776,0.0,0.9742623745887526,0.9742623745887526,0.9742623745887526,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.8795569404616,46.8795569404616,46.8795569404616,0.0,140.6386708213848,0.1694507575270691,5.493873502533543e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1257946677227672,21.98601305957524,21.819955127563617,967.2387742708268,967.1708987302384,144.10428773570908,135.06368670207542,23627.296697992646,7,0.7813259490076934,1972-02-18
1971,22,834.6935677067364,0.383,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.1340098296964989,722.8364248495935,722.8364248495935,,240.94547494986452,240.94547494986452,240.94547494986452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,772.4078534210221,990.0,967.2387742708268,22.76122572917313,0.3654729975615251,0.15141821242479675,989.4831087900137,0.4107614352164349,0.4107614352164349,0.4107614352164349,0.0,21.833573083970414,21.833573083970414,21.833573083970414,0.0,,0.9413175460117696,0.9413175460117696,0.9413175460117696,0.0,48.56417848840049,48.56417848840049,48.56417848840049,0.0,0.9890871382566292,0.9890871382566292,0.9890871382566292,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.59289491863249,47.59289491863249,47.59289491863249,0.0,142.77868475589747,0.17105521149296993,5.486848379825148e-05,834.6935677067364,834.6935677067364,0.1545477346308282,0.1257946677227672,21.86761797498741,21.819955127563617,967.2387742708268,967.2387742708268,144.10428773570908,139.4646773063684,23986.819038990772,7,0.7932149153105414,1972-02-25
1971,23,900.0975757405457,0.3604285714285714,16.044194353358666,0.017613675979189954,41.0,8.0,7.0,6.0,67.0,129.0,0.14362178573670412,771.0975757405457,771.0975757405457,,257.0325252468486,257.0325252468486,257.0325252468486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,827.0975757405457,990.0,967.500390302962,22.499609697037858,0.4135230047917552,0.17709189600000827,989.4093850992083,0.46864708932802623,0.46864708932802623,0.46864708932802623,0.0,21.44034770691809,21.44034770691809,21.44034770691809,0.0,,0.9420959450961028,0.9420959450961028,0.9420959450961028,0.0,50.88370534750165,50.88370534750165,50.88370534750165,0.0,1.0363280111507467,1.0363280111507467,1.0363280111507467,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.86603124055163,49.86603124055163,49.86603124055163,0.0,149.59809372165486,0.16623132627197282,5.3924280884728787e-05,947.0029281802472,834.6935677067364,0.1545477346308282,0.1362192197735706,21.86761797498741,21.126670038269136,967.6880117127208,967.2387742708268,156.56630202239714,139.4646773063684,25132.47974523802,7,0.8311005206758604,1972-03-03
1971,24,964.3164208127357,0.34085714285714286,6.067797064958638,0.006213775666245813,41.0,8.0,7.0,6.0,67.0,129.0,0.13380477953765796,835.3164208127357,835.3164208127357,,238.10816401560552,238.10816401560552,238.10816401560552,120.99192876591917,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,891.3164208127357,990.0,967.7572656832508,22.24273431674908,0.4708608865074503,0.21825313665018858,989.3108859768424,0.4076458186690753,0.4076458186690753,0.4076458186690753,0.1812628648910002,21.145974474922415,21.145974474922415,21.145974474922415,12.097120775279757,,0.9380903739438888,0.9380903739438888,0.9380903739438888,0.5341137569479929,46.33798563237058,46.33798563237058,46.33798563237058,23.478946599402168,0.9437471615554089,0.9437471615554089,0.9437471615554089,0.478186285120207,0.9763900570834494,0.9763900570834494,0.9763900570834494,0.9678186285120207,45.26300245188713,45.26300245188713,45.26300245188713,22.86114419957809,158.6501515552395,0.1645300113447811,5.276342790173514e-05,989.4775076349576,947.0029281802472,0.1362192197735706,0.1303718366558275,21.19912958908482,21.08245665970384,967.8579100305398,967.6880117127208,162.20275962799866,156.56630202239714,26653.225461280235,7,0.8813897308624417,1972-03-10
1971,25,1026.918134545314,0.32485714285714284,10.074337347018709,0.009755855680171456,41.0,8.0,7.0,6.0,67.0,129.0,0.1256902427575862,897.918134545314,897.918134545314,,224.4795336363285,224.4795336363285,224.4795336363285,224.4795336363285,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,953.918134545314,990.0,967.9830271392033,22.01697286079671,0.5281423050330455,0.26833450763625116,989.2035231873307,0.3567483857331032,0.3567483857331032,0.3567483857331032,0.3567483857331032,20.86374766239431,20.86374766239431,20.86374766239431,20.86374766239431,,0.9369378036116396,0.9369378036116396,0.9369378036116396,0.9369378036116396,43.027713455364896,43.027713455364896,43.027713455364896,43.027713455364896,0.876328176280344,0.876328176280344,0.876328176280344,0.876328176280344,0.9776083465971906,0.9776083465971906,0.9776083465971906,0.9776083465971906,42.06597760964052,42.06597760964052,42.06597760964052,42.06597760964052,168.26391043856205,0.16385459104669642,5.205907406380956e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.08245665970384,20.67500800925746,968.0885647313444,967.8579100305398,173.55449917739995,162.20275962799866,28268.336953678427,7,0.9347995024364559,1972-03-17
1971,26,1092.8768731949558,0.304,9.675549707164787,0.008769464668069599,41.0,8.0,7.0,6.0,67.0,129.0,0.11808077577227358,963.8768731949558,963.8768731949558,,240.96921829873895,240.96921829873895,240.96921829873895,240.96921829873895,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1019.8768731949558,990.0,968.1918987443271,21.80810125567299,0.5910111148333221,0.32110149855596465,989.0878873866106,0.41093300040539976,0.41093300040539976,0.41093300040539976,0.41093300040539976,20.485055641878237,20.485055641878237,20.485055641878237,20.485055641878237,,0.9390927374954233,0.9390927374954233,0.9390927374954233,0.9390927374954233,45.456090048429495,45.456090048429495,45.456090048429495,45.456090048429495,0.9257859480331874,0.9257859480331874,0.9257859480331874,0.9257859480331874,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.54696824746092,44.54696824746092,44.54696824746092,44.54696824746092,178.18787298984367,0.16305406852738602,5.135780822273548e-05,1127.726717014242,1059.9978690640885,0.1216983578598124,0.1143894154973459,20.67500800925746,20.27647530650573,968.301426824902,968.0885647313444,182.9097144157714,173.55449917739995,29935.56266229373,7,0.9899326277213535,1972-03-24
1971,27,1186.99350936939,0.2777142857142857,20.288646890368778,0.016730386996446,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.12245206492138885,1041.7077950836758,1038.601045762701,,259.65026144067525,259.65026144067525,259.65026144067525,259.65026144067525,3.106749320974813,0.9446197259720718,0.23090704412650642,0.20991549466046042,0.20991549466046042,1.511391561555315,45.373191154543505,10.802335615555078,9.781344066089032,9.63848692323189,72.79710584726959,1104.5579165988886,990.0,968.4876938865895,21.512306113410496,0.7051561353659809,0.40062943169259907,988.8942144329415,0.47742450198492675,0.47742450198492675,0.47742450198492675,0.47742450198492675,19.92909604436699,19.92909604436699,19.92909604436699,19.92909604436699,,0.9394862292461692,0.9394862292461692,0.9394862292461692,0.9394862292461692,47.654908691648515,47.654908691648515,47.654908691648515,47.654908691648515,0.9705684051252241,0.9705684051252241,0.9705684051252241,0.9705684051252241,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.70181051781554,46.70181051781554,46.70181051781554,46.70181051781554,186.80724207126215,0.15747938928221208,4.9985338520197866e-05,1269.7472452468237,1132.2744617454025,0.1296281873004304,0.113929974011024,20.24621404649505,19.42791388090585,968.74777705649,968.3157197369142,192.7409456305737,181.573662568353,31383.61666797204,7,1.037818011507012,1972-03-31
1971,28,1451.1816099519983,0.23757142857142857,41.41275601961716,0.028890964483621228,45.0,11.0,10.0,10.0,72.0,148.0,0.10224132865548641,1303.1816099519983,1100.0,,275.0,275.0,275.0,275.0,203.18160995199838,48.58965374434223,6.991296701965169,12.159986578685302,13.728487158918812,121.71218576808688,93.58965374434221,17.99129670196517,22.159986578685302,23.728487158918806,193.71218576808687,1233.7409370249927,990.0,969.3270029140898,20.672997085910165,0.9059258012361556,0.48,988.6140741987638,0.5349,0.5349,0.5349,0.5349,18.752171284674017,18.752171284674017,18.752171284674017,18.752171284674017,,0.9362886708160908,0.9362886708160908,0.9362886708160908,0.9362886708160908,47.35195126574405,47.35195126574405,47.35195126574405,47.35195126574405,0.9643981927850112,0.9643981927850112,0.9643981927850112,0.9643981927850112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.40491224042916,46.40491224042916,46.40491224042916,46.40491224042916,185.61964896171665,0.12832337095977955,4.687364872770623e-05,1559.6365373841434,1341.3621257487196,0.1103356037560622,0.0948939040939813,19.15603714757173,18.381523312856068,969.6772872746257,968.9728523952102,189.8719171796418,181.72184628714805,31184.1010255684,7,1.0312202720095371,1972-04-07
1971,29,1660.0050731512258,0.21142857142857144,22.40797998616683,0.013559333559444229,45.0,11.0,10.0,10.0,72.0,148.0,0.08920695436243757,1512.0050731512258,1100.0,,275.0,275.0,275.0,275.0,412.0050731512257,55.0,7.000000000000001,15.0,27.83818061832606,307.1668925328997,100.0,18.0,25.0,37.838180618326064,379.1668925328997,1243.0,990.0,970.0015548517193,19.99844514828065,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.05725573576237,18.05725573576237,18.05725573576237,18.05725573576237,,0.9340372614993983,0.9340372614993983,0.9340372614993983,0.9340372614993983,45.487173183837456,45.487173183837456,45.487173183837456,45.487173183837456,0.9264190057808035,0.9264190057808035,0.9264190057808035,0.9264190057808035,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.57742972016071,44.57742972016071,44.57742972016071,44.57742972016071,178.30971888064283,0.10749556226840394,4.502770678804112e-05,1716.4923972873114,1609.5195834351923,0.0919529041604601,0.0862223451929611,18.220362702537265,17.87475822701503,970.1840523604668,969.8384478849443,180.03080638860058,176.36327115695877,29956.032771947997,7,0.9906095493369047,1972-04-14
1971,30,1802.5087885456119,0.19585714285714287,20.546074787326365,0.011389543394000199,45.0,11.0,10.0,10.0,72.0,148.0,0.08215651651362599,1654.5087885456119,1100.0,,275.0,275.0,275.0,275.0,554.508788545612,55.0,7.0,15.0,37.46681003686568,440.04197850874624,100.0,18.0,25.0,47.46681003686568,512.0419785087463,1243.0,990.0,970.4619514706858,19.538048529314146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.596859116795866,17.596859116795866,17.596859116795866,17.596859116795866,,0.9318498715647469,0.9318498715647469,0.9318498715647469,0.9318498715647469,44.22371790111692,44.22371790111692,44.22371790111692,44.22371790111692,0.9006867189636848,0.9006867189636848,0.9006867189636848,0.9006867189636848,0.9796527132275761,0.9796527132275761,0.9796527132275761,0.9796527132275761,43.32404716286159,43.32404716286159,43.32404716286159,43.32404716286159,173.29618865144633,0.0962204141396914,4.376166380087029e-05,1860.314920798596,1745.9668486656192,0.0847667870172398,0.0795564225956251,17.779533076408136,17.410100843363118,970.6487097441186,970.2792775110736,175.33181020268646,171.16825387385214,29113.75969344299,7,0.9627566036191465,1972-04-21
1971,31,1878.374528012344,0.1882857142857143,4.295837744336886,0.002291609729172157,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.09217504545281899,1705.2316708694868,1100.0,,275.0,275.0,275.0,275.0,605.231670869487,53.857142857142854,7.571428571428571,15.0,35.7027593618055,493.10034007911,100.0,18.0,25.0,45.7027593618055,589.6717686505386,1243.0,990.0,970.7070561674245,19.292943832575506,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.35175442005723,17.35175442005723,17.35175442005723,17.35175442005723,,0.9305912589469939,0.9305912589469939,0.9305912589469939,0.9305912589469939,43.5485581325824,43.5485581325824,43.5485581325824,43.5485581325824,0.886936010846892,0.886936010846892,0.886936010846892,0.886936010846892,0.9786936010846892,0.9786936010846892,0.9786936010846892,0.9786936010846892,42.62069804473793,42.62069804473793,42.62069804473793,42.62069804473793,170.4827921789517,0.09076146029922139,4.305121014619993e-05,1881.0436962338129,1871.701607458672,0.1025804536550516,0.0786797246105035,17.373313086461387,17.343130953495567,970.7156796339862,970.6854975010204,170.7359563652355,170.3815265044382,28641.109086063887,7,0.9471266232163984,1972-04-28
1971,32,1808.7099781953987,0.195,14.86801762136523,0.0082397333692057,47.0,10.0,10.0,10.0,115.0,192.0,0.1062046031621636,1616.7099781953987,1100.0,,275.0,275.0,275.0,275.0,516.7099781953988,53.0,7.999999999999998,14.999999999999998,26.911978031010356,413.7980001643885,100.0,18.0,25.0,36.91197803101036,528.7980001643884,1243.0,990.0,970.4819860834006,19.51801391659946,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.57682450408118,17.57682450408118,17.57682450408118,17.57682450408118,,0.9317469938284569,0.9317469938284569,0.9317469938284569,0.9317469938284569,44.168441823599316,44.168441823599316,44.168441823599316,44.168441823599316,0.8995609332708617,0.8995609332708617,0.8995609332708617,0.8995609332708617,0.9796437106580704,0.9796437106580704,0.9796437106580704,0.9796437106580704,43.269483234436976,43.269483234436976,43.269483234436976,43.269483234436976,173.0779329377479,0.09575572313518961,4.3706548721653515e-05,1860.314920798596,1767.625484109115,0.1086202941324803,0.1032083320159461,17.70955902343689,17.410100843363118,970.6487097441186,970.3492515640448,174.57449193961588,171.16825387385214,29077.09273354165,7,0.9615440718763772,1972-05-05
1971,33,1734.127990027404,0.20314285714285713,10.543739574278268,0.0061221145117051,47.0,10.0,10.0,10.0,115.0,192.0,0.11074007765384815,1542.127990027404,1100.0,,275.0,275.0,275.0,275.0,442.12799002740405,53.0,7.999999999999998,14.999999999999998,23.027499480593963,343.10049054681014,100.0,18.0,25.0,33.02749948059396,458.10049054681014,1243.0,990.0,970.2410288908577,19.758971109142212,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.817781696623936,17.817781696623936,17.817781696623936,17.817781696623936,,0.9329843090121639,0.9329843090121639,0.9329843090121639,0.9329843090121639,44.83324602165458,44.83324602165458,44.83324602165458,44.83324602165458,0.9131007336385861,0.9131007336385861,0.9131007336385861,0.9131007336385861,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.936581101221485,43.936581101221485,43.936581101221485,43.936581101221485,175.74632440488594,0.1013722546740745,4.4380384950728776e-05,1767.625484109115,1693.8193070891668,0.1133532952401826,0.1086202941324803,17.948009749193595,17.70955902343689,970.3492515640448,970.110800838288,177.15738786174748,174.57449193961588,29525.382500020838,7,0.976368468916033,1972-05-12
1971,34,1619.5986937418909,0.216,17.643530612374303,0.010895599131934173,47.0,10.0,10.0,10.0,115.0,192.0,0.1185920310923326,1427.5986937418909,1100.0,,275.0,275.0,275.0,275.0,327.598693741891,53.0,8.0,14.927935958352283,17.06243196572349,234.60832581781526,100.0,18.0,24.927935958352286,27.062431965723487,349.6083258178152,1242.9279359583522,990.0,969.8710111643968,20.12898883560313,0.9261027425584804,0.48,988.5938972574414,0.5349,0.5349,0.5349,0.5349,18.187986093044668,18.187986093044668,18.187986093044668,18.187986093044668,,0.9345121561930908,0.9345121561930908,0.9345121561930908,0.9345121561930908,45.839701972926036,45.839701972926036,45.839701972926036,45.839701972926036,0.9335988181858663,0.9335988181858663,0.9335988181858663,0.9335988181858663,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.92290793346751,44.92290793346751,44.92290793346751,44.92290793346751,179.69163173387005,0.11100221317084202,4.5376674680270216e-05,1659.7232892169968,1570.314592802547,0.1222684937655306,0.1156819339991182,18.348331669684505,18.05816611462682,970.0006444728548,969.711785607516,181.37342871241356,178.33064269056587,30188.19413129017,7,0.9982868429659447,1972-05-19
1971,35,1494.7741302672123,0.2305714285714286,17.660890556896124,0.011796526362785286,47.857142857142854,10.285714285714286,10.285714285714286,10.428571428571429,115.71428571428571,194.57142857142858,0.13029474809396055,1300.2027016957836,1100.0,,275.0,275.0,275.0,275.0,200.2027016957836,46.864397556257664,7.714285714285714,10.526020904706954,10.619006182873127,124.47899133766012,94.72154041340052,18.0,20.811735190421242,21.047577611444556,240.19327705194584,1233.533275603822,990.0,969.4677318054788,20.53226819452131,0.9020054517580695,0.48,988.617994548242,0.5349,0.5349,0.5349,0.5349,18.61536274276324,18.61536274276324,18.61536274276324,18.61536274276324,,0.9358583926397043,0.9358583926397043,0.9358583926397043,0.9358583926397043,46.984471230556025,46.984471230556025,46.984471230556025,46.984471230556025,0.9569138743494098,0.9569138743494098,0.9569138743494098,0.9569138743494098,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.0447818059449,46.0447818059449,46.0447818059449,46.0447818059449,184.1791272237796,0.12330340625060228,4.650988061206555e-05,1551.1556592265113,1446.688358904274,0.1451591137147565,0.1237786800170277,18.790611501885444,18.412814556685127,969.649887514424,969.3123777749216,186.02213070262516,182.05038228438684,30942.093373594973,7,1.0232173734654422,1972-05-26
1971,36,1376.2271670634666,0.24857142857142858,16.997150634955233,0.0123577691924925,53.0,12.0,12.0,13.0,120.0,210.0,0.15267634247644843,1166.2271670634666,1100.0,,275.0,275.0,275.0,275.0,66.22716706346644,16.714475496970103,3.6473046202937978,3.784409546483796,4.099777008690779,37.98120039102796,69.7144754969701,15.647304620293799,15.784409546483797,17.09977700869078,157.98120039102795,1201.1461896637477,990.0,969.0851223647959,20.91487763520417,0.8467021689776447,0.48,988.6732978310223,0.5349,0.5349,0.5349,0.5349,19.053275466226516,19.053275466226516,19.053275466226516,19.053275466226516,,0.9372354085528372,0.9372354085528372,0.9372354085528372,0.9372354085528372,48.16048554170923,48.16048554170923,48.16048554170923,48.16048554170923,0.980865285981858,0.980865285981858,0.980865285981858,0.980865285981858,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.197275830875036,47.197275830875036,47.197275830875036,47.197275830875036,188.78910332350014,0.1372774079528815,4.767401599078287e-05,1431.7953534582748,1327.7083044595877,0.1581672716022331,0.146669005101028,19.23432738333633,18.845482744535268,969.2642619111728,968.9299403854444,190.6975891534169,186.59977821348903,31716.569358348024,7,1.048828351797223,1972-06-02
1971,37,1216.5962076102167,0.27142857142857146,22.21260353914919,0.0180086142415355,53.0,12.0,12.0,13.0,120.0,210.0,0.17277252205048418,1006.5962076102167,1006.5962076102167,,251.64905190255416,251.64905190255416,251.64905190255416,251.64905190255416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1083.5962076102167,990.0,968.5807309382035,21.419269061796495,0.6744376364124264,0.3641237795515974,988.9614385840359,0.4485813366291677,0.4485813366291677,0.4485813366291677,0.4485813366291677,19.93212630920331,19.93212630920331,19.93212630920331,19.93212630920331,,0.9389740448251281,0.9389740448251281,0.9389740448251281,0.9389740448251281,46.167634405783055,46.167634405783055,46.167634405783055,46.167634405783055,0.9402776864721599,0.9402776864721599,0.9402776864721599,0.9402776864721599,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.24428171766739,45.24428171766739,45.24428171766739,45.24428171766739,180.97712687066957,0.148786337025936,4.996546452596121e-05,1291.2130338573666,1172.2200796855432,0.1791472468688081,0.1626377634778411,20.2202452644417,19.42862607182096,968.8152409635516,968.4412631075832,189.4821053520927,175.51238530250268,30404.15731427249,7,1.005428482614831,1972-06-09
1971,38,1088.5980601475171,0.306,18.48321157310384,0.016871544489248314,53.0,12.0,12.0,13.0,120.0,210.0,0.19308140513761862,878.598060147517,878.598060147517,,219.64951503687925,219.64951503687925,219.64951503687925,219.64951503687925,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,955.598060147517,990.0,968.1784510461779,21.821548953822116,0.5296794597812801,0.25287844811801363,989.2174420921007,0.34180438558259213,0.34180438558259213,0.34180438558259213,0.34180438558259213,20.69718666034024,20.69718666034024,20.69718666034024,20.69718666034024,,0.9355922632736177,0.9355922632736177,0.9355922632736177,0.9355922632736177,41.70042456744631,41.70042456744631,41.70042456744631,41.70042456744631,0.8492958160376032,0.8492958160376032,0.8492958160376032,0.8492958160376032,0.9749295816037603,0.9749295816037603,0.9749295816037603,0.9749295816037603,40.65809505571703,40.65809505571703,40.65809505571703,40.65809505571703,162.6323802228681,0.1493862105723253,5.142726444441961e-05,1141.726989184771,1042.8375986738165,0.2013736369565677,0.1839318873857459,20.954553817195556,20.397081445605323,968.345427680295,968.0346324529748,171.08884116644552,155.217631634646,27322.23987744184,7,0.9035132234603783,1972-06-16
1971,39,941.8158002463034,0.34900000000000003,27.964293772686997,0.030230852963509556,53.0,12.0,12.0,13.0,120.0,210.0,0.22385138632956028,731.8158002463034,731.8158002463034,,243.93860008210115,243.93860008210115,243.93860008210115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,808.8158002463034,990.0,967.6641827418423,22.335817258157704,0.4006462691640032,0.15929959070395108,989.440054140132,0.42362135469294,0.42362135469294,0.42362135469294,0.0,21.35225004359682,21.35225004359682,21.35225004359682,0.0,,0.9402265471949866,0.9402265471949866,0.9402265471949866,0.0,47.9695026619014,47.9695026619014,47.9695026619014,0.0,0.9769756142953442,0.9769756142953442,0.9769756142953442,0.0,0.9795814438854601,0.9795814438854601,0.9795814438854601,0.96,46.9922187393145,46.9922187393145,46.9922187393145,0.0,140.97665621794349,0.1496467856714754,5.357115280133782e-05,1025.1570830002852,847.0875422650073,0.2479082615693839,0.2048466556807095,21.93910588694488,20.824943664975564,967.9790651180008,967.28835016906,153.70259383694304,125.31341128859292,23684.078244614506,7,0.7832036456552416,1972-06-23
1971,40,742.0296340176945,0.4198571428571429,23.53981129896806,0.031420637302968776,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.2558802818603622,552.601062589123,552.601062589123,,233.63250776961831,233.63250776961831,85.3360470498864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,622.7439197319802,990.0,966.8681185360708,23.13188146392924,0.280420457886747,0.09089547499175221,989.6286840671215,0.3929540618667982,0.3929540618667982,0.12031662077292751,0.0,22.367611469183938,22.367611469183938,9.530904485820125,0.0,,0.9389266616720994,0.9389266616720994,0.39952621314422004,0.0,48.18142927570095,48.18142927570095,17.348353064642144,0.0,0.9812918386089807,0.9812918386089807,0.3533269463267238,0.0,0.9768050183211976,0.9768050183211976,0.9653764468926261,0.96,47.08920803144672,47.08920803144672,16.872793344609082,0.0,111.05120940750251,0.14968481954684504,5.5888636038743474e-05,819.2739407352476,682.3088631722309,0.2726038163057677,0.2341817658150478,22.61808158328002,22.10175695480381,967.177095762941,966.6292354526888,120.43448593237144,101.77998401540292,18656.60318046042,7,0.6169511633750139,1972-06-30
1971,41,616.3154615071373,0.47585714285714287,14.186481689994721,0.022769690696340043,50.0,10.0,9.0,9.0,108.0,186.0,0.30235888543972866,430.3154615071374,430.3154615071374,,215.1577307535687,215.1577307535687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,499.3154615071374,990.0,966.3632786550613,23.636721344938678,0.21365881503493767,0.05606309230142743,989.7302780926636,0.3287950302135193,0.3287950302135193,0.0,0.0,23.0382044073888,23.0382044073888,0.0,0.0,,0.9371240315601957,0.9371240315601957,0.0,0.0,45.54265784393135,45.54265784393135,0.0,0.0,0.9275490395912698,0.9275490395912698,0.0,0.0,0.9790236852351005,0.9790236852351005,0.96,0.96,44.59029109495339,44.59029109495339,0.0,0.0,89.18058218990679,0.14460173267419368,5.7578862591805245e-05,659.9420006160087,583.0034913422678,0.3190375405330183,0.2818429495719052,23.24827984927612,22.76315122326189,966.539768002464,966.22351571104,97.64428609225943,82.43778422754673,14982.33780790434,7,0.4954476788328155,1972-07-07
1971,42,557.5230023383008,0.5098571428571429,5.856391541712242,0.010500397812030543,50.0,10.0,9.0,9.0,108.0,186.0,0.3337223360795483,371.5230023383007,371.5230023383007,,185.76150116915036,185.76150116915036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,440.5230023383007,990.0,966.1088535105222,23.891146489477688,0.19100599838794743,0.0443046004676601,989.7646894011443,0.24432687933020492,0.24432687933020492,0.0,0.0,23.411509011291855,23.411509011291855,0.0,0.0,,0.9292696106990439,0.9292696106990439,0.0,0.0,39.63259395392617,39.63259395392617,0.0,0.0,0.8071811395911643,0.8071811395911643,0.0,0.0,0.9713491799284899,0.9713491799284899,0.96,0.96,38.4983497679308,38.4983497679308,0.0,0.0,76.9966995358616,0.13808266948239634,5.756787467254568e-05,571.8920920403683,542.0087505502821,0.3431678913138595,0.32523618107115,23.51001739665186,23.31981662626445,966.1735144141816,966.0390393774762,80.04680018697955,73.78388665289918,12935.445522024747,7,0.4277594418658977,1972-07-14
1971,43,510.0986114470274,0.5434285714285715,7.523589462507118,0.014738483455536728,50.0,10.0,9.0,9.0,108.0,186.0,0.3649475324866961,324.0986114470274,324.0986114470274,,162.0493057235137,162.0493057235137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.0986114470274,990.0,965.8954437515115,24.104556248488425,0.17426845941405616,0.03481972228940544,989.7909118182966,0.1862159371758693,0.1862159371758693,0.0,0.0,23.70925212960911,23.70925212960911,0.0,0.0,,0.9208701284177281,0.9208701284177281,0.0,0.0,34.69607524441535,34.69607524441535,0.0,0.0,0.7066410436744469,0.7066410436744469,0.0,0.0,0.97,0.97,0.96,0.96,33.655192987082884,33.655192987082884,0.0,0.0,67.31038597416577,0.1318940022515558,5.7692442373829045e-05,532.5192229643311,489.3436243127323,0.3801009980690586,0.3492831657129841,23.83753047097952,23.56972481119235,965.9963365033394,965.8020463094072,71.87042582579416,63.06660222197031,11308.14484365985,7,0.3739465887453654,1972-07-21
1971,44,470.7182613493954,0.5731428571428572,4.297597359425351,0.009113425395736513,51.714285714285715,9.571428571428571,8.571428571428571,7.714285714285714,107.57142857142857,185.14285714285714,0.39341392190889923,285.5754042065383,285.5754042065383,,142.78770210326914,142.78770210326914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.714285714285715,9.571428571428571,8.571428571428571,7.714285714285714,107.57142857142857,355.43254706368106,990.0,965.7182321760722,24.281767823927744,0.16097493663471849,0.0271150808413076,989.8119099825241,0.14441532768475732,0.14441532768475732,0.0,0.0,23.949262478766975,23.949262478766975,0.0,0.0,,0.9131064019514525,0.9131064019514525,0.0,0.0,30.622366870782777,30.622366870782777,0.0,0.0,0.6236734596900769,0.6236734596900769,0.0,0.0,0.97,0.97,0.96,0.96,29.703695864659295,29.703695864659295,0.0,0.0,59.40739172931859,0.12618680209790498,5.7785626230615205e-05,486.0250263913084,459.2604427967548,0.4006441288073857,0.3826963425752642,24.01643547288475,23.85788320313739,965.7871126187608,965.6666719925854,62.38507587039479,57.27560701613539,9980.441810525523,7,0.33004106516288106,1972-07-28
1971,45,447.0166531000231,0.5991428571428571,3.394793954007582,0.007645106356517586,54.0,9.0,8.0,6.0,107.0,184.0,0.411758136299988,263.0166531000231,263.0166531000231,,243.3551929002549,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.0166531000231,990.0,965.6115749389501,24.388425061049947,0.15341660318771141,0.022603330620004584,989.8239800661922,0.4324151596642917,0.019157518501836012,0.0,0.0,23.779989967577922,3.43091935326925,0.0,0.0,,0.9407492573891568,0.13010945956662884,0.0,0.0,53.470640108815594,4.217644110171973,0.0,0.0,1.0890150734992992,0.08589906538028458,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.35905086553756,4.091114786866813,0.0,0.0,56.45016565240438,0.12627352258732355,5.9635510991972105e-05,459.2604427967548,435.49688511870175,0.4225058922059748,0.4006441288073857,24.01643547288475,23.646766466088867,965.6666719925854,965.559735983034,58.42550203994016,54.41858914004639,9483.627829603935,7,0.3136120314022465,1972-08-04
1971,46,422.33627648128385,0.6267142857142858,2.519873311867587,0.0059330226341337,54.0,9.0,8.0,6.0,107.0,184.0,0.43572067383742813,238.33627648128387,238.33627648128387,,238.33627648128387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.33627648128385,990.0,965.5005132441657,24.499486755834255,0.14470613252518838,0.017667255296256727,989.8376266121785,0.4019623866060259,0.0,0.0,0.0,23.935150981406775,0.0,0.0,0.0,,0.9432769517762395,0.0,0.0,0.0,52.77121285345779,0.0,0.0,0.0,1.0747701192150263,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.715788596388634,0.0,0.0,0.0,51.715788596388634,0.12244213916430124,6.0274987987365625e-05,430.9578316629287,417.8577719356288,0.4403412174139129,0.4269559258036981,23.972889450636536,23.862096833515714,965.5393102424832,965.4803599737104,53.50072951044209,50.78443350005972,8688.252484193292,7,0.2873099366466036,1972-08-11
1971,47,398.7219508986905,0.6537142857142858,4.103405080612431,0.010258223649749671,54.0,9.0,8.0,6.0,107.0,184.0,0.4615831845611512,214.72195089869052,214.72195089869052,,214.72195089869052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,285.7219508986905,990.0,965.3926233758403,24.607376624159574,0.13637190434950203,0.012944390179738072,989.8506837054708,0.32645270497562073,0.0,0.0,0.0,24.131607624654684,0.0,0.0,0.0,,0.9383827247645755,0.0,0.0,0.0,47.684138746130365,0.0,0.0,0.0,0.9711637219171152,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.73045597120775,0.0,0.0,0.0,46.73045597120775,0.11717781046603568,6.0454274778749146e-05,408.00454625357366,389.1339363713416,0.4728449071180803,0.4509753670382989,24.212621761400136,24.054556337112256,965.436020458141,965.3456696818566,48.717500061953984,44.67907804158725,7850.716603162902,7,0.2596136442844875,1972-08-18
1971,48,373.27014136169157,0.6852857142857144,4.112162218368683,0.011044308738480713,54.0,9.0,8.0,6.0,107.0,184.0,0.49319207125212916,189.2701413616916,189.2701413616916,,189.2701413616916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.27014136169157,990.0,965.2663507068083,24.73364929319158,0.1273891710750096,0.008963172668031257,989.863647656257,0.25397000280574505,0.0,0.0,0.0,24.343326946642797,0.0,0.0,0.0,,0.9311941021728936,0.0,0.0,0.0,42.07630434087557,0.0,0.0,0.0,0.856951208571804,0.0,0.0,0.0,0.9754796998795109,0.96,0.96,0.96,41.05094942725346,0.0,0.0,0.0,41.05094942725346,0.10991335260577133,6.0238084979706745e-05,386.53109723034976,360.34880084276085,0.5106163793792917,0.4760289697735415,24.44772028449735,24.234529982477056,965.3326554861516,965.2017440042138,44.11601992091874,38.01823339090468,6896.5595037785815,7,0.22806083015140813,1972-08-25
1971,49,349.66660469753987,0.7104285714285715,2.247048159075478,0.0064165370085194,46.0,7.0,6.0,4.0,75.0,138.0,0.3947520907149319,211.6666046975399,211.6666046975399,,211.6666046975399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,270.66660469753987,990.0,965.1483330234877,24.851666976512337,0.1310584055554974,0.012333320939507942,989.856608273505,0.317191308664253,0.0,0.0,0.0,24.391083941353056,0.0,0.0,0.0,,0.9377723921009382,0.0,0.0,0.0,47.480297138822166,0.0,0.0,0.0,0.9670121616868057,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.53069119604572,0.0,0.0,0.0,46.53069119604572,0.13305264528541122,6.106462033810048e-05,360.34880084276085,344.6194637292325,0.4004416886575698,0.3829622845344688,24.434240452333007,24.299182516961626,965.2017440042138,965.1230973186462,48.83425674452977,45.44107612486747,7817.156120935681,7,0.2585038399780318,1972-09-01
1971,50,335.1833816092846,0.7312857142857142,1.8582709259423174,0.005535825112390529,46.0,7.0,6.0,4.0,75.0,138.0,0.4117387683120621,197.18338160928462,197.18338160928462,,197.18338160928462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.1833816092846,990.0,965.0759169080465,24.92408309195363,0.12594682675919824,0.009727510781014114,989.8643256624599,0.2751507076838167,0.0,0.0,0.0,24.513258046729586,0.0,0.0,0.0,,0.9338396508988664,0.0,0.0,0.0,44.26716269221729,0.0,0.0,0.0,0.90157154159302,0.0,0.0,0.0,0.9795806715018553,0.96,0.96,0.96,43.363591486875045,0.0,0.0,0.0,43.363591486875045,0.1293669709248144,6.108709067894826e-05,338.3210417029997,331.6115672476363,0.4161495364754459,0.4078965922585016,24.5426713214746,24.487358199515946,965.0916052085148,965.0580578362382,44.06847462926971,42.536198466177176,7285.0833697950075,7,0.24090884159375026,1972-09-08
1971,51,321.08839046249307,0.7531428571428572,3.2261656993917427,0.0101669886277672,46.0,7.0,6.0,4.0,75.0,138.0,0.43002359153107733,183.0883904624931,183.0883904624931,,183.0883904624931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.0883904624931,990.0,965.0054419523124,24.99455804768755,0.12097225621569198,0.008308839046249272,989.870718904738,0.2375828065759544,0.0,0.0,0.0,24.627694145849652,0.0,0.0,0.0,,0.9294931111879468,0.0,0.0,0.0,41.102828543836786,0.0,0.0,0.0,0.8371248175934172,0.0,0.0,0.0,0.9740569874598084,0.96,0.96,0.96,40.04142222761901,0.0,0.0,0.0,40.04142222761901,0.12464435864813084,6.07418443730499e-05,331.6115672476363,309.0284073518941,0.4465608879861257,0.4161495364754459,24.72402993748556,24.5426713214746,965.0580578362382,964.9451420367594,42.536198466177176,37.22028335857306,6726.958934239993,7,0.22245234570899447,1972-09-15
1971,52,302.3725709375415,0.7808571428571428,1.8532539245152944,0.006145836136609914,46.0,7.0,6.0,4.0,75.0,138.0,0.4564362163066014,164.37257093754147,164.37257093754147,,164.37257093754147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.37257093754147,990.0,964.9120970801524,25.087902919847547,0.11436674444195413,0.006437257093754085,989.8791959984643,0.19123462416052608,0.0,0.0,0.0,24.77586429415132,0.0,0.0,0.0,,0.9228371988892178,0.0,0.0,0.0,36.85731803554951,0.0,0.0,0.0,0.7506582084633303,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.75159849448303,0.0,0.0,0.0,35.75159849448303,0.11822664829362643,6.0417302463189546e-05,309.0284073518941,299.18021087320443,0.4612604543503239,0.4465608879861257,24.800106625077788,24.72402993748556,964.9451420367594,964.8967208434927,37.22028335857306,35.04461576473703,6006.2685470731485,7,0.19861999163601682,1972-09-22
1971,53,300.74250136966316,0.7834999999999999,1.5622904964587006,0.00522190452336035,46.0,7.0,6.0,4.0,75.0,138.0,0.4588766918575915,162.74250136966313,162.74250136966313,,162.74250136966313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.74250136966313,990.0,964.9041224014117,25.095877598588345,0.1137914238350083,0.006274250136966249,989.879934326028,0.18740775315022518,0.0,0.0,0.0,24.788404171466155,0.0,0.0,0.0,,0.9222219341757064,0.0,0.0,0.0,36.485842478386886,0.0,0.0,0.0,0.7430925148347634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.39126720403527,0.0,0.0,0.0,35.39126720403527,0.1176768208734545,6.040763207846524e-05,302.30479186612183,299.18021087320443,0.4612604543503239,0.4564929293648591,24.800106625077788,24.77670171785452,964.9115239593306,964.8967208434927,35.737918643333515,35.04461576473703,1698.780825793693,2,0.1966181511335293,1972-09-29
1972,1,290.1808573852419,0.8004285714285714,2.5511338391396925,0.008848668709453058,41.0,6.0,4.0,3.0,56.0,110.0,0.3792369697795911,180.18085738524186,180.18085738524186,,180.18085738524186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.18085738524186,990.0,964.860723429541,25.139276570459028,0.11712260767014707,0.008018085738524142,989.8748593065912,0.22996221452633941,0.0,0.0,0.0,24.784173662524005,0.0,0.0,0.0,,0.9286970995824639,0.0,0.0,0.0,40.67266220804776,0.0,0.0,0.0,0.8283637924245978,0.0,0.0,0.0,0.9730580293262797,0.96,0.96,0.96,39.58030862319935,0.0,0.0,0.0,39.58030862319935,0.13635406388113064,6.101300771510131e-05,299.18021087320443,281.3222739992266,0.3910106314592865,0.3676713766560553,24.84585627788752,24.72084296321835,964.8967208434927,964.8252890959968,41.749724176852745,37.47707948153021,6649.491848697491,7,0.21989060346221861,1972-10-01
1972,2,280.87740278053826,0.8164285714285715,1.8693258445602916,0.006689091726931385,41.0,6.0,4.0,3.0,56.0,110.0,0.39165359922754195,170.87740278053823,170.87740278053823,,170.87740278053823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.8774027805382,990.0,964.8235096111221,25.176490388877824,0.11383903625788397,0.007087740278053771,989.879073223464,0.20667581294864196,0.0,0.0,0.0,24.84888779939326,0.0,0.0,0.0,,0.9253608557967193,0.0,0.0,0.0,38.53386896513771,0.0,0.0,0.0,0.7848038485771428,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.37785289618358,0.0,0.0,0.0,37.37785289618358,0.13306988998439198,6.076112264106655e-05,283.6079686159883,275.9224808516464,0.3986626956255262,0.3878593416708348,24.88283208968288,24.830101116632356,964.834431874464,964.8036899234066,37.98716352052331,36.27240934511074,6279.4792865588415,7,0.207654738312131,1972-10-08
1972,3,279.66113254076697,0.8177142857142857,2.1958536469548204,0.007827682093707171,41.0,6.0,4.0,3.0,56.0,110.0,0.39338971901954584,169.661132540767,169.661132540767,,169.661132540767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.661132540767,990.0,964.8186445301632,25.181355469836912,0.11340976296406613,0.006966113254076658,989.8796241237818,0.20377801389185768,0.0,0.0,0.0,24.85720157972691,0.0,0.0,0.0,,0.9249163017750072,0.0,0.0,0.0,38.25415523408531,0.0,0.0,0.0,0.7791070312441001,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.10653057706275,0.0,0.0,0.0,37.10653057706275,0.13267090253991445,6.075220847280297e-05,283.6079686159883,275.9224808516464,0.3986626956255262,0.3878593416708348,24.88283208968288,24.830101116632356,964.834431874464,964.8036899234066,37.98716352052331,36.27240934511074,6233.897136946542,7,0.20614739209479305,1972-10-15
1972,4,288.581412507076,0.801,0.9877108767544038,0.003420217359639686,41.0,6.0,4.0,3.0,56.0,110.0,0.381203726148513,178.58141250707598,178.58141250707598,,178.58141250707598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.58141250707598,990.0,964.8543256500285,25.145674349971678,0.11655810766387134,0.00785814125070757,989.8755837510854,0.22568932329684513,0.0,0.0,0.0,24.79556877776027,0.0,0.0,0.0,,0.9281653245888882,0.0,0.0,0.0,40.3065626509607,0.0,0.0,0.0,0.8209075896326007,0.0,0.0,0.0,0.9721250841747927,0.96,0.96,0.96,39.1836545402853,0.0,0.0,0.0,39.1836545402853,0.13577227340709233,6.094773946370241e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.830101116632356,24.78207040534565,964.8620877790132,964.834431874464,39.652854361701,37.98716352052331,6582.85396276793,7,0.21768696966825166,1972-10-22
1972,5,290.5219447532691,0.797,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3707612717716177,182.80765903898342,182.80765903898342,,182.80765903898342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,233.23623046755483,990.0,964.8620877790132,25.13791222098689,0.11784804775522346,0.008280765903898328,989.8738711863409,0.23644376032057715,0.0,0.0,0.0,24.775339647007204,0.0,0.0,0.0,,0.9297095351562372,0.0,0.0,0.0,41.29547617616355,0.0,0.0,0.0,0.8410483946265488,0.0,0.0,0.0,0.9741048394626548,0.96,0.96,0.96,40.2265724120762,0.0,0.0,0.0,40.2265724120762,0.13846311143978923,6.112360421468312e-05,290.5219447532691,290.5219447532691,0.3786288849657104,0.3648605618760482,24.78207040534565,24.770291578253367,964.8620877790132,964.8620877790132,40.6568609498576,39.652854361701,6758.064165228801,7,0.22348095784486777,1972-10-29
