WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1972,6,300.3074272660097,0.7844285714285714,2.214025303444844,0.0073755710151042425,40.0,6.0,4.0,3.0,53.0,106.0,0.35304660881580496,194.3074272660097,194.3074272660097,,194.3074272660097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.3074272660097,990.0,964.903278999867,25.096721000133016,0.12175543399827841,0.009431317637383299,989.8688132483643,0.26726809151572795,0.0,0.0,0.0,24.698266156981628,0.0,0.0,0.0,,0.9331665509394078,0.0,0.0,0.0,43.919017251289844,0.0,0.0,0.0,0.8944810030812596,0.0,0.0,0.0,0.9788036786461882,0.96,0.96,0.96,42.98929840242075,0.0,0.0,0.0,42.98929840242075,0.1431318567663809,6.145491362894672e-05,306.020121877383,294.72326674738565,0.3596594227861051,0.3463824514208656,24.740446106295185,24.65306619649495,964.9301006093868,964.8788930669896,44.30253101172437,41.670386704119466,7222.2021316066875,7,0.2388294355690042,1972-11-05
1972,7,318.3515864676142,0.7584285714285713,2.5152045659218305,0.007945266691270143,40.0,6.0,4.0,3.0,53.0,106.0,0.3330694373766773,212.3515864676142,212.3515864676142,,212.3515864676142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.3515864676142,990.0,964.991757932338,25.008242067661968,0.12812377763352642,0.012470317293522786,989.859405905073,0.31926296821530886,0.0,0.0,0.0,24.548385004519613,0.0,0.0,0.0,,0.9380432072940089,0.0,0.0,0.0,47.95496579331604,0.0,0.0,0.0,0.9766795477253777,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.99586647744973,0.0,0.0,0.0,46.99586647744973,0.14760061666713722,6.14761657604863e-05,323.62655383883583,309.0284073518941,0.3430105371487632,0.3275380179488837,24.62775769828893,24.50326665693009,965.0181327691942,964.9451420367594,48.14307169632772,44.96424248040381,7895.305568211553,7,0.2610881470969429,1972-11-12
1972,8,319.4221602855418,0.7574285714285713,1.6872833941392205,0.0053450030349088285,40.0,6.0,4.0,3.0,53.0,106.0,0.33190927281198607,213.42216028554182,213.42216028554182,,213.42216028554182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.4221602855418,990.0,964.9971108014277,25.00288919857233,0.12850161635038146,0.0126844320571083,989.8588139515925,0.32239240067327246,0.0,0.0,0.0,24.539310749491563,0.0,0.0,0.0,,0.938319381659065,0.0,0.0,0.0,48.193378919010726,0.0,0.0,0.0,0.981535212199811,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.22951134063051,0.0,0.0,0.0,47.22951134063051,0.14784664745752263,6.147161002976896e-05,323.62655383883583,311.8155700798613,0.3399445382822018,0.3275380179488837,24.60424424489157,24.50326665693009,965.0181327691942,964.9590778503992,48.14307169632772,45.575452500051234,7934.557905225925,7,0.26238617411461396,1972-11-19
1972,9,321.0416619033405,0.7531428571428572,5.442338289727851,0.01684702569834764,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.32897552267804203,215.61309047476908,215.61309047476908,,215.61309047476908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,264.75594761762625,990.0,965.0052083095167,24.99479169048334,0.12897235128306256,0.013122618094953785,989.857905030622,0.33012788868667897,0.0,0.0,0.0,24.522568832418674,0.0,0.0,0.0,,0.9386527793987236,0.0,0.0,0.0,48.668449716967224,0.0,0.0,0.0,0.9912107885329373,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.69508072262788,0.0,0.0,0.0,47.69508072262788,0.14844184978229633,6.145068843912398e-05,338.3210417029997,306.020121877383,0.3463824514208656,0.3074003303977113,24.65306619649495,24.36833887941057,965.0916052085148,964.9301006093868,51.74123292626759,44.30253101172437,8012.773561401483,7,0.26497267068126595,1972-11-26
1972,10,349.77641840271605,0.7112857142857143,3.146822734251592,0.00894886048605983,38.0,5.0,4.0,3.0,54.0,104.0,0.29750079613213515,245.77641840271605,245.77641840271605,,245.77641840271605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,292.77641840271605,990.0,965.1488820920137,24.851117907986445,0.13886164480941385,0.019155283680543173,989.8419830715101,0.42777753247336464,0.0,0.0,0.0,24.26532344702312,0.0,0.0,0.0,,0.9445236640920148,0.0,0.0,0.0,55.23929551809143,0.0,0.0,0.0,1.125036568596567,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.13450960772961,0.0,0.0,0.0,54.13450960772961,0.15473893358795873,6.118706489166929e-05,360.34880084276085,338.3210417029997,0.3074003303977113,0.2886092579100344,24.36833887941057,24.16955665793316,965.2017440042138,965.0916052085148,56.32154263486007,51.74123292626759,9094.597614098575,7,0.30074727559849784,1972-12-03
1972,11,359.11643425708763,0.6997142857142858,7.186717834736653,0.0198064203769104,38.0,5.0,4.0,3.0,54.0,104.0,0.28975740277559875,255.11643425708763,255.11643425708763,,255.11643425708763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,302.11643425708763,990.0,965.1955821712853,24.804417828714595,0.1421580261954755,0.021023286851417487,989.8368186869532,0.46089334288291944,0.0,0.0,0.0,24.180343172784774,0.0,0.0,0.0,,0.9456621924168676,0.0,0.0,0.0,57.205859214162935,0.0,0.0,0.0,1.1650887823658438,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.061742029879674,0.0,0.0,0.0,56.061742029879674,0.15608424522616784,6.104633888120378e-05,370.3647452958713,350.2192051008483,0.2969568729677529,0.2808042647712543,24.26177499764921,24.076916683082597,965.2518237264792,965.1510960255042,58.3503526631848,54.24503831312476,9418.372661019785,7,0.3114541223882204,1972-12-10
1972,12,406.5962901211675,0.6450000000000001,5.377114422528905,0.013419899869670085,38.0,5.0,4.0,3.0,54.0,104.0,0.2558007057736535,302.5962901211675,302.5962901211675,,151.29814506058375,151.29814506058375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.5962901211675,990.0,965.4295509307829,24.570449069217197,0.1589151404791723,0.030519258024233473,989.8105656014966,0.16203744045470808,0.16203744045470808,0.0,0.0,24.218977230259025,24.218977230259025,0.0,0.0,,0.91706900772891,0.91706900772891,0.0,0.0,32.95559276595036,32.95559276595036,0.0,0.0,0.6711933353554045,0.6711933353554045,0.0,0.0,0.97,0.97,0.96,0.96,31.96692498297185,31.96692498297185,0.0,0.0,63.9338499659437,0.15723782775425257,5.869018317278644e-05,408.00454625357366,398.1467533267305,0.2612102174161261,0.2548991204999081,24.271391222459133,24.210241564892343,965.436020458141,965.3907337666336,64.22775037287143,62.17044752437735,10740.886794278542,7,0.3551880553663539,1972-12-17
1972,13,439.25069635904913,0.6097142857142857,13.859046895157714,0.029478077130644383,38.0,5.0,4.0,3.0,54.0,104.0,0.23775125362649746,335.25069635904913,335.25069635904913,,167.62534817952456,167.62534817952456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.25069635904913,990.0,965.5766281336157,24.423371866384304,0.17043989360312636,0.0370501392718098,989.7925099671249,0.2003638584889848,0.2003638584889848,0.0,0.0,24.015517975020373,24.015517975020373,0.0,0.0,,0.923094008984768,0.923094008984768,0.0,0.0,36.43395604619637,36.43395604619637,0.0,0.0,0.742035764688317,0.742035764688317,0.0,0.0,0.9711827240617554,0.9711827240617554,0.96,0.96,35.39220256599713,35.39220256599713,0.0,0.0,70.78440513199426,0.16093670481808925,5.864806902792089e-05,505.01787451967766,413.7323824701425,0.2513702199936097,0.2059333050318552,24.175113140443116,23.59910925787168,965.8725804353384,965.4617957211155,84.80705666110546,65.42334102652475,11891.780062175036,7,0.3932466951777459,1972-12-24
1972,14,446.9805300675781,0.5987142857142856,12.03029928335972,0.026911568445314584,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2634032262812707,329.2662443532924,329.2662443532924,,164.6331221766462,164.6331221766462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,379.69481578186384,990.0,965.6114123853041,24.388587614695926,0.16953784404657377,0.03585324887065845,989.7946089070828,0.1919139693963978,0.1919139693963978,0.0,0.0,23.991282552382273,23.991282552382273,0.0,0.0,,0.9221913467005074,0.9221913467005074,0.0,0.0,35.72159018106422,35.72159018106422,0.0,0.0,0.7275272949300248,0.7275272949300248,0.0,0.0,0.97,0.97,0.96,0.96,34.649942475632294,34.649942475632294,0.0,0.0,69.29988495126459,0.15503089961581487,5.8463016956468665e-05,459.2604427967548,440.0331111664572,0.2727067508213172,0.2334238989600403,24.03822543993373,23.91858921028903,965.6666719925854,965.580149000249,72.02214801758852,67.36031258047504,11642.38067181245,7,0.3849993608403588,1972-12-31
1972,15,473.3305031606891,0.5711428571428572,4.297597359425351,0.009003628542453287,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.22782093394174407,365.7590745892605,365.7590745892605,,182.87953729463024,182.87953729463024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,413.3305031606891,990.0,965.7299872642232,24.27001273577691,0.1814089217312068,0.04315181491785204,989.7754392633509,0.23753961995483125,0.23753961995483125,0.0,0.0,23.807912379173015,23.807912379173015,0.0,0.0,,0.9284668267493872,0.9284668267493872,0.0,0.0,39.64649697797823,39.64649697797823,0.0,0.0,0.8074642969038335,0.8074642969038335,0.0,0.0,0.9727482252413588,0.9727482252413588,0.96,0.96,38.573959988847754,38.573959988847754,0.0,0.0,77.14791997769551,0.16286123037815267,5.857601732493497e-05,489.3436243127323,462.56506724863937,0.259422962295372,0.1859633915284104,23.897881715749037,23.67630827034839,965.8020463094072,965.6815428026188,84.45701343465467,72.0063818546486,12960.850556252846,7,0.42859955543164174,1973-01-07
1972,16,543.9081935400018,0.5208571428571428,14.269744400592872,0.02603135587940039,34.0,5.0,4.0,3.0,45.0,91.0,0.16789170659241545,452.9081935400018,452.9081935400018,,226.4540967700009,226.4540967700009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.9081935400018,990.0,966.04758687093,23.95241312907006,0.21277265336452558,0.0605816387080003,989.7266457079276,0.3646498947446967,0.3646498947446967,0.0,0.0,23.314408942252857,23.314408942252857,0.0,0.0,,0.9398780372105799,0.9398780372105799,0.0,0.0,48.64185564837294,48.64185564837294,0.0,0.0,0.9906691578080027,0.9906691578080027,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.66901853540548,47.66901853540548,0.0,0.0,95.33803707081096,0.17522489054307483,5.849852002924142e-05,589.2318351168824,505.01787451967766,0.1801916419028733,0.1544383629271301,23.57458216364937,23.005706720592368,966.251543258026,965.8725804353384,103.99311375935449,87.79310288174939,16016.79022789624,7,0.5296557615045052,1973-01-14
1972,17,589.2318351168824,0.488,0.0,0.0,34.0,5.0,4.0,3.0,45.0,91.0,0.15443836292713012,498.2318351168824,498.2318351168824,,249.1159175584412,249.1159175584412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.2318351168824,990.0,966.251543258026,23.74845674197411,0.23409794290392,0.0696463670233764,989.6962556900728,0.4390057114545442,0.4390057114545442,0.0,0.0,23.005706720592368,23.005706720592368,0.0,0.0,,0.9440016512122412,0.9440016512122412,0.0,0.0,53.05771110171148,53.05771110171148,0.0,0.0,1.08060511408781,1.08060511408781,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.99655687967724,51.99655687967724,0.0,0.0,103.99311375935449,0.1764892993921925,5.797898489864345e-05,589.2318351168824,589.2318351168824,0.1544383629271301,0.1544383629271301,23.005706720592368,23.005706720592368,966.251543258026,966.251543258026,103.99311375935449,103.99311375935449,17470.84311157155,7,0.5777395208853026,1973-01-21
1972,18,609.0193202378977,0.479,5.8401090810270455,0.009494441772868872,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1591820652711808,512.0193202378977,512.0193202378977,,256.00966011894883,256.00966011894883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,556.7336059521833,990.0,966.335308126317,23.664691873682937,0.24290744661333166,0.07485824709181951,989.682234306295,0.4637459206015924,0.4637459206015924,0.0,0.0,22.88318025937621,22.88318025937621,0.0,0.0,,0.9444246266560132,0.9444246266560132,0.0,0.0,54.257670660780136,54.257670660780136,0.0,0.0,1.105044208977192,1.105044208977192,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,53.17251724756453,53.17251724756453,0.0,0.0,106.34503449512906,0.17464461314143526,5.769599151461673e-05,630.1125986840717,589.2318351168824,0.1724718319952536,0.1494755877292198,23.005706720592368,22.76019908148897,966.4204503947362,966.251543258026,108.52691194588152,103.99311375935449,17865.96579518168,7,0.5908057471951614,1973-01-28
1972,19,649.5252996208854,0.46085714285714285,5.319669653124736,0.008184734482439414,36.0,6.0,5.0,4.0,54.0,105.0,0.16165987865532788,544.5252996208854,544.5252996208854,,272.2626498104427,272.2626498104427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,591.5252996208854,990.0,966.4981011984836,23.501898801516486,0.2626792235082127,0.08781011984835414,989.6495106566434,0.5243338282683089,0.5243338282683089,0.0,0.0,22.627075629891607,22.627075629891607,0.0,0.0,,0.9449606718642851,0.9449606718642851,0.0,0.0,57.090884838114164,57.090884838114164,0.0,0.0,1.1627471453791072,1.1627471453791072,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,55.94906714135188,55.94906714135188,0.0,0.0,111.89813428270377,0.17227681913323595,5.708269118484796e-05,654.21608557748,647.6489852382476,0.1621248583619322,0.1604974293888172,22.640018990920037,22.594717227320537,966.51686434231,966.490595940953,112.6998916592116,111.57743133210064,18798.886559494233,7,0.6216563015705765,1973-02-04
1972,20,708.5022454394357,0.43557142857142855,9.445376669905809,0.013494821397393659,36.0,6.0,5.0,4.0,54.0,105.0,0.14830919110636925,603.5022454394357,603.5022454394357,,201.16741514647856,201.16741514647856,201.16741514647856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.5022454394357,990.0,966.7340089817577,23.265991018242307,0.2961952410315231,0.1103056322995728,989.5934991266689,0.2865838277262222,0.2865838277262222,0.2865838277262222,0.0,22.572906317184984,22.572906317184984,22.572906317184984,0.0,,0.9333020865909882,0.9333020865909882,0.9333020865909882,0.0,41.55875253382212,41.55875253382212,41.55875253382212,0.0,0.8464104385707152,0.8464104385707152,0.8464104385707152,0.0,0.9746410438570715,0.9746410438570715,0.9746410438570715,0.96,40.50775134556486,40.50775134556486,40.50775134556486,0.0,121.52325403669457,0.17150106184667538,5.593493475322663e-05,720.3337222668207,673.1577568282033,0.1559812672957092,0.145765770439811,22.780230009353744,22.50351899363114,966.7813348890672,966.5926310273128,123.87810871113167,114.4888854515788,20415.90667816469,7,0.6751291890927477,1973-02-11
1972,21,747.194416403592,0.4177142857142857,8.433239335087706,0.011091925414906301,36.0,6.0,5.0,4.0,54.0,105.0,0.14065571120230147,642.194416403592,642.194416403592,,214.06480546786398,214.06480546786398,214.06480546786398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,689.194416403592,990.0,966.8887776656144,23.111222334385666,0.31818362076280593,0.12265832492107753,989.5591580543161,0.3245904064851129,0.3245904064851129,0.3245904064851129,0.0,22.34578998221664,22.34578998221664,22.34578998221664,0.0,,0.9364287601835883,0.9364287601835883,0.9364287601835883,0.0,43.9222036417496,43.9222036417496,43.9222036417496,0.0,0.8945458990173033,0.8945458990173033,0.8945458990173033,0.0,0.9784847871627643,0.9784847871627643,0.9784847871627643,0.96,42.979175525678514,42.979175525678514,42.979175525678514,0.0,128.93752657703553,0.17255087832389013,5.577678211674959e-05,779.3663976124346,720.3337222668207,0.145765770439811,0.1347248230378732,22.50351899363114,22.156321019900695,967.0174655904495,966.7813348890672,134.8049658313953,123.87810871113167,21661.504464941972,7,0.7163195920946419,1973-02-18
1972,22,779.3663976124346,0.40499999999999997,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.14792235672321588,664.0806833267204,664.0806833267204,,221.36022777557346,221.36022777557346,221.36022777557346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,714.9378261838632,990.0,967.0174655904495,22.98253440955034,0.3328133470283859,0.1292242049980161,989.5379624479735,0.3467536889500512,0.3467536889500512,0.3467536889500512,0.0,22.173743168573814,22.173743168573814,22.173743168573814,0.0,,0.9379650605441873,0.9379650605441873,0.9379650605441873,0.0,45.15064920115343,45.15064920115343,45.15064920115343,0.0,0.9195651568463018,0.9195651568463018,0.9195651568463018,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.247636217130356,44.247636217130356,44.247636217130356,0.0,132.74290865139105,0.17032157026277361,5.552487253106378e-05,779.3663976124346,779.3663976124346,0.1655190683036728,0.1347248230378732,22.19697270013797,22.156321019900695,967.0174655904495,967.0174655904495,134.8049658313953,129.99349907805208,22300.808653433698,7,0.7374606036188392,1973-02-25
1972,23,813.7403452425333,0.3918571428571429,7.903881442043113,0.009682292628627843,41.0,8.0,7.0,6.0,67.0,129.0,0.1586136209221502,684.7403452425333,684.7403452425333,,228.24678174751108,228.24678174751108,228.24678174751108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,740.7403452425333,990.0,967.1549613809701,22.84503861902993,0.34747666451479137,0.13574745029885918,989.5167758851863,0.36880809038949514,0.36880809038949514,0.36880809038949514,0.0,21.993006413826766,21.993006413826766,21.993006413826766,0.0,,0.9391307527244684,0.9391307527244684,0.9391307527244684,0.0,46.22799250084,46.22799250084,46.22799250084,0.0,0.9415069755771894,0.9415069755771894,0.9415069755771894,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.303432650823204,45.303432650823204,45.303432650823204,0.0,135.91029795246962,0.1670170278039703,5.514043908250387e-05,834.6935677067364,779.3663976124346,0.1655190683036728,0.1545477346308282,22.19697270013797,21.86761797498741,967.2387742708268,967.0174655904495,139.4646773063684,129.99349907805208,22832.930056014895,7,0.7550572108470534,1973-03-04
1972,24,863.8024715659386,0.37300000000000005,10.103946432729831,0.01148911316994467,36.0,8.0,6.0,4.0,53.0,107.0,0.12397651306007067,756.8024715659386,756.8024715659386,,252.26749052197957,252.26749052197957,252.26749052197957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,806.8024715659386,990.0,967.3552098862638,22.644790113736285,0.3937555297484784,0.16840123578296926,989.4378432344685,0.4506866427196834,0.4506866427196834,0.4506866427196834,0.0,21.631946705485156,21.631946705485156,21.631946705485156,0.0,,0.9423351532403903,0.9423351532403903,0.9423351532403903,0.0,50.41897806500314,50.41897806500314,50.41897806500314,0.0,1.0268630970469068,1.0268630970469068,1.0268630970469068,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.41059850370306,49.41059850370306,49.41059850370306,0.0,148.2317955111092,0.17161959798087167,5.442036992971173e-05,905.4211927358452,834.6935677067364,0.1281907566317723,0.1181770438536852,21.82268017074454,21.356482759767065,967.5216847709434,967.2387742708268,154.55174310858493,143.7095123082267,24902.941645866347,7,0.8235099750617179,1973-03-11
1972,25,935.201470739312,0.3488571428571428,6.716270163867731,0.007126913645776514,36.0,8.0,6.0,4.0,53.0,107.0,0.11446075189816875,828.201470739312,828.201470739312,,226.0723006697949,226.0723006697949,226.0723006697949,149.9845687299272,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,878.201470739312,990.0,967.6408058829572,22.35919411704278,0.4588605290203178,0.21265364641699722,989.3284858245627,0.3661493528024509,0.3661493528024509,0.3661493528024509,0.22282344035546528,21.32153058880302,21.32153058880302,21.32153058880302,15.220631931045633,,0.9369164133911383,0.9369164133911383,0.9369164133911383,0.6674677067483538,44.31541572531244,44.31541572531244,44.31541572531244,29.288865160047255,0.9025542917578908,0.9025542917578908,0.9025542917578908,0.5965145653777444,0.9753657422520601,0.9753657422520601,0.9753657422520601,0.9696514565377744,43.239110088502684,43.239110088502684,43.239110088502684,28.513090534542794,158.2304208000508,0.16921238763688273,5.3080025266653075e-05,952.4350838829192,905.4211927358452,0.1181770438536852,0.1123436146049753,21.356482759767065,21.27320576528005,967.7097403355316,967.5216847709434,160.5721458717387,154.55174310858493,26582.71069440854,7,0.8790578933336157,1973-03-18
1972,26,1016.7916791947953,0.32757142857142857,14.016278494126482,0.013875687574634171,36.0,8.0,6.0,4.0,53.0,107.0,0.10531662124820788,909.7916791947953,909.7916791947953,,227.44791979869882,227.44791979869882,227.44791979869882,227.44791979869882,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,959.7916791947953,990.0,967.947703034543,22.052296965457085,0.5335166781809265,0.2778333433558362,989.1886499784633,0.36632245813030134,0.36632245813030134,0.36632245813030134,0.36632245813030134,20.874624485790047,20.874624485790047,20.874624485790047,20.874624485790047,,0.9374900710820159,0.9374900710820159,0.9374900710820159,0.9374900710820159,43.642313369092804,43.642313369092804,43.642313369092804,43.642313369092804,0.8888454861322364,0.8888454861322364,0.8888454861322364,0.8888454861322364,0.9784267447787066,0.9784267447787066,0.9784267447787066,0.9784267447787066,42.7026325120626,42.7026325120626,42.7026325120626,42.7026325120626,170.8105300482504,0.16799833420682372,5.216035979433581e-05,1050.5490333418047,971.4321659369264,0.1101466512556753,0.1018515048837198,21.15030072840196,20.67830607898887,968.0588683905028,967.7857286637476,176.02356723257907,163.63946582747278,28696.169048106065,7,0.9489473891569465,1973-03-25
1972,27,1078.3169781508234,0.3092857142857143,5.558145163336868,0.0051721517974881006,40.0,10.0,8.0,5.0,62.0,125.0,0.11593219030413705,953.3169781508234,953.3169781508234,,238.32924453770582,238.32924453770582,238.32924453770582,238.32924453770582,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1011.3169781508234,990.0,968.1461390741885,21.85386092581171,0.5806630267100518,0.3126535825206587,989.1066833907691,0.40182601658928085,0.40182601658928085,0.40182601658928085,0.40182601658928085,20.55871829999169,20.55871829999169,20.55871829999169,20.55871829999169,,0.9388837713932713,0.9388837713932713,0.9388837713932713,0.9388837713932713,45.11401887491352,45.11401887491352,45.11401887491352,45.11401887491352,0.9188191216886661,0.9188191216886661,0.9188191216886661,0.9188191216886661,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.21173849741524,44.21173849741524,44.21173849741524,44.21173849741524,176.84695398966096,0.16400473741973182,5.1531135150624645e-05,1089.4560494851628,1059.9978690640885,0.1179247653680352,0.114736156689451,20.66303792774593,20.49519994545017,968.1811475840964,968.0885647313444,178.4317671484454,174.22667827939526,29710.288270263045,7,0.9824830777203388,1973-04-01
1972,28,1125.9899530895298,0.2928571428571428,7.467277099944015,0.006657623552860715,40.0,10.0,8.0,5.0,62.0,125.0,0.11102234212819237,1000.9899530895298,1000.9899530895298,,250.24748827238244,250.24748827238244,250.24748827238244,250.24748827238244,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1058.9899530895298,990.0,968.2959684239958,21.704031576004336,0.6383782099528238,0.35309064832683085,989.0085311417204,0.44303516952899474,0.44303516952899474,0.44303516952899474,0.44303516952899474,20.269527548195647,20.269527548195647,20.269527548195647,20.269527548195647,,0.9398181684099526,0.9398181684099526,0.9398181684099526,0.9398181684099526,46.75002884935822,46.75002884935822,46.75002884935822,46.75002884935822,0.9521390804349945,0.9521390804349945,0.9521390804349945,0.9521390804349945,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.81502827237106,45.81502827237106,45.81502827237106,45.81502827237106,183.26011308948426,0.1627576684554955,5.0856874311195e-05,1141.726989184771,1107.711819429938,0.1128452344801455,0.1094832663010392,20.386742464118356,20.16440004188254,968.345427680295,968.2385228610656,185.194305255418,180.94129996087764,30787.698999033353,7,1.0181117393860235,1973-04-08
1972,29,1166.2840434362693,0.28214285714285714,6.419301062779563,0.005473398157758743,40.0,10.0,8.0,5.0,62.0,125.0,0.10720026994230668,1041.2840434362693,1041.2840434362693,,260.3210108590673,260.3210108590673,260.3210108590673,260.3210108590673,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1099.2840434362693,990.0,968.4226069936568,21.577393006343154,0.6974274970514879,0.40366925646714996,988.8989032464813,0.4794823619913419,0.4794823619913419,0.4794823619913419,0.4794823619913419,19.99681389083316,19.99681389083316,19.99681389083316,19.99681389083316,,0.9399005874371005,0.9399005874371005,0.9399005874371005,0.9399005874371005,47.978949833088386,47.978949833088386,47.978949833088386,47.978949833088386,0.9771680210404966,0.9771680210404966,0.9771680210404966,0.9771680210404966,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.01937083642662,47.01937083642662,47.01937083642662,47.01937083642662,188.07748334570647,0.1612713546026307,5.017703453165026e-05,1186.6620966242278,1141.726989184771,0.1094832663010392,0.1053374843231239,20.16440004188254,19.857625616315683,968.486652303676,968.345427680295,190.4328513912851,185.194305255418,31597.017202078685,7,1.044874907476147,1973-04-15
1972,30,1192.7979419403187,0.27557142857142863,3.067922658045453,0.0025393819145536,40.0,10.0,8.0,5.0,62.0,125.0,0.10480250011789446,1067.7979419403187,1067.7979419403187,,266.94948548507966,266.94948548507966,266.94948548507966,266.94948548507966,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1125.7979419403187,990.0,968.5059363889552,21.494063611044748,0.7362824951764707,0.43813732452241433,988.825580180301,0.5040869840206328,0.5040869840206328,0.5040869840206328,0.5040869840206328,19.81555680732523,19.81555680732523,19.81555680732523,19.81555680732523,,0.9397172144879143,0.9397172144879143,0.9397172144879143,0.9397172144879143,48.74806792929203,48.74806792929203,48.74806792929203,48.74806792929203,0.9928323407187786,0.9928323407187786,0.9928323407187786,0.9928323407187786,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.77310657070619,47.77310657070619,47.77310657070619,47.77310657070619,191.09242628282476,0.1602086549812931,4.9712555541756675e-05,1208.137555230546,1186.6620966242278,0.1053374843231239,0.1034650396048209,19.857625616315683,19.71038478484909,968.5541466021532,968.486652303676,192.74136351167388,190.4328513912851,32103.527615514562,7,1.0616245904601376,1973-04-22
1972,31,1203.8444795404137,0.27285714285714285,3.067922658045453,0.002574235818866771,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11691091457690786,1063.1301938261279,1063.1301938261279,,265.78254845653197,265.78254845653197,265.78254845653197,265.78254845653197,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,1121.8444795404137,990.0,968.5406540785556,21.45934592144446,0.7304888630513403,0.43206925197396623,988.8374418849746,0.4997558059700302,0.4997558059700302,0.4997558059700302,0.4997558059700302,19.797032000449097,19.797032000449097,19.797032000449097,19.797032000449097,,0.9396008099782891,0.9396008099782891,0.9396008099782891,0.9396008099782891,48.48266611719814,48.48266611719814,48.48266611719814,48.48266611719814,0.9874270084969072,0.9874270084969072,0.9874270084969072,0.9874270084969072,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.513012794854184,47.513012794854184,47.513012794854184,47.513012794854184,190.05205117941674,0.15787008252779966,4.9659914100812256e-05,1208.137555230546,1186.6620966242278,0.1238768815639937,0.1034650396048209,19.93738009202744,19.71038478484909,968.5541466021532,968.486652303676,192.74136351167388,187.21218543554397,31928.74459814201,7,1.0558447287745374,1973-04-29
1972,32,1180.472660793363,0.27871428571428575,2.0631452769549536,0.0017600323631279144,42.0,9.0,8.0,6.0,82.0,147.0,0.1245309635257817,1033.472660793363,1033.472660793363,,258.36816519834076,258.36816519834076,258.36816519834076,258.36816519834076,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1092.472660793363,990.0,968.4671997910648,21.532800208935154,0.6874457035487992,0.39351445903137183,988.91903983742,0.4722274846259271,0.4722274846259271,0.4722274846259271,0.4722274846259271,19.97961256172905,19.97961256172905,19.97961256172905,19.97961256172905,,0.9397452171314605,0.9397452171314605,0.9397452171314605,0.9397452171314605,47.57376803667442,47.57376803667442,47.57376803667442,47.57376803667442,0.9689158459607825,0.9689158459607825,0.9689158459607825,0.9689158459607825,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.62229267594093,46.62229267594093,46.62229267594093,46.62229267594093,186.48917070376373,0.1579799018163591,5.012558610864694e-05,1186.6620966242278,1172.2200796855432,0.1254030728081657,0.1238768815639937,20.035922521331194,19.93738009202744,968.486652303676,968.4412631075832,187.21218543554397,185.5251510613901,31330.180678232307,7,1.036050948354243,1973-05-06
1972,33,1140.489085138361,0.2885714285714286,7.932442843798981,0.006959035837603743,42.0,9.0,8.0,6.0,82.0,147.0,0.12891498844979496,993.4890851383609,993.4890851383609,,248.37227128459023,248.37227128459023,248.37227128459023,248.37227128459023,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1052.489085138361,990.0,968.3415371247205,21.658462875279433,0.628851462612562,0.34690787504193427,989.0242406623455,0.4364876869830773,0.4364876869830773,0.4364876869830773,0.4364876869830773,20.246215850641825,20.246215850641825,20.246215850641825,20.246215850641825,,0.9396242368915484,0.9396242368915484,0.9396242368915484,0.9396242368915484,46.33477223504134,46.33477223504134,46.33477223504134,46.33477223504134,0.94368171558129,0.94368171558129,0.94368171558129,0.94368171558129,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.40807679034051,45.40807679034051,45.40807679034051,45.40807679034051,181.63230716136204,0.1592645355140874,5.07878925345027e-05,1172.2200796855432,1125.7884692412713,0.1305751515638378,0.1254030728081657,20.34076762094322,20.035922521331194,968.4412631075832,968.295335189044,185.5251510613901,179.7755122050958,30514.227603108822,7,1.009068373118678,1973-05-13
1972,34,1065.8617872364507,0.31314285714285717,14.722756428773339,0.013843984593512356,46.285714285714285,9.857142857142858,9.714285714285714,9.428571428571429,110.28571428571429,185.57142857142858,0.17446743607591114,880.2903586650222,880.2903586650222,,220.07258966625554,220.07258966625554,220.07258966625554,220.07258966625554,0.0,0.0,0.0,0.0,0.0,0.0,46.285714285714285,9.857142857142858,9.714285714285714,9.428571428571429,110.28571428571429,946.147501522165,990.0,968.1069941884574,21.893005811542594,0.521032070250828,0.25423228693201777,989.2247356428171,0.34335749061112114,0.34335749061112114,0.34335749061112114,0.34335749061112114,20.77438396374863,20.77438396374863,20.77438396374863,20.77438396374863,,0.9358115698665979,0.9358115698665979,0.9358115698665979,0.9358115698665979,41.944152302336306,41.944152302336306,41.944152302336306,41.944152302336306,0.8542597210251793,0.8542597210251793,0.8542597210251793,0.8542597210251793,0.9751257558077869,0.9751257558077869,0.9751257558077869,0.9751257558077869,40.90516715166092,40.90516715166092,40.90516715166092,40.90516715166092,163.6206686066437,0.15346165308201565,5.164135506916127e-05,1107.711819429938,1022.729174239858,0.187732984289515,0.1327059957486511,21.03206752691865,20.44655109815433,968.2385228610656,967.971434547611,177.26962614756297,155.41625036249744,27488.27232591614,7,0.9090037144813539,1973-05-20
1972,35,921.5109548243214,0.3538571428571429,23.457358286034328,0.0253634605228412,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,171.14285714285714,0.18478918206766717,750.3680976814642,750.3680976814642,,250.12269922715473,250.12269922715473,250.12269922715473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,813.9395262528927,990.0,967.5860438192973,22.413956180702744,0.40010139605461703,0.1651840488407321,989.4347145551046,0.44292003013425724,0.44292003013425724,0.44292003013425724,0.0,21.40575070567314,21.40575070567314,21.40575070567314,0.0,,0.9417951114991349,0.9417951114991349,0.9417951114991349,0.0,49.4430239859626,49.4430239859626,49.4430239859626,0.0,1.0069862318933318,1.0069862318933318,1.0069862318933318,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.45416350624333,48.45416350624333,48.45416350624333,0.0,145.36249051873,0.15798162944791921,5.3820546580902246e-05,976.7769450097452,858.5276662376176,0.2118220587292019,0.1344466498831213,21.693945363482268,21.0917304529504,967.8071077800388,967.3341106649503,149.93028434559608,139.18936003698272,24420.89840714664,7,0.8075693917707222,1973-05-27
1972,36,782.5842860657842,0.40285714285714286,18.575799429383842,0.02376583346357433,39.0,9.0,7.0,5.0,59.0,119.0,0.15245640805682253,663.5842860657842,663.5842860657842,,221.19476202192809,221.19476202192809,221.19476202192809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,718.5842860657842,990.0,967.0303371442631,22.969662855736892,0.3349267132355502,0.1298856139054568,989.535187672859,0.34740093942452227,0.34740093942452227,0.34740093942452227,0.0,22.15744958917138,22.15744958917138,22.15744958917138,0.0,,0.9376545774968669,0.9376545774968669,0.9376545774968669,0.0,45.04580947144791,45.04580947144791,45.04580947144791,0.0,0.9174299281353953,0.9174299281353953,0.9174299281353953,0.0,0.978698740098109,0.978698740098109,0.978698740098109,0.96,44.08989818347368,44.08989818347368,44.08989818347368,0.0,132.269694550421,0.16899310688108918,5.538977879624593e-05,847.0875422650073,728.4970702319307,0.1633500049109519,0.1404813482226509,22.476960362236987,21.76910235235775,967.28835016906,966.8139882809276,143.42670670729242,122.34882255169065,22221.308684470732,7,0.734831636391228,1973-06-03
1972,37,655.7371318160457,0.4574285714285714,18.10274686767496,0.027726614708959287,39.0,9.0,7.0,5.0,59.0,119.0,0.18200742623861357,536.7371318160457,536.7371318160457,,227.51466919501556,227.51466919501556,81.70779342601456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,591.7371318160457,990.0,966.522948527264,23.477051472735848,0.26279960565866917,0.08519689638961932,989.6520034979518,0.3738964160183089,0.3738964160183089,0.11025516683893428,0.0,22.755158554669272,22.755158554669272,9.727424822852214,0.0,,0.9380336863089599,0.9380336863089599,0.39858836078466137,0.0,47.68300199839147,47.68300199839147,16.914683265324044,0.0,0.9711405702320055,0.9711405702320055,0.34449456752187463,0.0,0.9760416608937781,0.9760416608937781,0.9646130894652066,0.96,46.573422781605366,46.573422781605366,16.420470423199287,0.0,109.56731598641002,0.1671105561356252,5.675802507667417e-05,705.8654488603318,601.777842158206,0.1977473939107169,0.1685873705706005,22.98202010170407,22.591247944911167,966.7234617954412,966.3071113686328,117.85687928400824,100.54435800100892,18407.309085716883,7,0.6087073110356112,1973-06-10
1972,38,539.4035314094847,0.5237142857142858,13.822852519789762,0.025414729417555588,41.57142857142857,9.428571428571429,7.857142857142857,6.714285714285714,71.42857142857143,137.0,0.2562221845868817,402.40353140948474,402.40353140948474,,201.20176570474237,201.20176570474237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.428571428571429,7.857142857142857,6.714285714285714,71.42857142857143,461.2606742666276,990.0,966.0273158913426,23.972684108657372,0.19871947996077535,0.050480706281896895,989.7507998137573,0.29011388608615857,0.29011388608615857,0.0,0.0,23.433370036328537,23.433370036328537,0.0,0.0,,0.9332975973170597,0.9332975973170597,0.0,0.0,43.142365717396544,43.142365717396544,0.0,0.0,0.8786632529001331,0.8786632529001331,0.0,0.0,0.9757142857142858,0.9757142857142858,0.96,0.96,42.11733522320714,42.11733522320714,0.0,0.0,84.23467044641428,0.1556803077978495,5.812796242228869e-05,583.0034913422678,505.01787451967766,0.318800597212776,0.2041154157173612,23.69968025259379,23.111452070855883,966.22351571104,965.8725804353384,96.99820912860994,71.71884385381996,14151.4246349976,7,0.4679703913689683,1973-06-17
1972,39,479.6038609862599,0.5648571428571428,5.408675170625892,0.011210609904806714,45.0,10.0,9.0,9.0,88.0,161.0,0.335831344951471,318.6038609862599,318.6038609862599,,159.30193049312996,159.30193049312996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,382.6038609862599,990.0,965.758217374438,24.241782625561864,0.17056453635764682,0.03372077219725194,989.7957146914451,0.17974587851647042,0.17974587851647042,0.0,0.0,23.857751438490475,23.857751438490475,0.0,0.0,,0.9199699903002233,0.9199699903002233,0.0,0.0,34.28899537026501,34.28899537026501,0.0,0.0,0.6983502112070267,0.6983502112070267,0.0,0.0,0.97,0.97,0.96,0.96,33.260325509157056,33.260325509157056,0.0,0.0,66.52065101831411,0.13867166818944887,5.7997440046751995e-05,494.6810831907137,467.1571483252964,0.3446377746271594,0.3254622128696396,23.934539977402206,23.764332664134805,965.8260648743582,965.7022071674638,69.61744778996629,63.95745228079798,11175.469371076771,7,0.3695591723239673,1973-06-24
1972,40,451.2752752095577,0.5942857142857143,3.874862451262743,0.00858825968098347,42.0,9.0,8.0,6.0,70.0,135.0,0.2992456772876408,316.27527520955783,316.27527520955783,,158.13763760477886,158.13763760477886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.2752752095577,990.0,965.630738738443,24.36926126155702,0.1679780510542872,0.03325505504191153,989.7987668939038,0.1770675923203582,0.1770675923203582,0.0,0.0,23.990960563140465,23.990960563140465,0.0,0.0,,0.9196328546436447,0.9196328546436447,0.0,0.0,34.216131070497156,34.216131070497156,0.0,0.0,0.6968662132484146,0.6968662132484146,0.0,0.0,0.97,0.97,0.96,0.96,33.189647138382234,33.189647138382234,0.0,0.0,66.37929427676447,0.14707393686286133,5.829999524297622e-05,462.56506724863937,440.0331111664572,0.3067950946739818,0.2918508325822935,24.06019827490324,23.92118178764407,965.6815428026188,965.580149000249,68.71650578543131,64.04988026806116,11151.721438496432,7,0.368773857093136,1973-07-01
1972,41,420.5867463201083,0.6287142857142857,4.575509273269079,0.010874002872236343,42.0,9.0,8.0,6.0,70.0,135.0,0.3210827011150245,285.5867463201083,285.5867463201083,,162.29369789245226,123.29304842765603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.5867463201083,990.0,965.4926403584404,24.507359641559542,0.1571471170415308,0.027117349264021626,989.8157355336945,0.20089838083091277,0.12558444532537072,0.0,0.0,24.122196794423097,20.71370042073492,0.0,0.0,,0.9185359546602868,0.7833027673442795,0.0,0.0,35.341586912683084,26.702800448931868,0.0,0.0,0.719787920828576,0.5438452229925024,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.3677271699401,25.901716435463907,0.0,0.0,60.269443605404014,0.14329702919189802,5.863373961880853e-05,430.9578316629287,408.00454625357366,0.3308786660335345,0.3132557064320611,24.220259392024523,23.85947461581722,965.5393102424832,965.436020458141,62.16598678753832,58.55914021541405,10125.266525707873,7,0.3348302422522445,1973-07-08
1972,42,390.84273086946325,0.6635714285714285,3.881086270624613,0.009906185783216228,42.0,9.0,8.0,6.0,70.0,135.0,0.34551654806566645,255.8427308694633,255.8427308694633,,255.8427308694633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.84273086946325,990.0,965.3540063416727,24.645993658327306,0.14664953112658333,0.021168546173892612,989.8321819226995,0.46335877092019206,0.0,0.0,0.0,24.014816810106613,0.0,0.0,0.0,,0.9456199590159242,0.0,0.0,0.0,56.97482251439072,0.0,0.0,0.0,1.160383350598589,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.83532606410291,0.0,0.0,0.0,55.83532606410291,0.14284018568109721,6.062579722986942e-05,402.90237744418727,380.8369423592014,0.354482417497905,0.3350687599720136,24.10600042356149,23.904782084697946,965.4130606984988,965.304184711796,58.25922622439633,53.80639232130599,9380.334778769287,7,0.31019625591168276,1973-07-15
1972,43,371.6188662686864,0.6877142857142857,2.926877359491503,0.007973145729423658,42.0,9.0,8.0,6.0,70.0,135.0,0.3633496659336129,236.61886626868642,236.61886626868642,,236.61886626868642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,295.6188662686864,990.0,965.2580943313434,24.741905668656614,0.13986483285345233,0.017323773253737216,989.8428113938927,0.39623794060800427,0.0,0.0,0.0,24.188479121941423,0.0,0.0,0.0,,0.9431540659035057,0.0,0.0,0.0,52.938210787056114,0.0,0.0,0.0,1.0781712991253791,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.87944657131499,0.0,0.0,0.0,51.87944657131499,0.13958949531647843,6.090495929103928e-05,377.11676084070143,360.34880084276085,0.3746370174793716,0.3579793157404255,24.288075819813667,24.139505975906225,965.2855838042036,965.2017440042138,53.03276380421931,49.50924576500986,8715.747023980917,7,0.28821914761841655,1973-07-22
1972,44,350.0979844814316,0.7097142857142857,2.821927850740605,0.00810440434470307,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3526527352128287,226.52655591000303,226.52655591000303,,226.52655591000303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,280.95512733857447,990.0,965.1504899224071,24.849510077592868,0.1346895444157282,0.015305311182000571,989.8500051444023,0.3632343602270042,0.0,0.0,0.0,24.336280861768135,0.0,0.0,0.0,,0.9412871785001986,0.0,0.0,0.0,50.89136619417223,0.0,0.0,0.0,1.0364840365411858,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.873538870288776,0.0,0.0,0.0,49.873538870288776,0.14252785299658158,6.115591251189941e-05,360.34880084276085,340.5953058875766,0.3813749894115982,0.3283657729931883,24.388736696272293,24.288075819813667,965.2017440042138,965.102976529438,51.809399758198346,48.13954163026896,8378.754530208515,7,0.2770752159460488,1973-07-29
1972,45,336.64694963776174,0.7284285714285714,1.2833912342771896,0.0038366115820367428,39.0,7.0,5.0,4.0,60.0,115.0,0.3416425995163318,221.6469496377617,221.6469496377617,,221.6469496377617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,272.64694963776174,990.0,965.0832347481888,24.91676525181122,0.13175733072872112,0.0143293899275523,989.8539132793437,0.34764311627289973,0.0,0.0,0.0,24.423035414882033,0.0,0.0,0.0,,0.9403256290018394,0.0,0.0,0.0,49.920109585541304,0.0,0.0,0.0,1.016702842882715,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.92170739383048,0.0,0.0,0.0,48.92170739383048,0.14531254152177692,6.131118002640754e-05,340.5953058875766,331.6115672476363,0.3467912803962049,0.3376441131515744,24.46667603513833,24.388736696272293,965.102976529438,965.0580578362382,49.77407257188354,47.83264918619358,8218.84684216352,7,0.2717872632990582,1973-08-05
1972,46,322.975049043954,0.7517142857142857,2.155591881464131,0.006703350098042214,39.0,7.0,5.0,4.0,60.0,115.0,0.3561320537499547,207.97504904395402,207.97504904395402,,207.97504904395402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.975049043954,990.0,965.0148752452197,24.98512475478024,0.126932092813475,0.011595009808790729,989.8614728973778,0.30617350924581505,0.0,0.0,0.0,24.540424142912155,0.0,0.0,0.0,,0.9368957387896957,0.0,0.0,0.0,46.89426316526242,0.0,0.0,0.0,0.9550766428770352,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.956377901957175,0.0,0.0,0.0,45.956377901957175,0.1422764800202224,6.138111617305689e-05,329.2057950036568,316.52242407738737,0.3633233895993522,0.3493255639643967,24.59507450067802,24.48738136458708,965.0460289750184,964.9826121203868,47.31124505175912,44.54905231561413,7720.671487528805,7,0.25531321056642875,1973-08-12
1972,47,303.625308665996,0.7789999999999999,3.1141653328573886,0.0102572506005721,39.0,7.0,5.0,4.0,60.0,115.0,0.37887655911558804,188.62530866599602,188.62530866599602,,188.62530866599602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.62530866599602,990.0,964.9189974750983,25.081002524901578,0.12010296251891531,0.008862530866599558,989.8710345066145,0.25193859991090645,0.0,0.0,0.0,24.70009843160515,0.0,0.0,0.0,,0.931435077597345,0.0,0.0,0.0,42.55877745048626,0.0,0.0,0.0,0.8667775448164209,0.0,0.0,0.0,0.9766158892985014,0.96,0.96,0.96,41.566501273996685,0.0,0.0,0.0,41.566501273996685,0.1368680891746545,6.12082538106794e-05,311.8155700798613,294.72326674738565,0.3901965435886989,0.3688077537967284,24.76766532306837,24.634163429925344,964.9590778503992,964.8788930669896,43.51457802176547,39.423292054478736,6983.172214031443,7,0.23092500707775937,1973-08-19
1972,48,280.5617956713331,0.8161428571428572,2.9941184700734635,0.010632184150425415,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39758417118746914,168.99036709990452,168.99036709990452,,168.99036709990452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,218.99036709990452,990.0,964.8222471826855,25.17775281731466,0.11282007905949985,0.006899036709990415,989.8802808842305,0.20254594870822726,0.0,0.0,0.0,24.85548775283695,0.0,0.0,0.0,,0.9246147621560865,0.0,0.0,0.0,38.09114154484585,0.0,0.0,0.0,0.7757869968400375,0.0,0.0,0.0,0.97070223988487,0.96,0.96,0.96,36.97732819568696,0.0,0.0,0.0,36.97732819568696,0.13181931544824105,6.077219970519444e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3324025605565955,24.911144897632365,24.79687687274645,964.8620877790132,964.7950577498276,40.34091076937303,34.64141067524919,6212.19113687541,7,0.2054296010871498,1973-08-26
1972,49,270.0347279908062,0.8378571428571429,1.3798928941854132,0.005164786074342072,34.0,6.0,4.0,3.0,44.0,91.0,0.3370597152136455,179.0347279908062,179.0347279908062,,179.0347279908062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,223.0347279908062,990.0,964.7801389119633,25.219861088036755,0.11424750535363652,0.00790347279908057,989.8778490218473,0.22690095635316276,0.0,0.0,0.0,24.870809153530875,0.0,0.0,0.0,,0.9284128029199611,0.0,0.0,0.0,40.54247056259276,0.0,0.0,0.0,0.8257122314173678,0.0,0.0,0.0,0.9726023606797092,0.96,0.96,0.96,39.43320480816566,0.0,0.0,0.0,39.43320480816566,0.14601111397321725,6.117897556961648e-05,273.7644374568714,264.1051871975735,0.344559684592352,0.3324025605565955,24.912037356519804,24.84476967995808,964.7950577498276,964.7564207487904,40.34091076937303,37.9977908735293,6624.778407771831,7,0.21907336004536476,1973-09-02
1972,50,255.32029014770902,0.867,2.043715310248903,0.008043459487441758,34.0,6.0,4.0,3.0,44.0,91.0,0.35648670630842677,164.32029014770902,164.32029014770902,,164.32029014770902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.32029014770902,990.0,964.72116640632,25.278833593680083,0.10905415687478846,0.006432029014770857,989.8845138141104,0.19115147089322368,0.0,0.0,0.0,24.9721959368973,0.0,0.0,0.0,,0.9229860193469134,0.0,0.0,0.0,37.14378231526181,0.0,0.0,0.0,0.7564925115124603,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.02946884580395,0.0,0.0,0.0,36.02946884580395,0.14109803954728348,6.0905869356140143e-05,258.7976520087449,249.7991800258312,0.3642926289453387,0.3516260649726647,25.00978529896913,24.948489749792376,964.735190608035,964.698795080155,36.809280544315385,34.79003572546752,6052.950766095064,7,0.20016371581002196,1973-09-09
