WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1972,51,239.5121303779284,0.8908571428571428,2.623681981951482,0.011041013716093742,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.41352985220613075,140.7978446636427,140.7978446636427,,140.7978446636427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,186.5121303779284,990.0,964.6370727822676,25.36292721773238,0.10135726888242472,0.004079784466364214,989.8945629466513,0.14251627772762857,0.0,0.0,0.0,25.11497388665598,0.0,0.0,0.0,,0.9119418812975668,0.0,0.0,0.0,31.655053342670346,0.0,0.0,0.0,0.6447057707264836,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.705401742390233,0.0,0.0,0.0,30.705401742390233,0.12787854070498722,6.051933716998189e-05,246.1954239432886,231.4334061521708,0.5098658917132011,0.369625066715139,25.225750731429567,25.04104045968601,964.6771725436598,964.588600436913,33.99061084960792,24.4072209308828,5158.507492721559,7,0.1705855652355013,1973-09-16
1972,52,230.54698299738942,0.9068571428571428,0.29547438492713657,0.0012882273879546143,40.0,6.0,4.0,3.0,65.0,118.0,0.5118363613308675,112.5469829973894,112.5469829973894,,112.5469829973894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,162.54698299738942,990.0,964.5832818979843,25.416718102015693,0.09289919381826915,0.001254698299738857,989.905846107882,0.089675172795823,0.0,0.0,0.0,25.232889037101874,0.0,0.0,0.0,,0.8959121157906859,0.0,0.0,0.0,24.95210991482863,0.0,0.0,0.0,0.5081896112999721,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.203546617383772,0.0,0.0,0.0,24.203546617383772,0.10498067898204691,5.973655671645834e-05,231.4334061521708,229.3650854576809,0.514463654154423,0.5098658917132011,25.24240677799828,25.225750731429567,964.588600436913,964.576190512746,24.4072209308828,23.931980866051727,4066.195831720473,7,0.13446414787435426,1973-09-23
1972,53,229.3650854576809,0.908,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.514463654154423,111.36508545768088,111.36508545768088,,111.36508545768088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.3650854576809,990.0,964.576190512746,25.423809487253948,0.0924820639775775,0.001136508545768,989.9063814274766,0.0877841367322894,0.0,0.0,0.0,25.24240677799828,0.0,0.0,0.0,,0.8949286207067355,0.0,0.0,0.0,24.67214522273374,0.0,0.0,0.0,0.502487682744068,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.931980866051727,0.0,0.0,0.0,23.931980866051727,0.1043401214195144,5.96935065911508e-05,229.3650854576809,229.3650854576809,0.514463654154423,0.514463654154423,25.24240677799828,25.24240677799828,964.576190512746,964.576190512746,23.931980866051727,23.931980866051727,574.3675407852414,1,0.13295544925584293,1973-09-30
1973,1,219.53050568230188,0.926,2.8700811057496236,0.013237772748551058,37.0,5.0,3.0,2.0,50.0,97.0,0.4421071519253871,122.53050568230188,122.53050568230188,,122.53050568230188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.53050568230188,990.0,964.5171830340938,25.482816965906164,0.09465804004122792,0.002253050568230143,989.9030889093905,0.10648862492862886,0.0,0.0,0.0,25.27941725036809,0.0,0.0,0.0,,0.9040820758254345,0.0,0.0,0.0,27.466680367472197,0.0,0.0,0.0,0.5594028588079877,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.642679956448028,0.0,0.0,0.0,26.642679956448028,0.12129873372846982,6.039202432359795e-05,224.67104686473823,209.2745177174335,0.4635060257597692,0.431742324405504,25.362847843160797,25.23732642660181,964.5480262811884,964.4556471063046,27.820090985520025,24.268046379240676,4475.9702326832685,7,0.1480148886469335,1973-10-01
1973,2,231.49888716615928,0.9041428571428572,4.857881213836159,0.021083911008801103,37.0,5.0,3.0,2.0,50.0,97.0,0.4201680013073168,134.49888716615928,134.49888716615928,,134.49888716615928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.49888716615928,990.0,964.588993322997,25.411006677002984,0.09888206868497075,0.0034498887166158716,989.8976680425984,0.12908250711580013,0.0,0.0,0.0,25.179592212485627,0.0,0.0,0.0,,0.9098709586374232,0.0,0.0,0.0,30.227046919415105,0.0,0.0,0.0,0.6156221368516315,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.320235511832653,0.0,0.0,0.0,29.320235511832653,0.12638096341265334,6.0537453563949047e-05,243.27968621428656,214.75310038088367,0.4516814883136117,0.398718041400958,25.31856400173976,25.081192273342577,964.6596781172858,964.4885186022854,31.9663733749912,25.53664775405884,4925.799565987885,7,0.16289019728795917,1973-10-08
1973,3,236.407480062147,0.8952857142857144,2.1686791337074363,0.009209088977159056,37.0,5.0,3.0,2.0,50.0,97.0,0.41040252992114123,139.407480062147,139.407480062147,,139.407480062147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.407480062147,990.0,964.618444880373,25.381555119627087,0.10061446976368724,0.003940748006214671,989.8954447822301,0.13766829063510586,0.0,0.0,0.0,25.139331611222076,0.0,0.0,0.0,,0.9128800210517642,0.0,0.0,0.0,31.375981605601556,0.0,0.0,0.0,0.6390220286273228,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.43470215743351,0.0,0.0,0.0,30.43470215743351,0.12871673362817476,6.064212976880612e-05,243.27968621428656,231.4334061521708,0.4191270465778009,0.398718041400958,25.18116246058683,25.081192273342577,964.6596781172858,964.588600436913,31.9663733749912,29.325751304286825,5113.029962448829,7,0.16908167865240836,1973-10-15
1973,4,235.4387038612649,0.8968571428571429,3.5289442985461017,0.014845154779282572,37.0,5.0,3.0,2.0,50.0,97.0,0.4120968316660738,138.43870386126494,138.43870386126494,,138.43870386126494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.4387038612649,990.0,964.6126322231676,25.387367776832384,0.10027255733154916,0.0038438703861264573,989.8958835722824,0.13576353510967384,0.0,0.0,0.0,25.147487814005014,0.0,0.0,0.0,,0.9124452408805048,0.0,0.0,0.0,31.15322976020578,0.0,0.0,0.0,0.6344853311650871,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.218632867399602,0.0,0.0,0.0,30.218632867399602,0.12832736764363206,6.0632905971924344e-05,243.27968621428656,231.4334061521708,0.4191270465778009,0.398718041400958,25.18116246058683,25.081192273342577,964.6596781172858,964.588600436913,31.9663733749912,29.325751304286825,5076.730321723133,7,0.16788129370777555,1973-10-22
1973,5,252.7030262664985,0.8704285714285714,3.412923974137917,0.013556405656560714,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.37492431339932575,157.98874055221282,157.98874055221282,,157.98874055221282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,202.41731198078423,990.0,964.7085806844697,25.29141931553043,0.1069707581583171,0.005798874055221242,989.8872303677864,0.1767935985186932,0.0,0.0,0.0,25.00185608479822,0.0,0.0,0.0,,0.9205131073830157,0.0,0.0,0.0,35.65960175925567,0.0,0.0,0.0,0.7262648016141684,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.589813706478004,0.0,0.0,0.0,34.589813706478004,0.13685163878018022,6.081475009093126e-05,256.6827889882703,246.1954239432886,0.3939959502348186,0.3623149038023341,25.05631248063811,24.968500994766664,964.7267311559532,964.6771725436598,35.8751236313695,32.61185412267687,5811.088702688304,7,0.19216563170265555,1973-10-29
1973,6,250.267730437245,0.8741428571428571,1.4981950064259593,0.005892026301540472,36.0,5.0,3.0,2.0,47.0,93.0,0.37165127144443144,157.267730437245,157.267730437245,,157.267730437245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.267730437245,990.0,964.6996970143412,25.300302985658846,0.10656501380178043,0.005726773043724472,989.8877082131546,0.17509191838246443,0.0,0.0,0.0,25.01291928043089,0.0,0.0,0.0,,0.9202349140183623,0.0,0.0,0.0,35.50129090063067,0.0,0.0,0.0,0.7230405478743517,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43625217361175,0.0,0.0,0.0,34.43625217361175,0.13758623228276182,6.082338267902609e-05,256.6827889882703,246.1954239432886,0.3777486945550322,0.3623149038023341,25.046278049762723,24.968500994766664,964.7267311559532,964.6771725436598,35.8751236313695,33.53065106776394,5785.290365166775,7,0.19131251207562086,1973-11-05
1973,7,270.15176539224103,0.8395714285714285,7.482160749268213,0.026854782067106484,36.0,5.0,3.0,2.0,47.0,93.0,0.3447743628716403,177.15176539224103,177.15176539224103,,177.15176539224103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.15176539224103,990.0,964.780607061569,25.21939293843101,0.11358291034253756,0.007739794635615272,989.8786772950218,0.22290296673224402,0.0,0.0,0.0,24.87516726672063,0.0,0.0,0.0,,0.9275257499461417,0.0,0.0,0.0,40.085704219726686,0.0,0.0,0.0,0.8164094545769184,0.0,0.0,0.0,0.9720637850738801,0.96,0.96,0.96,38.97404873323802,0.0,0.0,0.0,38.97404873323802,0.1441277548839946,6.109685560699561e-05,294.72326674738565,258.7976520087449,0.3593541103566793,0.3155502482934695,24.954155634520617,24.700578609083163,964.8788930669896,964.735190608035,44.79174488261989,36.34965918819581,6547.640187183988,7,0.21652249296243348,1973-11-12
1973,8,302.72796006809125,0.7798571428571428,3.2439692275345027,0.010801797425360814,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3376800480488654,200.44224578237694,200.44224578237694,,200.44224578237694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,248.72796006809125,990.0,964.9151109209652,25.084889079034806,0.12331557717923848,0.0101766386333412,989.8665077841875,0.2843312247479827,0.0,0.0,0.0,24.66706563847424,0.0,0.0,0.0,,0.9349309724124657,0.0,0.0,0.0,45.33427891613685,0.0,0.0,0.0,0.9233050695750887,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.42759333781412,0.0,0.0,0.0,44.42759333781412,0.14680458032140636,6.15685689019407e-05,309.0284073518941,290.5219447532691,0.3506394964686599,0.3108494366273922,24.731326230407547,24.62775769828893,964.9451420367594,964.8620877790132,45.78029681021973,43.484117683589375,7463.835680752772,7,0.24681996298785622,1973-11-19
1973,9,321.40006902164134,0.7539999999999999,3.569847448531667,0.011002228687969328,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.3282069028382501,215.9714975930699,215.9714975930699,,215.9714975930699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,265.11435473592707,990.0,965.0070003451082,24.992999654891815,0.1290988442753465,0.013194299518613927,989.8577068562062,0.33035319070642294,0.0,0.0,0.0,24.520353320391457,0.0,0.0,0.0,,0.9389263899851417,0.0,0.0,0.0,48.76232665026651,0.0,0.0,0.0,0.9931227423679533,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.787080117261176,0.0,0.0,0.0,47.787080117261176,0.14864621718021617,6.146369282421527e-05,331.6115672476363,311.8155700798613,0.3399445382822018,0.3136199405322201,24.60424424489157,24.42745989853583,965.0580578362382,964.9590778503992,50.319084118395466,45.575452500051234,8028.229459699878,7,0.26548377842922877,1973-11-26
1973,10,376.826797769334,0.679,11.256964464273835,0.029830216767168242,38.0,5.0,4.0,3.0,54.0,104.0,0.27676557503914745,272.826797769334,272.826797769334,,229.76201750520823,43.06478026412578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.826797769334,990.0,965.2833549228682,24.716645077131766,0.14840856297532798,0.02456535955386676,989.8270260774708,0.3916637523176773,0.045940483213687745,0.0,0.0,24.152007402284877,6.921675782039666,0.0,0.0,,0.9377074017917065,0.2619553784945947,0.0,0.0,51.15960582530116,9.380696494702619,0.0,0.0,1.0419471654847485,0.19105288176583746,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,50.04260674384811,9.09927559986154,0.0,0.0,59.141882343709646,0.15691631002136505,6.028738586568436e-05,408.00454625357366,353.9823107128336,0.293799991843009,0.2548991204999081,24.24148890938532,24.013651246843324,965.436020458141,965.169911553564,64.22775037287143,55.018617700229456,9935.83623374322,7,0.32856601302060917,1973-12-03
1973,11,431.72360241214443,0.6145714285714285,5.7541400555946245,0.01318510748047797,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.26881735958324265,315.72360241214443,315.72360241214443,,157.86180120607222,157.86180120607222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,368.72360241214443,990.0,965.5427562108546,24.457243789145373,0.16566576244646308,0.03314472048242888,989.8011895170712,0.17668426848896468,0.17668426848896468,0.0,0.0,24.081749037727473,24.081749037727473,0.0,0.0,,0.9196104327656026,0.9196104327656026,0.0,0.0,34.28353662577397,34.28353662577397,0.0,0.0,0.6982390351481459,0.6982390351481459,0.0,0.0,0.97,0.97,0.96,0.96,33.25503052700075,33.25503052700075,0.0,0.0,66.5100610540015,0.15403683064483,5.8518724026302784e-05,445.541354005931,408.00454625357366,0.2892124636441265,0.2548991204999081,24.230232263930287,23.99959353438716,965.6049360930268,965.436020458141,68.94173477591276,61.13196901617645,11173.69025707225,7,0.3695003391888972,1973-12-10
1973,12,570.5932366473843,0.5015714285714286,22.711237255582862,0.041569189260367935,42.0,7.0,5.0,3.0,61.0,118.0,0.20730966601013037,452.59323664738434,452.59323664738434,,226.29661832369217,226.29661832369217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.59323664738434,990.0,966.1675425761877,23.832457423812393,0.21705474889451867,0.060518647329476816,989.722426603776,0.36362812955024637,0.36362812955024637,0.0,0.0,23.191255898038122,23.191255898038122,0.0,0.0,,0.9398372968912211,0.9398372968912211,0.0,0.0,48.35626334363581,48.35626334363581,0.0,0.0,0.984852613923336,0.984852613923336,0.0,0.0,0.9798379309009688,0.9798379309009688,0.96,0.96,47.38206652086916,47.38206652086916,0.0,0.0,94.76413304173832,0.1660106076106869,5.8177615583130865e-05,601.777842158206,523.0192327708844,0.2256131182305708,0.1960856511047445,23.50769821112756,22.98010010170412,966.3071113686328,965.953586547469,100.7547885315121,85.42161649048033,15920.374351012038,7,0.5264674057874351,1973-12-17
1973,13,730.0621385180251,0.4268571428571429,36.6785462970588,0.048022791089529206,42.0,7.0,5.0,3.0,61.0,118.0,0.1636843388086379,612.0621385180251,612.0621385180251,,215.70630960155742,215.70630960155742,180.64951931491035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,666.0621385180251,990.0,966.820248554072,23.17975144592794,0.3056455452986575,0.1131410035547965,989.5812134511465,0.33372812801344276,0.33372812801344276,0.27287221915303517,0.0,22.427236769061047,22.427236769061047,19.150872986443023,0.0,,0.9358774320931162,0.9358774320931162,0.8010795425760013,0.0,44.371837707828504,44.371837707828504,36.931680033564426,0.0,0.903703415638055,0.903703415638055,0.7521727094412307,0.0,0.9752797524880685,0.9752797524880685,0.9724226096309257,0.96,43.295904633063344,43.295904633063344,36.00455011228455,0.0,122.59635937841124,0.1678188565377481,5.576016603022603e-05,858.5276662376176,608.7950640130589,0.1938254873851422,0.1374446096968769,22.934546478326173,21.69227869681561,967.3341106649503,966.3351802560522,145.4335716563677,102.0789632909032,20596.18837557309,7,0.681090885435618,1973-12-24
1973,14,932.5522782678278,0.35057142857142853,12.639323134661351,0.013492148410725487,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.14572560767886203,796.5522782678278,796.5522782678278,,265.5174260892759,265.5174260892759,265.5174260892759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,854.837992553542,990.0,967.6302091130713,22.369790886928723,0.4374826290815138,0.18957817995892717,989.3729391909595,0.49901607068024745,0.49901607068024745,0.49901607068024745,0.0,21.24371400720805,21.24371400720805,21.24371400720805,0.0,,0.9426992150817133,0.9426992150817133,0.9426992150817133,0.0,52.136897071180655,52.136897071180655,52.136897071180655,0.0,1.061851264178832,1.061851264178832,1.061851264178832,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.09415912975704,51.09415912975704,51.09415912975704,0.0,153.28247738927112,0.16442930287251253,5.3464434876689376e-05,947.0029281802472,863.4849952911484,0.1476957252465426,0.1366555303722596,21.659651142081664,21.153888544784053,967.6880117127208,967.3539399811646,154.86934662286433,146.20134778001182,25751.45620139755,7,0.851569318829284,1973-12-31
1973,15,921.2501325371496,0.35514285714285715,21.762121329604888,0.02413924668643664,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,143.71428571428572,0.15669638740537747,777.535846822864,777.535846822864,,239.3588021329326,239.3588021329326,239.3588021329326,59.459440424066166,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,838.6787039657211,990.0,967.5850005301485,22.41499946985141,0.4239216263110818,0.18239959921915302,989.3936787744698,0.40922705364694917,0.40922705364694917,0.40922705364694917,0.08755361198961166,21.399451190674192,21.399451190674192,21.399451190674192,6.063120333334439,,0.9394484290280154,0.9394484290280154,0.9394484290280154,0.26684298883381247,47.201554116453,47.201554116453,47.201554116453,11.557065907919995,0.9613351143880449,0.9613351143880449,0.9613351143880449,0.2353781243975559,0.9778235267254699,0.9778235267254699,0.9778235267254699,0.9635378124397554,46.16948527634195,46.16948527634195,46.16948527634195,11.237886831979596,149.74634266100543,0.16254183569454053,5.355372968777803e-05,971.4321659369264,843.5265543863715,0.1778248701478265,0.1430877058368119,21.852764014810024,21.11590758272367,967.7857286637476,967.2741062175454,157.33041564771435,136.85767462894376,25157.38556704891,7,0.8319241258944745,1974-01-07
1973,16,837.4541409400723,0.383,24.20410165299308,0.028170658607236915,49.0,8.0,7.0,5.0,81.0,150.0,0.17928108887385016,687.4541409400723,687.4541409400723,,229.1513803133574,229.1513803133574,229.1513803133574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,751.4541409400723,990.0,967.2498165637602,22.750183436239713,0.35473439015432706,0.13767594673724395,989.5075896631084,0.3720125669591362,0.3720125669591362,0.3720125669591362,0.0,21.885760532388957,21.885760532388957,21.885760532388957,0.0,,0.9391623625947833,0.9391623625947833,0.9391623625947833,0.0,46.180805382621486,46.180805382621486,46.180805382621486,0.0,0.9405459344729427,0.9405459344729427,0.9405459344729427,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.25718927496905,45.25718927496905,45.25718927496905,0.0,135.77156782490715,0.16212134507723439,5.487317798065652e-05,891.8619896951615,819.2739407352476,0.1830889431993702,0.1681874569531436,21.996781749842143,21.546346470612782,967.4674479587808,967.177095762941,144.6903504650191,132.74702498197146,22809.623394584403,7,0.7542864879161509,1974-01-14
1973,17,879.4964182829536,0.3677142857142857,17.407159325579105,0.019537399685866628,46.0,7.0,6.0,4.0,76.0,139.0,0.15826746937186859,740.4964182829536,740.4964182829536,,246.83213942765124,246.83213942765124,246.83213942765124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,799.4964182829536,990.0,967.4179856731317,22.58201432686821,0.38853186071594653,0.16033924011351827,989.4511288991706,0.43184752796820064,0.43184752796820064,0.43184752796820064,0.0,21.601295698070576,21.601295698070576,21.601295698070576,0.0,,0.9414906538143402,0.9414906538143402,0.9414906538143402,0.0,49.20979360958391,49.20979360958391,49.20979360958391,0.0,1.0022361223947844,1.0022361223947844,1.0022361223947844,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.22559773739223,48.22559773739223,48.22559773739223,0.0,144.6767932121767,0.1645139659396274,5.429426301495429e-05,941.1240560143012,847.0875422650073,0.1640916588483065,0.1476957252465426,21.811098495346503,21.19489375800752,967.6644962240572,967.28835016906,154.05598469209767,139.58642102702223,24305.701259645684,7,0.8037599622898706,1974-01-21
1973,18,1047.3437604443627,0.3164285714285714,25.074773777872338,0.023734880862194545,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1422229588115341,898.4866175872199,898.4866175872199,,243.98994398532048,243.98994398532048,243.98994398532048,166.51678563125841,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,959.629474730077,990.0,968.0371542257354,21.96284577426445,0.5333682588921203,0.26878929406977586,989.1978424470382,0.4232685904308281,0.4232685904308281,0.4232685904308281,0.2746717341486447,20.737419630871777,20.737419630871777,20.737419630871777,14.704376960107314,,0.939369903570477,0.939369903570477,0.939369903570477,0.670038716966461,46.65684990348415,46.65684990348415,46.65684990348415,31.533653349612216,0.9502413422298197,0.9502413422298197,0.9502413422298197,0.6422332657762162,0.9796542341238584,0.9796542341238584,0.9796542341238584,0.9739399484095728,45.70862984042947,45.70862984042947,45.70862984042947,30.88789721763497,168.01378673892336,0.1605364893937156,5.1989011477794545e-05,1096.498822347363,947.0029281802472,0.149112985213327,0.1267671220133474,21.153888544784053,20.49001543371213,968.2032820130916,967.6880117127208,177.04276539324903,154.86934662286433,28226.316172139123,7,0.933409926327352,1974-01-28
1973,19,1340.120774446647,0.25357142857142856,48.64263346049844,0.03754474859701877,49.0,8.0,7.0,5.0,93.0,162.0,0.12164436002273356,1178.120774446647,1080.6831530758873,,270.1707882689718,270.1707882689718,270.1707882689718,270.1707882689718,97.43762137075971,28.644186432323874,4.811734388679492,4.2102675900945545,3.0073339929246825,56.7640989667371,77.64418643232388,12.811734388679493,11.210267590094556,8.007333992924682,149.7640989667371,1182.3493414869852,990.0,968.9726504704724,21.027349529527555,0.8212915776909157,0.4548880989986534,988.7238203233104,0.5167665304824823,0.5167665304824823,0.5167665304824823,0.5167665304824823,19.234403322355494,19.234403322355494,19.234403322355494,19.234403322355494,,0.93768430949192,0.93768430949192,0.93768430949192,0.93768430949192,47.75398863035582,47.75398863035582,47.75398863035582,47.75398863035582,0.9725863264838253,0.9725863264838253,0.9725863264838253,0.9725863264838253,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.79890885774871,46.79890885774871,46.79890885774871,46.79890885774871,187.19563543099483,0.14054889029288806,4.815181853713866e-05,1436.9972565708524,1172.2200796855432,0.1381993047273663,0.1127350795272812,20.08355760085332,18.80829953685656,969.2810680596904,968.4412631075832,191.7842458254276,183.21500010202504,31448.866752407128,7,1.0399757523944155,1974-02-04
1973,20,1613.4388428938034,0.217,60.47395203253479,0.03591406973461604,49.0,8.0,7.0,5.0,93.0,162.0,0.10102151170088657,1451.4388428938034,1100.0,,275.0,275.0,275.0,275.0,351.4388428938034,51.0,9.874344683628037,13.769938379019283,10.846877867092697,265.94768196406346,100.0,17.874344683628035,20.769938379019283,15.846877867092699,358.94768196406346,1238.6442830626474,990.0,969.8511101078108,20.14888989218925,0.9150066494767238,0.48,988.6049933505232,0.5349,0.5349,0.5349,0.5349,18.218983242712504,18.218983242712504,18.218983242712504,18.218983242712504,,0.9343981376721956,0.9343981376721956,0.9343981376721956,0.9343981376721956,45.91408207295808,45.91408207295808,45.91408207295808,45.91408207295808,0.9351136878402866,0.9351136878402866,0.9351136878402866,0.9351136878402866,0.9798600693331806,0.9798600693331806,0.9798600693331806,0.9798600693331806,44.98968419382521,44.98968419382521,44.98968419382521,44.98968419382521,179.95873677530085,0.11243727234273534,4.544412544830829e-05,1860.314920798596,1446.688358904274,0.1119798877228121,0.0870820301384545,18.7746654517266,17.410100843363118,970.6487097441186,969.3123777749216,185.8542990255221,171.16825387385214,30233.06777825054,7,0.9997707598627824,1974-02-11
1973,21,2164.5523610180185,0.1582857142857143,80.43581005013243,0.036865284584998124,49.0,8.0,7.0,5.0,93.0,162.0,0.0752910703024732,2002.5523610180185,1100.0,,275.0,275.0,275.0,275.0,902.5523610180186,51.0,9.999999999999998,18.0,27.85655435240798,795.6958066656106,100.0,18.0,25.0,32.856554352407976,888.6958066656106,1243.0,990.0,971.4833118598427,18.516688140157335,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.575498727639058,16.575498727639058,16.575498727639058,16.575498727639058,,0.9266274654144225,0.9266274654144225,0.9266274654144225,0.9266274654144225,41.425677015740085,41.425677015740085,41.425677015740085,41.425677015740085,0.8437001428867633,0.8437001428867633,0.8437001428867633,0.8437001428867633,0.9743700142886763,0.9743700142886763,0.9743700142886763,0.9743700142886763,40.36667704449163,40.36667704449163,40.36667704449163,40.36667704449163,161.46670817796652,0.07522161107390017,4.077442125706226e-05,2423.365591149523,1881.0436962338129,0.0861224012628484,0.0668491789235793,17.343130953495567,15.936893643327714,972.121916944154,970.7156796339862,170.3815265044382,154.07526752640155,27126.40697389838,7,0.8970372676553697,1974-02-18
1973,22,2684.948514604713,0.11014285714285714,56.6374300742819,0.021380665599454625,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0722672994939605,2489.948514604713,1100.0,,275.0,275.0,275.0,275.0,1389.9485146047134,46.714285714285715,8.714285714285715,15.857142857142858,52.412643390910425,1266.2501569280885,100.0,18.0,25.0,60.841214819481856,1381.1072997852314,1243.0,990.0,972.75332400077,17.246675999229996,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.30548658671172,15.30548658671172,15.30548658671172,15.30548658671172,,0.9164070262948387,0.9164070262948387,0.9164070262948387,0.9164070262948387,37.82948527074121,37.82948527074121,37.82948527074121,37.82948527074121,0.770457948487601,0.770457948487601,0.770457948487601,0.770457948487601,0.97,0.97,0.97,0.97,36.69460071261897,36.69460071261897,36.69460071261897,36.69460071261897,146.77840285047589,0.05480870193106725,3.706525324506967e-05,2819.8276016694963,2496.800686844093,0.0869339028435561,0.0598931357217965,15.759636515789104,14.97991637655536,973.0788942109264,972.2991740716926,151.92334711382605,143.10361014733613,24658.771678879948,7,0.8154355713915327,1974-02-25
1973,23,2825.392657660674,0.09914285714285716,11.226879117369792,0.004001399756943829,59.0,11.0,12.0,13.0,144.0,239.0,0.0845950544507172,2586.392657660674,1100.0,,275.0,275.0,275.0,275.0,1486.3926576606739,41.0,7.0,13.0,67.0,1358.3926576606739,100.0,18.0,25.0,80.0,1502.3926576606739,1243.0,990.0,973.0923271046983,16.90767289530184,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.966483482783564,14.966483482783564,14.966483482783564,14.966483482783564,,0.9127752055427097,0.9127752055427097,0.9127752055427097,0.9127752055427097,36.84308203039778,36.84308203039778,36.84308203039778,36.84308203039778,0.7503682694582032,0.7503682694582032,0.7503682694582032,0.7503682694582032,0.97,0.97,0.97,0.97,35.73778956948585,35.73778956948585,35.73778956948585,35.73778956948585,142.95115827794336,0.05059978452792404,3.6098777342915e-05,2840.311133494523,2782.206511497961,0.0859030409900523,0.084145711074248,15.070725904555609,14.930473368701875,973.1283372187798,972.988084682926,144.12518537512355,142.54522639578963,24015.794590694488,7,0.7941731015441299,1974-03-04
1973,24,2713.465626757371,0.108,21.474882796567986,0.007978725196507786,59.0,11.0,12.0,13.0,144.0,239.0,0.08810174345278,2474.465626757371,1100.0,,275.0,275.0,275.0,275.0,1374.4656267573712,41.0,7.000000000000001,13.0,67.0,1246.4656267573712,100.0,18.0,25.0,80.0,1390.4656267573712,1243.0,990.0,972.8221584094143,17.177841590585654,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.236652178067377,15.236652178067377,15.236652178067377,15.236652178067377,,0.9156753456964176,0.9156753456964176,0.9156753456964176,0.9156753456964176,37.62756065947484,37.62756065947484,37.62756065947484,37.62756065947484,0.7663454309465344,0.7663454309465344,0.7663454309465344,0.7663454309465344,0.97,0.97,0.97,0.97,36.498733839690594,36.498733839690594,36.498733839690594,36.498733839690594,145.99493535876238,0.05382456764828725,3.6867407918879384e-05,2769.1490746977324,2631.882331921985,0.0908095309205808,0.086308101713913,15.43357737249766,15.102243855452675,972.956566732029,972.625233214984,148.21931768560594,144.47964550046626,24527.14914027208,7,0.8110829742153465,1974-03-11
1973,25,2500.270937682631,0.124,40.278833781004586,0.016112413536585487,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.0826167505117709,2293.270937682631,1100.0,,275.0,275.0,275.0,275.0,1193.270937682631,46.714285714285715,8.142857142857144,14.714285714285719,61.05598006446308,1062.6435290467393,100.0,18.0,25.0,71.7702657787488,1185.5006719038822,1243.0,990.0,972.3075505392338,17.692449460766074,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.751260048247795,15.751260048247795,15.751260048247795,15.751260048247795,,0.921155919513839,0.921155919513839,0.921155919513839,0.921155919513839,39.13159679443061,39.13159679443061,39.13159679443061,39.13159679443061,0.7969775314547984,0.7969775314547984,0.7969775314547984,0.7969775314547984,0.9702358310243968,0.9702358310243968,0.9702358310243968,0.9702358310243968,37.966983074555,37.966983074555,37.966983074555,37.966983074555,151.86793229822,0.06079880704009678,3.835048795409596e-05,2616.898726339248,2423.365591149523,0.0957224984995063,0.0732937959222161,15.936893643327714,15.469744696317996,972.5890658911636,972.121916944154,154.07526752640155,148.6290097772462,25513.81262610096,7,0.8437107349901111,1974-03-18
1973,26,2340.9696732277475,0.1385714285714286,26.631133154181363,0.011256074545690215,49.0,9.0,9.0,9.0,107.0,183.0,0.07818075280879382,2157.9696732277475,1100.0,,275.0,275.0,275.0,275.0,1057.9696732277475,51.0,9.0,16.0,52.03129540464332,929.9383778231042,100.0,18.0,25.0,61.03129540464332,1036.9383778231042,1243.0,990.0,971.9230302457223,18.076969754277815,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.135780341759535,16.135780341759535,16.135780341759535,16.135780341759535,,0.9244811861019624,0.9244811861019624,0.9244811861019624,0.9244811861019624,40.23091606800494,40.23091606800494,40.23091606800494,40.23091606800494,0.8193669260286137,0.8193669260286137,0.8193669260286137,0.8193669260286137,0.9719366926028613,0.9719366926028613,0.9719366926028613,0.9719366926028613,39.1019527828618,39.1019527828618,39.1019527828618,39.1019527828618,156.4078111314472,0.06682293906261774,3.949692200289071e-05,2384.832211470341,2310.3827547648234,0.0792076549318893,0.0767349581743419,16.2096108346011,16.02990524944982,972.028905338032,971.8491997528806,157.25149676076066,155.19922239386796,26276.51227008313,7,0.8689322840635956,1974-03-25
1973,27,2274.419625894932,0.1462857142857143,7.039238163409599,0.003087696140081,54.0,13.0,14.0,19.0,117.0,217.0,0.09541346992895372,2057.419625894932,1100.0,,275.0,275.0,275.0,275.0,957.4196258949321,46.000000000000014,5.000000000000006,10.999999999999998,61.0,834.4196258949321,100.0,18.0,25.0,80.0,951.4196258949321,1243.0,990.0,971.762392200436,18.23760779956397,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.296418387045694,16.296418387045694,16.296418387045694,16.296418387045694,,0.9252811635674875,0.9252811635674875,0.9252811635674875,0.9252811635674875,40.666564607182224,40.666564607182224,40.666564607182224,40.666564607182224,0.8282396050342611,0.8282396050342611,0.8282396050342611,0.8282396050342611,0.9728239605034261,0.9728239605034261,0.9728239605034261,0.9728239605034261,39.56142994243648,39.56142994243648,39.56142994243648,39.56142994243648,158.24571976974593,0.06958090889164965,3.996104034589544e-05,2301.531632213161,2261.108087620956,0.0959706442995913,0.0942850391290655,16.328549686327726,16.230975613174103,971.8278349743076,971.730260901154,158.61394227605538,157.4959872758812,26585.28092131732,7,0.8791428876096997,1974-04-01
1973,28,2263.7551976979116,0.14757142857142855,13.575617789672703,0.006005898632300515,54.0,13.0,14.0,19.0,117.0,217.0,0.09586407772203542,2046.7551976979119,1100.0,,275.0,275.0,275.0,275.0,946.755197697912,46.000000000000014,5.000000000000007,11.000000000000002,61.0,823.755197697912,100.0,18.0,25.0,80.0,940.755197697912,1243.0,990.0,971.7366504772018,18.263349522798162,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.322160110279885,16.322160110279885,16.322160110279885,16.322160110279885,,0.9254093573491938,0.9254093573491938,0.9254093573491938,0.9254093573491938,40.73644870261419,40.73644870261419,40.73644870261419,40.73644870261419,0.8296629063668876,0.8296629063668876,0.8296629063668876,0.8296629063668876,0.9729662906366887,0.9729662906366887,0.9729662906366887,0.9729662906366887,39.63521781500996,39.63521781500996,39.63521781500996,39.63521781500996,158.54087126003984,0.07004022507043975,4.0035573550515104e-05,2293.9632006513275,2231.78898915399,0.0972314143741065,0.0945961120642157,16.399319924006583,16.249244241082003,971.8095663463996,971.6594906634753,159.4261835315652,157.705131037875,26634.86637168669,7,0.8807826181113324,1974-04-08
1973,29,2262.510474569519,0.14771428571428571,5.590829586700758,0.0024719343501922,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09155182002328703,2055.3676174266616,1100.0,,275.0,275.0,275.0,275.0,955.3676174266618,47.28571428571431,5.285714285714292,11.571428571428571,62.06474988051116,829.1600104032934,100.0,18.0,25.0,79.77903559479687,939.731438974722,1243.0,990.0,971.7336459730988,18.26635402690119,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.325164614382913,16.325164614382913,16.325164614382913,16.325164614382913,,0.9254243197796269,0.9254243197796269,0.9254243197796269,0.9254243197796269,40.74458277521193,40.74458277521193,40.74458277521193,40.74458277521193,0.8298285697599171,0.8298285697599171,0.8298285697599171,0.8298285697599171,0.9729828569759916,0.9729828569759916,0.9729828569759916,0.9729828569759916,39.643780984987195,39.643780984987195,39.643780984987195,39.643780984987195,158.57512393994878,0.07008822190577985,4.0044223217158785e-05,2266.0164419409257,2261.108087620956,0.0959706442995913,0.0654546329785231,16.328549686327726,16.316701934520886,971.7421086529608,971.730260901154,158.61394227605538,158.4780780996823,26640.620821911398,7,0.8809729107774933,1974-04-15
1973,30,2363.5163873987885,0.13614285714285715,23.17964336122382,0.009827446037119715,45.0,11.0,10.0,10.0,72.0,148.0,0.06264331725107097,2215.5163873987885,1100.0,,275.0,275.0,275.0,275.0,1115.5163873987888,55.0,7.0,15.0,70.0,968.5163873987887,100.0,18.0,25.0,80.0,1040.5163873987888,1243.0,990.0,971.9774533488936,18.022546651106364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.081357238588087,16.081357238588087,16.081357238588087,16.081357238588087,,0.9241079267503596,0.9241079267503596,0.9241079267503596,0.9241079267503596,40.07920459897888,40.07920459897888,40.07920459897888,40.07920459897888,0.8162770794089386,0.8162770794089386,0.8162770794089386,0.8162770794089386,0.9716277079408938,0.9716277079408938,0.9716277079408938,0.9716277079408938,38.942265172414615,38.942265172414615,38.942265172414615,38.942265172414615,155.76906068965846,0.06594277811449019,3.933562138627738e-05,2423.365591149523,2293.9632006513275,0.0645171639884973,0.0610720893869736,16.249244241082003,15.936893643327714,972.121916944154,971.8095663463996,157.705131037875,154.07526752640155,26169.202195862617,7,0.8653836704981024,1974-04-22
1973,31,2501.058724220401,0.12471428571428571,17.08697453286277,0.006840091728936686,52.142857142857146,12.428571428571429,12.142857142857142,15.0,147.71428571428572,239.42857142857142,0.09538103496195194,2261.630152791829,1100.0,,275.0,275.0,275.0,275.0,1161.6301527918292,47.857142857142854,5.571428571428569,12.857142857142856,65.0,1030.344438506115,100.0,18.0,25.0,80.0,1178.0587242204008,1243.0,990.0,972.3094520929459,17.690547907054206,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.74935849453593,15.74935849453593,15.74935849453593,15.74935849453593,,0.9211356679668077,0.9211356679668077,0.9211356679668077,0.9211356679668077,39.12565885572088,39.12565885572088,39.12565885572088,39.12565885572088,0.7968565958395291,0.7968565958395291,0.7968565958395291,0.7968565958395291,0.9701756757149098,0.9701756757149098,0.9701756757149098,0.9701756757149098,37.95884793611116,37.95884793611116,37.95884793611116,37.95884793611116,151.83539174444465,0.060737952969941646,3.8342270642536526e-05,2542.9744128795624,2423.365591149523,0.1109358277820588,0.0604049654934079,15.936893643327714,15.648182694324184,972.4106278931577,972.121916944154,154.07526752640155,150.65456697762733,25508.345813066702,7,0.8435299541358037,1974-04-29
1973,32,2477.005063036731,0.12628571428571428,17.08697453286277,0.006916777774405158,55.0,13.0,13.0,17.0,178.0,276.0,0.11145194326972772,2201.005063036731,1100.0,,275.0,275.0,275.0,275.0,1101.0050630367311,45.0,4.999999999999999,11.999999999999998,63.0,976.0050630367313,100.0,18.0,25.0,80.0,1154.0050630367311,1243.0,990.0,972.2513915314679,17.748608468532034,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.807419056013755,15.807419056013755,15.807419056013755,15.807419056013755,,0.9217540129465464,0.9217540129465464,0.9217540129465464,0.9217540129465464,39.296164977907985,39.296164977907985,39.296164977907985,39.296164977907985,0.8003292256193071,0.8003292256193071,0.8003292256193071,0.8003292256193071,0.9702602076156216,0.9702602076156216,0.9702602076156216,0.9702602076156216,38.127573767359316,38.127573767359316,38.127573767359316,38.127573767359316,152.51029506943726,0.06159232844718463,3.851270077511042e-05,2542.9744128795624,2423.365591149523,0.1138911937216536,0.1085343205193593,15.936893643327714,15.648182694324184,972.4106278931577,972.121916944154,154.07526752640155,150.65456697762733,25621.72957166546,7,0.8472794170524292,1974-05-06
1973,33,2324.149559509872,0.14042857142857143,23.17964336122382,0.009961163258601613,55.0,13.0,13.0,17.0,178.0,276.0,0.11880074928750219,2048.149559509872,1100.0,,275.0,275.0,275.0,275.0,948.1495595098719,45.0,5.0,12.0,58.400516346622545,827.7490431632493,100.0,18.0,25.0,75.40051634662255,1005.7490431632493,1243.0,990.0,971.8824299712307,18.11757002876927,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.176380616250988,16.176380616250988,16.176380616250988,16.176380616250988,,0.9246833754689299,0.9246833754689299,0.9246833754689299,0.9246833754689299,40.3410894975773,40.3410894975773,40.3410894975773,40.3410894975773,0.8216107840647108,0.8216107840647108,0.8216107840647108,0.8216107840647108,0.972161078406471,0.972161078406471,0.972161078406471,0.972161078406471,39.218225824725145,39.218225824725145,39.218225824725145,39.218225824725145,156.87290329890058,0.06753505046799646,3.9614369519924395e-05,2395.739198274402,2261.108087620956,0.1220640452842728,0.1152045265189118,16.328549686327726,16.00357803992278,972.055232547559,971.730260901154,158.61394227605538,154.89919141005737,26354.6477542153,7,0.8715161294383367,1974-05-13
1973,34,2153.495137497295,0.15999999999999998,31.349987413068025,0.014711369815237671,55.0,13.0,13.0,17.0,178.0,276.0,0.12832026780040412,1877.4951374972952,1100.0,,275.0,275.0,275.0,275.0,777.4951374972952,45.0,5.0,12.0,47.889193251645,667.6059442456502,100.0,18.0,25.0,64.889193251645,845.6059442456502,1243.0,990.0,971.4705055043039,18.529494495696163,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.588305083177886,16.588305083177886,16.588305083177886,16.588305083177886,,0.9267347593142258,0.9267347593142258,0.9267347593142258,0.9267347593142258,41.46039989329571,41.46039989329571,41.46039989329571,41.46039989329571,0.8444073298023566,0.8444073298023566,0.8444073298023566,0.8444073298023566,0.9744407329802357,0.9744407329802357,0.9744407329802357,0.9744407329802357,40.40119881259029,40.40119881259029,40.40119881259029,40.40119881259029,161.60479525036115,0.07516866864788954,4.0809291729889176e-05,2261.108087620956,2041.65817572948,0.1351842356771528,0.1220640452842728,16.858256370203655,16.328549686327726,971.730260901154,971.200554217278,164.7219486299363,158.61394227605538,27149.605602060674,7,0.897804418057562,1974-05-20
1973,35,1887.3798155073478,0.18742857142857144,39.14752737433787,0.020864021086180913,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.13595687001681203,1630.2369583644906,1100.0,,275.0,275.0,275.0,275.0,530.2369583644906,45.57142857142857,5.285714285714285,12.285714285714286,32.70191053057666,434.3921906910569,100.0,18.0,25.0,48.55905338771952,595.8207621196283,1243.0,990.0,970.7361501731775,19.263849826822415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.322660414304135,17.322660414304135,17.322660414304135,17.322660414304135,,0.9304418612274515,0.9304418612274515,0.9304418612274515,0.9304418612274515,43.46950886761274,43.46950886761274,43.46950886761274,43.46950886761274,0.8853260461835587,0.8853260461835587,0.8853260461835587,0.8853260461835587,0.9784324273799883,0.9784324273799883,0.9784324273799883,0.9784324273799883,42.5329283637065,42.5329283637065,42.5329283637065,42.5329283637065,170.131713454826,0.09037927096362312,4.296255390273384e-05,1983.4436828176408,1767.625484109115,0.150345329942953,0.1161636771451893,17.70955902343689,17.012300227609323,971.0465103598724,970.3492515640448,174.57449193961588,166.5109657415315,28582.12786041077,7,0.9451761858601444,1974-05-27
1973,36,1618.9115313450563,0.216,36.6506120684644,0.022674935276876272,53.0,12.0,12.0,13.0,120.0,210.0,0.12995110644737926,1408.9115313450563,1100.0,,275.0,275.0,275.0,275.0,308.9115313450564,47.0,6.0,12.784254690856033,19.12309479755111,224.0041818566492,100.0,18.0,24.784254690856034,32.12309479755111,344.0041818566492,1242.784254690856,990.0,969.8687911012686,20.13120889873135,0.9257305600411149,0.48,988.5942694399588,0.5349,0.5349,0.5349,0.5349,18.190578338690255,18.190578338690255,18.190578338690255,18.190578338690255,,0.9344759407710862,0.9344759407710862,0.9344759407710862,0.9344759407710862,45.84483382753603,45.84483382753603,45.84483382753603,45.84483382753603,0.9337033366096951,0.9337033366096951,0.9337033366096951,0.9337033366096951,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.92793715098531,44.92793715098531,44.92793715098531,44.92793715098531,179.71174860394123,0.11127006984496425,4.5381754697964954e-05,1726.1698191997614,1511.0711996298642,0.1389742588247591,0.1216566282553557,18.54233867909476,17.843492710067146,970.2153178774146,969.5203838757272,183.41098790356196,176.02450038709998,30191.573765462123,7,0.9983986033552289,1974-06-03
1973,37,1382.7635940294701,0.24714285714285714,37.8558338349942,0.02800256147934427,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.18196999966081137,1132.477879743756,1077.3925704612207,,269.34814261530516,269.34814261530516,269.34814261530516,269.34814261530516,55.08530928253533,13.567224713533673,2.2628839978876387,3.0674038938166026,3.420641797519707,32.767154879777706,74.28151042781938,14.26288399788764,16.78168960810232,18.992070368948276,181.05286916549198,1182.7186544950298,990.0,969.1076455357108,20.892354464289205,0.821360157446783,0.4513903156863793,988.7272495268669,0.5138437777145687,0.5138437777145687,0.5138437777145687,0.5138437777145687,19.10576021344149,19.10576021344149,19.10576021344149,19.10576021344149,,0.9372675521383176,0.9372675521383176,0.9372675521383176,0.9372675521383176,47.267933056186216,47.267933056186216,47.267933056186216,47.267933056186216,0.9626870276209003,0.9626870276209003,0.9626870276209003,0.9626870276209003,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32257439506249,46.32257439506249,46.32257439506249,46.32257439506249,185.29029758024993,0.13437467005415032,4.780794028945337e-05,1484.853138961092,1246.0803627849048,0.2062467298863634,0.1414281281359116,19.88790602534408,18.63835924774377,969.4356793720282,968.6733954258954,189.5134281388844,177.47553838941658,31128.76999348199,7,1.0293905421124996,1974-06-10
1973,38,1137.2184877861873,0.2911428571428571,25.67603409664889,0.02253300976178443,62.0,12.0,14.0,16.0,153.0,257.0,0.22636484731997591,880.2184877861873,880.2184877861873,,229.68971866212254,229.68971866212254,229.68971866212254,191.14933179981958,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,968.2184877861873,990.0,968.3312581044709,21.66874189552912,0.5412273225223994,0.2541747902289498,989.2045978872486,0.3756721332946649,0.3756721332946649,0.3756721332946649,0.3021323280980169,20.49766764948308,20.49766764948308,20.49766764948308,17.540119047825588,,0.9366750889766836,0.9366750889766836,0.9366750889766836,0.802125448511293,43.2541262153844,43.2541262153844,43.2541262153844,35.88416366573488,0.8809394341218819,0.8809394341218819,0.8809394341218819,0.7308383638642543,0.9759409792435683,0.9759409792435683,0.9759409792435683,0.9730838363864255,42.22277001076094,42.22277001076094,42.22277001076094,35.000206712104415,161.66851674438723,0.1421460788011559,5.1044045349965565e-05,1199.561484005937,1066.3481241083623,0.2410094735383842,0.2142449582006819,20.815863416857592,20.177733919773917,968.5271932354472,968.1085226757692,171.23627424736205,151.67382927178707,27160.310813057054,7,0.8981584263577068,1974-06-17
1973,39,927.9286801297943,0.3537142857142857,42.24590995329562,0.04595559475072213,62.0,12.0,14.0,16.0,153.0,257.0,0.2794221447278447,670.9286801297943,670.9286801297943,,226.8274076429215,226.8274076429215,187.77817215426063,29.495692689690777,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,758.9286801297943,990.0,967.601566223134,22.398433776865936,0.3669624172359999,0.13621913223921284,989.4968184505249,0.3683607558188263,0.3683607558188263,0.2928592782611669,0.043088765079119455,21.52689147157193,21.52689147157193,18.386770349724618,2.976527244849973,,0.9372139045572103,0.9372139045572103,0.8023756114341328,0.13328368983206754,44.90858890702934,44.90858890702934,36.963349982763184,5.623157509788718,0.914635211955791,0.914635211955791,0.7528177185898814,0.11452459286738732,0.9764800276183958,0.9764800276183958,0.973622884761253,0.9614524592867387,43.87012980513096,43.87012980513096,36.08379565935013,5.455403060818379,129.27945833043043,0.13912089242322181,5.366962066510241e-05,1082.8793953113418,803.6892968412517,0.3197753174144408,0.2373302152693645,22.041010357383485,20.835690713949813,968.16047809955,967.114757187365,152.75128570291463,109.00867804093168,21718.948999512315,7,0.7182192129468358,1974-06-24
1973,40,692.5525923978039,0.4407142857142857,24.796671165311427,0.035435501724611816,50.0,10.0,9.0,9.0,108.0,186.0,0.26965527125476835,506.55259239780383,506.55259239780383,,226.41496870426818,226.41496870426818,53.722654989267525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,575.5525923978038,990.0,966.670210369591,23.32978963040882,0.2536020912872505,0.07571793151157104,989.6706799772012,0.3678823047060441,0.3678823047060441,0.07149178080491499,0.0,22.632587302903946,22.632587302903946,6.4192837941486305,0.0,,0.9382455251476802,0.9382455251476802,0.2653639306684251,0.0,47.194116911812806,47.194116911812806,10.993770816705174,0.0,0.9611836438251081,0.9611836438251081,0.22390571928116443,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,46.140296865409496,46.140296865409496,10.66395769220402,0.0,102.94455142302304,0.14857506902791728,5.652935719904906e-05,760.52821131929,630.1125986840717,0.2951853373324747,0.2445668644919106,22.953752247844893,22.40633832581322,966.9421128452772,966.4204503947362,113.8672043341876,91.98236712104092,17294.68463906787,7,0.5719141745723502,1974-07-01
