WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1974,34,2439.938068852648,0.12971428571428573,47.89089927778683,0.01956259403117794,65.0,14.0,17.0,23.0,202.0,321.0,0.13175367986001688,2118.9380688526485,1100.0,,275.0,275.0,275.0,275.0,1018.9380688526483,35.000000000000014,3.999999999999999,8.000000000000002,57.0,914.9380688526483,100.0,18.0,25.0,80.0,1116.9380688526483,1243.0,990.0,972.1619194765409,17.83808052345913,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.896891110940853,15.896891110940853,15.896891110940853,15.896891110940853,,0.9224120716274014,0.9224120716274014,0.9224120716274014,0.9224120716274014,39.54779708012352,39.54779708012352,39.54779708012352,39.54779708012352,0.8054541156847967,0.8054541156847967,0.8054541156847967,0.8054541156847967,0.9709113644660088,0.9709113644660088,0.9709113644660088,0.9709113644660088,38.39796758118198,38.39796758118198,38.39796758118198,38.39796758118198,153.59187032472795,0.0630831220533851,3.8785825839577755e-05,2575.550311723379,2310.3827547648234,0.1389380176674124,0.124633558326884,16.2096108346011,15.569551214356345,972.4892593731254,971.8491997528806,157.25149676076066,149.76109908637224,25803.43421455429,7,0.8532881684707107,1975-05-20
1974,35,2115.7856993249015,0.16385714285714287,58.32152597918513,0.028552980807286486,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14285990631951667,1813.0714136106158,1100.0,,275.0,275.0,275.0,275.0,713.0714136106159,35.857142857142854,4.571428571428571,8.857142857142858,48.52802636198753,615.257672962914,100.0,18.0,25.0,69.52802636198753,803.257672962914,1243.0,990.0,971.3589163178218,18.641083682178223,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.699894269659946,16.699894269659946,16.699894269659946,16.699894269659946,,0.9273012556315885,0.9273012556315885,0.9273012556315885,0.9273012556315885,41.76625117483217,41.76625117483217,41.76625117483217,41.76625117483217,0.8506364801391479,0.8506364801391479,0.8506364801391479,0.8506364801391479,0.9750636480139148,0.9750636480139148,0.9750636480139148,0.9750636480139148,40.72685777271778,40.72685777271778,40.72685777271778,40.72685777271778,162.90743109087109,0.07749734848337622,4.1138240174462395e-05,2276.101843596241,1902.1320729105275,0.1527076104395212,0.1337391487427156,17.2749992750015,16.2923578615597,971.766452725922,970.7838113124802,169.58226226190237,158.19901514661703,27368.448423266345,7,0.9050412838381728,1975-05-27
1974,36,1783.0645404998852,0.198,32.05996708482651,0.018131793704864587,62.0,12.0,14.0,16.0,153.0,257.0,0.14436199921242462,1526.0645404998852,1100.0,,275.0,275.0,275.0,275.0,426.0645404998853,38.0,6.0,11.0,26.52541886380609,344.5391216360792,100.0,18.0,25.0,42.52541886380608,497.5391216360792,1243.0,990.0,970.3991315923843,19.600868407615735,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.659678995097458,17.659678995097458,17.659678995097458,17.659678995097458,,0.9321724380960623,0.9321724380960623,0.9321724380960623,0.9321724380960623,44.39740164139479,44.39740164139479,44.39740164139479,44.39740164139479,0.9042240660161872,0.9042240660161872,0.9042240660161872,0.9042240660161872,0.9795991151255918,0.9795991151255918,0.9795991151255918,0.9795991151255918,43.4919501569962,43.4919501569962,43.4919501569962,43.4919501569962,173.9678006279848,0.09777825634531072,4.393126278484464e-05,1881.0436962338129,1677.712303316742,0.1531847859087196,0.1366262785466175,18.00004776138143,17.343130953495567,970.7156796339862,970.0587628261004,177.72186568890794,170.3815265044382,29226.590505501445,7,0.9664877812665822,1975-06-03
1974,37,1542.428561101909,0.225,33.00342063035256,0.021403211536628972,62.0,12.0,14.0,16.0,153.0,257.0,0.1669153275264754,1285.428561101909,1100.0,,275.0,275.0,275.0,275.0,185.42856110190908,34.521393687995705,5.7367970952664775,8.943484724826424,11.54419057443792,124.68269501938256,96.52139368799571,17.73679709526648,22.943484724826423,27.54419057443792,277.68269501938255,1237.2016755080888,990.0,969.6216922743293,20.378307725670734,0.9125656046023539,0.48,988.6074343953976,0.5349,0.5349,0.5349,0.5349,18.450842121068384,18.450842121068384,18.450842121068384,18.450842121068384,,0.9353401526813654,0.9353401526813654,0.9353401526813654,0.9353401526813654,46.543733318227346,46.543733318227346,46.543733318227346,46.543733318227346,0.9479375421227564,0.9479375421227564,0.9479375421227564,0.9479375421227564,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.612858651862794,45.612858651862794,45.612858651862794,45.612858651862794,182.45143460745118,0.11856250698734182,4.607359459784121e-05,1645.7136786211431,1446.688358904274,0.1776471058318686,0.1561632520520378,18.800280432015818,18.103427933474897,969.9553826540068,969.3123777749216,186.1239041364189,178.80490613961223,30651.8410140518,7,1.0136190811525065,1975-06-10
1974,38,1294.9544741812767,0.25985714285714284,35.30383927119101,0.027178051578988716,62.0,12.0,14.0,16.0,153.0,257.0,0.19894574393000664,1037.9544741812765,1034.157597555434,,258.5393993888585,258.5393993888585,258.5393993888585,258.5393993888585,3.7968766258425473,0.9159780186857507,0.17728606813272593,0.20683374615484693,0.23638142417696792,2.2603973686922556,62.91597801868575,12.177286068132727,14.206833746154846,16.236381424176965,155.26039736869228,1123.4576953884073,990.0,968.8274916735996,21.172508326400425,0.7330750372202759,0.4004292765708578,988.8664956862087,0.47434158451166525,0.47434158451166525,0.47434158451166525,0.47434158451166525,19.564662428097613,19.564662428097613,19.564662428097613,19.564662428097613,,0.9380652579807285,0.9380652579807285,0.9380652579807285,0.9380652579807285,46.478289100518005,46.478289100518005,46.478289100518005,46.478289100518005,0.94660466599833,0.94660466599833,0.94660466599833,0.94660466599833,0.9798647016514546,0.9798647016514546,0.9798647016514546,0.9798647016514546,45.54280740098083,45.54280740098083,45.54280740098083,45.54280740098083,182.1712296039233,0.14077061607949662,4.899017043422641e-05,1383.5781363808978,1199.561484005937,0.2142449582006819,0.1857502610385628,20.177733919773917,19.035843137598583,969.108483209846,968.5271932354472,189.5134281388844,171.23627424736205,30604.766573459114,7,1.0120623866884628,1975-06-17
1974,39,1121.5124105729753,0.2957142857142857,19.937659277406933,0.017883818439645212,62.0,12.0,14.0,16.0,153.0,257.0,0.22954882816997563,864.5124105729753,864.5124105729753,,235.48570441544516,235.48570441544516,235.48570441544516,158.05529732663987,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,952.5124105729753,990.0,968.2818961475151,21.71810385248492,0.5268560485012361,0.24160992845838028,989.2315340230405,0.3963577969044182,0.3963577969044182,0.3963577969044182,0.24790689361425491,20.553280078620904,20.553280078620904,20.553280078620904,14.644649589259314,,0.9372990260715449,0.9372990260715449,0.9372990260715449,0.6682202417563,44.50686833988737,44.50686833988737,44.50686833988737,29.71796995635699,0.9064535303439382,0.9064535303439382,0.9064535303439382,0.605253970597902,0.9762396827740759,0.9762396827740759,0.9762396827740759,0.9705253970597901,43.46340128353815,43.46340128353815,43.46340128353815,28.970280867678387,159.36048471829284,0.14208306457108064,5.1233052674928346e-05,1199.561484005937,1059.9978690640885,0.2424533175966805,0.2142449582006819,20.798908337332072,20.177733919773917,968.5271932354472,968.0885647313444,171.23627424736205,150.7872796550957,26772.5614326732,7,0.8853360262127381,1975-06-24
1974,40,954.0784201367434,0.34528571428571425,28.073267681848588,0.02981760839042533,58.0,11.0,11.0,11.0,136.0,227.0,0.23875154119641628,727.0784201367434,727.0784201367434,,242.35947337891443,242.35947337891443,242.35947337891443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,807.0784201367434,990.0,967.7101263213443,22.28987367865565,0.3982204571511624,0.15600478723537753,989.4457747556135,0.41795166892831875,0.41795166892831875,0.41795166892831875,0.0,21.31769676534077,21.31769676534077,21.31769676534077,0.0,,0.9400817504220125,0.9400817504220125,0.9400817504220125,0.0,47.57963875167036,47.57963875167036,47.57963875167036,0.0,0.9690354124576447,0.9690354124576447,0.9690354124576447,0.0,0.9795306593800834,0.9795306593800834,0.9795306593800834,0.96,46.608062919125196,46.608062919125196,46.608062919125196,0.0,139.8241887573756,0.1465084488851059,5.347358426320223e-05,1027.8009259147989,863.4849952911484,0.2628881813093469,0.2208598905453968,21.87293693696081,20.856736688206045,967.9873743385892,967.3539399811646,151.25467058809443,124.7563720829323,23490.4637112391,7,0.7768010486520867,1975-07-01
1974,41,771.3407341120111,0.4074285714285714,19.283989294173953,0.024702840468022173,58.0,11.0,11.0,11.0,136.0,227.0,0.2947009460618886,544.3407341120111,544.3407341120111,,218.29626434701677,218.29626434701677,107.74820541797759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,624.3407341120111,990.0,966.9853629364479,23.01463706355199,0.28132791177402106,0.08773629364480441,989.6309357945811,0.3456939006370102,0.3456939006370102,0.14385417078993237,0.0,22.299878957496137,22.299878957496137,12.735895966587057,0.0,,0.935108412378021,0.935108412378021,0.5306516009894956,0.0,44.69953125691476,44.69953125691476,21.869174346846073,0.0,0.910377418674435,0.910377418674435,0.4454006995284332,0.0,0.974442403192452,0.974442403192452,0.9658709746210234,0.96,43.59308801177284,43.59308801177284,21.21933823990553,0.0,108.40551426345121,0.1405279157004093,5.535732800986431e-05,817.7246825595828,728.4970702319307,0.3116004295360176,0.2775995452276932,22.41366782646557,22.140780906779217,967.1708987302384,966.8139882809276,116.0029723306136,101.9074059692022,18212.126396259802,7,0.6022528570191733,1975-07-08
1974,42,679.227991242333,0.4468571428571429,10.611569236350094,0.0155402465921413,58.0,11.0,11.0,11.0,136.0,227.0,0.33451706899191397,452.2279912423331,452.2279912423331,,226.11399562116654,226.11399562116654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.227991242333,990.0,966.6169119649693,23.383088035030692,0.22898114709687725,0.06044559824846657,989.7105732546546,0.36247008686881754,0.36247008686881754,0.0,0.0,22.731191202816515,22.731191202816515,0.0,0.0,,0.9393860612360988,0.9393860612360988,0.0,0.0,47.34274588300603,47.34274588300603,0.0,0.0,0.964210710448188,0.964210710448188,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.395890965345906,46.395890965345906,0.0,0.0,92.79178193069183,0.13656456555224133,5.700631735258312e-05,712.0837013457431,654.21608557748,0.3469801568691572,0.3187827492343952,22.890101184791945,22.520851764436717,966.7483348053828,966.51686434231,98.95872630028276,88.0474231247521,15589.019364356223,7,0.5155098996149545,1975-07-15
1974,43,608.0526788584071,0.4795714285714286,10.173227747887463,0.01670068163868847,58.0,11.0,11.0,11.0,136.0,227.0,0.3738820330510065,381.05267885840703,381.05267885840703,,190.52633942920352,190.52633942920352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.05267885840703,990.0,966.3294583698319,23.670541630168128,0.19828342544242222,0.04621053577168136,989.7555060387859,0.2578476371988583,0.2578476371988583,0.0,0.0,23.168200031755163,23.168200031755163,0.0,0.0,,0.9304212289863018,0.9304212289863018,0.0,0.0,40.27048268966484,40.27048268966484,0.0,0.0,0.820172763536962,0.820172763536962,0.0,0.0,0.9727923014794412,0.9727923014794412,0.96,0.96,39.183548740908726,39.183548740908726,0.0,0.0,78.36709748181745,0.1287609948294594,5.712340045804022e-05,654.21608557748,583.0034913422678,0.3893630198978235,0.3469801568691572,23.32166830378228,22.890101184791945,966.51686434231,966.22351571104,88.0474231247521,73.17890369998415,13165.67237694533,7,0.43537276378787465,1975-07-22
1974,44,563.4006849777714,0.5047142857142857,4.572166840524411,0.0081202450264553,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35900960179831504,360.9721135492,360.9721135492,,180.4860567746,180.4860567746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,435.82925640634284,990.0,966.1353030823999,23.864696917600035,0.18934942981651753,0.042194422709839925,989.7684561474736,0.23099214319473704,0.23099214319473704,0.0,0.0,23.402160921878966,23.402160921878966,0.0,0.0,,0.9274148015077888,0.9274148015077888,0.0,0.0,38.420493611315536,38.420493611315536,0.0,0.0,0.7824947782345324,0.7824947782345324,0.0,0.0,0.9708456710167938,0.9708456710167938,0.96,0.96,37.30203624497651,37.30203624497651,0.0,0.0,74.60407248995303,0.13248134271618411,5.740058184150246e-05,577.9502839498093,550.9983234585969,0.4025339822892302,0.3262830517234288,23.448765081604463,23.35351832144107,966.200776277774,966.0794924555636,78.79490332360365,69.36199653858273,12533.484178312108,7,0.41446706938862793,1975-07-29
1974,45,524.3164004703191,0.5341428571428571,6.568635562702752,0.012586004059019856,54.0,9.0,8.0,6.0,107.0,184.0,0.3512435526655989,340.316400470319,340.316400470319,,170.1582002351595,170.1582002351595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,411.316400470319,990.0,965.9594238021164,24.04057619788359,0.18069808240055996,0.038063280094063755,989.7812386375053,0.20531117515891087,0.20531117515891087,0.0,0.0,23.61650366023007,23.61650366023007,0.0,0.0,,0.9238950792226619,0.9238950792226619,0.0,0.0,36.40845949009009,36.40845949009009,0.0,0.0,0.7415164865598795,0.7415164865598795,0.0,0.0,0.97,0.97,0.96,0.96,35.31620570538738,35.31620570538738,0.0,0.0,70.63241141077476,0.13465336455079654,5.765549455419992e-05,550.9983234585969,505.01787451967766,0.364343539671744,0.333939310096333,23.73705840023946,23.448765081604463,966.0794924555636,965.8725804353384,76.02163620271546,66.71523416110726,11866.24511701016,7,0.39240228561541535,1975-08-05
1974,46,481.8675862726055,0.5625714285714285,5.408675170625892,0.011215157269330544,54.0,9.0,8.0,6.0,107.0,184.0,0.3819845323284481,297.8675862726055,297.8675862726055,,148.93379313630274,148.93379313630274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.8675862726055,990.0,965.7684041382266,24.23159586177332,0.16571657881818208,0.029573517254521044,989.8047099039273,0.1571357078957952,0.1571357078957952,0.0,0.0,23.879170057804874,23.879170057804874,0.0,0.0,,0.9157193325976668,0.9157193325976668,0.0,0.0,31.93800254786671,31.93800254786671,0.0,0.0,0.650468483663273,0.650468483663273,0.0,0.0,0.97,0.97,0.96,0.96,30.979862471430703,30.979862471430703,0.0,0.0,61.959724942861406,0.12855468088669733,5.778132349398725e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,23.968747874214277,23.80080404721924,965.8260648743582,965.7022071674638,64.5956804882355,58.920257430873946,10409.233790400716,7,0.34422069412700784,1975-08-12
1974,47,428.10699224208986,0.6212857142857143,8.450371724531824,0.019907715977543258,54.0,9.0,8.0,6.0,107.0,184.0,0.43072223111704633,244.1069922420899,244.1069922420899,,204.78407184255346,39.32292039953639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,315.10699224208986,990.0,965.5264814650893,24.4735185349106,0.14674279716417507,0.01882139844841794,989.8344358043875,0.30957792481400564,0.038315037003672024,0.0,0.0,23.998376414483968,6.8618387065385,0.0,0.0,,0.9331664300012734,0.2602189191332577,0.0,0.0,45.111660661000144,8.435288220343946,0.0,0.0,0.91877109289206,0.17179813076056916,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,44.1250745655767,8.182229573733625,0.0,0.0,52.307304139310325,0.12209716357623288,5.961575939139322e-05,459.2604427967548,408.00454625357366,0.4509753670382989,0.4006441288073857,24.054556337112256,23.934179995283323,965.6666719925854,965.436020458141,57.27560701613539,48.717500061953984,8787.627095404136,7,0.29059613410727964,1975-08-19
1974,48,391.1997779649482,0.6639999999999999,3.881086270624613,0.009934426697679244,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.45331004643119777,213.7712065363768,213.7712065363768,,213.7712065363768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,283.05692082209106,990.0,965.3554271365208,24.644572863479134,0.13543133254804357,0.012754241307275314,989.8518144261449,0.32469602183046714,0.0,0.0,0.0,24.171691267793356,0.0,0.0,0.0,,0.9379210756175999,0.0,0.0,0.0,47.53289668258084,0.0,0.0,0.0,0.968083435490445,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.58223874892923,0.0,0.0,0.0,46.58223874892923,0.11913146671069409,6.052464932720595e-05,408.00454625357366,380.8369423592014,0.4760289697735415,0.362359804553414,24.234529982477056,24.054556337112256,965.436020458141,965.304184711796,53.14989604694146,44.11601992091874,7825.81610982011,7,0.25879021527182905,1975-08-26
1974,49,366.1822151452463,0.6920000000000001,3.836375949481107,0.01061389415110603,46.0,7.0,6.0,4.0,75.0,138.0,0.3772018557364772,228.18221514524632,228.18221514524632,,228.18221514524632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.1822151452463,990.0,965.2309110757261,24.769088924273806,0.1368872769094774,0.015636443029049214,989.8474762800614,0.36917976214035425,0.0,0.0,0.0,24.2473854421949,0.0,0.0,0.0,,0.9413756745666096,0.0,0.0,0.0,51.075321877314174,0.0,0.0,0.0,1.0402305881326714,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.05381543976789,0.0,0.0,0.0,50.05381543976789,0.13662284569630817,6.093769697731808e-05,380.8369423592014,353.9823107128336,0.3898499891763004,0.362359804553414,24.35428491518679,24.11802943318358,965.304184711796,965.169911553564,53.14989604694146,47.4628453998012,8409.040993881004,7,0.2780767524431549,1975-09-02
1974,50,340.2355658868758,0.723,3.1958204950281908,0.009394350957226585,46.0,7.0,6.0,4.0,75.0,138.0,0.4057162330161028,202.23556588687578,202.23556588687578,,202.23556588687578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.2355658868758,990.0,965.1011778294344,24.89882217056566,0.12772989934400658,0.010610581708468686,989.8616595189476,0.2896161982436863,0.0,0.0,0.0,24.470865491269482,0.0,0.0,0.0,,0.9352505624821088,0.0,0.0,0.0,45.390926228962336,0.0,0.0,0.0,0.9244587826672573,0.0,0.0,0.0,0.9797903357509278,0.96,0.96,0.96,44.47399372863414,0.0,0.0,0.0,44.47399372863414,0.13068987440498514,6.10864906862965e-05,346.9384943839358,331.6115672476363,0.4161495364754459,0.3977650281933943,24.5426713214746,24.4145450849336,965.1346924719196,965.0580578362382,45.9423443813499,42.536198466177176,7471.630946410536,7,0.24707774293685636,1975-09-09
1974,51,326.45519225900136,0.7457142857142857,1.6280749999981563,0.005018992505031157,46.0,7.0,6.0,4.0,75.0,138.0,0.42277375738427053,188.4551922590014,188.4551922590014,,188.4551922590014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.4551922590014,990.0,965.0322759612951,24.967724038704983,0.12286637792946431,0.008845519225900086,989.8682881028446,0.2513742665597273,0.0,0.0,0.0,24.584637874989888,0.0,0.0,0.0,,0.9312963673708831,0.0,0.0,0.0,42.315330262130736,0.0,0.0,0.0,0.8618193536075506,0.0,0.0,0.0,0.9761819353607551,0.96,0.96,0.96,41.30877656896854,0.0,0.0,0.0,41.30877656896854,0.12652386086070813,6.088608888026851e-05,331.6115672476363,320.2150422476492,0.4309603915898273,0.4161495364754459,24.63512444015966,24.5426713214746,965.0580578362382,965.0010752112382,42.536198466177176,39.82052555031298,6939.874463586714,7,0.22949320316093633,1975-09-16
1974,52,308.67712064027495,0.7714285714285715,2.558607197361052,0.008271526770609815,46.0,7.0,6.0,4.0,75.0,138.0,0.4471533649567036,170.67712064027495,170.67712064027495,,170.67712064027495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.67712064027498,990.0,964.9433856032012,25.056614396798686,0.11659188266080933,0.007067712064027472,989.8763404052752,0.20627306864199943,0.0,0.0,0.0,24.726681733431825,0.0,0.0,0.0,,0.9251658984991528,0.0,0.0,0.0,38.29145397687017,0.0,0.0,0.0,0.7798666797733232,0.0,0.0,0.0,0.9702308697508268,0.96,0.96,0.96,37.15196211636997,0.0,0.0,0.0,37.15196211636997,0.12033905071317956,6.046385306889105e-05,316.52242407738737,302.30479186612183,0.4564929293648591,0.4359880675192227,24.77670171785452,24.66466878115609,964.9826121203868,964.9115239593306,38.936056665225365,35.737918643333515,6241.529635550154,7,0.2063997895353887,1975-09-23
1974,53,299.18021087320443,0.7859999999999999,3.124580992917401,0.0104438090467207,46.0,7.0,6.0,4.0,75.0,138.0,0.4612604543503239,161.18021087320443,161.18021087320443,,161.18021087320443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.18021087320443,990.0,964.8967208434927,25.103279156507256,0.1132400253337663,0.0061180210873204,989.8806419535788,0.1838144850083702,0.0,0.0,0.0,24.800106625077788,0.0,0.0,0.0,,0.9216066530666592,0.0,0.0,0.0,36.12846986055364,0.0,0.0,0.0,0.7358140501131089,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04461576473703,0.0,0.0,0.0,35.04461576473703,0.1171354738418487,6.039584783682072e-05,299.18021087320443,299.18021087320443,0.4612604543503239,0.4612604543503239,24.800106625077788,24.800106625077788,964.8967208434927,964.8967208434927,35.04461576473703,35.04461576473703,841.0707783536888,1,0.19469230980409463,1975-09-30
1975,1,287.02953468979985,0.8051428571428572,2.5511338391396925,0.008848668709453058,41.0,6.0,4.0,3.0,56.0,110.0,0.3833422073928475,177.02953468979985,177.02953468979985,,177.02953468979985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.02953468979982,990.0,964.8481181387593,25.15188186124078,0.116010382694315,0.007702953468979943,989.8762866638366,0.22191472551070635,0.0,0.0,0.0,24.806253799566782,0.0,0.0,0.0,,0.9275996103438349,0.0,0.0,0.0,39.94949900325257,0.0,0.0,0.0,0.8136354175815185,0.0,0.0,0.0,0.9717725167142591,0.96,0.96,0.96,38.823778688792466,0.0,0.0,0.0,38.823778688792466,0.13523190881639016,6.091466763881991e-05,294.72326674738565,281.3222739992266,0.3910106314592865,0.3732314764761468,24.84585627788752,24.752522760715337,964.8788930669896,964.8252890959968,40.67591920722664,37.47707948153021,6522.394819717134,7,0.21568765938218035,1975-10-01
1975,2,273.6213446904535,0.8284285714285715,1.4356804369674268,0.005234125113779457,41.0,6.0,4.0,3.0,56.0,110.0,0.4020403265184522,163.6213446904535,163.6213446904535,,163.6213446904535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.6213446904535,990.0,964.7944853787619,25.205514621238176,0.11127806596147179,0.0063621344690453,989.8823597995695,0.18946072070295655,0.0,0.0,0.0,24.898413700104673,0.0,0.0,0.0,,0.9226602211365738,0.0,0.0,0.0,36.863259456598584,0.0,0.0,0.0,0.7507792150020077,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.75736167290062,0.0,0.0,0.0,35.75736167290062,0.1306761442441033,6.0704540854963335e-05,275.9224808516464,271.2725109404546,0.4054963019240288,0.3986626956255262,24.91430686695627,24.88283208968288,964.8036899234066,964.7850900437618,36.27240934511074,35.23151570034941,6007.236761047305,7,0.19865200929389235,1975-10-08
1975,3,262.3618974178048,0.8542857142857142,1.7821227045299595,0.006886162570245186,41.0,6.0,4.0,3.0,56.0,110.0,0.4194578692074393,152.3618974178048,152.3618974178048,,152.3618974178048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.3618974178048,990.0,964.7494475896713,25.250552410328737,0.10730413147424289,0.005236189741780401,989.887459678784,0.16450701874529106,0.0,0.0,0.0,24.973505070367427,0.0,0.0,0.0,,0.9182494889694331,0.0,0.0,0.0,34.26638248603898,0.0,0.0,0.0,0.6978896636667816,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.23839101145781,0.0,0.0,0.0,33.23839101145781,0.12664521647064106,6.0596363256164834e-05,271.2725109404546,258.7976520087449,0.4250424961208035,0.4054963019240288,24.99718435173189,24.91430686695627,964.7850900437618,964.735190608035,35.23151570034941,32.44114113590116,5584.049689924911,7,0.18465772784143225,1975-10-15
1975,4,247.83402763026248,0.8775714285714286,4.187749215955393,0.01697869951296963,41.0,6.0,4.0,3.0,56.0,110.0,0.44415436934519414,137.83402763026248,137.83402763026248,,137.83402763026248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.83402763026248,990.0,964.6831854292169,25.316814570783126,0.10217674146649262,0.003783402763026214,989.8940398557705,0.1347796734117822,0.0,0.0,0.0,25.076074753141857,0.0,0.0,0.0,,0.9120970455434652,0.0,0.0,0.0,30.918454002439507,0.0,0.0,0.0,0.6297037475038596,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.990900382366323,0.0,0.0,0.0,29.990900382366323,0.12094096578025147,6.0437400650915985e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.14094851838962,25.0110006087108,964.7267311559532,964.6378477625686,31.968680338796304,28.16642598456349,5038.471264237542,7,0.16661611323536843,1975-10-22
1975,5,242.96997704692643,0.8844285714285715,2.3874309208902105,0.0097753186679559,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4433270199273639,135.25569133264068,135.25569133264068,,135.25569133264068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,185.68426276121212,990.0,964.6578198622816,25.3421801377184,0.10106508764380417,0.0035255691332640284,989.8954093432229,0.12954795830897234,0.0,0.0,0.0,25.108041522632366,0.0,0.0,0.0,,0.9109708495615815,0.0,0.0,0.0,30.339889483841525,0.0,0.0,0.0,0.6179203560863853,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.429692799326272,0.0,0.0,0.0,29.429692799326272,0.12112407749830294,6.0440057611062206e-05,246.1954239432886,239.64129376144416,0.4521544799392308,0.4305522755143378,25.131998417928667,25.077055935354704,964.6771725436598,964.6378477625686,30.541229072545462,28.9739533322893,4944.188390286814,7,0.1634982933295904,1975-10-29
1975,6,252.18820396899244,0.8709999999999999,1.4981950064259595,0.0058367567702189,40.0,6.0,4.0,3.0,53.0,106.0,0.42050015987817196,146.18820396899244,146.18820396899244,,146.18820396899244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,196.18820396899244,990.0,964.7054917506846,25.294508249315463,0.10477227190227005,0.004618820396899199,989.8906089077008,0.1514262237078549,0.0,0.0,0.0,25.03369093330839,0.0,0.0,0.0,,0.9157171425454063,0.0,0.0,0.0,32.866185721312654,0.0,0.0,0.0,0.6693724179493411,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.880200149673268,0.0,0.0,0.0,31.880200149673268,0.1263729683095297,6.057488694412911e-05,256.6827889882703,246.1954239432886,0.4305522755143378,0.4129610731510475,25.077055935354704,25.001167181773656,964.7267311559532,964.6771725436598,32.88442845751912,30.541229072545462,5355.873625145109,7,0.1771122230537404,1975-11-05
1975,7,254.80546785020292,0.8675714285714287,3.298513301491141,0.013031933457564588,40.0,6.0,4.0,3.0,53.0,106.0,0.4161355957369726,148.80546785020292,148.80546785020292,,148.80546785020292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,198.80546785020292,990.0,964.7180774725349,25.281922527465117,0.10569599596475024,0.004880546785020243,989.8894234572501,0.15685420419134163,0.0,0.0,0.0,25.01449178052399,0.0,0.0,0.0,,0.9168155032402536,0.0,0.0,0.0,33.468804914567045,0.0,0.0,0.0,0.6816457212742779,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.46474076713004,0.0,0.0,0.0,32.46474076713004,0.1273794091030143,6.060109283686275e-05,258.7976520087449,246.1954239432886,0.4305522755143378,0.4095864053527743,25.077055935354704,24.98718171451129,964.735190608035,964.6771725436598,33.35743786899344,30.541229072545462,5454.076448877846,7,0.1803596709285002,1975-11-12
1975,8,276.4375429657285,0.8247142857142858,5.8462804997952516,0.0208647194652016,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.35060857824567676,179.7232572514428,179.7232572514428,,179.7232572514428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,225.43754296572848,990.0,964.805750171863,25.194249828137067,0.11509554961587017,0.007972325725144228,989.876932124659,0.2297253030577641,0.0,0.0,0.0,24.84145664973825,0.0,0.0,0.0,,0.9283846930685945,0.0,0.0,0.0,40.654634116095345,0.0,0.0,0.0,0.82799662150907,0.0,0.0,0.0,0.9743555320472467,0.96,0.96,0.96,39.62213269732469,0.0,0.0,0.0,39.62213269732469,0.14314442120260365,6.121472612897547e-05,290.5219447532691,264.1051871975735,0.4013552369976847,0.320113511834646,24.95189697898026,24.731326230407547,964.8620877790132,964.7564207487904,43.8569033553128,34.545551562877826,6656.518293150548,7,0.2201229594295816,1975-11-19
1975,9,296.673212619068,0.7895714285714286,6.84050300063289,0.021873545301100784,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3241379236501836,200.53035547621084,200.53035547621084,,200.53035547621084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,245.3874983333537,990.0,964.8925530454882,25.107446954511797,0.12213662432669414,0.010524769334528441,989.8673386063386,0.28540314953810203,0.0,0.0,0.0,24.68938241131244,0.0,0.0,0.0,,0.9348619986458476,0.0,0.0,0.0,45.38742619569512,0.0,0.0,0.0,0.9243874988939942,0.0,0.0,0.0,0.9795356840019824,0.96,0.96,0.96,44.45948913363183,0.0,0.0,0.0,44.45948913363183,0.14985393518204707,6.158965018620579e-05,329.2057950036568,283.6079686159883,0.3335304903900848,0.3159118143678022,24.78112146177873,24.44856557249844,965.0460289750184,964.834431874464,49.80807142959061,42.2287049697708,7469.1941744501455,7,0.24699716185351012,1975-11-26
1975,10,359.6562608927108,0.7002857142857143,24.393408035201578,0.06345726403469125,38.0,5.0,4.0,3.0,54.0,104.0,0.29059737879803244,255.6562608927108,255.6562608927108,,233.23784861159447,22.418412281116343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,302.6562608927108,990.0,965.1970057493253,24.802994250674733,0.14234854776429445,0.021131252178542115,989.8365202000571,0.3926213508533523,0.024897446692649712,0.0,0.0,24.24689309987854,3.449956668319209,0.0,0.0,,0.940844247399875,0.13132695709500783,0.0,0.0,52.25106119852759,4.880981405076875,0.0,0.0,1.0641763991553481,0.09940898992009929,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,51.15723016050627,4.734551962924569,0.0,0.0,55.89178212343084,0.1552574129375854,6.081675063236109e-05,417.8577719356288,331.6115672476363,0.3136199405322201,0.2488885141904725,24.42745989853583,24.129603123835253,965.4803599737104,965.0580578362382,66.28372748094397,50.319084118395466,9389.819396736382,7,0.3105099006857269,1975-12-03
1975,11,387.53090551767843,0.6669999999999999,7.1511748243577005,0.018537162541963585,38.0,5.0,4.0,3.0,54.0,104.0,0.2684399862088441,283.53090551767843,283.53090551767843,,161.2737928188893,122.25711269878911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.53090551767843,990.0,965.3376545275884,24.662345472411648,0.1521863747142156,0.026706181103535644,989.8211074441823,0.1988567421873456,0.12348092835233024,0.0,0.0,24.284596174406524,20.854074567714623,0.0,0.0,,0.9182503479098659,0.7829912828284494,0.0,0.0,35.34709401660644,26.647246658635055,0.0,0.0,0.7199000818046117,0.5427137812349299,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.37367966968796,25.847829258876004,0.0,0.0,60.221508928563956,0.15540223121327673,5.9010029664087036e-05,398.1467533267305,377.11676084070143,0.2757766580518834,0.2612102174161261,24.384992198220576,24.013651246843324,965.3907337666336,965.2855838042036,62.17044752437735,58.54031988837393,10117.213499998747,7,0.33456393849202204,1975-12-10
1975,12,418.38558713356093,0.6321428571428571,6.602019417104056,0.015621619123478484,38.0,5.0,4.0,3.0,54.0,104.0,0.24871230243978823,314.38558713356093,314.38558713356093,,157.19279356678047,157.19279356678047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.38558713356093,990.0,965.482735142101,24.517264857898972,0.16307594917932208,0.03287711742671217,989.8040469333939,0.17501457103335666,0.17501457103335666,0.0,0.0,24.146297220259573,24.146297220259573,0.0,0.0,,0.9193905605074663,0.9193905605074663,0.0,0.0,34.22267779320431,34.22267779320431,0.0,0.0,0.6969995477231021,0.6969995477231021,0.0,0.0,0.97,0.97,0.96,0.96,33.19599745940818,33.19599745940818,0.0,0.0,66.39199491881637,0.1586585910191993,5.866191048259376e-05,435.49688511870175,402.90237744418727,0.2581270447191808,0.238807678203377,24.24148890938532,24.04046828950334,965.559735983034,965.4130606984988,69.9542921790425,63.162108025190136,11153.85514636115,7,0.36884441621564645,1975-12-17
1975,13,447.5449246305267,0.5978571428571428,5.133169465384965,0.01146637943622483,38.0,5.0,4.0,3.0,54.0,104.0,0.2325442273565673,343.5449246305267,343.5449246305267,,171.77246231526334,171.77246231526334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.5449246305267,990.0,965.6139521608374,24.38604783916266,0.17336718410371457,0.0387089849261053,989.7879238309703,0.20903203813621832,0.20903203813621832,0.0,0.0,23.964939631996632,23.964939631996632,0.0,0.0,,0.9248347385757005,0.9248347385757005,0.0,0.0,37.33504788401376,37.33504788401376,0.0,0.0,0.7603879406112782,0.7603879406112782,0.0,0.0,0.97,0.97,0.96,0.96,36.21499644749334,36.21499644749334,0.0,0.0,72.42999289498668,0.16180732876921708,5.856596892516917e-05,462.56506724863937,430.9578316629287,0.2413229145846989,0.2248332339893224,24.068683600421327,23.870669591409627,965.6815428026188,965.5393102424832,75.51624246017366,69.01269345424747,12168.238806357765,7,0.40238884941659275,1975-12-24
1975,14,508.1321714716823,0.5461428571428572,7.7439907821819975,0.01543168808385413,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23152567508809532,390.4178857573966,390.4178857573966,,195.20894287869828,195.20894287869828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,440.84645718596806,990.0,965.8865947716225,24.113405228377484,0.19112015563946677,0.04808357715147927,989.7607962672091,0.26968655194140506,0.26968655194140506,0.0,0.0,23.604514943645153,23.604514943645153,0.0,0.0,,0.9324316512576502,0.9324316512576502,0.0,0.0,42.13441012261452,42.13441012261452,0.0,0.0,0.8581346257151635,0.8581346257151635,0.0,0.0,0.9758134625715164,0.9758134625715164,0.96,0.96,41.11606875959506,41.11606875959506,0.0,0.0,82.23213751919012,0.16186271590244145,5.850769052465682e-05,516.7730027239134,479.5630976092969,0.2343210786952759,0.2168640592206898,23.76268713064572,23.55311993491559,965.9254785122577,965.7580339392418,83.58401060229035,79.21506235038204,13814.99910322394,7,0.4568452084399451,1975-12-31
1975,15,549.2601028191436,0.516,6.736363036280587,0.012344125664914616,41.0,6.0,4.0,3.0,66.0,120.0,0.21858275373554895,429.2601028191436,429.2601028191436,,214.63005140957185,214.63005140957185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,480.2601028191436,990.0,966.071670462686,23.928329537313857,0.20503045406376988,0.05585202056382866,989.7391175253724,0.3261683091339952,0.3261683091339952,0.0,0.0,23.34127875355228,23.34127875355228,0.0,0.0,,0.9375133033863868,0.9375133033863868,0.0,0.0,46.05808678688836,46.05808678688836,0.0,0.0,0.938046574071046,0.938046574071046,0.0,0.0,0.9799027054019837,0.9799027054019837,0.96,0.96,45.132658138327024,45.132658138327024,0.0,0.0,90.26531627665403,0.1643235271080043,5.841426179932657e-05,563.9275439778775,527.3375978981461,0.2275582102969598,0.2127932946022362,23.48472720299295,23.244767250125864,966.1376739479005,965.9730191905415,93.14356679530364,85.89723621504045,15164.573134477876,7,0.5014739793147446,1976-01-07
1975,16,588.2069626830144,0.4895714285714286,7.385747098438466,0.012420758299656857,41.0,6.0,4.0,3.0,66.0,120.0,0.2041390675853265,468.20696268301435,468.20696268301435,,234.10348134150715,234.10348134150715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2069626830144,990.0,966.2456880738002,23.754311926199698,0.22183758698160289,0.06364139253660281,989.7145210204818,0.3880798462963143,0.3880798462963143,0.0,0.0,23.08075310038516,23.08075310038516,0.0,0.0,,0.9414710869888564,0.9414710869888564,0.0,0.0,49.88381704649437,49.88381704649437,0.0,0.0,1.015963687301311,1.015963687301311,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.88614070556448,48.88614070556448,0.0,0.0,97.77228141112896,0.16620649357844156,5.8011835941289135e-05,615.6277736669467,566.8540212047202,0.2116947141787353,0.1949229796525063,23.22538539330084,22.896750345037194,966.3625110946678,966.1508430954212,102.93125279986177,93.7117081937166,16425.743277069665,7,0.5431793411729386,1976-01-14
1975,17,678.1994973266472,0.44742857142857145,14.957992657124853,0.022043735501069726,41.0,6.0,4.0,3.0,66.0,120.0,0.1771571030955668,558.1994973266472,558.1994973266472,,224.41265234537244,224.41265234537244,109.37419263590239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,609.1994973266472,990.0,966.6127979893065,23.387202010693436,0.2727232960147691,0.09327503146970427,989.6340016725154,0.3668077784971648,0.3668077784971648,0.14822969242378245,0.0,22.654395904711794,22.654395904711794,12.961278891804891,0.0,,0.9364615909832146,0.9364615909832146,0.5315833276851842,0.0,46.735039393723014,46.735039393723014,22.631737389445334,0.0,0.9518337962061713,0.9518337962061713,0.46093151505998636,0.0,0.9749104100098848,0.9749104100098848,0.9663389814384561,0.96,45.59969198303452,45.59969198303452,21.978456018842394,0.0,113.17783998491143,0.1668919499867785,5.6344046861463455e-05,720.3337222668207,636.9257883620418,0.1884049950443983,0.1665894519312126,22.753684484844555,22.52857908456717,966.7813348890672,966.4477031534482,120.517004650639,106.76386318732814,19013.87711746512,7,0.6287657776939524,1976-01-21
1975,18,729.7772667711967,0.4248571428571428,2.7591173126438817,0.003754446609095586,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17430873096905028,602.4915524854823,602.4915524854823,,200.8305174951608,200.8305174951608,200.8305174951608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,655.205838199768,990.0,966.8191090670847,23.18089093291524,0.29886824647780086,0.11074746574564467,989.5903842877766,0.2853752800361598,0.2853752800361598,0.2853752800361598,0.0,22.4858999406556,22.4858999406556,22.4858999406556,0.0,,0.9330656474371786,0.9330656474371786,0.9330656474371786,0.0,41.322814724007635,41.322814724007635,41.322814724007635,0.0,0.8416051878616627,0.8416051878616627,0.8416051878616627,0.0,0.9741605187861663,0.9741605187861663,0.9741605187861663,0.96,40.25511819741713,40.25511819741713,40.25511819741713,0.0,120.76535459225138,0.16550759252494487,5.567870814236061e-05,739.6475434553279,720.3337222668207,0.1852233556539545,0.1647226940278507,22.52857908456717,22.44483572818528,966.8585901738212,966.7813348890672,122.13957088191482,120.517004650639,20288.579571498234,7,0.6709186366236188,1976-01-28
1975,19,769.9148373418351,0.40757142857142853,9.14882191227483,0.011764207336207314,43.0,7.0,5.0,4.0,78.0,137.0,0.17807085723536223,632.9148373418351,632.9148373418351,,210.9716124472784,210.9716124472784,210.9716124472784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,687.9148373418351,990.0,966.9796593493674,23.02034065063268,0.31745644858287914,0.11987445120255054,989.5626691002146,0.3152398887232786,0.3152398887232786,0.3152398887232786,0.0,22.267769862123988,22.267769862123988,22.267769862123988,0.0,,0.935617193349662,0.935617193349662,0.935617193349662,0.0,43.10009893082296,43.10009893082296,43.10009893082296,0.0,0.8778024222163535,0.8778024222163535,0.8778024222163535,0.0,0.9774019130174244,0.9774019130174244,0.9774019130174244,0.96,42.12860365176595,42.12860365176595,42.12860365176595,0.0,126.38581095529784,0.16413803886272957,5.54724050835463e-05,803.6892968412517,748.233943314839,0.1830978148265503,0.1704638851586707,22.394848941105856,22.069184418238734,967.114757187365,966.8929357732592,132.65089576430717,122.25661525284832,21232.816240490036,7,0.7021433941960991,1976-02-04
1975,20,834.0993943650209,0.3842857142857143,8.542242635699525,0.0100426652908146,43.0,7.0,5.0,4.0,78.0,137.0,0.16441895901069095,697.0993943650209,697.0993943650209,,232.36646478834027,232.36646478834027,232.36646478834027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.0993943650209,990.0,967.23639757746,22.763602422539957,0.35393190027095844,0.14140490031040315,989.5046631994185,0.382520287893875,0.382520287893875,0.382520287893875,0.0,21.8857453340647,21.8857453340647,21.8857453340647,0.0,,0.9397597165215347,0.9397597165215347,0.9397597165215347,0.0,46.8585442962612,46.8585442962612,46.8585442962612,0.0,0.9543491710032832,0.9543491710032832,0.9543491710032832,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.92137341033598,45.92137341033598,45.92137341033598,0.0,137.76412023100792,0.16516214039624283,5.490797086887048e-05,863.4849952911484,803.6892968412517,0.1704638851586707,0.1586593869576235,22.069184418238734,21.70734994535841,967.3539399811646,967.114757187365,142.67771391869118,132.65089576430717,23144.372198809335,7,0.7653562235055997,1976-02-11
1975,21,925.4682972300519,0.3534285714285715,19.170525795891262,0.020371381802726112,43.0,7.0,5.0,4.0,78.0,137.0,0.14830045558268998,788.4682972300519,788.4682972300519,,252.57659103070318,252.57659103070318,252.57659103070318,30.7385241379424,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.4682972300519,990.0,967.6018731889202,22.398126811079823,0.42707920340030275,0.18790855414924357,989.3850122424503,0.4534777331397321,0.4534777331397321,0.4534777331397321,0.0467889400591483,21.329661320390535,21.329661320390535,21.329661320390535,3.007152442085897,,0.9413828546778821,0.9413828546778821,0.9413828546778821,0.1336181444025436,49.74765295266338,49.74765295266338,49.74765295266338,5.935245288058512,1.0131904878342848,1.0131904878342848,1.0131904878342848,0.12088075943092692,0.9792309330859499,0.9792309330859499,0.9792309330859499,0.9620880759430926,48.72074768816539,48.72074768816539,48.72074768816539,5.784588176852617,151.94683124134878,0.16422220214647515,5.356527533272118e-05,997.6786758623872,876.9576328351801,0.156221914115831,0.1373187613552811,21.619115460818108,21.05006709460128,967.8907147034496,967.4078305313408,161.96846895187326,144.81354939949097,25527.067648546596,7,0.8441490624519377,1976-02-18
1975,22,1146.2470996687293,0.29014285714285715,35.48595527464537,0.0311365637038509,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.1305894224833966,996.1042425258722,996.1042425258722,,249.02606063146806,249.02606063146806,249.02606063146806,249.02606063146806,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,1054.5328139544438,990.0,968.359633741816,21.640366258184013,0.642346136504743,0.3594421670345575,988.9982116964608,0.44023792440044485,0.44023792440044485,0.44023792440044485,0.44023792440044485,20.198340030244246,20.198340030244246,20.198340030244246,20.198340030244246,,0.938959159232386,0.938959159232386,0.938959159232386,0.938959159232386,46.260257579767604,46.260257579767604,46.260257579767604,46.260257579767604,0.9421641054942486,0.9421641054942486,0.9421641054942486,0.9421641054942486,0.979736612080093,0.979736612080093,0.979736612080093,0.979736612080093,45.323651751667434,45.323651751667434,45.323651751667434,45.323651751667434,181.29460700666974,0.1584474774757119,5.061727791181793e-05,1246.0803627849048,1042.8375986738165,0.14686051194243,0.1154498828181438,20.793424492440355,19.652430957647656,968.6733954258954,968.0346324529748,188.7353977077593,169.35694507744142,30457.49397712051,7,1.007192261148165,1976-02-25
1975,23,2108.7099764813206,0.16671428571428573,226.48683346714344,0.1101832667585831,49.0,9.0,9.0,9.0,107.0,183.0,0.09149858206367319,1925.7099764813208,1100.0,,275.0,275.0,275.0,275.0,825.7099764813208,49.97558906035084,8.864321022746655,14.864321022746655,39.87223633476115,712.1335090407156,98.97558906035086,17.864321022746655,23.864321022746655,48.87223633476115,819.1335090407156,1240.7042311058442,990.0,971.2307341983748,18.769265801625334,0.9203426035765093,0.48,988.5996573964234,0.5349,0.5349,0.5349,0.5349,16.83402319804885,16.83402319804885,16.83402319804885,16.83402319804885,,0.9264765949967225,0.9264765949967225,0.9264765949967225,0.9264765949967225,42.09033067857531,42.09033067857531,42.09033067857531,42.09033067857531,0.8572368773640593,0.8572368773640593,0.8572368773640593,0.8572368773640593,0.975295062994694,0.975295062994694,0.975295062994694,0.975295062994694,41.06558189094385,41.06558189094385,41.06558189094385,41.06558189094385,164.2623275637754,0.08384079508197266,4.148038574842813e-05,2831.488197054909,1446.688358904274,0.1264957990942878,0.0646303241490966,18.78806047515274,14.951770111831928,973.1070404756498,969.3123777749216,185.99528008842503,142.78567091983956,27596.07103071426,7,0.9125684864654187,1976-03-03
1975,24,3426.1633181934544,0.06342857142857143,152.8157204304541,0.04462984849980507,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.06778849732684436,3195.1633181934544,1100.0,,275.0,275.0,275.0,275.0,2095.1633181934544,42.42857142857142,7.285714285714287,13.428571428571429,67.57142857142857,1964.4490324791684,100.0,18.0,25.0,80.0,2103.1633181934544,1243.0,990.0,974.4490230936016,15.550976906398448,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.609787493880173,13.609787493880173,13.609787493880173,13.609787493880173,,0.8942363368460745,0.8942363368460745,0.8942363368460745,0.8942363368460745,32.847778820907976,32.847778820907976,32.847778820907976,32.847778820907976,0.6689975319940524,0.6689975319940524,0.6689975319940524,0.6689975319940524,0.97,0.97,0.97,0.97,31.862345456280735,31.862345456280735,31.862345456280735,31.862345456280735,127.44938182512294,0.03787885394337759,3.21841873295765e-05,3901.198240068088,2931.535401286021,0.0788136195749646,0.0612632287037606,14.710276860239668,12.58817622162325,975.4706343658584,973.348533727242,140.06536216103612,115.4831121665005,21411.496146620655,7,0.7080521212506831,1976-03-10
1975,25,4316.033000945554,0.02957142857142857,114.51536229818306,0.02606369894645973,59.0,11.0,12.0,13.0,144.0,239.0,0.055603542107419614,4077.033000945554,1100.0,,275.0,275.0,275.0,275.0,2977.033000945554,41.0,7.0,13.0,67.0,2849.033000945554,100.0,18.0,25.0,80.0,2993.033000945554,1243.0,990.0,976.2571351223288,13.742864877671163,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.801675465152886,11.801675465152886,11.801675465152886,11.801675465152886,,0.841872335130513,0.841872335130513,0.841872335130513,0.841872335130513,26.833975320535217,26.833975320535217,26.833975320535217,26.833975320535217,0.546516808972204,0.546516808972204,0.546516808972204,0.546516808972204,0.9698067261244975,0.9698067261244975,0.9698067261244975,0.9698067261244975,26.024339575692075,26.024339575692075,26.024339575692075,26.024339575692075,104.0973583027683,0.024337046971638545,2.628721169261826e-05,4702.805776155369,3970.811432946144,0.0601892091921055,0.0508207251959673,12.44066255100062,11.092676017117462,976.9661345703644,975.6181480364812,113.70610754729726,92.5473230504448,17488.356194865075,7,0.5783186572376017,1976-03-17
