WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1975,26,5062.578099618367,0.01657142857142857,91.72047888681911,0.018096454099371658,59.0,11.0,12.0,13.0,144.0,239.0,0.047285913555237875,4823.578099618367,1100.0,,275.0,275.0,275.0,275.0,3723.5780996183667,41.000000000000014,7.0,13.0,67.0,3595.5780996183667,100.0,18.0,25.0,80.0,3739.5780996183667,1243.0,990.0138682510644,977.58837281854,12.425495432524306,0.9211089030304996,0.48,988.6127593480339,0.5349,0.5349,0.5349,0.5349,10.489486529493817,10.489486529493817,10.489486529493817,10.489486529493817,,0.7550026460572539,0.7550026460572539,0.7550026460572539,0.7550026460572539,21.37821512399495,21.37821512399495,21.37821512399495,21.37821512399495,0.4354015300202637,0.4354015300202637,0.4354015300202637,0.4354015300202637,0.9635401530020263,0.9635401530020263,0.9635401530020263,0.9635401530020263,20.602183101389176,20.602183101389176,20.602183101389176,20.602183101389176,82.4087324055567,0.0163460915219202,2.081028596099917e-05,5344.849128363103,4777.528239398511,0.0500258686131994,0.0447159488060602,10.955933909382445,10.06523162470932,978.0410676576792,977.1028766780992,90.16858565564412,75.52108915537158,13844.667044133526,7,0.4578262911419817,1976-03-24
1975,27,5342.720758279602,0.01257142857142857,40.29739274012354,0.007562988863748942,80.42857142857143,13.571428571428571,18.857142857142858,25.0,208.28571428571428,346.14285714285717,0.06483338442080636,4996.577901136744,628.5714285714286,,275.0,275.0,275.0,275.0,4368.006472565316,491.0,4.428571428571429,6.142857142857143,55.0,3811.435043993887,571.4285714285714,18.0,25.0,80.0,4019.7207582796013,1243.0,990.0344005966934,978.0377899677507,11.996610628942904,0.9134390093399298,0.48,988.6409615873536,0.5349,0.5349,0.5349,0.5349,10.068271619602937,10.068271619602937,10.068271619602937,10.068271619602937,1.0,0.7246848253867955,0.7246848253867955,0.7246848253867955,0.7246848253867955,19.679816964760043,19.679816964760043,19.679816964760043,19.679816964760043,0.40081093614582564,0.40081093614582564,0.40081093614582564,0.40081093614582564,0.9604295842180919,0.9604295842180919,0.9604295842180919,0.9604295842180919,18.9012476752407,18.9012476752407,18.9012476752407,18.9012476752407,75.6049907009628,0.014157605469214714,inf,5434.01921081911,5241.107544094253,0.0694509694635363,0.0442893694677651,10.213407869467568,9.93786815656653,978.1783895846614,977.8813056179052,77.85725868396602,73.61788280950526,12701.63843776175,7,0.42002772611646,1976-03-31
1975,28,4999.065434373316,0.01742857142857143,68.71968617463777,0.013866688585891402,84.0,14.0,20.0,27.0,219.0,364.0,0.07287629657483755,4635.065434373316,1100.0,,275.0,275.0,275.0,275.0,3535.0654343733154,16.0,4.0,5.0,53.0,3457.0654343733154,100.0,18.0,25.0,80.0,3676.0654343733154,1243.0,990.0086992483984,977.4905810706388,12.518118177759675,0.9230397930345146,0.48,988.6056594553639,0.5349,0.5349,0.5349,0.5349,10.580178384725164,10.580178384725164,10.580178384725164,10.580178384725164,,0.7615303812788953,0.7615303812788953,0.7615303812788953,0.7615303812788953,21.74061737508898,21.74061737508898,21.74061737508898,21.74061737508898,0.44278243126454125,0.44278243126454125,0.44278243126454125,0.44278243126454125,0.9642782431264542,0.9642782431264542,0.9642782431264542,0.9642782431264542,20.965976208327962,20.965976208327962,20.965976208327962,20.965976208327962,83.86390483331185,0.016813779108923087,2.1177753745785826e-05,5204.912720179142,4760.069740871789,0.0764694678471947,0.0699339296485786,10.987882961686402,10.265105683080373,977.8255655890758,977.0709276257952,90.72122524504098,78.68168871677655,14089.136011996392,7,0.4659105824072881,1976-04-07
1975,29,4488.239568849457,0.02542857142857143,46.83594867585907,0.010306801608995,84.0,14.0,20.0,27.0,219.0,364.0,0.08111392411834041,4124.239568849457,1100.0,,275.0,275.0,275.0,275.0,3024.239568849457,16.0,4.000000000000006,5.0,53.0,2946.239568849457,100.0,18.0,25.0,80.0,3165.239568849457,1243.0,990.0,976.5734784109944,13.426521589005542,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.485332176487264,11.485332176487264,11.485332176487264,11.485332176487264,,0.8266807111780387,0.8266807111780387,0.8266807111780387,0.8266807111780387,25.6087930495198,25.6087930495198,25.6087930495198,25.6087930495198,0.5215640132285092,0.5215640132285092,0.5215640132285092,0.5215640132285092,0.97,0.97,0.97,0.97,24.840529258034206,24.840529258034206,24.840529258034206,24.840529258034206,99.36211703213682,0.02214697983600202,2.5091443694984048e-05,4611.9837179133565,4432.218100140775,0.0821259224559456,0.0789248233002626,11.587851464224164,11.258880383700324,976.7999302037814,976.4709591232576,101.13540137819152,95.47458368377296,16692.835661398985,7,0.552011761289649,1976-04-14
1975,30,4387.387237477274,0.028142857142857143,15.987579649152394,0.003652355953443443,70.0,14.0,18.0,25.0,168.0,295.0,0.06724011049765846,4092.387237477273,1100.0,,275.0,275.0,275.0,275.0,2992.387237477273,30.0,4.0,7.0,55.0,2896.387237477273,100.0,18.0,25.0,80.0,3064.387237477273,1243.0,990.0,976.3889186445833,13.611081355416657,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.669891942898378,11.669891942898378,11.669891942898378,11.669891942898378,,0.8399647848649919,0.8399647848649919,0.8399647848649919,0.8399647848649919,26.436572235510937,26.436572235510937,26.436572235510937,26.436572235510937,0.5384230597863734,0.5384230597863734,0.5384230597863734,0.5384230597863734,0.97,0.97,0.97,0.97,25.64347506844561,25.64347506844561,25.64347506844561,25.64347506844561,102.57390027378243,0.023380850806245256,2.5902500069136982e-05,4415.415344009801,4352.723084314373,0.0677736658835643,0.0668113817197771,11.73332734318648,11.618600507943816,976.440210079538,976.3254832442952,103.69068347223045,101.67285095268196,17232.41524599545,7,0.5698550015210135,1976-04-21
1975,31,4463.522571049254,0.026,17.350848181260258,0.0038857947086470145,70.57142857142857,14.0,18.0,24.428571428571427,193.71428571428572,320.7142857142857,0.0718128861684986,4142.808285334969,1100.0,,275.0,275.0,275.0,275.0,3042.8082853349692,29.428571428571427,4.0,7.0,55.57142857142857,2946.8082853349692,100.0,18.0,25.0,80.0,3140.522571049255,1243.0,990.0,976.52824630502,13.471753694979904,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.530564282461626,11.530564282461626,11.530564282461626,11.530564282461626,,0.8299363862390974,0.8299363862390974,0.8299363862390974,0.8299363862390974,25.80986034599595,25.80986034599595,25.80986034599595,25.80986034599595,0.5256590701832169,0.5256590701832169,0.5256590701832169,0.5256590701832169,0.97,0.97,0.97,0.97,25.03556453561607,25.03556453561607,25.03556453561607,25.03556453561607,100.14225814246427,0.0224404232735429,2.5288449025874818e-05,4501.386000873192,4401.902674556776,0.0756198334483731,0.06655809649589,11.64332869304291,11.46127420588379,976.597536381598,976.4154818944388,102.10609772463312,98.93800955820367,16823.899367934,7,0.556345878569246,1976-04-28
1975,32,4331.32015747248,0.029142857142857144,50.77399846589911,0.011861892847839272,71.0,14.0,18.0,24.0,213.0,340.0,0.07854350728585623,3991.32015747248,1100.0,,275.0,275.0,275.0,275.0,2891.32015747248,29.0,3.999999999999994,7.0,56.0,2795.32015747248,100.0,18.0,25.0,80.0,3008.32015747248,1243.0,990.0,976.2863158881746,13.713684111825403,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.772494699307126,11.772494699307126,11.772494699307126,11.772494699307126,,0.8464854590427902,0.8464854590427902,0.8464854590427902,0.8464854590427902,26.88181481694187,26.88181481694187,26.88181481694187,26.88181481694187,0.54749113680126,0.54749113680126,0.54749113680126,0.54749113680126,0.97,0.97,0.97,0.97,26.075360372433614,26.075360372433614,26.075360372433614,26.075360372433614,104.30144148973446,0.024112470896911986,2.633874785094305e-05,4462.335028912899,4140.75694918423,0.0821105909312024,0.0761932929278126,12.121225370474685,11.53273748457115,976.5260731029106,975.937585217007,109.89248833631552,100.17565158494756,17522.642170275387,7,0.579452452720747,1976-05-05
1975,33,3953.4388539599145,0.039,44.87047533231608,0.011377131075781944,71.0,14.0,18.0,24.0,213.0,340.0,0.08602788094399735,3613.4388539599145,1100.0,,275.0,275.0,275.0,275.0,2513.4388539599145,29.0,4.0,7.000000000000002,56.0,2417.4388539599145,100.0,18.0,25.0,80.0,2630.4388539599145,1243.0,990.0,975.5778840248038,14.422115975196268,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.480926562677991,12.480926562677991,12.480926562677991,12.480926562677991,,0.87433664460549,0.87433664460549,0.87433664460549,0.87433664460549,29.43166575144073,29.43166575144073,29.43166575144073,29.43166575144073,0.599422927727917,0.599422927727917,0.599422927727917,0.599422927727917,0.97,0.97,0.97,0.97,28.548715778897506,28.548715778897506,28.548715778897506,28.548715778897506,114.19486311559001,0.028901653899750187,2.8837086645351015e-05,4056.5448687282815,3826.663621858017,0.088850244912542,0.0838151705460093,12.74611862687788,12.27533347770906,975.7834771097728,975.3126919606038,117.39688442184789,111.72643409780962,19184.737003419123,7,0.6344159061977223,1976-05-12
1975,34,3472.2719776687127,0.058857142857142865,73.37471160178431,0.020939995760116285,71.0,14.0,18.0,24.0,213.0,340.0,0.09800434728435667,3132.2719776687127,1100.0,,275.0,275.0,275.0,275.0,2032.271977668713,29.0,4.0,7.000000000000002,56.0,1936.271977668713,100.0,18.0,25.0,80.0,2149.2719776687127,1243.0,990.0,974.5617191907742,15.438280809225862,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.497091396707585,13.497091396707585,13.497091396707585,13.497091396707585,,0.8938553079115806,0.8938553079115806,0.8938553079115806,0.8938553079115806,32.539191484116785,32.539191484116785,32.539191484116785,32.539191484116785,0.6627126575176534,0.6627126575176534,0.6627126575176534,0.6627126575176534,0.97,0.97,0.97,0.97,31.56301573959328,31.56301573959328,31.56301573959328,31.56301573959328,126.25206295837312,0.03641350055877973,3.1881834080397254e-05,3670.338943913297,3313.0406406455268,0.1026247598139191,0.0926344964853555,13.834510182304363,13.07737806347506,974.9814325240068,974.2243004051774,130.19249571741634,121.38630038500509,21210.346577006683,7,0.7014003497687396,1976-05-19
1975,35,3048.605898459748,0.08342857142857142,59.654750042751274,0.01946085384744616,70.42857142857143,13.857142857142858,17.571428571428573,23.0,208.42857142857142,333.2857142857143,0.10935785417858025,2715.320184174034,1100.0,,275.0,275.0,275.0,275.0,1615.3201841740336,29.571428571428573,4.142857142857143,7.428571428571429,57.00000000000001,1517.1773270311764,100.0,18.0,25.0,80.0,1725.6058984597478,1243.0,990.0,973.628258454796,16.371741545204063,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.430552132685786,14.430552132685786,14.430552132685786,14.430552132685786,,0.9068113507581196,0.9068113507581196,0.9068113507581196,0.9068113507581196,35.29372422087952,35.29372422087952,35.29372422087952,35.29372422087952,0.7188131205881776,0.7188131205881776,0.7188131205881776,0.7188131205881776,0.97,0.97,0.97,0.97,34.23491249425313,34.23491249425313,34.23491249425313,34.23491249425313,136.93964997701252,0.04501509073067468,3.458071969116478e-05,3227.9047484993603,2895.457390346268,0.1155335409219816,0.1011929931957866,14.797361714232116,14.014917191852184,974.0438933956297,973.2614488732496,141.0447649137338,132.30839982589617,23005.861196138107,7,0.7607758332056253,1976-05-26
1975,36,2656.6501530575106,0.11214285714285714,58.21893780476031,0.02191450245114296,67.0,13.0,15.0,17.0,181.0,293.0,0.11049007486080238,2363.6501530575106,1100.0,,275.0,275.0,275.0,275.0,1263.6501530575104,33.0,5.0,9.999999999999998,63.0,1152.6501530575106,100.0,18.0,25.0,80.0,1333.6501530575108,1243.0,990.0,972.6850176108284,17.3149823891715,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.373792976653224,15.373792976653224,15.373792976653224,15.373792976653224,,0.9171325191091851,0.9171325191091851,0.9171325191091851,0.9171325191091851,38.02849383160112,38.02849383160112,38.02849383160112,38.02849383160112,0.7745110760000228,0.7745110760000228,0.7745110760000228,0.7745110760000228,0.97,0.97,0.97,0.97,36.88763901665309,36.88763901665309,36.88763901665309,36.88763901665309,147.55055606661236,0.055690914782239906,3.726024143096272e-05,2831.488197054909,2487.9248257129457,0.1177688316671856,0.1034791528725973,15.781061008174554,14.951770111831928,973.1070404756498,972.2777495793072,152.167558842198,142.78567091983956,24788.493419190872,7,0.8197253114811797,1976-06-02
1975,37,2269.9153619148306,0.14714285714285716,49.81542276328967,0.021814269105040557,67.0,13.0,15.0,17.0,181.0,293.0,0.12930771482991096,1976.9153619148308,1100.0,,275.0,275.0,275.0,275.0,876.9153619148308,32.99999999999999,5.0,9.999999999999998,50.87904830222567,778.0363136126051,100.0,18.0,25.0,67.87904830222568,959.036313612605,1243.0,990.0,971.7515198391047,18.248480160895237,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.30729074837696,16.30729074837696,16.30729074837696,16.30729074837696,,0.9252841917780127,0.9252841917780127,0.9252841917780127,0.9252841917780127,40.694576273840724,40.694576273840724,40.694576273840724,40.694576273840724,0.828810107410198,0.828810107410198,0.828810107410198,0.828810107410198,0.9728810107410197,0.9728810107410197,0.9728810107410197,0.9728810107410197,39.591788721516814,39.591788721516814,39.591788721516814,39.591788721516814,158.36715488606725,0.06994023710647056,3.999170577930991e-05,2423.365591149523,2139.216866369918,0.1369660106023742,0.1209062310161033,16.622769875554347,15.936893643327714,972.121916944154,971.4360407119274,161.99844653927602,154.07526752640155,26605.682020859298,7,0.8798175271448181,1976-06-09
1975,38,1964.8181820574787,0.1797142857142857,43.84581904027391,0.022383855773533957,67.0,13.0,15.0,17.0,181.0,293.0,0.1494231178497363,1671.8181820574787,1100.0,,275.0,275.0,275.0,275.0,571.8181820574786,33.0,4.999999999999999,10.000000000000002,33.17716414667965,490.64101791079895,100.0,18.0,25.0,50.17716414667965,671.641017910799,1243.0,990.0,970.9681017434975,19.031898256502522,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.090708843984242,17.090708843984242,17.090708843984242,17.090708843984242,,0.929261876374974,0.929261876374974,0.929261876374974,0.929261876374974,42.83306399475871,42.83306399475871,42.83306399475871,42.83306399475871,0.872363828813823,0.872363828813823,0.872363828813823,0.872363828813823,0.9772363828813823,0.9772363828813823,0.9772363828813823,0.9772363828813823,41.85907954703788,41.85907954703788,41.85907954703788,41.85907954703788,167.43631818815152,0.0854586986709202,4.2281898532361495e-05,2094.7380107984795,1832.2961330880007,0.1599086494311386,0.1398742938207882,17.500623080582038,16.730132630381938,971.3286779570998,970.5581875068996,172.23338502943403,163.23852618313154,28129.301455609457,7,0.930201767711953,1976-06-16
1975,39,1655.4177164473563,0.21214285714285716,43.469878474434964,0.02631049281224534,67.0,13.0,15.0,17.0,181.0,293.0,0.17749789251698808,1362.4177164473563,1100.0,,275.0,275.0,275.0,275.0,262.41771644735616,32.69598630540519,5.0,9.348928726117254,15.225601295580391,200.1472001202533,99.69598630540519,18.0,24.348928726117258,32.2256012955804,381.1472001202533,1242.0449150315224,990.0,969.9867341608299,20.013265839170053,0.9238154231524035,0.48,988.5961845768476,0.5349,0.5349,0.5349,0.5349,18.074550416017676,18.074550416017676,18.074550416017676,18.074550416017676,,0.9339679077223598,0.9339679077223598,0.9339679077223598,0.9339679077223598,45.528065792952475,45.528065792952475,45.528065792952475,45.528065792952475,0.9272518491436349,0.9272518491436349,0.9272518491436349,0.9272518491436349,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.617504477093426,44.617504477093426,44.617504477093426,44.617504477093426,178.4700179083737,0.10821497547244417,4.5068186340498414e-05,1783.4177282502417,1528.006983766956,0.1917530502888636,0.1642912904580521,18.49722351703212,17.65853792698089,970.4002726605008,969.5750994860164,182.936942082662,174.02263370106786,29982.963008606785,7,0.9915000994909651,1976-06-23
1975,40,1378.7201779265108,0.24771428571428572,38.98557021274122,0.0285342539225313,63.57142857142857,12.142857142857142,13.285714285714286,13.571428571428571,158.71428571428572,261.2857142857143,0.18977295086838933,1117.4344636407966,1079.1108032459153,,269.77770081147884,269.77770081147884,269.77770081147884,269.77770081147884,38.32366039488141,9.202567112806376,1.7635329174681098,1.9515465101180003,2.0411156363599234,23.364898218128996,72.77399568423495,13.906390060325252,15.237260795832286,15.612544207788494,182.0791839324147,1181.0284497863079,990.0,969.0944688145556,20.905531185444342,0.817220471101437,0.4529077590569921,988.7298717698416,0.5153672314011766,0.5153672314011766,0.5153672314011766,0.5153672314011766,19.120035723884733,19.120035723884733,19.120035723884733,19.120035723884733,,0.9373419148152317,0.9373419148152317,0.9373419148152317,0.9373419148152317,47.387983948547536,47.387983948547536,47.387983948547536,47.387983948547536,0.9651320559785649,0.9651320559785649,0.9651320559785649,0.9651320559785649,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.440224269576596,46.440224269576596,46.440224269576596,46.440224269576596,185.76089707830639,0.13505385584452104,4.784730280428425e-05,1484.853138961092,1255.1079922777674,0.2039665125033677,0.1769558719570365,19.82804212872423,18.66808156660351,969.4356793720282,968.70176797573,189.64475396269188,178.73688086462127,31207.83070915547,7,1.0320049837683687,1976-06-30
1975,41,1157.2261596811873,0.2847142857142857,22.658452847200582,0.01952505015399657,63.0,12.0,13.0,13.0,155.0,256.0,0.22147747100697576,901.2261596811871,901.2261596811871,,225.30653992029679,225.30653992029679,225.30653992029679,225.30653992029679,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,989.226159681187,990.0,968.3941393589979,21.605860641002,0.5616430209975133,0.2709809277449497,989.1673760512575,0.3597975910746965,0.3597975910746965,0.3597975910746965,0.3597975910746965,20.41343910118484,20.41343910118484,20.41343910118484,20.41343910118484,,0.9361558050437232,0.9361558050437232,0.9361558050437232,0.9361558050437232,42.20747819682833,42.20747819682833,42.20747819682833,42.20747819682833,0.8596227738661575,0.8596227738661575,0.8596227738661575,0.8596227738661575,0.9759165484674162,0.9759165484674162,0.9759165484674162,0.9759165484674162,41.19519054305279,41.19519054305279,41.19519054305279,41.19519054305279,164.78076217221115,0.14237697632643426,5.080346053445651e-05,1216.5619918456675,1096.498822347363,0.2334703829886112,0.2104290629790413,20.75706152322589,20.06994721729263,968.5806234029436,968.2032820130916,173.8409075575318,155.16145626014995,27683.168044931477,7,0.9154486787345065,1976-07-07
1975,42,1009.1955122460073,0.329,23.799742637782142,0.023915014499629,63.0,12.0,13.0,13.0,155.0,256.0,0.25435588654046,753.1955122460073,753.1955122460073,,241.22136842353407,241.22136842353407,241.22136842353407,29.531406975405066,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,841.1955122460073,990.0,967.9123219323016,22.087678067698562,0.42600788402307366,0.16893891770147987,989.4050531982755,0.4144426278622957,0.4144426278622957,0.4144426278622957,0.04319376507911946,21.078288638111683,21.078288638111683,21.078288638111683,2.9761772429092113,,0.9394613502292178,0.9394613502292178,0.9394613502292178,0.13329085423810377,46.835065344128694,46.835065344128694,46.835065344128694,5.629606780205228,0.9538709846054723,0.9538709846054723,0.9538709846054723,0.11465594257037125,0.9786084513998942,0.9786084513998942,0.9786084513998942,0.961465594257037,45.84352693720713,45.84352693720713,45.84352693720713,5.462177544562141,142.99275835618354,0.14167228157451056,5.279214187209315e-05,1082.8793953113418,929.9006238828885,0.2752982344834307,0.236406751396721,21.53177615515276,20.69985591470757,968.16047809955,967.6196024955316,152.94097124773995,130.80951588160391,24022.783403838836,7,0.7944042130899086,1976-07-14
1975,43,837.2415236156622,0.3828571428571429,24.196058937656908,0.029179632105116184,63.0,12.0,13.0,13.0,155.0,256.0,0.3068248350223826,581.2415236156622,581.2415236156622,,218.32505288480843,218.32505288480843,144.59141784604532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,669.2415236156622,990.0,967.2489660944627,22.751033905537366,0.3068445882808858,0.10132434813531202,989.5918310635838,0.3422721165832331,0.3422721165832331,0.20760294905300244,0.0,22.000592852537952,22.000592852537952,15.659502421295244,0.0,,0.9357602082327331,0.9357602082327331,0.6661563541825923,0.0,44.12749876409729,44.12749876409729,28.984951329642456,0.0,0.89872706240524,0.89872706240524,0.5903248743308035,0.0,0.9751453755552616,0.9751453755552616,0.9694310898409758,0.96,43.051679635223934,43.051679635223934,28.2119831494582,0.0,114.31534241990606,0.1364314418146944,5.4691498165125845e-05,906.4211780013768,760.52821131929,0.3366081575802641,0.2824294116389358,22.27266648569673,21.670464487235925,967.5256847120056,966.9421128452772,126.5715083337951,101.87070465173214,19204.97752654422,7,0.6350852356661448,1976-07-21
1975,44,696.4951691872357,0.4388571428571429,15.18744653454428,0.0217583337180369,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,232.85714285714286,0.3335394677716682,463.6380263300928,463.6380263300928,,231.8190131650464,231.8190131650464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,547.3523120443786,990.0,966.6859806767488,23.314019323251095,0.2375761496693924,0.06272760526601853,989.6996962450646,0.38059161204671194,0.38059161204671194,0.0,0.0,22.633123956268967,22.633123956268967,0.0,0.0,,0.9405147407048358,0.9405147407048358,0.0,0.0,48.390759818174104,48.390759818174104,0.0,0.0,0.9855551897795133,0.9855551897795133,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.42294462181062,47.42294462181062,0.0,0.0,94.84588924362124,0.1363686947476779,5.6829004632218885e-05,739.6475434553279,654.21608557748,0.3699921365184077,0.2960536069557262,22.83318674187478,22.40962365231556,966.8585901738212,966.51686434231,98.52860705125714,89.23148814348993,15934.109392928369,7,0.5269216069090069,1976-07-28
1975,45,600.8740520877793,0.4827142857142857,12.480294910394264,0.020711079083907354,58.0,10.0,10.0,7.0,117.0,202.0,0.3367347632555123,398.8740520877794,398.8740520877794,,199.4370260438897,199.4370260438897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,476.8740520877794,990.0,966.2983517760913,23.70164822390877,0.20404294131329975,0.049774810417555826,989.7461822482692,0.2824684029046434,0.2824684029046434,0.0,0.0,23.16536206927327,23.16536206927327,0.0,0.0,,0.933123428957292,0.933123428957292,0.0,0.0,42.27018308644717,42.27018308644717,0.0,0.0,0.8608998591944432,0.8608998591944432,0.0,0.0,0.9756141519189192,0.9756141519189192,0.96,0.96,41.24925305721639,41.24925305721639,0.0,0.0,82.49850611443279,0.13717575344262878,5.7448273066615045e-05,636.9257883620418,566.8540212047202,0.3563527688675377,0.3171484083247372,23.37889572571377,22.942714079520105,966.4477031534482,966.1508430954212,89.93294386541261,75.31606057202984,13859.749027224709,7,0.45832503396907104,1976-08-04
1975,46,548.7217653806764,0.5168571428571429,5.6452033295105855,0.0103928703444271,58.0,10.0,10.0,7.0,117.0,202.0,0.368324649125813,346.7217653806764,346.7217653806764,,173.3608826903382,173.3608826903382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,424.7217653806764,990.0,966.069247944213,23.930752055786975,0.18542925160335993,0.03934435307613524,989.7752263953205,0.21293967827169036,0.21293967827169036,0.0,0.0,23.493038772835757,23.493038772835757,0.0,0.0,,0.9249893438651633,0.9249893438651633,0.0,0.0,36.944283107316146,36.944283107316146,0.0,0.0,0.7524293911877015,0.7524293911877015,0.0,0.0,0.97,0.97,0.96,0.96,35.83595461409666,35.83595461409666,0.0,0.0,71.67190922819331,0.1305783575003334,5.74222648722645e-05,563.9275439778775,527.3375978981461,0.3830563206665491,0.3582020459137643,23.626792936879816,23.39745816891517,966.1376739479005,965.9730191905415,74.72990445486415,67.35625715386168,12040.880750336477,7,0.39817727348996285,1976-08-11
1975,47,497.7757571300493,0.5511428571428572,6.824928612692751,0.013705165825646614,58.0,10.0,10.0,7.0,117.0,202.0,0.40615347092123305,295.7757571300493,295.7757571300493,,147.88787856502466,147.88787856502466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.7757571300493,990.0,965.8399909070852,24.160009092914816,0.16744882459874097,0.0291551514260098,989.8033960239753,0.15517111497267844,0.15517111497267844,0.0,0.0,23.808234001917434,23.808234001917434,0.0,0.0,,0.915137518050409,0.915137518050409,0.0,0.0,31.598733293907692,31.598733293907692,0.0,0.0,0.643558722890177,0.643558722890177,0.0,0.0,0.97,0.97,0.96,0.96,30.650771295090465,30.650771295090465,0.0,0.0,61.30154259018093,0.12308039854886121,5.75726269177905e-05,523.0192327708844,479.5630976092969,0.4212167304094167,0.3862190668014857,23.919096224582518,23.65357945791306,965.953586547469,965.7580339392418,66.47526655833914,57.54750781235879,10298.659155150395,7,0.3405641255010051,1976-08-18
1975,48,463.3434124399109,0.5811428571428571,3.7843548130986164,0.008164725545971228,58.0,10.0,10.0,7.0,117.0,202.0,0.43606605623150146,261.3434124399109,261.3434124399109,,261.3434124399109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,339.3434124399109,990.0,965.6850453559795,24.314954644020418,0.15529658183119713,0.022268682487982132,989.8224347356809,0.483489934563051,0.0,0.0,0.0,23.65389944513819,0.0,0.0,0.0,,0.9456902563971852,0.0,0.0,0.0,57.32921335722928,0.0,0.0,0.0,1.1676010867052806,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.18262909008469,0.0,0.0,0.0,56.18262909008469,0.12123639504961607,5.971911178274839e-05,472.4927083802066,453.0726139176065,0.4458446478443182,0.42751982499898,23.743368510678287,23.57365676402337,965.7262171877107,965.6388267626292,57.98821987993247,54.13777091072812,9438.681687134229,7,0.3121257171671372,1976-08-25
1975,49,438.0065493627761,0.6087142857142858,4.371827849562992,0.010061349586778612,48.0,8.0,7.0,4.0,79.0,146.0,0.33349997670883663,292.00654936277607,292.00654936277607,,146.00327468138806,146.00327468138806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,355.0065493627761,990.0,965.5710294721324,24.42897052786754,0.16082458882871226,0.0284013098725552,989.8107741012988,0.15104768622949688,0.15104768622949688,0.0,0.0,24.088696942936792,24.088696942936792,0.0,0.0,,0.9146692677751272,0.9146692677751272,0.0,0.0,31.548111049458573,31.548111049458573,0.0,0.0,0.6425277199482398,0.6425277199482398,0.0,0.0,0.97,0.97,0.96,0.96,30.60166771797481,30.60166771797481,0.0,0.0,61.20333543594962,0.13969618712244655,5.822142314865937e-05,453.0726139176065,422.4698189706656,0.345586816960616,0.32224415141223,24.18297493181836,23.996778421094028,965.6388267626292,965.501114185368,64.33294099807486,57.95736402654872,10282.160353239537,7,0.3400185301997201,1976-09-01
1975,50,409.70929936018854,0.6411428571428572,2.7953487894969027,0.0068315000531682145,48.0,8.0,7.0,4.0,79.0,146.0,0.3564342894340882,263.70929936018854,263.70929936018854,,263.70929936018854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,326.70929936018854,990.0,965.4436918471208,24.5563081528792,0.15083761132892515,0.022741859872037657,989.8264205287991,0.4922145907904148,0.0,0.0,0.0,23.890514090887827,0.0,0.0,0.0,,0.9461489241046749,0.0,0.0,0.0,58.45585407961512,0.0,0.0,0.0,1.1905469262650736,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,57.28673699802282,0.0,0.0,0.0,57.28673699802282,0.13980895519517403,6.034578373303491e-05,420.28892993659525,402.90237744418727,0.3623706589326961,0.3473800749927568,23.950260887178963,23.797115268530977,965.4913001847146,965.4130606984988,59.38298539918506,55.92413636498047,9624.171815667833,7,0.3182596499890156,1976-09-08
1975,51,394.67884782649105,0.6598571428571428,2.3387543162625013,0.005967786447275514,48.0,8.0,7.0,4.0,79.0,146.0,0.36996578711320105,248.67884782649102,248.67884782649102,,248.67884782649102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,311.67884782649105,990.0,965.3733942391325,24.62660576086757,0.1455328986354673,0.019735769565298187,989.8347313317992,0.4375878752448036,0.0,0.0,0.0,24.023749217421944,0.0,0.0,0.0,,0.9448959374991884,0.0,0.0,0.0,55.35969625696576,0.0,0.0,0.0,1.1274887221377956,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.25250233182645,0.0,0.0,0.0,54.25250233182645,0.1374517350184557,6.060195877792284e-05,398.1467533267305,386.53109723034976,0.3777186390594405,0.3666989590649462,24.0973540152786,23.992337610773188,965.3907337666336,965.3326554861516,54.96037957037417,52.57638034678587,9114.420391746842,7,0.30140279073236914,1976-09-15
1975,52,377.6482153433443,0.6792857142857144,1.3449051985211895,0.0035452125066189714,48.0,8.0,7.0,4.0,79.0,146.0,0.3866077391992665,231.64821534334428,231.64821534334428,,231.64821534334428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.6482153433443,990.0,965.2882410767169,24.71175892328329,0.13952226002568097,0.01632964306866877,989.8441480969058,0.37960614632616924,0.0,0.0,0.0,24.176300873862726,0.0,0.0,0.0,,0.9422529184394418,0.0,0.0,0.0,51.751671449869214,0.0,0.0,0.0,1.0540055285105745,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.71663802087183,0.0,0.0,0.0,50.71663802087183,0.1342950921292572,6.0816240187969674e-05,380.8369423592014,377.11676084070143,0.3871480007266824,0.3833661700347713,24.180995174828457,24.14813506806835,965.304184711796,965.2855838042036,51.38541443180234,50.60517528571674,8520.395187506467,7,0.28175910011595456,1976-09-22
1975,53,375.0634431115754,0.684,2.053317729126036,0.00550472383831605,48.0,8.0,7.0,4.0,79.0,146.0,0.38927914355523896,229.0634431115754,229.0634431115754,,229.0634431115754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.0634431115754,990.0,965.2753172155578,24.724682784442166,0.13861001370780945,0.015812688622315,989.8455772976699,0.3712177896444938,0.0,0.0,0.0,24.19904229246755,0.0,0.0,0.0,,0.9418002236505167,0.0,0.0,0.0,51.197636301721985,0.0,0.0,0.0,1.0427217169393477,0.0,0.0,0.0,0.98,0.96,0.96,0.96,50.17368357568754,0.0,0.0,0.0,50.17368357568754,0.13377156849925886,6.084419066297245e-05,377.11676084070143,373.01012538244936,0.3914102863837956,0.3871480007266824,24.21708941010664,24.180995174828457,965.2855838042036,965.2650506269122,50.60517528571674,49.74219186565834,2408.336811633002,2,0.27874268653159745,1976-09-29
1976,1,373.59678759077104,0.6868571428571429,0.5866622083217246,0.0015556513770798286,44.0,7.0,6.0,3.0,60.0,120.0,0.32120662062968164,253.59678759077107,253.59678759077107,,253.59678759077107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,310.59678759077104,990.0,965.2679839379538,24.73201606204621,0.14515100600538625,0.020719357518154145,989.8341296364763,0.4549348032637265,0.0,0.0,0.0,24.111210895258942,0.0,0.0,0.0,,0.9455008654868877,0.0,0.0,0.0,56.69730012979191,0.0,0.0,0.0,1.15473116353955,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.56335412719607,0.0,0.0,0.0,55.56335412719607,0.14872465716012853,6.086157575086671e-05,377.11676084070143,373.01012538244936,0.32170708469901,0.3182038362137115,24.116587346939998,24.078952185172607,965.2855838042036,965.2650506269122,56.27939120850536,55.44401461364452,9334.64349336894,7,0.30868530070664485,1976-10-01
1976,2,379.2425788512728,0.6771428571428572,0.5314545026428489,0.0013954909399035713,44.0,7.0,6.0,3.0,60.0,120.0,0.31642763393179635,259.2425788512728,259.2425788512728,,259.2425788512728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.2425788512728,990.0,965.2962128942564,24.703787105743654,0.14714358091220472,0.021848515770254484,989.8310079033178,0.47544696870672604,0.0,0.0,0.0,24.05934804035447,0.0,0.0,0.0,,0.9460382111917124,0.0,0.0,0.0,57.86765703716823,0.0,0.0,0.0,1.1785673530991492,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.71030389642486,0.0,0.0,0.0,56.71030389642486,0.1495344436702013,6.0765174732672055e-05,380.8369423592014,377.11676084070143,0.3182038362137115,0.31509548222036,24.078952185172607,24.04464493174087,965.304184711796,965.2855838042036,57.03348841236449,56.27939120850536,9527.331054599377,7,0.315057243869027,1976-10-08
1976,3,380.3054878565585,0.6757142857142858,1.0629090052856978,0.002804748119186943,44.0,7.0,6.0,3.0,60.0,120.0,0.3155395327908388,260.3054878565585,260.3054878565585,,260.3054878565585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,317.3054878565585,990.0,965.3015274392828,24.698472560717228,0.14751871447886364,0.022061097571311628,989.8304201879499,0.47934678072160536,0.0,0.0,0.0,24.049545967945402,0.0,0.0,0.0,,0.946138442096009,0.0,0.0,0.0,58.08751044937206,0.0,0.0,0.0,1.18304501933548,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.92576024038461,0.0,0.0,0.0,56.92576024038461,0.14968367307897432,6.074685751879196e-05,380.8369423592014,377.11676084070143,0.3182038362137115,0.31509548222036,24.078952185172607,24.04464493174087,965.304184711796,965.2855838042036,57.03348841236449,56.27939120850536,9563.527720384616,7,0.31625422355769234,1976-10-15
1976,4,381.9323892483152,0.6745714285714286,1.8763597011640383,0.0049092377752768136,44.0,7.0,6.0,3.0,60.0,120.0,0.314213302424812,261.9323892483152,261.9323892483152,,261.9323892483152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,318.9323892483152,990.0,965.3096619462415,24.69033805375846,0.1480928984576022,0.02238647784966297,989.8295206236927,0.48540131237922735,0.0,0.0,0.0,24.034457365071916,0.0,0.0,0.0,,0.9462571025997611,0.0,0.0,0.0,58.42062542185527,0.0,0.0,0.0,1.1898294383269914,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,57.252212913418155,0.0,0.0,0.0,57.252212913418155,0.14989791381356224,6.071634344778325e-05,386.53109723034976,377.11676084070143,0.3182038362137115,0.3104536759392662,24.078952185172607,23.991834821683664,965.3326554861516,965.2855838042036,58.1760727679819,56.27939120850536,9618.371769454252,7,0.3180678495189898,1976-10-22
1976,5,383.9311248030707,0.6722857142857143,3.7154749162755496,0.0097175609127287,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.30363180118492544,267.35969623164215,267.35969623164215,,267.35969623164215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,323.216839088785,990.0,965.3196556240154,24.680344375984696,0.14960501373918703,0.02347193924632837,989.8269230470144,0.5057466059414449,0.0,0.0,0.0,24.00152081705774,0.0,0.0,0.0,,0.946571027501227,0.0,0.0,0.0,59.56878296674414,0.0,0.0,0.0,1.2132135023776809,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,58.37740730740925,0.0,0.0,0.0,58.37740730740925,0.15205248010862757,6.065325867564636e-05,389.1339363713416,377.11676084070143,0.31509548222036,0.2949309921423029,24.054255790631583,23.966340609798067,965.3456696818566,965.2855838042036,59.43134126700244,57.03348841236449,9807.404427644753,7,0.3243189294856069,1976-10-29
1976,6,374.0142891255351,0.6848571428571429,0.9645736492614431,0.0025931546272277427,42.0,7.0,6.0,3.0,56.0,114.0,0.3048191062611462,260.0142891255351,260.0142891255351,,260.0142891255351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,315.0142891255351,990.0,965.2700714456277,24.729928554372368,0.14671007935805935,0.022002857825106942,989.8312870628168,0.47830572838529894,0.0,0.0,0.0,24.082909888803908,0.0,0.0,0.0,,0.9461334356863634,0.0,0.0,0.0,58.10228843228669,0.0,0.0,0.0,1.1833459965842503,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.94024266364095,0.0,0.0,0.0,56.94024266364095,0.15223784593900816,6.083079450296649e-05,377.11676084070143,370.3647452958713,0.3078046748454133,0.302293644403026,24.11658631457184,24.054255790631583,965.2855838042036,965.2518237264792,57.56944701628944,56.199510293382566,9565.96076749168,7,0.316334681464672,1976-11-05
1976,7,369.4411506101884,0.6905714285714286,2.00140507390092,0.005415245749830143,42.0,7.0,6.0,3.0,56.0,114.0,0.30861270533479807,255.44115061018843,255.44115061018843,,255.44115061018843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,310.4411506101884,990.0,965.2472057530509,24.752794246949097,0.145096076886017,0.021088230122037626,989.833815692992,0.4616996461941249,0.0,0.0,0.0,24.124910293746904,0.0,0.0,0.0,,0.9456958957901982,0.0,0.0,0.0,57.1529255514018,0.0,0.0,0.0,1.164010703694538,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.00986704037377,0.0,0.0,0.0,56.00986704037377,0.15160049244649285,6.0908681785415505e-05,373.01012538244936,364.6825175805071,0.3126006718291161,0.3056217304640595,24.16850453835016,24.092214610294462,965.2650506269122,965.2234125879024,56.737168504926615,55.04013175430331,9409.657662782793,7,0.3111659280020765,1976-11-12
1976,8,379.26676763055923,0.6784285714285715,4.346769731062458,0.011249264333698442,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.28584659279478514,270.98105334484495,270.98105334484495,,229.88957550926838,41.09147783557658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,322.4096247734164,990.0,965.2963338381527,24.70366616184726,0.14932012276199472,0.024196210668968928,989.8264836665692,0.39507928287978095,0.04184255702783637,0.0,0.0,24.135070545536525,6.943750211642879,0.0,0.0,,0.9371120169889092,0.2611451707863746,0.0,0.0,51.122159617827535,8.951610830182558,0.0,0.0,1.0411845136013755,0.18231386619516415,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,50.01020031716916,8.683062505277082,0.0,0.0,58.693262822446236,0.15474356339686599,6.020418469112074e-05,398.1467533267305,370.3647452958713,0.3078046748454133,0.2662334908279746,24.33273319006779,23.98640050377572,965.3907337666336,965.2518237264792,61.72594270924149,56.199510293382566,9860.468154170969,7,0.3260736823469236,1976-11-19
1976,9,395.64286723655147,0.657,3.25446543260493,0.0082287939853425,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2764880234640998,286.21429580798,286.21429580798,,143.10714790399,143.10714790399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,337.3571529508372,990.0,965.3777997108335,24.622200289166454,0.1545955692301739,0.02724285916159596,989.8181615716084,0.14499483950886033,0.14499483950886033,0.0,0.0,24.295367021265857,24.295367021265857,0.0,0.0,,0.9136773564358162,0.9136773564358162,0.0,0.0,31.154217811147124,31.154217811147124,0.0,0.0,0.6345054544021818,0.6345054544021818,0.0,0.0,0.97,0.97,0.96,0.96,30.21959127681271,30.21959127681271,0.0,0.0,60.439182553625415,0.15278438215591675,5.865755426056572e-05,402.90237744418727,389.1339363713416,0.2928749161236859,0.2662334908279746,24.33273319006779,24.261166497896443,965.4130606984988,965.3456696818566,61.72594270924149,59.83693236463765,10153.78266900907,7,0.33577323640903006,1976-11-26
1976,10,420.28583359394815,0.6290000000000001,3.3900719352510498,0.008083916653405857,42.0,7.0,5.0,3.0,61.0,118.0,0.2808524438373676,302.28583359394815,302.28583359394815,,151.14291679697408,151.14291679697408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,356.28583359394815,990.0,965.4912862511727,24.50871374882724,0.16127608792602308,0.030457166718789615,989.8082667453554,0.16177458993178478,0.16177458993178478,0.0,0.0,24.155205904250654,24.155205904250654,0.0,0.0,,0.9169434217700915,0.9169434217700915,0.0,0.0,32.830336134685375,32.830336134685375,0.0,0.0,0.6686422838021462,0.6686422838021462,0.0,0.0,0.97,0.97,0.96,0.96,31.845426050644818,31.845426050644818,0.0,0.0,63.690852101289636,0.1515233286103351,5.852748647012238e-05,426.6328809909446,408.00454625357366,0.2892124636441265,0.2765844013849101,24.230232263930287,24.11638578999121,965.5198479644592,965.436020458141,65.0128766618132,61.13196901617645,10700.063153016657,7,0.3538380672293868,1976-12-03
1976,11,443.6856168435191,0.6025714285714285,5.789181047764544,0.012849665385206457,42.0,7.0,5.0,3.0,61.0,118.0,0.26616280938235254,325.6856168435191,325.6856168435191,,162.84280842175954,162.84280842175954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,379.6856168435191,990.0,965.5965852757957,24.403414724204204,0.16953459745581803,0.03513712336870377,989.7953282791756,0.18792570289625887,0.18792570289625887,0.0,0.0,24.010817300483428,24.010817300483428,0.0,0.0,,0.921479089991536,0.921479089991536,0.0,0.0,35.333293422580134,35.333293422580134,0.0,0.0,0.7196190106431798,0.7196190106431798,0.0,0.0,0.97,0.97,0.96,0.96,34.27329461990273,34.27329461990273,0.0,0.0,68.54658923980546,0.1544528296913151,5.8465110699254576e-05,467.1571483252964,430.9578316629287,0.2738086915480238,0.2525916609068622,24.08977243087564,23.86447125275137,965.7022071674638,965.5393102424832,73.38113846479415,65.91245864396313,11515.826992287315,7,0.3808143846655858,1976-12-10
1976,12,495.71906716943016,0.553,6.422953095488107,0.012995074845985227,42.0,7.0,5.0,3.0,61.0,118.0,0.23818944571095732,377.71906716943016,377.71906716943016,,188.85953358471508,188.85953358471508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,431.71906716943016,990.0,965.8307358022623,24.169264197737625,0.1878988165086816,0.045543813433885985,989.7665573700575,0.25264191678458087,0.25264191678458087,0.0,0.0,23.683179651010477,23.683179651010477,0.0,0.0,,0.930483639135349,0.930483639135349,0.0,0.0,40.813671847789536,40.813671847789536,0.0,0.0,0.8312356791810497,0.8312356791810497,0.0,0.0,0.9733831377203808,0.9733831377203808,0.96,0.96,39.73010426208341,39.73010426208341,0.0,0.0,79.46020852416682,0.1602571122025502,5.843385267639341e-05,512.1178199937132,472.4927083802066,0.2497393037122754,0.2304157273836879,23.83086687128606,23.5781948528568,965.9045301899716,965.7262171877107,83.03392377456532,74.47244566378133,13349.315032060027,7,0.44144560291203794,1976-12-17
1976,13,529.9981799528016,0.5308571428571429,5.554357637840537,0.010382214257588484,42.0,7.0,5.0,3.0,61.0,118.0,0.22277712349879877,411.99817995280165,411.99817995280165,,205.99908997640082,205.99908997640082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,465.99817995280165,990.0,965.9849918097876,24.01500819021242,0.1999969789820276,0.052399635990560266,989.7476033850273,0.30054496943656345,0.30054496943656345,0.0,0.0,23.462066605803255,23.462066605803255,0.0,0.0,,0.9354043099699622,0.9354043099699622,0.0,0.0,44.334464253810395,44.334464253810395,0.0,0.0,0.90294224549512,0.90294224549512,0.0,0.0,0.9789678950867435,0.9789678950867435,0.96,0.96,43.403497039837,43.403497039837,0.0,0.0,86.806994079674,0.16376178474131692,5.8528390908865586e-05,550.9983234585969,512.1178199937132,0.2304157273836879,0.2141567314748222,23.5781948528568,23.32488188042534,966.0794924555636,965.9045301899716,91.04574555693796,83.03392377456532,14583.575005385232,7,0.4822610782204111,1976-12-24
1976,14,576.9831084034805,0.49814285714285716,10.401526943813321,0.01748046891916573,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.23591425975692554,440.98310840348046,440.98310840348046,,220.49155420174026,220.49155420174026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,499.26882268919474,990.0,966.194596355371,23.8054036446289,0.21337675953881483,0.05819662168069606,989.7284266187805,0.34490521772392885,0.34490521772392885,0.0,0.0,23.188925045685448,23.188925045685448,0.0,0.0,,0.9386209825329944,0.9386209825329944,0.0,0.0,47.053899001343936,47.053899001343936,0.0,0.0,0.9583278819010984,0.9583278819010984,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.11282102131705,46.11282102131705,0.0,0.0,92.2256420426341,0.15983050921615002,5.8106632632245495e-05,623.8090120652902,550.9983234585969,0.249901327495663,0.2141567314748222,23.332051061317056,22.88656812138901,966.3952360482612,966.0794924555636,100.55675704803652,87.57748173199379,15493.90786316253,7,0.5123646780146339,1976-12-31
1976,15,617.043028803807,0.47428571428571425,6.294619973452622,0.010333780491050016,46.0,7.0,6.0,4.0,76.0,139.0,0.2253058616186272,478.0430288038071,478.0430288038071,,239.02151440190354,239.02151440190354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,537.0430288038071,990.0,966.3681721152152,23.631827884784798,0.23171748552617252,0.0656086057607614,989.7026739087131,0.4042371691333937,0.4042371691333937,0.0,0.0,22.930264624364465,22.930264624364465,0.0,0.0,,0.9423339603770852,0.9423339603770852,0.0,0.0,50.64987374892485,50.64987374892485,0.0,0.0,1.0315656568009133,1.0315656568009133,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.636876273946356,49.636876273946356,0.0,0.0,99.2737525478927,0.1608813867948625,5.7686662999733554e-05,623.8090120652902,601.777842158206,0.2309822500301651,0.2228246102758319,23.028534971514027,22.88656812138901,966.3952360482612,966.3071113686328,100.55675704803652,96.3717404982363,16677.990428045974,7,0.5515208474882928,1977-01-07
1976,16,688.6189253323204,0.44342857142857145,22.222483649592068,0.031068129985466642,46.0,7.0,6.0,4.0,76.0,139.0,0.20281283839630296,549.6189253323204,549.6189253323204,,231.9791364163046,231.9791364163046,85.66065249971125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,608.6189253323204,990.0,966.6544757013291,23.34552429867074,0.2723933626676733,0.08933017049954929,989.6382764668327,0.38659809434128295,0.38659809434128295,0.12147656210744204,0.0,22.59720267116224,22.59720267116224,9.622603312003083,0.0,,0.9391658751400355,0.9391658751400355,0.3996365123911197,0.0,48.34453929317589,48.34453929317589,17.583425665692737,0.0,0.9846138348915658,0.9846138348915658,0.3581145756760232,0.0,0.9773801009819366,0.9773801009819366,0.9659515295533652,0.96,47.27314252469972,47.27314252469972,17.12725116976623,0.0,111.67353621916568,0.1621349884955887,5.6509156901455625e-05,779.3663976124346,636.9257883620418,0.2182357859264281,0.1783500038310893,22.80122489726153,22.21409383514071,967.0174655904495,966.4477031534482,127.81531583982346,102.97345075023652,18761.15408481983,7,0.6204085345509204,1977-01-14
1976,17,752.4203437449843,0.416,26.48002606447913,0.03558582550398163,41.0,6.0,4.0,3.0,66.0,120.0,0.15992623624731644,632.4203437449843,632.4203437449843,,210.80678124832812,210.80678124832812,210.80678124832812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,683.4203437449843,990.0,966.90968137498,23.090318625020114,0.3149022721320688,0.11941109098358206,989.5656866368844,0.31564432879966114,0.31564432879966114,0.31564432879966114,0.0,22.340360933104783,22.340360933104783,22.340360933104783,0.0,,0.9353062001418392,0.9353062001418392,0.9353062001418392,0.0,43.177274630285964,43.177274630285964,43.177274630285964,0.0,0.8793742287227283,0.8793742287227283,0.8793742287227283,0.0,0.9766559547196642,0.9766559547196642,0.9766559547196642,0.96,42.17671688304717,42.17671688304717,42.17671688304717,0.0,126.53015064914153,0.16811241748727074,5.559006069475163e-05,817.7246825595828,705.8654488603318,0.1700040711636307,0.1467486582701462,22.613938688918708,21.955124127277063,967.1708987302384,966.7234617954412,138.38764908130156,117.64855387101564,21257.065309055775,7,0.7029452813841196,1977-01-21
