WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1976,18,872.375770378611,0.36985714285714283,23.32787599074175,0.026115832117385027,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.15872168721126187,734.375770378611,734.375770378611,,244.79192345953697,244.79192345953697,244.79192345953697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,790.9471989500396,990.0,967.3895030815145,22.610496918485573,0.38281728121457326,0.1578123744824414,989.459370344303,0.42520974574159365,0.42520974574159365,0.42520974574159365,0.0,21.64465751704694,21.64465751704694,21.64465751704694,0.0,,0.9411961190478492,0.9411961190478492,0.9411961190478492,0.0,48.88694289075594,48.88694289075594,48.88694289075594,0.0,0.9956607513392247,0.9956607513392247,0.9956607513392247,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.90920403294081,47.90920403294081,47.90920403294081,0.0,143.72761209882245,0.16468435531173659,5.438605322766792e-05,914.0536783798912,847.0875422650073,0.1912435160678104,0.1312833182977757,21.85497597851381,21.33269572859841,967.5562147135196,967.28835016906,153.528836468628,135.13344625161068,24146.23883260217,7,0.7984867338823468,1977-01-28
1976,19,892.8300836903339,0.36342857142857143,15.835122141435575,0.017301493309768,49.0,8.0,7.0,5.0,93.0,162.0,0.1817019077606275,730.8300836903339,730.8300836903339,,243.610027896778,243.610027896778,243.610027896778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,794.8300836903339,990.0,967.4713203347612,22.528679665238673,0.3855579761870067,0.15561346091730313,989.4588285628955,0.42071100146938456,0.42071100146938456,0.42071100146938456,0.0,21.566797226664935,21.566797226664935,21.566797226664935,0.0,,0.941039545002593,0.941039545002593,0.941039545002593,0.0,48.46635269604064,48.46635269604064,48.46635269604064,0.0,0.9870947595934957,0.9870947595934957,0.9870947595934957,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.49702564211982,47.49702564211982,47.49702564211982,0.0,142.49107692635945,0.15959978360163843,5.418142838707002e-05,957.9333972550564,858.5276662376176,0.1886951421262209,0.1691140537162693,21.78687251591437,21.140278638205107,967.7317335890202,967.3341106649503,152.4686067806658,137.0493932904743,23938.50092362839,7,0.7916170940353304,1977-02-04
1976,20,964.9662545399435,0.341,18.756369149430725,0.019362094696545002,43.0,7.0,5.0,4.0,78.0,137.0,0.14211078607367914,827.9662545399435,827.9662545399435,,245.36209856317473,245.36209856317473,245.36209856317473,91.87995885041936,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,882.9662545399435,990.0,967.7570818539671,22.242918146032885,0.46322037092870183,0.21290083247233557,989.3238787965989,0.4310915395011658,0.4310915395011658,0.4310915395011658,0.13945188206687822,21.135705403130665,21.135705403130665,21.135705403130665,9.03282757285794,,0.9394847012618557,0.9394847012618557,0.9394847012618557,0.40077987567787504,47.81094193389055,47.81094193389055,47.81094193389055,17.75764727588749,0.9737462715659989,0.9737462715659989,0.9737462715659989,0.3616628773093175,0.9775948591595032,0.9775948591595032,0.9775948591595032,0.9661662877309317,46.75564753972083,46.75564753972083,46.75564753972083,17.303418774877834,157.5703613940403,0.16331399721462506,5.2882374120426736e-05,1022.729174239858,924.6839937244496,0.1481587233365966,0.1339553064982477,21.303383547608775,20.9070104840407,967.971434547611,967.5987359748976,166.08734796643938,152.05267998025877,26471.820714198773,7,0.8753908966335573,1977-02-11
1976,21,1154.733620884556,0.2872857142857143,29.894250427618225,0.025999341348707555,43.0,7.0,5.0,4.0,78.0,137.0,0.11915025531639564,1017.7336208845561,1017.7336208845561,,254.43340522113905,254.43340522113905,254.43340522113905,254.43340522113905,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1072.733620884556,990.0,968.3863056656372,21.61369433436284,0.6687158971189453,0.3862047508730259,988.9450793520081,0.46033247723038345,0.46033247723038345,0.46033247723038345,0.46033247723038345,20.098441209140525,20.098441209140525,20.098441209140525,20.098441209140525,,0.938895339165317,0.938895339165317,0.938895339165317,0.938895339165317,47.00859711906082,47.00859711906082,47.00859711906082,47.00859711906082,0.95740523664075,0.95740523664075,0.95740523664075,0.95740523664075,0.9795700750498307,0.9795700750498307,0.9795700750498307,0.9795700750498307,46.050062072617195,46.050062072617195,46.050062072617195,46.050062072617195,184.20024829046878,0.1596452645856202,5.035423385420901e-05,1231.9889272331854,1027.8009259147989,0.1332942951749751,0.1112022981470102,20.87839124497396,19.595608660671697,968.6291080570186,967.9873743385892,193.6323635548988,166.9182370356229,30945.64171279875,7,1.0233347127248265,1977-02-18
1976,22,1499.0519224463465,0.23228571428571426,69.21478143630371,0.04626271452746099,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10425156183842839,1342.337636732061,1100.0,,275.0,275.0,275.0,275.0,242.33763673206067,45.89102866637237,8.111765570441554,9.765901540771466,10.138248516354526,168.43069243812076,91.46245723780093,15.968908427584411,16.48018725505718,16.28110565921167,258.8592638666922,1223.9115529204425,990.0,969.4822906626745,20.517709337325414,0.8887635992804425,0.48,988.6312364007196,0.5349,0.5349,0.5349,0.5349,18.614045738044954,18.614045738044954,18.614045738044954,18.614045738044954,,0.9358166844389622,0.9358166844389622,0.9358166844389622,0.9358166844389622,46.981059695340704,46.981059695340704,46.981059695340704,46.981059695340704,0.9568443929804623,0.9568443929804623,0.9568443929804623,0.9568443929804623,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.04143850143389,46.04143850143389,46.04143850143389,46.04143850143389,184.16575400573555,0.12429726108834582,4.650650353680191e-05,1716.4923972873114,1291.2130338573666,0.1173350300621525,0.0917662715285334,19.35888741368114,17.87475822701503,970.1840523604668,968.8152409635516,192.012069485678,176.36327115695877,30939.84667296357,7,1.0231430778096418,1977-02-25
1976,23,1951.9813461411593,0.18114285714285713,43.33471025839389,0.022758265585307913,49.0,9.0,9.0,9.0,107.0,183.0,0.09390765395033797,1768.9813461411593,1100.0,,275.0,275.0,275.0,275.0,668.9813461411592,51.0,9.0,16.0,32.90072194136848,560.0806241997906,100.0,18.0,25.0,41.90072194136849,667.0806241997907,1243.0,990.0,970.9415690564118,19.058430943588228,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.117241531069947,17.117241531069947,17.117241531069947,17.117241531069947,,0.9293912798055824,0.9293912798055824,0.9293912798055824,0.9293912798055824,42.90544118609999,42.90544118609999,42.90544118609999,42.90544118609999,0.8738379060305496,0.8738379060305496,0.8738379060305496,0.8738379060305496,0.9773245735517385,0.9773245735517385,0.9773245735517385,0.9773245735517385,41.93340023108096,41.93340023108096,41.93340023108096,41.93340023108096,167.73360092432384,0.0861357758544971,4.235696993038481e-05,2019.8353690960687,1783.4177282502417,0.1026119663953022,0.0906014434641262,17.65853792698089,16.910932110353308,971.1478784771284,970.4002726605008,174.02263370106786,165.3329515912392,28179.2449552864,7,0.9318533384684656,1977-03-04
1976,24,2079.984750652171,0.16828571428571423,15.748899479085171,0.007545883845286728,49.0,9.0,9.0,9.0,107.0,183.0,0.08800822576255511,1896.984750652171,1100.0,,275.0,275.0,275.0,275.0,796.984750652171,51.0,9.0,16.0,39.195971343549395,681.7887793086217,100.0,18.0,25.0,48.195971343549395,788.7887793086217,1243.0,990.0,971.2930666395052,18.70693336049474,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.765743947976464,16.765743947976464,16.765743947976464,16.765743947976464,,0.927618404860923,0.927618404860923,0.927618404860923,0.927618404860923,41.94349746042842,41.94349746042842,41.94349746042842,41.94349746042842,0.8542463841227782,0.8542463841227782,0.8542463841227782,0.8542463841227782,0.9754246384122778,0.9754246384122778,0.9754246384122778,0.9754246384122778,40.912836520966714,40.912836520966714,40.912836520966714,40.912836520966714,163.65134608386683,0.07871159942161865,4.132609749592596e-05,2130.077665449665,2019.8353690960687,0.0906014434641262,0.0859123603652114,16.910932110353308,16.644830015706695,971.413980571775,971.1478784771284,165.3329515912392,162.25302843416242,27493.42614208963,7,0.9091741449103713,1977-03-11
1976,25,2169.4984020913093,0.15842857142857142,12.470713197376556,0.005713557011767586,49.0,9.0,9.0,9.0,107.0,183.0,0.08436668334284281,1986.4984020913093,1100.0,,275.0,275.0,275.0,275.0,886.4984020913095,51.00000000000001,9.0,16.0,43.5982820700644,766.9001200212451,100.0,18.0,25.0,52.5982820700644,873.9001200212451,1243.0,990.0,971.5091340740136,18.49086592598649,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.54967651346821,16.54967651346821,16.54967651346821,16.54967651346821,,0.9265423890370716,0.9265423890370716,0.9265423890370716,0.9265423890370716,41.35489315944299,41.35489315944299,41.35489315944299,41.35489315944299,0.8422585164856005,0.8422585164856005,0.8422585164856005,0.8422585164856005,0.97422585164856,0.97422585164856,0.97422585164856,0.97422585164856,40.28908164982398,40.28908164982398,40.28908164982398,40.28908164982398,161.1563265992959,0.07430138253706199,4.069604207052927e-05,2217.372657831301,2130.077665449665,0.0859123603652114,0.0825301057779719,16.644830015706695,16.43411796513032,971.6246926223514,971.413980571775,162.25302843416242,159.82599559532343,27074.26286868171,7,0.8953129255516439,1977-03-18
1976,26,2313.139039121191,0.1417142857142857,25.480934349014465,0.010987684849510742,49.0,9.0,9.0,9.0,107.0,183.0,0.07915465088422483,2130.139039121191,1100.0,,275.0,275.0,275.0,275.0,1030.1390391211914,51.0,9.0,16.0,50.66257569448482,903.4764634267066,100.0,18.0,25.0,59.66257569448482,1010.4764634267066,1243.0,990.0,971.8558528530511,18.144147146948836,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.20295773443056,16.20295773443056,16.20295773443056,16.20295773443056,,0.9248157295174642,0.9248157295174642,0.9248157295174642,0.9248157295174642,40.413201117893216,40.413201117893216,40.413201117893216,40.413201117893216,0.8230794525029168,0.8230794525029168,0.8230794525029168,0.8230794525029168,0.9723079452502917,0.9723079452502917,0.9723079452502917,0.9723079452502917,39.294320594025066,39.294320594025066,39.294320594025066,39.294320594025066,157.17728237610027,0.06799975865507157,3.9691232923257637e-05,2395.739198274402,2231.78898915399,0.0819969992187165,0.0763856099744959,16.399319924006583,16.00357803992278,972.055232547559,971.6594906634753,159.4261835315652,154.89919141005737,26405.783439184845,7,0.8732071243116681,1977-03-25
1976,27,2521.7830250506604,0.12257142857142857,28.022513983367844,0.011167256953642514,54.0,13.0,14.0,19.0,117.0,217.0,0.08609437645555362,2304.7830250506604,1100.0,,275.0,275.0,275.0,275.0,1204.7830250506606,46.0,5.0,11.0,61.0,1081.7830250506606,100.0,18.0,25.0,80.0,1198.7830250506606,1243.0,990.0,972.3594762673637,17.640523732636343,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.699334320118064,15.699334320118064,15.699334320118064,15.699334320118064,,0.9206029105092574,0.9206029105092574,0.9206029105092574,0.9206029105092574,38.979026729776656,38.979026729776656,38.979026729776656,38.979026729776656,0.7938701981624572,0.7938701981624572,0.7938701981624572,0.7938701981624572,0.9701398969966474,0.9701398969966474,0.9701398969966474,0.9701398969966474,37.81519899088112,37.81519899088112,37.81519899088112,37.81519899088112,151.2607959635245,0.06002689079334816,3.8197170697859724e-05,2591.896796157977,2423.365591149523,0.089544887817387,0.0837224693211796,15.936893643327714,15.530094182962436,972.5287164045192,972.121916944154,154.07526752640155,149.31327894518964,25411.813721872113,7,0.8403377553529138,1977-04-01
1976,28,2639.5537581154126,0.11357142857142857,7.6746076501934635,0.0029199135885423287,54.0,13.0,14.0,19.0,117.0,217.0,0.08221214737847564,2422.5537581154126,1100.0,,275.0,275.0,275.0,275.0,1322.5537581154126,46.0,5.0,11.0,61.0,1199.5537581154126,100.0,18.0,25.0,80.0,1316.5537581154126,1243.0,990.0,972.6437504506233,17.356249549376553,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.415060136858278,15.415060136858278,15.415060136858278,15.415060136858278,,0.9175753904575407,0.9175753904575407,0.9175753904575407,0.9175753904575407,38.146841038638634,38.146841038638634,38.146841038638634,38.146841038638634,0.7769214060822532,0.7769214060822532,0.7769214060822532,0.7769214060822532,0.97,0.97,0.97,0.97,37.00243580747947,37.00243580747947,37.00243580747947,37.00243580747947,148.0097432299179,0.05607507501320347,3.7376197785332806e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.469744696317996,15.400419777838458,972.6583908096432,972.5890658911636,148.6290097772462,147.84397502931463,24865.63686262621,7,0.8222763512773217,1977-04-08
1976,29,2635.4508547768296,0.11385714285714287,4.102903338583279,0.0015635802783550428,54.0,13.0,14.0,19.0,117.0,217.0,0.08234074614245536,2418.4508547768296,1100.0,,275.0,275.0,275.0,275.0,1318.4508547768294,46.0,5.0,11.0,61.0,1195.4508547768294,100.0,18.0,25.0,80.0,1312.4508547768294,1243.0,990.0,972.6338468908406,17.366153109159345,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.42496369664107,15.42496369664107,15.42496369664107,15.42496369664107,,0.9176808633692274,0.9176808633692274,0.9176808633692274,0.9176808633692274,38.175745116250255,38.175745116250255,38.175745116250255,38.175745116250255,0.7775100838340174,0.7775100838340174,0.7775100838340174,0.7775100838340174,0.97,0.97,0.97,0.97,37.03047276276275,37.03047276276275,37.03047276276275,37.03047276276275,148.121891051051,0.05620554570158159,3.7404517942184594e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.469744696317996,15.400419777838458,972.6583908096432,972.5890658911636,148.6290097772462,147.84397502931463,24884.477696576567,7,0.8228993947280611,1977-04-15
1976,30,2623.1421447610796,0.11471428571428573,4.102903338583279,0.0015550520921226428,54.0,13.0,14.0,19.0,117.0,217.0,0.0827265424343945,2406.1421447610796,1100.0,,275.0,275.0,275.0,275.0,1306.1421447610794,46.0,5.0,11.0,61.0,1183.1421447610794,100.0,18.0,25.0,80.0,1300.1421447610794,1243.0,990.0,972.6041362114921,17.395863788507718,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.454674375989443,15.454674375989443,15.454674375989443,15.454674375989443,,0.9179972821042875,0.9179972821042875,0.9179972821042875,0.9179972821042875,38.26245734908512,38.26245734908512,38.26245734908512,38.26245734908512,0.7792761170893099,0.7792761170893099,0.7792761170893099,0.7792761170893099,0.97,0.97,0.97,0.97,37.11458362861256,37.11458362861256,37.11458362861256,37.11458362861256,148.45833451445023,0.05659695776671592,3.748947841273996e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.469744696317996,15.400419777838458,972.6583908096432,972.5890658911636,148.6290097772462,147.84397502931463,24941.00019842764,7,0.8247685250802791,1977-04-22
1976,31,2719.1116782150007,0.10742857142857143,17.647146426914464,0.0064939399558507855,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09521997749103021,2459.9688210721433,1100.0,,275.0,275.0,275.0,275.0,1359.9688210721433,45.285714285714285,4.999999999999999,11.714285714285712,62.42857142857143,1235.540249643572,100.0,18.0,25.0,80.0,1396.1116782150004,1243.0,990.0,972.8357868094845,17.16421319051551,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.223023777997232,15.223023777997232,15.223023777997232,15.223023777997232,,0.9155302032356706,0.9155302032356706,0.9155302032356706,0.9155302032356706,37.587823954086204,37.587823954086204,37.587823954086204,37.587823954086204,0.7655361294111244,0.7655361294111244,0.7655361294111244,0.7655361294111244,0.97,0.97,0.97,0.97,36.46018923546362,36.46018923546362,36.46018923546362,36.46018923546362,145.8407569418545,0.05364782683436507,3.682847397521577e-05,2769.1490746977324,2671.4046921253907,0.1020401571556534,0.0809498214559,15.338178572006647,15.102243855452675,972.956566732029,972.7206320154752,147.14006876725065,144.47964550046626,24501.24716623155,7,0.810226427454747,1977-04-29
1976,32,2821.116357579513,0.09971428571428573,8.905588908168088,0.0031647155064386287,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.10237783766216187,2532.25921472237,1100.0,,275.0,275.0,275.0,275.0,1432.25921472237,42.142857142857146,4.714285714285713,10.857142857142858,61.285714285714285,1313.2592147223697,100.0,18.0,25.0,80.0,1498.1163575795126,1243.0,990.0,973.082005001054,16.917994998945996,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.97680558642772,14.97680558642772,14.97680558642772,14.97680558642772,,0.9128916634194858,0.9128916634194858,0.9128916634194858,0.9128916634194858,36.87316234717063,36.87316234717063,36.87316234717063,36.87316234717063,0.750980903201031,0.750980903201031,0.750980903201031,0.750980903201031,0.97,0.97,0.97,0.97,35.766967476755504,35.766967476755504,35.766967476755504,35.766967476755504,143.06786990702201,0.05071596182977709,3.612824997652071e-05,2831.488197054909,2782.206511497961,0.1133679456385793,0.0974752429789654,15.070725904555609,14.951770111831928,973.1070404756498,972.988084682926,144.12518537512355,142.78567091983956,24035.402144379696,7,0.7948214994834555,1977-05-06
1976,33,2790.122185812702,0.10214285714285713,12.712721026733302,0.004580204436761414,65.0,14.0,17.0,23.0,202.0,321.0,0.11506339427321755,2469.122185812702,1100.0,,275.0,275.0,275.0,275.0,1369.1221858127014,35.0,4.000000000000002,8.0,57.0,1265.1221858127014,100.0,18.0,25.0,80.0,1467.1221858127014,1243.0,990.0,973.0071914829962,16.992808517003823,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.051619104485548,15.051619104485548,15.051619104485548,15.051619104485548,,0.9136999615169581,0.9136999615169581,0.9136999615169581,0.9136999615169581,37.09028498687877,37.09028498687877,37.09028498687877,37.09028498687877,0.755402952889588,0.755402952889588,0.755402952889588,0.755402952889588,0.97,0.97,0.97,0.97,35.97757643727241,35.97757643727241,35.97757643727241,35.97757643727241,143.91030574908964,0.05158853587867533,3.6340986300275163e-05,2831.488197054909,2742.499149867776,0.1170465267110388,0.1133679456385793,15.166571260214702,14.951770111831928,973.1070404756498,972.892239327267,145.20377747235835,142.78567091983956,24176.931365847056,7,0.7995016986060535,1977-05-13
1976,34,2576.1129086515452,0.11842857142857142,41.767064226322226,0.016241168244386015,65.0,14.0,17.0,23.0,202.0,321.0,0.12473082471386208,2255.1129086515452,1100.0,,275.0,275.0,275.0,275.0,1155.112908651545,35.00000000000001,3.999999999999999,8.000000000000002,57.0,1051.1129086515448,100.0,18.0,25.0,80.0,1253.1129086515448,1243.0,990.0,972.4906173657107,17.509382634289377,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.568193221771098,15.568193221771098,15.568193221771098,15.568193221771098,,0.9192062578118623,0.9192062578118623,0.9192062578118623,0.9192062578118623,38.59535497195746,38.59535497195746,38.59535497195746,38.59535497195746,0.7860561094085022,0.7860561094085022,0.7860561094085022,0.7860561094085022,0.9700601553094871,0.9700601553094871,0.9700601553094871,0.9700601553094871,37.439869660694136,37.439869660694136,37.439869660694136,37.439869660694136,149.75947864277654,0.05821953905892691,3.781805016231731e-05,2704.817472781681,2450.1297002835204,0.1310134724552969,0.1186771393005969,15.872290621280165,15.257527032491446,972.8012835549904,972.1865199662016,153.2751142000552,146.22923831499426,25159.59241198646,7,0.8319971035709809,1977-05-20
1976,35,2287.374160070019,0.145,40.1296223866349,0.017563535233473915,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13214275288558938,1984.6598743557333,1100.0,,275.0,275.0,275.0,275.0,884.6598743557333,35.85714285714285,4.571428571428571,8.857142857142858,55.59006115760646,779.7840989124126,100.0,18.0,25.0,76.59006115760646,967.7840989124126,1243.0,990.0,971.7936617656862,18.206338234313744,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.265148821795467,16.265148821795467,16.265148821795467,16.265148821795467,,0.9251254411325415,0.9251254411325415,0.9251254411325415,0.9251254411325415,40.58210502817497,40.58210502817497,40.58210502817497,40.58210502817497,0.8265194506756613,0.8265194506756613,0.8265194506756613,0.8265194506756613,0.9726519450675661,0.9726519450675661,0.9726519450675661,0.9726519450675661,39.47273417003924,39.47273417003924,39.47273417003924,39.47273417003924,157.89093668015695,0.06912722935474172,3.987144865660529e-05,2395.739198274402,2169.222343577076,0.141965791798013,0.1159029354368239,16.550342861606048,16.00357803992278,972.055232547559,971.5084677258756,161.16341556539547,154.89919141005737,26525.677362266368,7,0.8771718704453164,1977-05-27
1976,36,2011.8220695125542,0.17500000000000002,38.15575295236408,0.01896680799051454,62.0,12.0,14.0,16.0,153.0,257.0,0.12795617919974892,1754.822069512554,1100.0,,275.0,275.0,275.0,275.0,654.822069512554,38.0,6.000000000000002,11.0,40.76713273229909,559.0549367802549,100.0,18.0,25.0,56.76713273229909,712.0549367802549,1243.0,990.0,971.1046838342352,18.895316165764775,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.9541267532465,16.9541267532465,16.9541267532465,16.9541267532465,,0.928568435389062,0.928568435389062,0.928568435389062,0.928568435389062,42.45880946124007,42.45880946124007,42.45880946124007,42.45880946124007,0.8647415368887997,0.8647415368887997,0.8647415368887997,0.8647415368887997,0.9764741536888799,0.9764741536888799,0.9764741536888799,0.9764741536888799,41.460704776310095,41.460704776310095,41.460704776310095,41.460704776310095,165.84281910524038,0.08262334348843244,4.18794997740506e-05,2139.216866369918,1902.1320729105275,0.1351115433360808,0.1201374222689767,17.2749992750015,16.622769875554347,971.4360407119274,970.7838113124802,169.58226226190237,161.99844653927602,27861.59360968038,7,0.9213489950291132,1977-06-03
1976,37,1725.2483064936841,0.20414285714285715,41.80178421076214,0.024177518140427644,62.0,12.0,14.0,16.0,153.0,257.0,0.1492629639627807,1468.2483064936841,1100.0,,275.0,275.0,275.0,275.0,368.2483064936842,38.0,6.0,11.0,22.925964606610695,290.3223418870735,100.0,18.0,25.0,38.92596460661069,443.3223418870735,1243.0,990.0,970.212340682518,19.78765931748194,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.846469904963662,17.846469904963662,17.846469904963662,17.846469904963662,,0.9330398051887764,0.9330398051887764,0.9330398051887764,0.9330398051887764,44.90879401730017,44.90879401730017,44.90879401730017,44.90879401730017,0.9146393893543822,0.9146393893543822,0.9146393893543822,0.9146393893543822,0.9799196056976139,0.9799196056976139,0.9799196056976139,0.9799196056976139,44.007085643144286,44.007085643144286,44.007085643144286,44.007085643144286,176.02834257257715,0.10230555842569729,4.44516016597417e-05,1835.7736825262568,1609.5195834351923,0.159674975467826,0.1399954702729671,18.220362702537265,17.489387920858455,970.5694226666232,969.8384478849443,180.03080638860058,172.10107862157486,29572.76155219296,7,0.9779352365143174,1977-06-10
1976,38,1455.7170140032802,0.23700000000000002,40.25875413937216,0.02790987516329067,62.0,12.0,14.0,16.0,153.0,257.0,0.17702783961489588,1198.7170140032802,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,102.90154193762487,22.80454190637078,3.977169712173353,5.600022004729978,6.406321677050575,64.11348663730018,84.80454190637079,15.977169712173353,19.600022004729983,22.406321677050578,217.11348663730018,1216.1972056889294,990.0,969.3418272345103,20.658172765489685,0.8748956048547579,0.474560113685352,988.6505442814598,0.5308884782449015,0.5308884782449015,0.5308884782449015,0.5308884782449015,18.77782856870466,18.77782856870466,18.77782856870466,18.77782856870466,,0.9364001683522815,0.9364001683522815,0.9364001683522815,0.9364001683522815,47.23650833441598,47.23650833441598,47.23650833441598,47.23650833441598,0.9620470129208957,0.9620470129208957,0.9620470129208957,0.9620470129208957,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.291778167727664,46.291778167727664,46.291778167727664,46.291778167727664,185.16711267091065,0.12761787807868616,4.694364502964688e-05,1559.6365373841434,1327.7083044595877,0.1935666133417805,0.1647819821091432,19.33680822995941,18.381523312856068,969.6772872746257,968.9299403854444,188.6051025162256,181.72184628714805,31108.074928712987,7,1.028706181505059,1977-06-17
1976,39,1185.5204900757872,0.2792857142857143,31.428069289949917,0.026284548229222316,62.0,12.0,14.0,16.0,153.0,257.0,0.21733163312939974,928.5204900757872,928.5204900757872,,232.1301225189468,232.1301225189468,232.1301225189468,232.1301225189468,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1016.5204900757872,990.0,968.4830643973811,21.51693560261895,0.5952309579521761,0.2957087808821913,989.1090602611656,0.3828028019362909,0.3828028019362909,0.3828028019362909,0.3828028019362909,20.24319306184827,20.24319306184827,20.24319306184827,20.24319306184827,,0.9367703640706583,0.9367703640706583,0.9367703640706583,0.9367703640706583,43.122889211989126,43.122889211989126,43.122889211989126,43.122889211989126,0.8782665827289028,0.8782665827289028,0.8782665827289028,0.8782665827289028,0.9768836666462709,0.9768836666462709,0.9768836666462709,0.9768836666462709,42.131688768562185,42.131688768562185,42.131688768562185,42.131688768562185,168.52675507424874,0.1421540748531877,5.04614815315623e-05,1297.4934435018629,1107.711819429938,0.2320098020911792,0.1980742186306323,20.696645498697418,19.543490055507316,968.834979393863,968.2385228610656,183.4522470451912,156.7917211516106,28312.494852473792,7,0.9362597504124931,1977-06-24
1976,40,1017.7087953226047,0.32657142857142857,23.798251916519526,0.023585203916837442,58.0,11.0,11.0,11.0,136.0,227.0,0.22364724001423555,790.7087953226047,790.7087953226047,,243.2634021312036,243.2634021312036,243.2634021312036,60.91858892899385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,870.7087953226047,990.0,967.9420074335736,22.05799256642641,0.4520046292241195,0.19089452009074367,989.3571008506851,0.4220948469958548,0.4220948469958548,0.4220948469958548,0.09189862392983865,20.9929985701157,20.9929985701157,20.9929985701157,5.938915208218867,,0.9394267489707501,0.9394267489707501,0.9394267489707501,0.2669684079679489,47.063475418789615,47.063475418789615,47.063475418789615,11.603433032527777,0.9585229209529453,0.9585229209529453,0.9585229209529453,0.23632246502093232,0.9779179607878075,0.9779179607878075,0.9779179607878075,0.9636322465020931,46.03768743333412,46.03768743333412,46.03768743333412,11.286845894797525,149.3999081947999,0.14680922322827453,5.254079015334742e-05,1086.4244972913411,941.1240560143012,0.2412009325968717,0.2089422694038595,21.40569425286593,20.717205400102618,968.17161984863,967.6644962240572,159.08514991299867,138.13352387017466,25099.184576726384,7,0.8299994899711106,1977-07-01
1976,41,851.1719946910106,0.37757142857142856,20.981317145889165,0.024568588065625514,58.0,11.0,11.0,11.0,136.0,227.0,0.2672298939352576,624.1719946910106,624.1719946910106,,208.05733156367018,208.05733156367018,208.05733156367018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,704.1719946910106,990.0,967.304687978764,22.69531202123598,0.3266952310093302,0.1166513058151983,989.5566534631755,0.3074262115975102,0.3074262115975102,0.3074262115975102,0.0,21.94453927281396,21.94453927281396,21.94453927281396,0.0,,0.9341710331887001,0.9341710331887001,0.9341710331887001,0.0,41.809572554811155,41.809572554811155,41.809572554811155,0.0,0.8515187893036894,0.8515187893036894,0.8515187893036894,0.0,0.9750261664667378,0.9750261664667378,0.9750261664667378,0.96,40.773676491566405,40.773676491566405,40.773676491566405,0.0,122.32102947469923,0.1436240197845553,5.444764426293055e-05,914.0536783798912,794.2548359930772,0.2858024776344938,0.2483442771132924,22.27876299682737,21.574201295560343,967.5562147135196,967.0770193439724,133.74655410026088,111.66071831231986,20549.93295174947,7,0.6795612748594402,1977-07-08
1976,42,718.0942459026904,0.4295714285714286,17.299582737839128,0.023956825485176286,58.0,11.0,11.0,11.0,136.0,227.0,0.31666591409294964,491.09424590269043,491.09424590269043,,245.54712295134522,245.54712295134522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,571.0942459026904,990.0,966.7723769836106,23.227623016389284,0.25106845687839285,0.06997923327910187,989.6789523098424,0.42808884403591235,0.42808884403591235,0.0,0.0,22.4784864821959,22.4784864821959,0.0,0.0,,0.9422314858363097,0.9422314858363097,0.0,0.0,50.981388506645985,50.981388506645985,0.0,0.0,1.038317484860407,1.038317484860407,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.961760736513064,49.961760736513064,0.0,0.0,99.92352147302613,0.1390779379563818,5.654310099090841e-05,760.52821131929,673.1577568282033,0.3372166445345332,0.2984767647293748,22.77053825044432,22.195924289252574,966.9421128452772,966.5926310273128,107.46288139101684,91.67514801548931,16787.15160746839,7,0.5551306748501451,1977-07-15
1976,43,624.9947481748034,0.47128571428571425,11.989417387331562,0.019209402766961786,58.0,11.0,11.0,11.0,136.0,227.0,0.3637076095477987,397.9947481748033,397.9947481748033,,198.9973740874017,198.9973740874017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,477.9947481748033,990.0,966.3992098380647,23.600790161935315,0.20443896851360197,0.04959894963496063,989.7459620818515,0.28112828894477004,0.28112828894477004,0.0,0.0,23.06562395484198,23.06562395484198,0.0,0.0,,0.9329279285645156,0.9329279285645156,0.0,0.0,41.98793694645464,41.98793694645464,0.0,0.0,0.8551514653045752,0.8551514653045752,0.0,0.0,0.9753815131312559,0.9753815131312559,0.96,0.96,40.96311022112472,40.96311022112472,0.0,0.0,81.92622044224943,0.1309730004177345,5.7175574177659385e-05,659.9420006160087,589.2318351168824,0.3852473448841598,0.3439696212517338,23.282322209154824,22.85409180791813,966.539768002464,966.251543258026,89.14729058760629,74.42130961771707,13763.605034297903,7,0.45514566912360793,1977-07-22
1976,44,569.6733018366355,0.5005714285714287,4.716042974177315,0.008282538419417486,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3549722193982189,367.24473040806396,367.24473040806396,,183.62236520403198,183.62236520403198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,442.10187326520685,990.0,966.1635298582648,23.836470141735195,0.19156323092540734,0.043448946081612747,989.764987822993,0.23898439581606853,0.23898439581606853,0.0,0.0,23.362473568912115,23.362473568912115,0.0,0.0,,0.9284487573779723,0.9284487573779723,0.0,0.0,39.06495548723796,39.06495548723796,0.0,0.0,0.7956202746891641,0.7956202746891641,0.0,0.0,0.971407233924009,0.971407233924009,0.96,0.96,37.95035925827038,37.95035925827038,0.0,0.0,75.90071851654076,0.1333181787593683,5.740047190928484e-05,583.0034913422678,556.2195342976412,0.3969280274362959,0.3217390178338258,23.415558520004037,23.315284902157085,966.22351571104,966.1029879043392,80.50892044901966,70.95770382703367,12751.320710778848,7,0.42167065842522644,1977-07-29
1976,45,532.9126660914613,0.5288571428571428,5.635218796246834,0.010567627669522786,54.0,9.0,8.0,6.0,107.0,184.0,0.3454148647604806,348.9126660914613,348.9126660914613,,174.45633304573067,174.45633304573067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,419.91266609146135,990.0,965.9981069974116,24.00189300258845,0.1837319712531054,0.03978253321829222,989.7764854955285,0.21557178892615259,0.21557178892615259,0.0,0.0,23.562806709190884,23.562806709190884,0.0,0.0,,0.925461841063538,0.925461841063538,0.0,0.0,37.307574651542964,37.307574651542964,0.0,0.0,0.7598284043084107,0.7598284043084107,0.0,0.0,0.97,0.97,0.96,0.96,36.18834741199668,36.18834741199668,0.0,0.0,72.37669482399336,0.13578619305821596,5.762234029691084e-05,550.9983234585969,516.7730027239134,0.35605575181005,0.333939310096333,23.664031230668044,23.448765081604463,966.0794924555636,965.9254785122577,76.02163620271546,69.11597647934529,12159.284730430883,7,0.4020927490221853,1977-08-05
1976,46,488.3774622891048,0.5572857142857143,5.632073686748689,0.011455420371968044,54.0,9.0,8.0,6.0,107.0,184.0,0.3769531585733286,304.3774622891048,304.3774622891048,,152.1887311445524,152.1887311445524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,375.3774622891048,990.0,965.7976985803009,24.202301419699065,0.16801411604520017,0.030875492457820918,989.801110391497,0.16414332964507186,0.16414332964507186,0.0,0.0,23.839268481551017,23.839268481551017,0.0,0.0,,0.9170549868614791,0.9170549868614791,0.0,0.0,32.6286307545055,32.6286307545055,0.0,0.0,0.6645342312526579,0.6645342312526579,0.0,0.0,0.97,0.97,0.96,0.96,31.649771831870336,31.649771831870336,0.0,0.0,63.29954366374067,0.1295727192284344,5.776877497073724e-05,512.1178199937132,477.3484869166725,0.3854626233100842,0.3592923206660897,23.90685803665629,23.693017928169706,965.9045301899716,965.748068191125,68.16896640479665,61.03431725025309,10634.323335508432,7,0.3516641314652259,1977-08-12
1976,47,460.9380478087942,0.5841428571428572,3.467981857009428,0.0075023675331197,54.0,9.0,8.0,6.0,107.0,184.0,0.3992644208973664,276.9380478087942,276.9380478087942,,196.49637575028177,80.4416720585124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,347.9380478087942,990.0,965.6742212151396,24.325778784860436,0.15832989531713879,0.025387609561758784,989.8162824951212,0.30248064387767837,0.08018460321507849,0.0,0.0,23.839580636103896,13.70197446088974,0.0,0.0,,0.9268416229590798,0.5212735626396893,0.0,0.0,42.7334576475046,17.25616190993011,0.0,0.0,0.8703351863035559,0.351449326067823,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.70622687545521,16.738477052632202,0.0,0.0,58.44470392808741,0.12680285620113538,5.864059539028442e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.01643547288475,23.646766466088867,965.715805272241,965.6388267626292,59.54953074213849,57.27560701613539,9818.710259918684,7,0.3246927996004856,1977-08-19
1976,48,437.3563364972209,0.6091428571428572,3.7771047038088454,0.00863836713710583,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4053920907521459,259.9277650686495,259.9277650686495,,239.31113071215347,20.616634356496043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,329.21347935436376,990.0,965.5681035142376,24.431896485762554,0.15172141414562848,0.021985553013729873,989.8262930328407,0.41591013128787074,0.021059887114407712,0.0,0.0,23.84227938731528,3.4495405795804133,0.0,0.0,,0.9408950964098602,0.13058714021918114,0.0,0.0,52.70039558493248,4.462869807051715,0.0,0.0,1.0733278123204169,0.09089347875869071,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,51.60175897516331,4.328983712840162,0.0,0.0,55.93074268800347,0.12793368484902307,5.980000867272453e-05,445.541354005931,426.6328809909446,0.4269559258036981,0.3234631134840474,24.14678405706289,23.735956701986623,965.6049360930268,965.5198479644592,60.605771979762274,53.50072951044209,9396.364771584584,7,0.310726348266686,1977-08-26
1976,49,409.4308611207308,0.6421428571428571,4.069446809173444,0.009929887784954086,46.0,7.0,6.0,4.0,75.0,138.0,0.33718889533810037,271.4308611207308,271.4308611207308,,211.42657730812815,60.00428381260264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,330.4308611207308,990.0,965.4423065002809,24.557693499719107,0.1521510659424726,0.02428617222414613,989.8235627618334,0.34333929940980756,0.05947670956199575,0.0,0.0,24.03791696214272,10.370976264136157,0.0,0.0,,0.9316979324857504,0.3909087194923516,0.0,0.0,46.60105256080639,12.988806145339693,0.0,0.0,0.949104940138623,0.2645378033674072,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.53914344813687,12.599141960979503,0.0,0.0,58.138285409116364,0.14201472350452707,5.9526745281900185e-05,422.4698189706656,398.1467533267305,0.3466058654175519,0.3266505530175685,24.22482818510506,23.87271340889764,965.501114185368,965.3907337666336,59.73105890402184,56.674179564675136,9767.231948731549,7,0.3229904744950909,1977-09-02
1976,50,383.9399586684954,0.6714285714285715,3.5909468491830205,0.00937280174309603,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.37452489268090267,240.22567295420973,240.22567295420973,,240.22567295420973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,302.0828158113526,990.0,965.3196997933425,24.680300206657567,0.14214616120290194,0.018045134590841887,989.8398087042062,0.4088190694943853,0.0,0.0,0.0,24.11128984136945,0.0,0.0,0.0,,0.9435951257253237,0.0,0.0,0.0,53.5970249202643,0.0,0.0,0.0,1.0915891022457087,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.52508442185901,0.0,0.0,0.0,52.52508442185901,0.13676251419700156,6.073885261878297e-05,391.8169121240828,373.01012538244936,0.3914102863837956,0.3522053176619833,24.21708941010664,24.018529292956394,965.3590845606204,965.2650506269122,55.39576916686461,49.74219186565834,8824.214182872314,7,0.2918060245658834,1977-09-09
1976,51,357.86898383136395,0.7015714285714286,3.7245187140733664,0.0104463258373416,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.401702139779419,214.1546981170782,214.1546981170782,,214.1546981170782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,276.01184097422106,990.0,965.1893449191567,24.810655080843226,0.13294490528325817,0.012830939623415586,989.8542241550933,0.3249137164806112,0.0,0.0,0.0,24.339965519455937,0.0,0.0,0.0,,0.9383502983776953,0.0,0.0,0.0,47.965990739412675,0.0,0.0,0.0,0.9769040883790767,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.006670924624416,0.0,0.0,0.0,47.006670924624416,0.13132969506112385,6.097397628975297e-05,373.01012538244936,346.9384943839358,0.4168817639739608,0.3914102863837956,24.4145450849336,24.21708941010664,965.2650506269122,965.1346924719196,49.74219186565834,44.84269623309604,7897.120715336901,7,0.26114817180346894,1977-09-16
1976,52,341.26966127484053,0.7220000000000001,1.63795379943271,0.004822386712080557,46.0,7.0,6.0,4.0,75.0,138.0,0.4044248903875628,203.2696612748405,203.2696612748405,,203.2696612748405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.26966127484053,990.0,965.1063483063742,24.893651693625834,0.1280948636911178,0.01069003485799797,989.861215101451,0.29245492048606064,0.0,0.0,0.0,24.46241187459063,0.0,0.0,0.0,,0.9355635107739645,0.0,0.0,0.0,45.62276587423348,0.0,0.0,0.0,0.9291805677033294,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.71031055674881,0.0,0.0,0.0,44.71031055674881,0.13100038575046455,6.109900699090723e-05,346.9384943839358,335.4728177879068,0.4113597069055132,0.3977650281933943,24.51091576170867,24.4145450849336,965.1346924719196,965.0773640889396,45.9423443813499,43.44526473907718,7511.3321735337995,7,0.24839061420416003,1977-09-23
1976,53,335.4728177879068,0.731,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4113597069055132,197.4728177879068,197.4728177879068,,197.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.4728177879068,990.0,965.0773640889396,24.922635911060524,0.1260489777669202,0.0097472817787906,989.8642037404544,0.2759238898061391,0.0,0.0,0.0,24.51091576170867,0.0,0.0,0.0,,0.9339224432824376,0.0,0.0,0.0,44.33190279497671,0.0,0.0,0.0,0.902890077290768,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.44526473907718,0.0,0.0,0.0,43.44526473907718,0.1295045751412986,6.111286216186841e-05,335.4728177879068,335.4728177879068,0.4113597069055132,0.4113597069055132,24.51091576170867,24.51091576170867,965.0773640889396,965.0773640889396,43.44526473907718,43.44526473907718,1042.6863537378524,1,0.24136258188376214,1977-09-30
1977,1,329.22398346025676,0.7405714285714285,1.4017173645884864,0.0042624654424656,44.0,7.0,6.0,3.0,60.0,120.0,0.36451398303815263,209.22398346025676,209.22398346025676,,209.22398346025676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.22398346025676,990.0,965.0461199173013,24.953880082698706,0.12949046668042064,0.011844796692051286,989.8586647366276,0.3097599516738083,0.0,0.0,0.0,24.50278486765244,0.0,0.0,0.0,,0.9372264831789667,0.0,0.0,0.0,47.12039068231458,0.0,0.0,0.0,0.9596820912895024,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.17798286866828,0.0,0.0,0.0,46.17798286866828,0.1402588101222048,6.130868922311557e-05,331.6115672476363,325.6607962357874,0.368481565441843,0.3618691621525616,24.53308821128621,24.482452029491224,965.0580578362382,965.028303981179,46.69582571466355,45.40497508725591,7757.901121936271,7,0.25654434927037933,1977-10-01
1977,2,322.99613753001006,0.7514285714285714,1.3054817369142921,0.004086542676114171,44.0,7.0,6.0,3.0,60.0,120.0,0.3715583477106916,202.9961375300101,202.9961375300101,,202.9961375300101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.99613753001006,990.0,965.01498068765,24.985019312349955,0.12729246662133975,0.010648907162039272,989.8620586262167,0.29162141700039246,0.0,0.0,0.0,24.555456521566242,0.0,0.0,0.0,,0.9355882450545412,0.0,0.0,0.0,45.735982491341026,0.0,0.0,0.0,0.931486405118962,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.82126284151421,0.0,0.0,0.0,44.82126284151421,0.13875918975185544,6.133305258736627e-05,325.6607962357874,316.52242407738737,0.3791200587123675,0.368481565441843,24.60946515750368,24.53308821128621,965.028303981179,964.9826121203868,45.40497508725591,43.4011257031427,7529.972157374386,7,0.24900701578619003,1977-10-08
1977,3,303.2848848262303,0.7794285714285714,2.4774590291689913,0.0081141568742914,44.0,7.0,6.0,3.0,60.0,120.0,0.395763653953154,183.28488482623035,183.28488482623035,,183.28488482623035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,240.28488482623035,990.0,964.9167757623283,25.08322423767171,0.1203357539645528,0.008328488482622985,989.8713357575527,0.23784260310735464,0.0,0.0,0.0,24.71671739211715,0.0,0.0,0.0,,0.9297024969663271,0.0,0.0,0.0,41.30476910638726,0.0,0.0,0.0,0.8412376600078871,0.0,0.0,0.0,0.9741237660007886,0.96,0.96,0.96,40.2383140202027,0.0,0.0,0.0,40.2383140202027,0.13264895602025742,6.097953760243244e-05,311.8155700798613,299.18021087320443,0.4010960472611512,0.3848428735270209,24.7493235210654,24.64805574450494,964.9590778503992,964.8967208434927,42.28232482253665,39.25240796555098,6760.036755394053,7,0.2235461890011261,1977-10-15
1977,4,291.49509606439085,0.7977142857142857,3.498018644121957,0.011976502116786627,44.0,7.0,6.0,3.0,60.0,120.0,0.41178343511120447,171.49509606439082,171.49509606439082,,171.49509606439082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,228.49509606439082,990.0,964.8659803842576,25.13401961574243,0.11617469828642812,0.007149509606439042,989.8766757921072,0.2082786733754764,0.0,0.0,0.0,24.802416734474114,0.0,0.0,0.0,,0.925538176221977,0.0,0.0,0.0,38.6086480954625,0.0,0.0,0.0,0.7863268451214357,0.0,0.0,0.0,0.9703589432026104,0.96,0.96,0.96,37.46483881510945,0.0,0.0,0.0,37.46483881510945,0.12849946826958655,6.0681453591613736e-05,299.18021087320443,283.6079686159883,0.4231192818227289,0.4010960472611512,24.856418001694923,24.7493235210654,964.8967208434927,964.834431874464,39.25240796555098,35.692771938388006,6294.0929209383885,7,0.20813799341727476,1977-10-22
1977,5,282.9549130111992,0.8138571428571428,0.6530556047890579,0.0023120245516114854,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,112.0,0.39577895753907305,170.95491301119924,170.95491301119924,,170.95491301119924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,223.95491301119924,990.0,964.8318196520448,25.16818034795522,0.11457227763014988,0.007095491301119886,989.8783322310688,0.20709231378948473,0.0,0.0,0.0,24.839420265234477,0.0,0.0,0.0,,0.9253627567937249,0.0,0.0,0.0,38.53941027374263,0.0,0.0,0.0,0.7849167061862043,0.0,0.0,0.0,0.9706592538876653,0.96,0.96,0.96,37.4095775077342,0.0,0.0,0.0,37.4095775077342,0.13222042254510277,6.0779384202193635e-05,283.6079686159883,281.3222739992266,0.4231192818227289,0.3737553656100772,24.856418001694923,24.818725811423,964.834431874464,964.8252890959968,38.97412187351998,35.692771938388006,6284.809021299346,7,0.20783098615407888,1977-10-29
1977,6,277.946621890211,0.8207142857142857,1.406218737016697,0.005082519799947829,40.0,6.0,4.0,3.0,53.0,106.0,0.3814370878843568,171.946621890211,171.946621890211,,171.946621890211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,221.946621890211,990.0,964.8117864875609,25.188213512439138,0.11386346661409323,0.007194662189021058,989.878941871197,0.20931728895494972,0.0,0.0,0.0,24.857838094681124,0.0,0.0,0.0,,0.9257657057924591,0.0,0.0,0.0,38.80612267749283,0.0,0.0,0.0,0.7903487307025016,0.0,0.0,0.0,0.970417869501593,0.96,0.96,0.96,37.65860669899511,0.0,0.0,0.0,37.65860669899511,0.13547175173629492,6.08357498214873e-05,283.6079686159883,273.7644374568714,0.3871941914175728,0.3737553656100772,24.88659904872644,24.818725811423,964.834431874464,964.7950577498276,38.97412187351998,36.70797275601027,6326.645925431178,7,0.20921448166108392,1977-11-05
1977,7,291.92901070866145,0.7971428571428572,7.376840235159632,0.02502683728596097,40.0,6.0,4.0,3.0,53.0,106.0,0.3639736818130755,185.92901070866145,185.92901070866145,,185.92901070866145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.92901070866145,990.0,964.8710230098771,25.1289769901228,0.11879836164048689,0.008719243605605458,989.872482394754,0.24605882466223658,0.0,0.0,0.0,24.755400560214518,0.0,0.0,0.0,,0.9302887875478186,0.0,0.0,0.0,41.99377141590656,0.0,0.0,0.0,0.8552702936029848,0.0,0.0,0.0,0.9748551957801891,0.96,0.96,0.96,40.952520236866974,0.0,0.0,0.0,40.952520236866974,0.14005450620750773,6.115841059572006e-05,311.8155700798613,275.9224808516464,0.3841658703300525,0.3399445382822018,24.871853262590715,24.60424424489157,964.9590778503992,964.8036899234066,45.575452500051234,37.189848257744885,6880.023399793651,7,0.2275140013159276,1977-11-12
1977,8,330.79975589929785,0.7381428571428571,3.77777291943039,0.011424610186993343,40.0,6.0,4.0,3.0,53.0,106.0,0.3206939032326321,224.79975589929785,224.79975589929785,,224.79975589929785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.79975589929785,990.0,965.0539987794965,24.946001220503554,0.13251712285316417,0.014959951179859515,989.8525229259669,0.3580914011033141,0.0,0.0,0.0,24.44043274536723,0.0,0.0,0.0,,0.940903532516046,0.0,0.0,0.0,50.695506831073715,0.0,0.0,0.0,1.032495047476043,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.68159669445224,0.0,0.0,0.0,49.68159669445224,0.15013284087229906,6.139217575519392e-05,335.4728177879068,309.0284073518941,0.3430105371487632,0.3159719487824957,24.62775769828893,24.400072482841946,965.0773640889396,964.9451420367594,50.69082257933929,44.96424248040381,8346.508244667975,7,0.2760088705247346,1977-11-19
