WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1977,50,503.8539519861347,0.5475714285714286,5.28488662565372,0.010552449278884542,48.0,8.0,7.0,4.0,79.0,146.0,0.2899649721932472,357.85395198613475,357.85395198613475,,178.92697599306734,178.92697599306734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,420.85395198613475,990.0,965.8673427839375,24.132657216062448,0.18406418025045,0.04157079039722689,989.7743650293523,0.2268326685001669,0.2268326685001669,0.0,0.0,23.680189576914604,23.680189576914604,0.0,0.0,,0.9271461125027127,0.9271461125027127,0.0,0.0,38.523606673582194,38.523606673582194,0.0,0.0,0.7845948406024885,0.7845948406024885,0.0,0.0,0.970566461459857,0.970566461459857,0.96,0.96,37.390703202074896,37.390703202074896,0.0,0.0,74.78140640414979,0.14837864664548447,5.804846598706483e-05,523.0192327708844,486.0250263913084,0.3003960538494009,0.2791484344208758,23.792580044530496,23.558745823914265,965.953586547469,965.7871126187608,78.81276923721019,71.1152167460108,12563.276275897164,7,0.4154522578008321,1978-09-09
1977,51,470.6068564999533,0.5734285714285715,3.351422734666999,0.007110057699142772,48.0,8.0,7.0,4.0,79.0,146.0,0.3102743674297431,324.6068564999533,324.6068564999533,,162.30342824997666,162.30342824997666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,387.6068564999533,990.0,965.7177308542497,24.282269145750234,0.17233024870150432,0.03492137129999063,989.7927483799986,0.18643292444114465,0.18643292444114465,0.0,0.0,23.888584601307603,23.888584601307603,0.0,0.0,,0.9212282942340335,0.9212282942340335,0.0,0.0,35.028522867990844,35.028522867990844,0.0,0.0,0.7134118710385101,0.7134118710385101,0.0,0.0,0.97,0.97,0.96,0.96,33.97766718195112,33.97766718195112,0.0,0.0,67.95533436390224,0.1443920737220725,5.8152044938020287e-05,477.3484869166725,462.56506724863937,0.3156312707927026,0.3058562119743059,23.938364907521848,23.84674783281393,965.748068191125,965.6815428026188,69.34450652223121,66.29579605731332,11416.496173135576,7,0.37752963535501244,1978-09-16
1977,52,450.2881450258078,0.5955714285714285,3.218850868883164,0.007170055780975271,48.0,8.0,7.0,4.0,79.0,146.0,0.3243124411910929,304.2881450258078,304.2881450258078,,152.1440725129039,152.1440725129039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,367.2881450258078,990.0,965.6262966526161,24.3737033473839,0.16515914499713724,0.030857629005161542,989.8039832259977,0.1639001776881927,0.1639001776881927,0.0,0.0,24.013786395693426,24.013786395693426,0.0,0.0,,0.9172096405750292,0.9172096405750292,0.0,0.0,32.8639091818449,32.8639091818449,0.0,0.0,0.6693260525833992,0.6693260525833992,0.0,0.0,0.97,0.97,0.96,0.96,31.877991906389553,31.877991906389553,0.0,0.0,63.755983812779114,0.14157403978039512,5.8201752557275666e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.07651011653761,23.958731080088462,965.6666719925854,965.580149000249,65.61276399871079,61.63222745754851,10711.005280546891,7,0.3541999100709951,1978-09-23
1977,53,435.49688511870175,0.611,4.536226047755463,0.0104162077910592,48.0,8.0,7.0,4.0,79.0,146.0,0.3352492405547408,289.4968851187017,289.4968851187017,,144.74844255935088,144.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,352.4968851187017,990.0,965.559735983034,24.440264016965894,0.1599388504500606,0.0278993770237403,989.8121617725262,0.1482918539698887,0.1482918539698887,0.0,0.0,24.104133935522235,24.104133935522235,0.0,0.0,,0.9142703233856878,0.9142703233856878,0.0,0.0,31.28374620875589,31.28374620875589,0.0,0.0,0.6371435073066373,0.6371435073066373,0.0,0.0,0.97,0.97,0.96,0.96,30.345233822493213,30.345233822493213,0.0,0.0,60.69046764498643,0.1393591314170806,5.823366019225393e-05,435.49688511870175,435.49688511870175,0.3352492405547408,0.3352492405547408,24.104133935522235,24.104133935522235,965.559735983034,965.559735983034,60.69046764498643,60.69046764498643,1456.5712234796742,1,0.33716926469436903,1978-09-30
1978,1,431.6976222913748,0.6151428571428571,2.5623508890382953,0.005913559937368714,44.0,7.0,6.0,3.0,60.0,120.0,0.27800967534886867,311.6976222913748,311.6976222913748,,155.8488111456874,155.8488111456874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,368.6976222913748,990.0,965.5426393003111,24.457360699688852,0.16565659325576276,0.03233952445827491,989.8020038822859,0.17192784148020787,0.17192784148020787,0.0,0.0,24.08743674049459,24.08743674049459,0.0,0.0,,0.9187907207119428,0.9187907207119428,0.0,0.0,33.825744786606286,33.825744786606286,0.0,0.0,0.6889153724359733,0.6889153724359733,0.0,0.0,0.97,0.97,0.96,0.96,32.810972443008104,32.810972443008104,0.0,0.0,65.62194488601621,0.15200154688267295,5.8480963681983194e-05,440.0331111664572,426.6328809909446,0.2812722725948238,0.2727067508213172,24.118592858964323,24.036107853772805,965.580149000249,965.5198479644592,67.3542364970662,64.56901824479196,11024.486740850723,7,0.36456636047786783,1978-10-01
1978,2,418.34412524135274,0.6325714285714286,1.842928360114586,0.004404632850675085,44.0,7.0,6.0,3.0,60.0,120.0,0.28686414584014014,298.34412524135274,298.34412524135274,,149.17206262067637,149.17206262067637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,355.34412524135274,990.0,965.482548563586,24.51745143641392,0.16094372983017027,0.029668825048270512,989.8093874451216,0.1575077677817378,0.1575077677817378,0.0,0.0,24.169331113753767,24.169331113753767,0.0,0.0,,0.916155315936993,0.916155315936993,0.0,0.0,32.39358610052483,32.39358610052483,0.0,0.0,0.6597471710901187,0.6597471710901187,0.0,0.0,0.97,0.97,0.96,0.96,31.421778517509086,31.421778517509086,0.0,0.0,62.84355703501817,0.15021592957029672,5.851152240541863e-05,422.4698189706656,413.7323824701425,0.2900425615310881,0.2840439591457118,24.197460021902945,24.144124631195083,965.501114185368,965.4617957211155,63.70274717481728,61.88287149780417,10557.717581883053,7,0.3491308724167676,1978-10-08
1978,3,405.2774150469303,0.6472857142857144,2.226518449058858,0.005520942005585785,44.0,7.0,6.0,3.0,60.0,120.0,0.29614533973265383,285.2774150469303,285.2774150469303,,142.63870752346514,142.63870752346514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,342.2774150469303,990.0,965.4234836181864,24.576516381813608,0.1563320823840049,0.02705548300938603,989.8166124346066,0.14406736508425175,0.14406736508425175,0.0,0.0,24.249061451335994,24.249061451335994,0.0,0.0,,0.913407872443212,0.913407872443212,0.0,0.0,30.9838025265619,30.9838025265619,0.0,0.0,0.6310346746753951,0.6310346746753951,0.0,0.0,0.97,0.97,0.96,0.96,30.054288450765046,30.054288450765046,0.0,0.0,60.10857690153008,0.14830378945826952,5.8528425511682204e-05,413.7323824701425,398.1467533267305,0.3013964047109147,0.2900425615310881,24.292919081353038,24.197460021902945,965.4617957211155,965.3907337666336,61.88287149780417,58.608020494211104,10098.240919457054,7,0.3339365383418338,1978-10-15
1978,4,406.63140461261327,0.6448571428571429,6.150376849447484,0.015046554653658728,44.0,7.0,6.0,3.0,60.0,120.0,0.29531767728886116,286.63140461261327,286.63140461261327,,182.1466897526042,104.4847148600091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,343.63140461261327,990.0,965.4286723082031,24.57132769179696,0.15680994731173414,0.027326280922522615,989.8158637717659,0.25754405134945463,0.10822597112118047,0.0,0.0,24.129647412213266,17.288973891387563,0.0,0.0,,0.9240238683359215,0.6535392702943028,0.0,0.0,39.956028046135906,22.69269605324923,0.0,0.0,0.8137683919783282,0.46217303570772356,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.929980524680694,22.011915171651754,0.0,0.0,60.941895696332445,0.149877865207582,5.908903297960274e-05,420.28892993659525,391.8169121240828,0.3062654936191159,0.2855178698570604,24.26323356686956,23.942357322889965,965.4913001847146,965.3590845606204,63.248802845430255,59.2132287356013,10238.238476983852,7,0.33856608720184694,1978-10-22
1978,5,441.712370075826,0.6054285714285713,6.695459769814453,0.014951531614155644,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.2643156841121046,325.1409415043974,325.1409415043974,,162.5704707521987,162.5704707521987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,380.9980843615403,990.0,965.5877056653411,24.41229433465883,0.16999780796463004,0.03502818830087944,989.7949740037345,0.18747601750006018,0.18747601750006018,0.0,0.0,24.01979232089326,24.01979232089326,0.0,0.0,,0.9213590146190966,0.9213590146190966,0.0,0.0,35.28294616415436,35.28294616415436,0.0,0.0,0.7185936082312497,0.7185936082312497,0.0,0.0,0.97,0.97,0.96,0.96,34.22445777922973,34.22445777922973,0.0,0.0,68.44891555845946,0.15487896250117014,5.8479123116333745e-05,467.1571483252964,422.4698189706656,0.2840439591457118,0.2440292317235787,24.144124631195083,23.856931883167448,965.7022071674638,965.501114185368,74.25553915532784,63.70274717481728,11499.41781382119,7,0.38027175310255257,1978-10-29
1978,6,487.0219924674812,0.5584285714285714,3.9319906950596044,0.008123133145566928,42.0,7.0,6.0,3.0,56.0,114.0,0.23415038767657856,373.0219924674812,373.0219924674812,,186.5109962337406,186.5109962337406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,428.0219924674812,990.0,965.7915989661036,24.20840103389636,0.1865940041378675,0.044604398493496185,989.7688015973685,0.24625417250058446,0.24625417250058446,0.0,0.0,23.73094845876439,23.73094845876439,0.0,0.0,,0.9298004162039406,0.9298004162039406,0.0,0.0,40.358808372555146,40.358808372555146,0.0,0.0,0.8219716572821822,0.8219716572821822,0.0,0.0,0.9723965516715538,0.9723965516715538,0.96,0.96,39.2460713877669,39.2460713877669,0.0,0.0,78.49214277553381,0.16114989257762277,5.844971563374338e-05,494.6810831907137,470.1789493868897,0.2424608761167535,0.230451504764838,23.837885679499355,23.682175500972924,965.8260648743582,965.715805272241,80.1591419728427,74.8737383947457,13186.679986289679,7,0.4360674598640767,1978-11-05
1978,7,518.5366123273491,0.5391428571428571,5.405448539088208,0.010402957861343543,42.0,7.0,6.0,3.0,56.0,114.0,0.2198959530851802,404.53661232734913,404.53661232734913,,202.2683061636745,202.2683061636745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,459.53661232734913,990.0,965.933414755473,24.066585244526987,0.19771649128506602,0.05090732246546977,989.7513761862494,0.28957930834740414,0.28957930834740414,0.0,0.0,23.528382122429125,23.528382122429125,0.0,0.0,,0.9344791907741336,0.9344791907741336,0.0,0.0,43.613322560515385,43.613322560515385,0.0,0.0,0.8882550419656902,0.8882550419656902,0.0,0.0,0.9784847984989514,0.9784847984989514,0.96,0.96,42.675757533807754,42.675757533807754,0.0,0.0,85.35151506761551,0.16459083569886226,5.860714083957853e-05,532.5192229643311,512.1178199937132,0.2226050247605121,0.2140767789853773,23.570030197722748,23.437485005895255,965.9963365033394,965.9045301899716,88.27166283944118,83.97987320880613,14339.054531359403,7,0.474175083708975,1978-11-12
1978,8,551.1253547592929,0.5151428571428571,5.32303935246169,0.009588296910826886,42.0,7.0,6.0,3.0,56.0,114.0,0.2069162830705614,437.1253547592929,437.1253547592929,,218.56267737964646,218.56267737964646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,492.1253547592929,990.0,966.0800640964168,23.91993590358319,0.20926956331992178,0.057425070951858545,989.7333053657283,0.3381341829708386,0.3381341829708386,0.0,0.0,23.315107086340593,23.315107086340593,0.0,0.0,,0.9384396795524049,0.9384396795524049,0.0,0.0,46.8965390718899,46.8965390718899,0.0,0.0,0.9551229953541732,0.9551229953541732,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.958608290452105,45.958608290452105,0.0,0.0,91.91721658090421,0.1667718750127532,5.8412341489106865e-05,566.8540212047202,537.7325322740754,0.21200130763503,0.2011099784697985,23.403366972878004,23.21076146624702,966.1508430954212,966.0197963952334,94.97469266622082,89.29845560249484,15442.092385591908,7,0.5106512032272457,1978-11-19
1978,9,584.7443893292091,0.49114285714285716,7.817583664554246,0.013103187821826743,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2007611375070343,467.3158179006377,467.3158179006377,,233.65790895031884,233.65790895031884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,523.1729607577805,990.0,966.2298905754251,23.77010942457488,0.2238352624434384,0.06346316358012749,989.7127015739765,0.38654422025944324,0.38654422025944324,0.0,0.0,23.09626677829188,23.09626677829188,0.0,0.0,,0.9414343045812779,0.9414343045812779,0.0,0.0,49.81994693312019,49.81994693312019,0.0,0.0,1.0146628703283134,1.0146628703283134,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.82354799445778,48.82354799445778,0.0,0.0,97.64709598891557,0.167022239970521,5.804855754148996e-05,618.6506296297572,566.8540212047202,0.2093795935525238,0.1934722348757454,23.21076146624702,22.888178202630645,966.3746025185188,966.1508430954212,102.2595270449436,94.97469266622082,16404.712126137816,7,0.5424838666050865,1978-11-26
1978,10,666.9078428052425,0.452,13.523330330913788,0.01997820082094867,44.0,8.0,6.0,4.0,64.0,126.0,0.18908499625264122,540.9078428052425,540.9078428052425,,243.9630231563245,243.9630231563245,52.9817964925934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,598.9078428052425,990.0,966.567631371221,23.432368628779045,0.26687465009904987,0.0864257367773744,989.6466996131236,0.43113259613919314,0.43113259613919314,0.06950300724172706,0.0,22.64793564576342,22.64793564576342,6.502672450967599,0.0,,0.9399932268077872,0.9399932268077872,0.26527705801644574,0.0,50.96244303350842,50.96244303350842,10.979764856487302,0.0,1.0379316300103547,1.0379316300103547,0.22362046550890632,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,49.83339652427338,49.83339652427338,10.650371910792684,0.0,110.31716495933945,0.16542398730844518,5.666902508986427e-05,682.3088631722309,623.8090120652902,0.2019848985234159,0.1846671013684232,22.854554369198954,22.518664984586337,966.6292354526888,966.3952360482612,111.88170675885266,103.19759811391708,18533.283713169025,7,0.6128731386629969,1978-12-03
1978,11,686.0712813672897,0.44342857142857145,1.371104795776692,0.0019868136011691145,44.0,8.0,6.0,4.0,64.0,126.0,0.18366005683164402,560.0712813672895,560.0712813672895,,186.69042712242984,186.69042712242984,186.69042712242984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,618.0712813672897,990.0,966.644285125469,23.3557148745309,0.27776504351868386,0.09402851254691581,989.6282064439345,0.24659653614566343,0.24659653614566343,0.24659653614566343,0.0,22.73732478231965,22.73732478231965,22.73732478231965,0.0,,0.9288296246193929,0.9288296246193929,0.9288296246193929,0.0,38.66644620623475,38.66644620623475,38.66644620623475,0.0,0.787503996053661,0.787503996053661,0.787503996053661,0.0,0.97,0.97,0.97,0.96,37.506452820047706,37.506452820047706,37.506452820047706,0.0,112.51935846014312,0.16400474627212708,5.5806294725503043e-05,691.9065967426677,682.3088631722309,0.1846671013684232,0.1821055046926538,22.759353578386595,22.70315926277158,966.6676263869706,966.6292354526888,113.58980779467475,111.82890506332316,18903.252221304047,7,0.6251075470007952,1978-12-10
1978,12,705.0816351507335,0.43542857142857144,5.227210498466142,0.0073011427522565574,44.0,8.0,6.0,4.0,64.0,126.0,0.17875125939006195,579.0816351507335,579.0816351507335,,193.02721171691115,193.02721171691115,193.02721171691115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,637.0816351507335,990.0,966.7203265406027,23.279673459397113,0.28856844036616575,0.10159698162840868,989.6098345780055,0.26373532512385595,0.26373532512385595,0.26373532512385595,0.0,22.625772712278668,22.625772712278668,22.625772712278668,0.0,,0.9306967221715646,0.9306967221715646,0.9306967221715646,0.0,39.861310183354476,39.861310183354476,39.861310183354476,0.0,0.8118393112699486,0.8118393112699486,0.8118393112699486,0.0,0.9713269056913075,0.9713269056913075,0.9713269056913075,0.96,38.71933845287492,38.71933845287492,38.71933845287492,0.0,116.15801535862477,0.1647354531162324,5.571992190094395e-05,728.4970702319307,691.9065967426677,0.1821055046926538,0.1729588287292432,22.70315926277158,22.488006856179567,966.8139882809276,966.6676263869706,120.77926330965744,113.58980779467475,19514.54658024896,7,0.6453223075479153,1978-12-17
1978,13,750.4292027813798,0.41457142857142854,5.707000234652144,0.0075824687002038,44.0,8.0,6.0,4.0,64.0,126.0,0.1679643738728846,624.4292027813798,624.4292027813798,,208.14306759379323,208.14306759379323,208.14306759379323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,682.4292027813798,990.0,966.9017168111255,23.098283188874525,0.31433901648287926,0.11732876083441389,989.5683322226827,0.30668429546942705,0.30668429546942705,0.30668429546942705,0.0,22.359931116087854,22.359931116087854,22.359931116087854,0.0,,0.934990956798792,0.934990956798792,0.934990956798792,0.0,42.67282768765556,42.67282768765556,42.67282768765556,0.0,0.8691003602373841,0.8691003602373841,0.8691003602373841,0.0,0.9769100360237385,0.9769100360237385,0.9769100360237385,0.96,41.68903882715273,41.68903882715273,41.68903882715273,0.0,125.0671164814582,0.16665100098674387,5.5637130723825464e-05,768.4460718744957,733.8512888156049,0.1716969117862516,0.1639672640822329,22.456836611525503,22.254457993301,966.973784287498,966.8354051552624,128.55205750570272,121.84206617194376,21011.275568884976,7,0.6948173137858789,1978-12-24
1978,14,800.4485255637849,0.39757142857142863,9.463927976034386,0.011712496367881785,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.18311955877211722,653.8770969923563,653.8770969923563,,217.95903233078545,217.95903233078545,217.95903233078545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,717.0199541352134,990.0,967.1017941022552,22.898205897744884,0.3339965998390338,0.12616312909770686,989.5398402710632,0.3363364062630033,0.3363364062630033,0.3363364062630033,0.0,22.101709762545124,22.101709762545124,22.101709762545124,0.0,,0.9370814610355067,0.9370814610355067,0.9370814610355067,0.0,44.266722126400495,44.266722126400495,44.266722126400495,0.0,0.901562568765794,0.901562568765794,0.901562568765794,0.0,0.979182593902028,0.979182593902028,0.979182593902028,0.96,43.34610842120037,43.34610842120037,43.34610842120037,0.0,130.03832526360108,0.1624663663021176,5.5245844136100386e-05,834.6935677067364,783.7426792233937,0.1913893475198188,0.1607670519166478,22.20612228577316,21.90531682700206,967.2387742708268,967.0349707168936,135.37252205609067,126.24886247544796,21846.438644284986,7,0.7224351403533394,1978-12-31
1978,15,875.4791016566284,0.36914285714285716,12.040975438541798,0.013676181360437056,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,145.28571428571428,0.1661877936524172,730.193387370914,730.193387370914,,243.39779579030463,243.39779579030463,243.39779579030463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,792.0505302280569,990.0,967.4019164066266,22.598083593373513,0.38254118307527035,0.15536486235256045,989.4620939545722,0.4196374199802135,0.4196374199802135,0.4196374199802135,0.0,21.640540127965465,21.640540127965465,21.640540127965465,0.0,,0.9411862956377502,0.9411862956377502,0.9411862956377502,0.0,48.607252430069046,48.607252430069046,48.607252430069046,0.0,0.9899644079443798,0.9899644079443798,0.9899644079443798,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.63510738146767,47.63510738146767,47.63510738146767,0.0,142.905322144403,0.16320894572730446,5.437539712045326e-05,905.4211927358452,843.5265543863715,0.1778248701478265,0.1535197111744135,21.852764014810024,21.432904919937418,967.5216847709434,967.2741062175454,148.77849316110704,136.85767462894376,24008.094120259702,7,0.7939184563577943,1979-01-07
1978,16,935.4486083985156,0.34914285714285714,12.130707902083389,0.012885776384561615,46.0,7.0,6.0,4.0,76.0,139.0,0.1486939503505618,796.4486083985156,796.4486083985156,,255.50933440653202,255.50933440653202,255.50933440653202,29.92060517891947,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,855.4486083985156,990.0,967.6417944335941,22.358205566405964,0.4380413508750371,0.19099773007547413,989.3709609190495,0.46455515751036774,0.46455515751036774,0.46455515751036774,0.04433800779745182,21.264611327945094,21.264611327945094,21.264611327945094,3.0266353241486867,,0.9414210600770193,0.9414210600770193,0.9414210600770193,0.1334587487587931,50.17407665722441,50.17407665722441,50.17407665722441,5.807808636087196,1.0218752883345092,1.0218752883345092,1.0218752883345092,0.118285308270615,0.9789713879699187,0.9789713879699187,0.9789713879699187,0.9618285308270614,49.128777251259486,49.128777251259486,49.128777251259486,5.649834590545025,153.0361663443235,0.16361570422679156,5.338933714340615e-05,976.7769450097452,905.4211927358452,0.1535197111744135,0.1423047510592228,21.432904919937418,21.077410150567168,967.8071077800388,967.5216847709434,158.19536853526068,148.77849316110704,25710.07594584635,7,0.8502009241351306,1979-01-14
1978,17,1030.5453920157704,0.32357142857142857,13.788435387248764,0.0133545954852238,46.0,7.0,6.0,4.0,76.0,139.0,0.1349832529277796,891.5453920157704,891.5453920157704,,222.8863480039426,222.8863480039426,222.8863480039426,222.8863480039426,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,950.5453920157704,990.0,967.9944270912532,22.005572908746704,0.5250561997989436,0.26323631361261635,989.2117074865884,0.3518047856914554,0.3518047856914554,0.3518047856914554,0.3518047856914554,20.86547560964368,20.86547560964368,20.86547560964368,20.86547560964368,,0.9365973025768872,0.9365973025768872,0.9365973025768872,0.9365973025768872,42.70786759059412,42.70786759059412,42.70786759059412,42.70786759059412,0.869814003881754,0.869814003881754,0.869814003881754,0.869814003881754,0.9769438036690187,0.9769438036690187,0.9769438036690187,0.9769438036690187,41.72551964167752,41.72551964167752,41.72551964167752,41.72551964167752,166.9020785667101,0.161955354660859,5.200875865906739e-05,1073.2959927204863,989.4775076349576,0.1404781805826358,0.1295076110809622,21.104371304953204,20.622108077306866,968.1303588342644,967.8579100305398,173.73134210106733,160.23870856585782,28039.549199207297,7,0.9272337698150561,1979-01-21
1978,18,1118.7008449100433,0.29557142857142854,11.159489233058235,0.009975282688029758,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13295111427598308,969.8437020529003,969.8437020529003,,242.46092551322508,242.46092551322508,242.46092551322508,242.46092551322508,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1030.9865591957575,990.0,968.2730597982887,21.726940201711322,0.6020242576256066,0.3258749616423202,989.0721007807322,0.41596161565919904,0.41596161565919904,0.41596161565919904,0.41596161565919904,20.383079366784212,20.383079366784212,20.383079366784212,20.383079366784212,,0.9391800428544326,0.9391800428544326,0.9391800428544326,0.9391800428544326,45.51578786785749,45.51578786785749,45.51578786785749,45.51578786785749,0.9270017895693988,0.9270017895693988,0.9270017895693988,0.9270017895693988,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.60547211050033,44.60547211050033,44.60547211050033,44.60547211050033,178.42188844200132,0.1595285271804001,5.110695380917897e-05,1151.4124173518942,1080.0406798008228,0.143651824112946,0.1234690208664861,20.583791802367124,20.21956203658047,968.3758675973916,968.1515564222312,181.0455780007256,174.70013476356394,29974.877258256223,7,0.9912327135666741,1979-01-28
1978,19,1210.9575363540682,0.2722857142857143,16.904975413561324,0.013851794355885844,49.0,8.0,7.0,5.0,93.0,162.0,0.1338616255279332,1048.9575363540682,1047.8507870330934,,261.96269675827335,261.96269675827335,261.96269675827335,261.96269675827335,1.1067493209748136,0.3347575106652214,0.054654287455546346,0.047822501523603046,0.03415892965971646,0.6353560916707263,49.33475751066522,8.054654287455547,7.047822501523603,5.034158929659717,93.63535609167073,1112.2880213327378,990.0,968.5630093999699,21.43699060003009,0.7164842772796928,0.4122060231430213,988.8713096995773,0.4857764931775117,0.4857764931775117,0.4857764931775117,0.4857764931775117,19.822523806429853,19.822523806429853,19.822523806429853,19.822523806429853,,0.9393886923326832,0.9393886923326832,0.9393886923326832,0.9393886923326832,47.825611670475894,47.825611670475894,47.825611670475894,47.825611670475894,0.9740450442052115,0.9740450442052115,0.9740450442052115,0.9740450442052115,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.869099437066374,46.869099437066374,46.869099437066374,46.869099437066374,187.4763977482655,0.15485029750167537,4.971279395528425e-05,1269.7472452468237,1172.2200796855432,0.1381993047273663,0.1275844469097541,20.08355760085332,19.440571707409383,968.74777705649,968.4412631075832,192.874638433615,183.21500010202504,31496.034821708603,7,1.0415355430459194,1979-02-04
1978,20,1392.2004548801121,0.24557142857142858,28.089041561522727,0.02027494748222043,49.0,8.0,7.0,5.0,93.0,162.0,0.11651762332462783,1230.2004548801121,1100.0,,275.0,275.0,275.0,275.0,130.20045488011206,36.796610611761714,6.416456070428937,5.625945581239409,4.0185325580281495,77.34291005865384,85.79661061176171,14.416456070428938,12.625945581239408,9.01853255802815,170.34291005865384,1212.83901226343,990.0,969.136828742199,20.863171257801127,0.8659463980045671,0.48,988.6540536019954,0.5349,0.5349,0.5349,0.5349,18.982324859796538,18.982324859796538,18.982324859796538,18.982324859796538,,0.9370122298345699,0.9370122298345699,0.9370122298345699,0.9370122298345699,47.96990205916875,47.96990205916875,47.96990205916875,47.96990205916875,0.9769837486592413,0.9769837486592413,0.9769837486592413,0.9769837486592413,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.01050401798538,47.01050401798538,47.01050401798538,47.01050401798538,188.04201607194153,0.1353008311855822,4.748535759392462e-05,1466.3705361774826,1311.0784203230735,0.1235624028958391,0.1104768515209666,19.286745198837927,18.706595466807123,969.3759663476504,968.8776750353012,191.2506289257504,185.13805502426115,31591.058700086174,7,1.0446778670663417,1979-02-11
1978,21,1693.0490557969472,0.2077142857142857,47.90276210564506,0.028898329686097474,49.0,8.0,7.0,5.0,93.0,162.0,0.0959164351697346,1531.0490557969472,1100.0,,275.0,275.0,275.0,275.0,431.0490557969471,51.0,10.0,16.719238918699713,13.303983203609478,340.0258336746379,100.0,18.0,23.719238918699716,18.30398320360948,433.0258336746379,1241.7192389186998,990.0,970.1083123341132,19.89168766588677,0.9229718131423562,0.48,988.5970281868576,0.5349,0.5349,0.5349,0.5349,17.95381585274443,17.95381585274443,17.95381585274443,17.95381585274443,,0.9334884929916278,0.9334884929916278,0.9334884929916278,0.9334884929916278,45.20068062399654,45.20068062399654,45.20068062399654,45.20068062399654,0.9205841267616403,0.9205841267616403,0.9205841267616403,0.9205841267616403,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.296667011516604,44.296667011516604,44.296667011516604,44.296667011516604,177.18666804606642,0.10499270155839253,4.4744108092441015e-05,1801.689870916998,1551.1556592265113,0.1044382612643671,0.0899155857037413,18.423184468586435,17.599504850672922,970.4593057368088,969.649887514424,182.1592734348255,173.38446837610857,29767.360231739156,7,0.9843703780337022,1979-02-18
1978,22,1952.0036879248426,0.1811428571428571,39.29889363642279,0.020083332442454416,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09936802801083275,1757.0036879248426,1100.0,,275.0,275.0,275.0,275.0,657.0036879248427,46.714285714285715,8.714285714285714,15.857142857142858,27.285814496589214,558.4321591425393,100.0,18.0,25.0,35.71438592516065,673.289301999682,1243.0,990.0,970.9311117204244,19.068888279575585,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.12769886705731,17.12769886705731,17.12769886705731,17.12769886705731,,0.9294488882148334,0.9294488882148334,0.9294488882148334,0.9294488882148334,42.934296141026046,42.934296141026046,42.934296141026046,42.934296141026046,0.8744255833202861,0.8744255833202861,0.8744255833202861,0.8744255833202861,0.9774425583320285,0.9774425583320285,0.9774425583320285,0.9774425583320285,41.96673673476702,41.96673673476702,41.96673673476702,41.96673673476702,167.86694693906807,0.08621032632117905,4.239064316643132e-05,2076.782126371957,1835.7736825262568,0.1204974973932616,0.082969085915395,17.489387920858455,16.773474420376935,971.2853361671048,970.5694226666232,172.10107862157486,163.73990721813587,28201.647085763434,7,0.9325941496614892,1979-02-25
1978,23,2251.876698557523,0.14885714285714285,44.00715501405479,0.019548626162100353,59.0,11.0,12.0,13.0,144.0,239.0,0.10629700268458823,2012.8766985575232,1100.0,,275.0,275.0,275.0,275.0,912.8766985575231,41.00000000000001,7.0,13.000000000000002,49.654381093087046,802.2223174644362,100.0,18.0,25.0,62.65438109308703,946.2223174644362,1243.0,990.0,971.7079782378976,18.292021762102518,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.35083234958424,16.35083234958424,16.35083234958424,16.35083234958424,,0.9255521451009294,0.9255521451009294,0.9255521451009294,0.9255521451009294,40.8148908965328,40.8148908965328,40.8148908965328,40.8148908965328,0.8312605070576945,0.8312605070576945,0.8312605070576945,0.8312605070576945,0.9731260507057693,0.9731260507057693,0.9731260507057693,0.9731260507057693,39.71871561411984,39.71871561411984,39.71871561411984,39.71871561411984,158.87486245647935,0.0707033747692055,4.0119914761737204e-05,2384.832211470341,2130.077665449665,0.1122024815698663,0.1002166940091132,16.644830015706695,16.02990524944982,972.028905338032,971.413980571775,162.25302843416242,155.19922239386796,26690.97689268853,7,0.8826381247582186,1979-03-04
1978,24,2639.2283699779,0.11342857142857143,65.06841743202598,0.024654177132423814,59.0,11.0,12.0,13.0,144.0,239.0,0.09078541032836071,2400.2283699779,1100.0,,275.0,275.0,275.0,275.0,1300.2283699779,41.0,6.999999999999999,13.000000000000002,65.46450936587352,1173.7638606120265,100.0,18.0,25.0,78.46450936587352,1317.7638606120265,1243.0,990.0,972.6429650309811,17.357034969018855,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.415845556500576,15.415845556500576,15.415845556500576,15.415845556500576,,0.9175788883125403,0.9175788883125403,0.9175788883125403,0.9175788883125403,38.15185431699207,38.15185431699207,38.15185431699207,38.15185431699207,0.7770235095110402,0.7770235095110402,0.7770235095110402,0.7770235095110402,0.9700601553094871,0.9700601553094871,0.9700601553094871,0.9700601553094871,37.00967402537771,37.00967402537771,37.00967402537771,37.00967402537771,148.03869610151085,0.05630255546114487,3.738350911654314e-05,2840.311133494523,2450.1297002835204,0.097545856438679,0.084145711074248,15.872290621280165,14.930473368701875,973.1283372187798,972.1865199662016,153.2751142000552,142.54522639578963,24870.50094505382,7,0.8224372005639491,1979-03-11
1978,25,3114.320084534848,0.07928571428571428,67.5327867358577,0.021745727396341685,59.0,11.0,12.0,13.0,144.0,239.0,0.07689016452769495,2875.320084534848,1100.0,,275.0,275.0,275.0,275.0,1775.3200845348479,41.00000000000001,7.0,13.0,67.0,1647.320084534848,100.0,18.0,25.0,80.0,1791.320084534848,1243.0,990.0,973.7783737810954,16.221626218904476,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.2804368063862,14.2804368063862,14.2804368063862,14.2804368063862,,0.9049941084699606,0.9049941084699606,0.9049941084699606,0.9049941084699606,34.85763731184471,34.85763731184471,34.85763731184471,34.85763731184471,0.7099315134795257,0.7099315134795257,0.7099315134795257,0.7099315134795257,0.97,0.97,0.97,0.97,33.81190819248937,33.81190819248937,33.81190819248937,33.81190819248937,135.24763276995748,0.04356144571353358,3.415344261867613e-05,3313.0406406455268,2914.698847593973,0.0819981797424079,0.0721391693986078,14.750916817427305,13.834510182304363,974.2243004051774,973.3078937700544,140.5222007838071,130.19249571741634,22721.602305352855,7,0.7513757376108748,1979-03-18
1978,26,3462.4125243190415,0.05928571428571428,37.17535008097938,0.010727936476298,59.0,11.0,12.0,13.0,144.0,239.0,0.06905231881739529,3223.4125243190415,1100.0,,275.0,275.0,275.0,275.0,2123.4125243190415,40.99999999999999,7.0,13.0,67.0,1995.4125243190413,100.0,18.0,25.0,80.0,2139.4125243190415,1243.0,990.0,974.5408265396284,15.459173460371582,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.517984047853304,13.517984047853304,13.517984047853304,13.517984047853304,,0.8941942911764198,0.8941942911764198,0.8941942911764198,0.8941942911764198,32.60068676343923,32.60068676343923,32.60068676343923,32.60068676343923,0.663965107198355,0.663965107198355,0.663965107198355,0.663965107198355,0.97,0.97,0.97,0.97,31.622666160536053,31.622666160536053,31.622666160536053,31.622666160536053,126.49066464214421,0.036554963637273175,3.194208703084449e-05,3573.2680912123824,3355.917451239844,0.0712174847780303,0.0668855495583341,13.743652178902032,13.283075822769767,974.775734764712,974.3151584085796,129.12544939112027,123.7595107559316,21250.431659880225,7,0.7027259146785789,1979-03-25
1978,27,3880.2115874189753,0.04157142857142857,74.00490289624089,0.019102182256941158,70.0,14.0,18.0,25.0,168.0,295.0,0.076101458812658,3585.2115874189753,1100.0,,275.0,275.0,275.0,275.0,2485.2115874189753,30.0,3.999999999999998,7.0,55.0,2389.2115874189753,100.0,18.0,25.0,80.0,2557.2115874189753,1243.0,990.0,975.4223925431515,14.577607456848423,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.636418044330146,12.636418044330146,12.636418044330146,12.636418044330146,,0.8777359106871423,0.8777359106871423,0.8777359106871423,0.8777359106871423,29.916679123925153,29.916679123925153,29.916679123925153,29.916679123925153,0.609301000487274,0.609301000487274,0.609301000487274,0.609301000487274,0.97,0.97,0.97,0.97,29.0191787502074,29.0191787502074,29.0191787502074,29.0191787502074,116.0767150008296,0.029968943200752527,2.9312301767886263e-05,4091.3024114860686,3688.949790985967,0.0799685592687759,0.0721041786526966,13.037940792297256,12.21172717446222,975.8470834130196,975.0208697951844,120.93293949206394,110.96816549905814,19500.88812013937,7,0.6448706388934977,1979-04-01
1978,28,4854.664384734012,0.019857142857142858,169.5296670330419,0.035654137190415686,70.0,14.0,18.0,25.0,168.0,295.0,0.06104276437274503,4559.664384734013,1100.0,,275.0,275.0,275.0,275.0,3459.664384734013,30.0,4.0,7.0,55.0,3363.664384734013,100.0,18.0,25.0,80.0,3531.664384734013,1243.0,990.0089291584816,977.2221773270483,12.786751831433369,0.9229539097200715,0.48,988.6059752487615,0.5349,0.5349,0.5349,0.5349,10.848897921713316,10.848897921713316,10.848897921713316,10.848897921713316,,0.780872029785986,0.780872029785986,0.780872029785986,0.780872029785986,22.90704887455349,22.90704887455349,22.90704887455349,22.90704887455349,0.46653867361616064,0.46653867361616064,0.46653867361616064,0.46653867361616064,0.9657607611840245,0.9657607611840245,0.9657607611840245,0.9657607611840245,22.13083043274872,22.13083043274872,22.13083043274872,22.13083043274872,88.52332173099488,0.01845014329920394,2.2354374174493655e-05,5278.010080717362,4336.075193196632,0.0680338755339989,0.055892276727123,11.763792983931914,10.160699215195557,977.9381355243048,976.2950176035498,104.2298492522627,77.02169712378088,14871.918050807139,7,0.4917962318388604,1979-04-08
1978,29,5277.7346105582155,0.013714285714285715,29.4812534650321,0.005626995275784514,72.0,14.0,18.285714285714285,25.285714285714285,175.28571428571428,304.85714285714283,0.05780734469034221,4972.877467701072,1100.0,,275.0,275.0,275.0,275.0,3872.8774677010724,28.0,4.0,6.714285714285718,54.714285714285715,3779.448896272501,100.0,18.0,25.0,80.0,3954.734610558215,1243.0,990.0291167679807,977.9377113002596,12.091405467721058,0.9154127928149649,0.48,988.6337039751658,0.5349,0.5349,0.5349,0.5349,10.161092674906069,10.161092674906069,10.161092674906069,10.161092674906069,,0.7313658142194369,0.7313658142194369,0.7313658142194369,0.7313658142194369,20.043202120339135,20.043202120339135,20.043202120339135,20.043202120339135,0.40821185581138764,0.40821185581138764,0.40821185581138764,0.40821185581138764,0.9608211855811388,0.9608211855811388,0.9608211855811388,0.9608211855811388,19.258090270583825,19.258090270583825,19.258090270583825,19.258090270583825,77.0323610823353,0.014598988432358401,1.9452616434933154e-05,5326.301133333888,5168.2234116951895,0.0704303918395445,0.0553855278954817,10.317509779202844,10.091724108611508,978.012503745334,977.7690640540104,79.52233781563142,75.9358623514167,12941.43666183233,7,0.42795756156852943,1979-04-15
1978,30,4747.957992730859,0.020857142857142855,100.84119754032716,0.02122458393254233,84.0,14.0,20.0,27.0,219.0,364.0,0.07681560847014424,4383.957992730859,1100.0,,275.0,275.0,275.0,275.0,3283.9579927308587,16.0,4.0,5.0,53.0,3205.9579927308587,100.0,18.0,25.0,80.0,3424.9579927308587,1243.0,990.0014527293141,977.0469114314338,12.954541297880203,0.9257467429372774,0.48,988.5957059863767,0.5349,0.5349,0.5349,0.5349,11.01389455494295,11.01389455494295,11.01389455494295,11.01389455494295,,0.7927480062056749,0.7927480062056749,0.7927480062056749,0.7927480062056749,23.575688201013683,23.575688201013683,23.575688201013683,23.575688201013683,0.48015658250537024,0.48015658250537024,0.48015658250537024,0.48015658250537024,0.9673864298979854,0.9673864298979854,0.9673864298979854,0.9673864298979854,22.810893636343987,22.810893636343987,22.810893636343987,22.810893636343987,91.24357454537595,0.019316360040623013,2.3041306703377764e-05,5044.696092568841,4462.335028912899,0.0815716430168347,0.0721549907706423,11.53273748457115,10.493946397191388,977.578831982556,976.5260731029106,100.17565158494756,82.38949833545396,15328.92052362316,7,0.5069087474743108,1979-04-22
1978,31,4026.973537529239,0.037,88.08428186495478,0.021590981629417454,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08616812309314152,3680.116394672096,1100.0,,275.0,275.0,275.0,275.0,2580.116394672096,25.285714285714285,4.0,6.428571428571429,55.142857142857146,2489.259251814953,100.0,18.0,25.0,80.0,2703.973537529239,1243.0,990.0,975.7168593819808,14.28314061801916,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.341951205500882,12.341951205500882,12.341951205500882,12.341951205500882,,0.8695859270251044,0.8695859270251044,0.8695859270251044,0.8695859270251044,28.952094777464133,28.952094777464133,28.952094777464133,28.952094777464133,0.5896556981153591,0.5896556981153591,0.5896556981153591,0.5896556981153591,0.97,0.97,0.97,0.97,28.08353193414021,28.08353193414021,28.08353193414021,28.08353193414021,112.33412773656083,0.027966838162035344,2.8367203973879e-05,4336.075193196632,3845.745055858216,0.0885434154968389,0.0839468837097478,12.705684159591776,11.763792983931914,976.2950176035498,975.35312642789,116.9058469954708,104.2298492522627,18872.133459742217,7,0.6240784874253379,1979-04-29
1978,32,3533.710057966052,0.05585714285714286,69.9753720883389,0.019748458569274412,69.28571428571429,14.0,17.714285714285715,23.714285714285715,209.85714285714286,334.57142857142856,0.09475386429864932,3199.1386293946234,1100.0,,275.0,275.0,275.0,275.0,2099.1386293946234,30.714285714285715,4.0,7.285714285714286,56.285714285714285,2000.8529151089094,100.0,18.0,25.0,80.0,2210.7100579660523,1243.0,990.0,974.6919094085471,15.308090591452924,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.366901178934645,13.366901178934645,13.366901178934645,13.366901178934645,,0.8915727941016043,0.8915727941016043,0.8915727941016043,0.8915727941016043,32.14477252981629,32.14477252981629,32.14477252981629,32.14477252981629,0.6546796849249753,0.6546796849249753,0.6546796849249753,0.6546796849249753,0.97,0.97,0.97,0.97,31.180429353921795,31.180429353921795,31.180429353921795,31.180429353921795,124.72171741568718,0.03537940696065356,3.14953831857796e-05,3803.114617748527,3355.917451239844,0.0980654916191384,0.0894004083950755,13.743652178902032,12.796020087967,975.2627904995148,974.3151584085796,129.12544939112027,118.00393014740942,20953.248525835446,7,0.692898430087151,1979-05-06
1978,33,3041.1026826080847,0.08414285714285714,74.91846488356207,0.02458482837601573,65.0,14.0,17.0,23.0,202.0,321.0,0.10577715757532125,2720.1026826080847,1100.0,,275.0,275.0,275.0,275.0,1620.1026826080845,35.0,3.999999999999999,8.0,57.0,1516.1026826080845,100.0,18.0,25.0,80.0,1718.1026826080845,1243.0,990.0,973.6080861266665,16.391913873333415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.45072446081514,14.45072446081514,14.45072446081514,14.45072446081514,,0.9070113294721536,0.9070113294721536,0.9070113294721536,0.9070113294721536,35.35203815329159,35.35203815329159,35.35203815329159,35.35203815329159,0.7200007770527818,0.7200007770527818,0.7200007770527818,0.7200007770527818,0.97,0.97,0.97,0.97,34.29147700869284,34.29147700869284,34.29147700869284,34.29147700869284,137.16590803477135,0.04525547025248613,3.4637855564336195e-05,3251.016842748816,2831.488197054909,0.1133679456385793,0.0987383380421328,14.951770111831928,13.965941563561609,974.09286902392,973.1070404756498,142.78567091983956,131.74100050296332,23043.872549841584,7,0.7620328224153963,1979-05-13
1978,34,2589.9513188562028,0.11742857142857144,60.062888691902636,0.023245386469832183,65.0,14.0,17.0,23.0,202.0,321.0,0.12421154779562767,2268.951318856203,1100.0,,275.0,275.0,275.0,275.0,1168.9513188562032,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1064.9513188562032,100.0,18.0,25.0,80.0,1266.9513188562032,1243.0,990.0,972.5240204248254,17.475979575174684,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.534790162656407,15.534790162656407,15.534790162656407,15.534790162656407,,0.9188505152322907,0.9188505152322907,0.9188505152322907,0.9188505152322907,38.49899044206605,38.49899044206605,38.49899044206605,38.49899044206605,0.784093491691773,0.784093491691773,0.784093491691773,0.784093491691773,0.9701654010497558,0.9701654010497558,0.9701654010497558,0.9701654010497558,37.350588079071535,37.350588079071535,37.350588079071535,37.350588079071535,149.40235231628614,0.05787208603537823,3.77278667465369e-05,2782.206511497961,2411.0479762115906,0.1331371267461786,0.1153760508694845,15.966625817315837,15.070725904555609,972.988084682926,972.092184770166,154.44405840042324,144.12518537512355,25099.59518913607,7,0.8300130684238118,1979-05-20
1978,35,2217.807671998974,0.153,47.75226426280473,0.021564050955329917,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1362966473898805,1915.0933862846884,1100.0,,275.0,275.0,275.0,275.0,815.0933862846883,35.857142857142854,4.571428571428571,8.857142857142858,53.588658807690614,712.2190131912832,100.0,18.0,25.0,74.58865880769062,900.2190131912832,1243.0,990.0,971.6257426565492,18.374257343450754,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.433067930932477,16.433067930932477,16.433067930932477,16.433067930932477,,0.9259616782960437,0.9259616782960437,0.9259616782960437,0.9259616782960437,41.0383265387052,41.0383265387052,41.0383265387052,41.0383265387052,0.8358111311345254,0.8358111311345254,0.8358111311345254,0.8358111311345254,0.9735811131134524,0.9735811131134524,0.9735811131134524,0.9735811131134524,39.954836864029055,39.954836864029055,39.954836864029055,39.954836864029055,159.81934745611622,0.07222423574414169,4.035842107477682e-05,2345.660513136817,2076.782126371957,0.1479792981805022,0.1201374222689767,16.773474420376935,16.12445762473771,971.934352962744,971.2853361671048,163.73990721813587,156.2780924142397,26849.650372627522,7,0.88788526364509,1979-05-27
1978,36,1895.8195092328187,0.18685714285714286,47.25932538661976,0.025123659936466584,62.0,12.0,14.0,16.0,153.0,257.0,0.1359285929951639,1638.8195092328187,1100.0,,275.0,275.0,275.0,275.0,538.8195092328186,38.0,6.000000000000002,11.0,33.54518345418326,450.2743257786354,100.0,18.0,25.0,49.54518345418326,603.2743257786353,1243.0,990.0,970.7596074771345,19.240392522865413,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.299203110347133,17.299203110347133,17.299203110347133,17.299203110347133,,0.930324976605705,0.930324976605705,0.930324976605705,0.930324976605705,43.405588701183184,43.405588701183184,43.405588701183184,43.405588701183184,0.8840242098000647,0.8840242098000647,0.8840242098000647,0.8840242098000647,0.9782341828853526,0.9782341828853526,0.9782341828853526,0.9782341828853526,42.46211487088486,42.46211487088486,42.46211487088486,42.46211487088486,169.84845948353944,0.0899335100707862,4.289102512210592e-05,2028.446564081993,1745.9668486656192,0.1471963801583151,0.1266979394728643,17.779533076408136,16.890146467283778,971.168664120198,970.2792775110736,175.33181020268646,165.09177411311418,28534.541193234625,7,0.9436025526863302,1979-06-03
1978,37,1593.2910824245334,0.219,39.942330355448085,0.025261676040744283,62.0,12.0,14.0,16.0,153.0,257.0,0.16176388847983353,1336.2910824245334,1100.0,,275.0,275.0,275.0,275.0,236.29108242453344,36.22200534744608,5.872399351934292,9.846783507767654,14.710728866897025,169.63916535048838,98.22200534744607,17.87239935193429,23.846783507767658,30.710728866897025,322.6391653504884,1239.941188207148,990.0,969.7860173432178,20.21398265678228,0.9185788557087716,0.48,988.6014211442913,0.5349,0.5349,0.5349,0.5349,18.280503801073525,18.280503801073525,18.280503801073525,18.280503801073525,,0.9347592059775935,0.9347592059775935,0.9347592059775935,0.9347592059775935,46.08571841432781,46.08571841432781,46.08571841432781,46.08571841432781,0.9386093363406884,0.9386093363406884,0.9386093363406884,0.9386093363406884,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.16400404604125,45.16400404604125,45.16400404604125,45.16400404604125,180.656016184165,0.11381212057800237,4.562020610711237e-05,1726.1698191997614,1466.3705361774826,0.1752626595116569,0.1488845402934591,18.72681552023368,17.843492710067146,970.2153178774146,969.3759663476504,185.35078165764256,176.02450038709998,30350.210718939717,7,1.0036445343564722,1979-06-10
1978,38,1324.8633375298018,0.2552857142857143,36.89042584956236,0.0281270084120336,62.0,12.0,14.0,16.0,153.0,257.0,0.19465776133097656,1067.8633375298018,1050.140293102045,,262.53507327551125,262.53507327551125,262.53507327551125,262.53507327551125,17.723044427756967,4.275598266618412,0.8275351483777572,0.9654576731073833,1.1033801978370095,10.551073141816403,66.27559826661842,12.827535148377757,14.965457673107382,17.10338019783701,163.5510731418164,1144.2088841901484,990.0,968.9228208669114,21.07717913308852,0.763262953236497,0.42045906085667745,988.8162779859068,0.4890588443429908,0.4890588443429908,0.4890588443429908,0.4890588443429908,19.404398274652355,19.404398274652355,19.404398274652355,19.404398274652355,,0.9377515740611988,0.9377515740611988,0.9377515740611988,0.9377515740611988,46.78913690502385,46.78913690502385,46.78913690502385,46.78913690502385,0.952935578513724,0.952935578513724,0.952935578513724,0.952935578513724,0.9799508166395522,0.9799508166395522,0.9799508166395522,0.9799508166395522,45.851189068338314,45.851189068338314,45.851189068338314,45.851189068338314,183.40475627335326,0.1386621531731575,4.857735028720083e-05,1436.9972565708524,1208.137555230546,0.2127241214275118,0.1788451570278474,20.12570244767407,18.836453054999303,969.2810680596904,968.5541466021532,189.2986533894244,172.50152785697202,30811.999053923348,7,1.0189153126297403,1979-06-17
