WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1978,39,1126.8990445982306,0.2938571428571429,19.263080358579924,0.017054661764861142,62.0,12.0,14.0,16.0,153.0,257.0,0.22832190987071238,869.8990445982306,869.8990445982306,,227.1925705867063,227.1925705867063,227.1925705867063,188.3213328381117,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,957.8990445982306,990.0,968.2988255687372,21.701174431262725,0.5317848918131449,0.24591923567858437,989.2222958725082,0.36797965950017797,0.36797965950017797,0.36797965950017797,0.2931652532191743,20.555490644270826,20.555490644270826,20.555490644270826,17.604038336205328,,0.9362101015796044,0.9362101015796044,0.9362101015796044,0.8016806592580009,42.88253620132002,42.88253620132002,42.88253620132002,35.465741443650515,0.8733714093955197,0.8733714093955197,0.8733714093955197,0.722316526347261,0.975088795491869,0.975088795491869,0.975088795491869,0.972231652634726,41.824513477673506,41.824513477673506,41.824513477673506,34.556054615157386,160.02959504817792,0.14199726963770126,5.1118100217915605e-05,1186.6620966242278,1073.2959927204863,0.2394493240849445,0.2165738677683428,20.815863416857592,20.25102620347932,968.486652303676,968.1303588342644,169.2726749252975,152.63763611283846,26884.971968093887,7,0.8890533058232105,1979-06-24
1978,40,990.9210654751075,0.33442857142857146,23.839259245587122,0.024481744490179203,58.0,11.0,11.0,11.0,136.0,227.0,0.22971173813540863,763.9210654751075,763.9210654751075,,244.72371385998713,244.72371385998713,244.72371385998713,29.749923895146008,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,843.9210654751075,990.0,967.8480117046672,22.151988295332835,0.4286246139675786,0.17464144769771028,989.3967339383347,0.42668822548764285,0.42668822548764285,0.42668822548764285,0.04383620482315786,21.122034008179895,21.122034008179895,21.122034008179895,2.9853548333481412,,0.939960494646649,0.939960494646649,0.939960494646649,0.13336073645840404,47.63736146346634,47.63736146346634,47.63736146346634,5.691733819918842,0.9702110277691718,0.9702110277691718,0.9702110277691718,0.11592125906148354,0.9787349830490054,0.9787349830490054,0.9787349830490054,0.9615921259061483,46.63421325585779,46.63421325585779,46.63421325585779,5.5274981651812425,145.4301379327546,0.14675941941476106,5.2936466201156e-05,1059.9978690640885,906.4211780013768,0.2504354548517126,0.214151373908352,21.619550739063563,20.76458859878742,968.0885647313444,967.5256847120056,154.7699486250748,132.48275930599235,24432.263172702773,7,0.8079452107375256,1979-07-01
1978,41,843.3561175382367,0.38114285714285717,16.023763144042782,0.019086970413829656,58.0,11.0,11.0,11.0,136.0,227.0,0.2695855924729384,616.3561175382367,616.3561175382367,,205.45203917941222,205.45203917941222,205.45203917941222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,696.3561175382367,990.0,967.2734244701529,22.726575529847082,0.3222535449915708,0.11410603715910426,989.5636404178493,0.2995212342722651,0.2995212342722651,0.2995212342722651,0.0,21.990694713424126,21.990694713424126,21.990694713424126,0.0,,0.9335816680896695,0.9335816680896695,0.9335816680896695,0.0,41.35186101803415,41.35186101803415,41.35186101803415,0.0,0.8421967620780887,0.8421967620780887,0.8421967620780887,0.0,0.974567576881987,0.974567576881987,0.974567576881987,0.96,40.307302362984565,40.307302362984565,40.307302362984565,0.0,120.9219070889537,0.14331017483427125,5.4502692694543165e-05,891.8619896951615,794.2548359930772,0.2858024776344938,0.2545236848557574,22.27876299682737,21.705785607294523,967.4674479587808,967.0770193439724,130.03228294977032,111.66071831231986,20314.88039094422,7,0.6717883727164095,1979-07-08
1978,42,734.2735289310398,0.42242857142857143,13.085545703882923,0.01769386528362777,58.0,11.0,11.0,11.0,136.0,227.0,0.3094812579260275,507.27352893103983,507.27352893103983,,253.63676446551992,253.63676446551992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,587.2735289310398,990.0,966.8370941157242,23.162905884275883,0.2602629840951989,0.0743992633669002,989.6653377525379,0.45608105748263766,0.45608105748263766,0.0,0.0,22.37216257933117,22.37216257933117,0.0,0.0,,0.9432097642510371,0.9432097642510371,0.0,0.0,52.472988847852555,52.472988847852555,0.0,0.0,1.0686963105468952,1.0686963105468952,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.423529070895505,51.423529070895505,0.0,0.0,102.84705814179101,0.14002766043587617,5.6334639085459384e-05,768.4460718744957,702.6560160658968,0.323059925211985,0.2954013408465625,22.581847562639872,22.14156346130444,966.973784287498,966.7106240642636,108.78284494884812,97.21193058118972,17278.30576782089,7,0.5713725452321723,1979-07-15
1978,43,658.478224283108,0.456,11.263857714372373,0.0171566565173465,58.0,11.0,11.0,11.0,136.0,227.0,0.3451375080763645,431.47822428310803,431.47822428310803,,215.73911214155402,215.73911214155402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,511.47822428310803,990.0,966.5339128971324,23.466087102867586,0.21876313558489294,0.05629564485662157,989.7249412195584,0.330175211435676,0.330175211435676,0.0,0.0,22.860853110990373,22.860853110990373,0.0,0.0,,0.9371661729607691,0.9371661729607691,0.0,0.0,45.320242232660426,45.320242232660426,0.0,0.0,0.9230191900745505,0.9230191900745505,0.0,0.0,0.9790449571810104,0.9790449571810104,0.96,0.96,44.37345776523434,44.37345776523434,0.0,0.0,88.74691553046868,0.1347024691561122,5.713982253298513e-05,691.9065967426677,623.8090120652902,0.3638934282921859,0.3280789648034318,23.073057075374,22.650959201274915,966.6676263869706,966.3952360482612,95.20770611429543,81.70163954205175,14909.48180911874,7,0.493038419613715,1979-07-22
1978,44,595.8342168217417,0.48514285714285715,7.416702860703124,0.012508096157072813,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.33916066047840915,393.4056453931704,393.4056453931704,,196.7028226965852,196.7028226965852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,468.2627882503133,990.0,966.2786785295939,23.721321470406128,0.20079622951382878,0.048681129078634026,989.7505226414075,0.2739795243729321,0.2739795243729321,0.0,0.0,23.197864587440733,23.197864587440733,0.0,0.0,,0.9325390901184326,0.9325390901184326,0.0,0.0,41.73315295401717,41.73315295401717,0.0,0.0,0.8499623819555433,0.8499623819555433,0.0,0.0,0.9749962381955543,0.9749962381955543,0.96,0.96,40.69286203007664,40.69286203007664,0.0,0.0,81.38572406015328,0.1367257714735777,5.74587099770288e-05,618.6506296297572,571.8920920403683,0.3772156169557373,0.3088756105746808,23.315284902157085,23.103764570222783,966.3746025185188,966.1735144141816,85.63186358401323,76.96824392806897,13672.801642105753,7,0.45214291144529606,1979-07-29
1978,45,553.8290886963748,0.5128571428571428,4.269048784298028,0.007718210484385043,54.0,9.0,8.0,6.0,107.0,184.0,0.33233635549692364,369.82908869637475,369.82908869637475,,184.91454434818743,184.91454434818743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,440.82908869637475,990.0,966.0922308991337,23.90776910086634,0.19111402576060016,0.043965817739274916,989.7649201565001,0.24209513959085882,0.24209513959085882,0.0,0.0,23.43059411777562,23.43059411777562,0.0,0.0,,0.9290025386746931,0.9290025386746931,0.0,0.0,39.472710659720214,39.472710659720214,0.0,0.0,0.8039248606867659,0.8039248606867659,0.0,0.0,0.9711287967204291,0.9711287967204291,0.96,0.96,38.334354442100036,38.334354442100036,0.0,0.0,76.66870888420007,0.13841151307036623,5.758517848141132e-05,566.8540212047202,542.0087505502821,0.339477913987904,0.3245985617407274,23.505705672544604,23.34759370293438,966.1508430954212,966.0390393774762,79.42452559619636,74.21340732967047,12880.343092545612,7,0.4259372715788893,1979-08-05
1978,46,530.8882092379614,0.5302857142857144,3.6051068323383952,0.006858288380948344,54.0,9.0,8.0,6.0,107.0,184.0,0.34669111622694465,346.88820923796135,346.88820923796135,,173.44410461898067,173.44410461898067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.88820923796135,990.0,965.9889969415708,24.011003058429196,0.18301747761703316,0.03937764184759223,989.7776048805354,0.21302343440408356,0.21302343440408356,0.0,0.0,23.575584504560478,23.575584504560478,0.0,0.0,,0.9251071361395012,0.9251071361395012,0.0,0.0,37.09735325470246,37.09735325470246,0.0,0.0,0.7555469094644086,0.7555469094644086,0.0,0.0,0.97,0.97,0.96,0.96,35.98443265706139,35.98443265706139,0.0,0.0,71.96886531412278,0.13554356539289744,5.763159223914794e-05,542.0087505502821,516.7730027239134,0.35605575181005,0.339477913987904,23.664031230668044,23.505705672544604,966.0390393774762,965.9254785122577,74.21340732967047,69.11597647934529,12090.769372772626,7,0.3998270295229043,1979-08-12
1978,47,492.33023194667703,0.5547142857142857,5.3157007306595006,0.010750681641512357,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,196.85714285714286,0.4004039331068796,295.4730890895342,295.4730890895342,,147.7365445447671,147.7365445447671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,371.4730890895342,990.0,965.81548604376,24.18451395623999,0.1666361416027608,0.02909461781790677,989.8042692405794,0.15512130311169406,0.15512130311169406,0.0,0.0,23.833661893707667,23.833661893707667,0.0,0.0,,0.9150513832129938,0.9150513832129938,0.0,0.0,31.599716024328927,31.599716024328927,0.0,0.0,0.6435787377663732,0.6435787377663732,0.0,0.0,0.97,0.97,0.96,0.96,30.651724543599062,30.651724543599062,0.0,0.0,61.303449087198125,0.12439891162026107,5.762855674378297e-05,512.1178199937132,479.5630976092969,0.4212167304094167,0.3592923206660897,23.919096224582518,23.693017928169706,965.9045301899716,965.7580339392418,68.16896640479665,57.54750781235879,10298.979446649284,7,0.34057471715110066,1979-08-19
1978,48,461.6375193856656,0.5827142857142856,3.415420235272474,0.007350430957216343,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.42010422111252915,267.6375193856656,267.6375193856656,,245.51929395978064,22.118225425884965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,343.49466224280843,990.0,965.6773688372356,24.32263116276452,0.15676168668674823,0.023527503877133087,989.8197108094362,0.4363620759111032,0.024232509777054385,0.0,0.0,23.70597989628954,3.4258485526942075,0.0,0.0,,0.9417359967558523,0.13118156379953133,0.0,0.0,53.793827090909026,4.77667863015168,0.0,0.0,1.0955972930938702,0.09728469715176537,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.670183762789335,4.633378271247129,0.0,0.0,57.30356203403646,0.12415694066139146,5.9511797599517886e-05,472.4927083802066,455.65515596238953,0.4433177093614922,0.3204177503305834,23.98093986885945,23.57365676402337,965.7262171877107,965.6504482018308,64.8672957974598,54.65646552980136,9626.998421718126,7,0.3183531224113137,1979-08-26
1978,49,441.78187740899733,0.6049999999999999,2.879752977669682,0.0064998213139699995,48.0,8.0,7.0,4.0,79.0,146.0,0.3305344108187926,295.78187740899733,295.78187740899733,,147.89093870449867,147.89093870449867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,358.78187740899733,990.0,965.5880184483404,24.41198155165957,0.16215701923267303,0.029156375481799442,989.8086866052855,0.1548578798552975,0.1548578798552975,0.0,0.0,24.065810277089817,24.065810277089817,0.0,0.0,,0.9155233431814597,0.9155233431814597,0.0,0.0,31.955647558420083,31.955647558420083,0.0,0.0,0.6508278525136474,0.6508278525136474,0.0,0.0,0.97,0.97,0.96,0.96,30.99697813166748,30.99697813166748,0.0,0.0,61.993956263334965,0.14031601592747442,5.822065221773964e-05,453.0726139176065,435.49688511870175,0.3352492405547408,0.32224415141223,24.104133935522235,23.996778421094028,965.6388267626292,965.559735983034,64.33294099807486,60.69046764498643,10414.984652240273,7,0.34441086812963867,1979-09-02
1978,50,418.7384361664519,0.6314285714285715,3.9274769807325844,0.009377266532575314,48.0,8.0,7.0,4.0,79.0,146.0,0.3487533958079511,272.7384361664519,272.7384361664519,,232.63646112119517,40.10197504525674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,335.7384361664519,990.0,965.4843229627489,24.515677037251002,0.1540242738533191,0.024547687233290344,989.8214280389133,0.4070465185935395,0.03985473348301478,0.0,0.0,23.930058557570828,6.902089833624273,0.0,0.0,,0.9366870218863669,0.26063921935495293,0.0,0.0,51.269170205718446,8.666834663533477,0.0,0.0,1.044178619261068,0.17651394426748426,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,50.15711845496874,8.406829623627472,0.0,0.0,58.563948078596205,0.13986656228582436,5.966374625026688e-05,430.9578316629287,408.00454625357366,0.3578391499325632,0.3387802454746735,24.18297493181836,23.797115268530977,965.5393102424832,965.436020458141,59.73825070423589,56.95615240054497,9838.743277204163,7,0.32535526710331225,1979-09-09
1978,51,391.0814635738142,0.6631428571428571,4.4125407732674615,0.011331355126190256,48.0,8.0,7.0,4.0,79.0,146.0,0.37355217733033114,245.08146357381415,245.08146357381415,,245.08146357381415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.0814635738142,990.0,965.3549926925199,24.64500730748013,0.1442632701172796,0.019016292714762788,989.836720437168,0.4255433866885872,0.0,0.0,0.0,24.056184357959477,0.0,0.0,0.0,,0.9442487492990311,0.0,0.0,0.0,54.59111640678888,0.0,0.0,0.0,1.1118353647003845,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.4992940786531,0.0,0.0,0.0,53.4992940786531,0.13675601054353984,6.064196876953975e-05,402.90237744418727,377.11676084070143,0.3871480007266824,0.3623706589326961,24.180995174828457,23.950260887178963,965.4130606984988,965.2855838042036,55.92413636498047,50.60517528571674,8987.88140521372,7,0.2972183004369617,1979-09-16
1978,52,354.2504217323308,0.7065714285714285,5.21735070758926,0.014704990807625643,48.0,8.0,7.0,4.0,79.0,146.0,0.41266273964920847,208.25042173233078,208.25042173233078,,208.25042173233078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,271.2504217323308,990.0,965.1712521086616,24.828747891338367,0.1312644527010651,0.011824226124974871,989.856911321174,0.3079605993639284,0.0,0.0,0.0,24.37769861314843,0.0,0.0,0.0,,0.9367074215441352,0.0,0.0,0.0,46.63267239378541,0.0,0.0,0.0,0.9497489285903341,0.0,0.0,0.0,0.9796646046944406,0.96,0.96,0.96,45.68539114144092,0.0,0.0,0.0,45.68539114144092,0.12885095285344716,6.0940125550833973e-05,373.01012538244936,340.5953058875766,0.4286612219141726,0.3914102863837956,24.49321956931464,24.21708941010664,965.2650506269122,965.102976529438,49.74219186565834,42.69015338840745,7675.145711762074,7,0.25380772856356065,1979-09-23
1978,53,338.3210417029997,0.727,2.2742641845769067,0.0067222073245252,48.0,8.0,7.0,4.0,79.0,146.0,0.431542771519864,192.3210417029997,192.3210417029997,,192.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,255.3210417029997,990.0,965.0916052085148,24.90839479148508,0.1256424802505995,0.0092321041702999,989.8651254155792,0.2617132334321592,0.0,0.0,0.0,24.511806973632005,0.0,0.0,0.0,,0.9323930720986398,0.0,0.0,0.0,43.106212754360186,0.0,0.0,0.0,0.8779269400073357,0.0,0.0,0.0,0.9777926940007337,0.96,0.96,0.96,42.14893989725463,0.0,0.0,0.0,42.14893989725463,0.1245826735608591,6.087757614389988e-05,338.3210417029997,338.3210417029997,0.431542771519864,0.431542771519864,24.511806973632005,24.511806973632005,965.0916052085148,965.0916052085148,42.14893989725463,42.14893989725463,1011.5745575341112,1,0.2341607772069702,1979-09-30
1979,1,333.5375217602386,0.7342857142857142,1.3021780999061272,0.003920268605114528,44.0,7.0,6.0,3.0,60.0,120.0,0.3598144848403776,213.53752176023858,213.53752176023858,,213.53752176023858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,270.5375217602386,990.0,965.0676876088012,24.93231239119884,0.13101284818188982,0.012707504352047658,989.8562796474662,0.32268034588141553,0.0,0.0,0.0,24.46591169278349,0.0,0.0,0.0,,0.9382987819836577,0.0,0.0,0.0,48.07432113366941,0.0,0.0,0.0,0.9791104100543666,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.11283471099602,0.0,0.0,0.0,47.11283471099602,0.14124467082684108,6.128644026369492e-05,338.3210417029997,329.2057950036568,0.3645136319628487,0.3546926889204362,24.50298078126049,24.42480067391208,965.0916052085148,965.0460289750184,48.14860087750719,46.17422638108776,7914.9562314473305,7,0.26173797061664456,1979-10-01
1979,2,337.75016407783903,0.727,2.358856997655656,0.006998510296854843,44.0,7.0,6.0,3.0,60.0,120.0,0.3553066058133319,217.75016407783897,217.75016407783897,,217.75016407783897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,274.75016407783903,990.0,965.0887508203892,24.911249179610845,0.13249962036069446,0.013550032815567757,989.8539503468238,0.3354807106035312,0.0,0.0,0.0,24.42971881583104,0.0,0.0,0.0,,0.9393481444017358,0.0,0.0,0.0,49.00509548997318,0.0,0.0,0.0,0.9980671179220604,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.02499358017371,0.0,0.0,0.0,48.02499358017371,0.14218787655548046,6.126425203061426e-05,340.5953058875766,335.4728177879068,0.3577040929613159,0.3523242919842515,24.449389194520045,24.40513138971649,965.102976529438,965.0773640889396,48.64039484178787,47.53232120754195,8068.198921469183,7,0.26680551988985396,1979-10-08
1979,3,329.43190893115553,0.7407142857142857,2.803434729176973,0.008469536962451243,44.0,7.0,6.0,3.0,60.0,120.0,0.3642967545551585,209.43190893115548,209.43190893115548,,209.43190893115548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.4319089311555,990.0,965.0471595446559,24.952840455344212,0.12956385003036835,0.011886381786231028,989.8585497681835,0.31039593918976355,0.0,0.0,0.0,24.500994284337878,0.0,0.0,0.0,,0.9372784155796458,0.0,0.0,0.0,47.16629391253361,0.0,0.0,0.0,0.960616983961988,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.22296803428294,0.0,0.0,0.0,46.22296803428294,0.14030414601549068,6.130758369781041e-05,335.4728177879068,325.6607962357874,0.368481565441843,0.3577040929613159,24.53308821128621,24.449389194520045,965.0773640889396,965.028303981179,47.53232120754195,45.40497508725591,7765.458629759534,7,0.2567942668571275,1979-10-15
1979,4,348.9908271461355,0.712,8.993748532758088,0.025451554011752597,44.0,7.0,6.0,3.0,60.0,120.0,0.3441277998518183,228.99082714613547,228.99082714613547,,228.99082714613547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.9908271461355,990.0,965.1449541357306,24.855045864269364,0.13646679911960208,0.015798165429227056,989.8477350354513,0.37165869817575364,0.0,0.0,0.0,24.331122201544783,0.0,0.0,0.0,,0.9416901723771248,0.0,0.0,0.0,51.45052026015213,0.0,0.0,0.0,1.0478721030580882,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.421509854949086,0.0,0.0,0.0,50.421509854949086,0.144424139238481,6.116872715104704e-05,370.3647452958713,335.4728177879068,0.3577040929613159,0.3240049208899088,24.449389194520045,24.14069451320871,965.2518237264792,965.0773640889396,54.904263406776245,47.53232120754195,8470.813655631446,7,0.28011949919416157,1979-10-22
1979,5,368.4825809959255,0.689857142857143,5.656086120916281,0.015258696890991784,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31701085342566276,251.91115242449695,251.91115242449695,,251.91115242449695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,307.7682952816398,990.0,965.2424129049796,24.75758709502041,0.1441527433103529,0.020382230484899327,989.8354650262047,0.450646130851631,0.0,0.0,0.0,24.142405990373543,0.0,0.0,0.0,,0.9449247298504933,0.0,0.0,0.0,56.34679842035401,0.0,0.0,0.0,1.147592635852424,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.21986245194693,0.0,0.0,0.0,55.21986245194693,0.14973120050545147,6.090254647598134e-05,386.53109723034976,346.9384943839358,0.3458826332116472,0.2949309921423029,24.34983541007689,23.966340609798067,965.3326554861516,965.1346924719196,59.43134126700244,50.0022179052721,9276.936891927084,7,0.3067770136219274,1979-10-29
1979,6,389.6249679600027,0.666142857142857,2.3387543162625013,0.0058577922376504,42.0,7.0,6.0,3.0,56.0,114.0,0.29265059035927576,275.6249679600027,275.6249679600027,,235.14501870512626,40.47994925487644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,330.6249679600027,990.0,965.3479175271252,24.652082472874618,0.1522195722685709,0.025124993592000485,989.8226554341393,0.4158748546463914,0.0406105437112842,0.0,0.0,24.058863052367702,6.940048331083365,0.0,0.0,,0.9371087388572988,0.26086239690503193,0.0,0.0,52.12144964715968,8.804145516691426,0.0,0.0,1.0615366526916432,0.17931049932161766,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,50.99097919904956,8.540021151190684,0.0,0.0,59.531000350240255,0.15280598235833262,6.001181887486901e-05,402.90237744418727,386.53109723034976,0.2949309921423029,0.2829469528652559,24.32577647482128,23.966340609798067,965.4130606984988,965.3326554861516,60.94510123460897,58.61519488206061,10001.208058840362,7,0.33072777972355694,1979-11-05
1979,7,428.0365659741425,0.6211428571428571,5.30439053175285,0.012483783236771944,42.0,7.0,6.0,3.0,56.0,114.0,0.2664748196022356,314.0365659741425,314.0365659741425,,157.01828298707125,157.01828298707125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,369.0365659741425,990.0,965.5261645468836,24.47383545311639,0.1657762169977585,0.03280731319482847,989.8014164698074,0.17463650677386472,0.17463650677386472,0.0,0.0,24.100615416149928,24.100615416149928,0.0,0.0,,0.9192814871290008,0.9192814871290008,0.0,0.0,34.11597119483588,34.11597119483588,0.0,0.0,0.6948262972471666,0.6948262972471666,0.0,0.0,0.97,0.97,0.96,0.96,33.0924920589908,33.0924920589908,0.0,0.0,66.1849841179816,0.15459601878623128,5.854398004935919e-05,440.0331111664572,413.7323824701425,0.2755404334545337,0.2590714132802513,24.18860829779555,24.026596129665407,965.580149000249,965.4617957211155,68.68034821551467,63.20724918691374,11119.07733182091,7,0.36769435621100893,1979-11-12
1979,8,471.20740519326944,0.5768571428571428,11.627867755379473,0.023586239076063328,42.0,7.0,6.0,3.0,56.0,114.0,0.24280062891178655,357.2074051932695,357.2074051932695,,178.60370259663472,178.60370259663472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,412.20740519326944,990.0,965.7204333233697,24.27956667663034,0.18101254561233834,0.04144148103865386,989.7775459733491,0.22717359971989604,0.22717359971989604,0.0,0.0,23.829939050259497,23.829939050259497,0.0,0.0,,0.9269534948330437,0.9269534948330437,0.0,0.0,38.68126618750434,38.68126618750434,0.0,0.0,0.7878058286660762,0.7878058286660762,0.0,0.0,0.9722789204415646,0.9722789204415646,0.96,0.96,37.619302531689094,37.619302531689094,0.0,0.0,75.23860506337819,0.15948017169070625,5.850419537100709e-05,516.7730027239134,442.799181369126,0.2574530504946155,0.2205997592736179,24.00943838698296,23.53990743456578,965.9254785122577,965.592596316161,85.00050755038768,69.25479274289664,12640.085650647537,7,0.4179922503521011,1979-11-19
1979,9,552.4812367292297,0.5138571428571429,10.126524478364948,0.0183455329123328,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2125521432055144,435.0526653006583,435.0526653006583,,217.52633265032915,217.52633265032915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,490.9098081578012,990.0,966.0861655652815,23.913834434718506,0.20906051687208,0.05701053306013161,989.7339289500678,0.33521767916875583,0.33521767916875583,0.0,0.0,23.312545705617538,23.312545705617538,0.0,0.0,,0.9381550954150312,0.9381550954150312,0.0,0.0,46.650519829302475,46.650519829302475,0.0,0.0,0.9501124201487265,0.9501124201487265,0.0,0.0,0.9799670998894505,0.9799670998894505,0.96,0.96,45.71605929709942,45.71605929709942,0.0,0.0,91.43211859419884,0.1655131131300842,5.8385853594218594e-05,583.0034913422678,523.0192327708844,0.2203212839514241,0.2021536298721244,23.4994135559934,23.12651533620557,966.22351571104,965.953586547469,95.52771834725208,86.37046584864325,15360.595923825404,7,0.5079562144122157,1979-11-26
1979,10,614.7477127230464,0.47585714285714287,7.703185288539138,0.012548449677368085,44.0,8.0,6.0,4.0,64.0,126.0,0.2051085792490431,488.7477127230464,488.7477127230464,,244.3738563615232,244.3738563615232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,546.7477127230464,990.0,966.3579152006284,23.642084799371624,0.23723256182897262,0.06817921074592675,989.694588227425,0.42290708162466156,0.42290708162466156,0.0,0.0,22.91376594517206,22.91376594517206,0.0,0.0,,0.9430095378674539,0.9430095378674539,0.0,0.0,51.77883427932589,51.77883427932589,0.0,0.0,1.054558742959794,1.054558742959794,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.74325759373937,50.74325759373937,0.0,0.0,101.48651518747874,0.1650715017384861,5.7686259277542696e-05,636.9257883620418,589.2318351168824,0.2138377332837187,0.1978252447966182,23.083578025501776,22.766496194692134,966.4477031534482,966.251543258026,105.55753718098468,96.70859174553372,17049.73455149643,7,0.5638139732637708,1979-12-03
1979,11,667.1370256396896,0.45271428571428574,9.390032529122143,0.013902261692705028,44.0,8.0,6.0,4.0,64.0,126.0,0.18902066187421354,541.1370256396897,541.1370256396897,,243.53648029652007,243.53648029652007,54.06406504664953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,599.1370256396896,990.0,966.5685481025587,23.43145189744127,0.26700489244694975,0.08645481025587583,989.6465402972972,0.4280388381474965,0.4280388381474965,0.07240085878427602,0.0,22.64995335659097,22.64995335659097,6.483643526827196,0.0,,0.9403826692022708,0.9403826692022708,0.26559119171758566,0.0,50.912479236781685,50.912479236781685,11.18422357876602,0.0,1.0369140374089956,1.0369140374089956,0.22778459427222028,0.0,0.977268016887626,0.977268016887626,0.9629823026019116,0.96,49.78735753150631,49.78735753150631,10.853666986650953,0.0,110.42838204966357,0.1655435349845577,5.6706036498061276e-05,702.6560160658968,647.6489852382476,0.1945498300343186,0.1793196060648023,22.74541593130706,22.518664984586337,966.7106240642636,966.490595940953,115.66097888466804,107.46768058919746,18551.96818434348,7,0.6134910113870199,1979-12-10
1979,12,760.4564646258053,0.4115714285714286,23.290364655780177,0.030230356024631682,44.0,8.0,6.0,4.0,64.0,126.0,0.1659523458265129,634.4564646258053,634.4564646258053,,211.48548820860177,211.48548820860177,211.48548820860177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,692.4564646258053,990.0,966.9418258585031,23.058174141496824,0.3200374106439225,0.1200493029428892,989.5599132864132,0.3171502152357095,0.3171502152357095,0.3171502152357095,0.0,22.30093721267428,22.30093721267428,22.30093721267428,0.0,,0.9355912773780327,0.9355912773780327,0.9355912773780327,0.0,43.26255905244591,43.26255905244591,43.26255905244591,0.0,0.8811111823308739,0.8811111823308739,0.8811111823308739,0.0,0.9774949823314449,0.9774949823314449,0.9774949823314449,0.96,42.29426963859354,42.29426963859354,42.29426963859354,0.0,126.88280891578061,0.16681306056951112,5.5557703995735666e-05,803.6892968412517,705.8654488603318,0.1785042747218123,0.1567770038685585,22.62123347740268,22.04634330819027,967.114757187365,966.7234617954412,134.81278190409387,116.29676739257653,21316.311897851145,7,0.704904493976559,1979-12-17
1979,13,814.1953563743325,0.3912857142857143,9.165736681990976,0.011157156984601613,44.0,8.0,6.0,4.0,64.0,126.0,0.1548535542096617,688.1953563743325,688.1953563743325,,229.39845212477752,229.39845212477752,229.39845212477752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,746.1953563743325,990.0,967.1567814254973,22.843218574502707,0.35057669362185523,0.13745614090658098,989.5119671654714,0.37260143279100444,0.37260143279100444,0.37260143279100444,0.0,21.982584307183263,21.982584307183263,21.982584307183263,0.0,,0.9393559335033661,0.9393559335033661,0.9393559335033661,0.0,46.44907385067818,46.44907385067818,46.44907385067818,0.0,0.9460096507266431,0.9460096507266431,0.9460096507266431,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.52009237366462,45.52009237366462,45.52009237366462,0.0,136.56027712099385,0.16772342889064765,5.5127485715970566e-05,843.5265543863715,794.2548359930772,0.1586392607134194,0.1493728909241742,22.102219451300225,21.80525543974041,967.2741062175454,967.0770193439724,141.4932312059318,133.18291735312044,22942.12655632697,7,0.7586682062277437,1979-12-24
1979,14,867.3898353541465,0.3718571428571429,8.842091192781968,0.009999251142870313,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.1689650248358414,720.818406782718,720.818406782718,,240.27280226090596,240.27280226090596,240.27280226090596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,783.961263925575,990.0,967.3695593414166,22.630440658583442,0.3747141960531232,0.15040920339135894,989.4748766005557,0.4085874043862749,0.4085874043862749,0.4085874043862749,0.0,21.6967298547527,21.6967298547527,21.6967298547527,0.0,,0.9409166940675525,0.9409166940675525,0.9409166940675525,0.0,48.099776470905944,48.099776470905944,48.099776470905944,0.0,0.979628848694622,0.979628848694622,0.979628848694622,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.137780941487826,47.137780941487826,47.137780941487826,0.0,141.41334282446343,0.1630527174762307,5.450122122677695e-05,905.4211927358452,847.0875422650073,0.1747177241909452,0.1487449569416303,21.783190012391515,21.456995707873467,967.5216847709434,967.28835016906,146.76449225312462,139.3500023253544,23757.44159450986,7,0.7856296823581302,1979-12-31
1979,15,982.9190871067095,0.33585714285714285,22.08238233260618,0.022186630569144557,49.0,8.0,7.0,5.0,81.0,150.0,0.15297907019992435,832.9190871067095,832.9190871067095,,236.27118405370993,236.27118405370993,236.27118405370993,124.10553494557972,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,896.9190871067095,990.0,967.8209254755723,22.17907452442775,0.47598740228009034,0.2185833310846957,989.3054292666353,0.39869507429715906,0.39869507429715906,0.39869507429715906,0.19088999607992438,21.085808716765825,21.085808716765825,21.085808716765825,11.974884391234914,,0.9385534127301938,0.9385534127301938,0.9385534127301938,0.5346072545339837,45.89466977903873,45.89466977903873,45.89466977903873,23.85725648044141,0.9347183254386706,0.9347183254386706,0.9347183254386706,0.48589117068108784,0.9771605456395374,0.9771605456395374,0.9771605456395374,0.9685891170681088,44.859557471173545,44.859557471173545,44.859557471173545,23.262892438548185,157.8415648520688,0.16062401695898454,5.268273254049655e-05,1059.9978690640885,906.4211780013768,0.1654859833821889,0.1415097184416423,21.45039412489385,20.72077315390192,968.0885647313444,967.5256847120056,169.56611997429346,146.91658533365472,26517.382895147563,7,0.8768975825114935,1980-01-07
1979,16,1206.4785459568332,0.2765714285714286,50.59258849340248,0.03995408300013494,49.0,8.0,7.0,5.0,81.0,150.0,0.12513799721002844,1056.4785459568332,1030.2080839904431,,257.5520209976108,257.5520209976108,257.5520209976108,257.5520209976108,26.270461966389934,8.207252397232725,1.4010913048741298,1.2259548917648637,0.8756820655463312,14.560481306971884,57.20725239723272,9.40109130487413,8.225954891764863,5.87568206554633,95.56048130697188,1105.042382584315,990.0,968.5497381741188,21.45026182588114,0.7089653364182418,0.39532447213568794,988.895710191446,0.47063030750970514,0.47063030750970514,0.47063030750970514,0.47063030750970514,19.875341709817526,19.875341709817526,19.875341709817526,19.875341709817526,,0.9388314468921971,0.9388314468921971,0.9388314468921971,0.9388314468921971,47.065711343537075,47.065711343537075,47.065711343537075,47.065711343537075,0.9585684591351745,0.9585684591351745,0.9585684591351745,0.9585684591351745,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12439711666633,46.12439711666633,46.12439711666633,46.12439711666633,184.49758846666532,0.15364128155899337,4.9816433630080755e-05,1414.1459885179058,1089.4560494851628,0.1376833880273412,0.1060710854592935,20.553663445549603,18.88157976362765,969.2072408859808,968.1811475840964,192.791598617446,174.1277125056076,30995.594862399772,7,1.0249866025925851,1980-01-14
1979,17,1911.9325502964407,0.18557142857142855,105.86613839231693,0.05799194263777529,49.0,8.0,7.0,5.0,81.0,150.0,0.07961585788198187,1761.9325502964407,1100.0,,275.0,275.0,275.0,275.0,661.9325502964408,51.0,10.0,17.281951320351133,22.064418343214694,561.5861806328751,100.0,18.0,24.281951320351137,27.06441834321469,642.586180632875,1242.281951320351,990.0,970.7732170326295,19.22678296737055,0.9244294263848397,0.48,988.5955705736151,0.5349,0.5349,0.5349,0.5349,17.28745354098574,17.28745354098574,17.28745354098574,17.28745354098574,,0.9301422897728789,0.9301422897728789,0.9301422897728789,0.9301422897728789,43.37220220448832,43.37220220448832,43.37220220448832,43.37220220448832,0.8833442404172772,0.8833442404172772,0.8833442404172772,0.8833442404172772,0.9772801680265919,0.9772801680265919,0.9772801680265919,0.9772801680265919,42.390863031338874,42.390863031338874,42.390863031338874,42.390863031338874,169.5634521253555,0.09051060593634526,4.281905356700896e-05,2155.2089572641244,1528.006983766956,0.0981670905915684,0.0695988198705399,18.496731004399628,16.58416827684413,971.4746423106376,969.5750994860164,182.9317677732576,161.55324499205915,28486.659957059725,7,0.9420191784741972,1980-01-21
1979,18,2230.097686070486,0.15142857142857144,17.27041233315952,0.007750127260329471,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.07619555181371637,2059.9548289276286,1100.0,,275.0,275.0,275.0,275.0,959.9548289276285,48.42857142857143,9.142857142857142,16.714285714285715,34.99498965199225,850.674124989922,100.0,18.0,25.0,41.28070393770654,945.8169821327792,1243.0,990.0,971.6554082077564,18.34459179224364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.40340237972536,16.40340237972536,16.40340237972536,16.40340237972536,,0.9258139438510323,0.9258139438510323,0.9258139438510323,0.9258139438510323,40.95715838605218,40.95715838605218,40.95715838605218,40.95715838605218,0.8341580119358895,0.8341580119358895,0.8341580119358895,0.8341580119358895,0.973415801193589,0.973415801193589,0.973415801193589,0.973415801193589,39.86842626936972,39.86842626936972,39.86842626936972,39.86842626936972,159.47370507747888,0.07152819134491797,4.0271137645828005e-05,2276.101843596241,2187.823512835168,0.0882699936944654,0.0672106550973086,16.505443487534755,16.2923578615597,971.766452725922,971.553367099947,160.6463757322684,158.19901514661703,26791.582453016454,7,0.8859650282082161,1980-01-28
1979,19,2267.299549785801,0.147,16.32328876276571,0.007213828613400257,55.0,10.0,10.0,8.0,114.0,197.0,0.08689276798364295,2070.299549785801,1100.0,,275.0,275.0,275.0,275.0,970.299549785801,45.0,8.0,15.0,39.40302740246908,862.8965223833319,100.0,18.0,25.0,47.40302740246908,976.8965223833319,1243.0,990.0,971.7452058098278,18.254794190172202,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.313604777653925,16.313604777653925,16.313604777653925,16.313604777653925,,0.9253667517927165,0.9253667517927165,0.9253667517927165,0.9253667517927165,40.71322261592848,40.71322261592848,40.71322261592848,40.71322261592848,0.8291898699781767,0.8291898699781767,0.8291898699781767,0.8291898699781767,0.9729189869978176,0.9729189869978176,0.9729189869978176,0.9729189869978176,39.61069440493194,39.61069440493194,39.61069440493194,39.61069440493194,158.44277761972776,0.06988762373633993,4.001080242922418e-05,2293.9632006513275,2231.78898915399,0.0882699936944654,0.0858775763900944,16.399319924006583,16.249244241082003,971.8095663463996,971.6594906634753,159.4261835315652,157.705131037875,26618.386640114262,7,0.8802376534429319,1980-02-04
1979,20,2258.3483446696196,0.1484285714285714,34.90982862990105,0.015341271340616159,55.0,10.0,10.0,8.0,114.0,197.0,0.08726857542127031,2061.3483446696196,1100.0,,275.0,275.0,275.0,275.0,961.3483446696197,45.0,8.0,15.0,39.03952668709115,854.3088179825284,100.0,18.0,25.0,47.03952668709115,968.3088179825284,1243.0,990.0,971.7235994526509,18.276400547349176,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.3352111348309,16.3352111348309,16.3352111348309,16.3352111348309,,0.9254743514514577,0.9254743514514577,0.9254743514514577,0.9254743514514577,40.772029340038884,40.772029340038884,40.772029340038884,40.772029340038884,0.8303875629335821,0.8303875629335821,0.8303875629335821,0.8303875629335821,0.9730387562933581,0.9730387562933581,0.9730387562933581,0.9730387562933581,39.67295311768886,39.67295311768886,39.67295311768886,39.67295311768886,158.69181247075545,0.07031015991578425,4.007369001786754e-05,2335.160165612593,2195.2181702718217,0.0897405108375203,0.0843625216381335,16.4875943144118,16.149803291175424,971.9090072963064,971.57121627307,160.44096432257226,156.56764750075695,26660.224495086914,7,0.8816211803930858,1980-02-11
1979,21,2269.2308318291193,0.14714285714285716,11.369396667413964,0.005051818814970771,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,102.0,177.0,0.07793402647507616,2092.2308318291193,1100.0,,275.0,275.0,275.0,275.0,992.2308318291194,48.42857142857143,9.142857142857142,16.714285714285715,34.797696411120455,883.1474211322845,100.0,18.0,25.0,41.08341069683474,985.1474211322846,1243.0,990.0,971.7498675251047,18.250132474895217,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.308943062376937,16.308943062376937,16.308943062376937,16.308943062376937,,0.9253435364506372,0.9253435364506372,0.9253435364506372,0.9253435364506372,40.70060936432939,40.70060936432939,40.70060936432939,40.70060936432939,0.8289329809435719,0.8289329809435719,0.8289329809435719,0.8289329809435719,0.9728932980943572,0.9728932980943572,0.9728932980943572,0.9728932980943572,39.597424032236766,39.597424032236766,39.597424032236766,39.597424032236766,158.38969612894707,0.06981496991331508,3.999739801236037e-05,2300.8362912687603,2221.9458555412634,0.0858775763900944,0.0711743195744,16.42307921203723,16.232654022350168,971.8261565651316,971.6357313754444,159.69913517808186,157.51519887093318,26609.46894966311,7,0.8799427562719283,1980-02-18
1979,22,2245.7913137373366,0.14971428571428572,17.515841946978462,0.007764038335953786,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.08190207601703543,2061.7913137373366,1100.0,,275.0,275.0,275.0,275.0,961.7913137373365,48.14285714285715,9.142857142857142,16.571428571428573,35.83573121415761,852.0984396660361,100.0,18.0,25.0,43.12144549987189,959.6698682374647,1243.0,990.0,971.6932893779867,18.30671062201332,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.36552120949504,16.36552120949504,16.36552120949504,16.36552120949504,,0.9256252956232852,0.9256252956232852,0.9256252956232852,0.9256252956232852,40.85420580171495,40.85420580171495,40.85420580171495,40.85420580171495,0.8320612179575344,0.8320612179575344,0.8320612179575344,0.8320612179575344,0.9732061217957535,0.9732061217957535,0.9732061217957535,0.9732061217957535,39.75959718911186,39.75959718911186,39.75959718911186,39.75959718911186,159.03838875644743,0.0708237582093395,4.016120928193118e-05,2276.101843596241,2221.9458555412634,0.1070889771217118,0.0714910964464322,16.42307921203723,16.2923578615597,971.766452725922,971.6357313754444,159.69913517808186,158.19901514661703,26718.449311083175,7,0.883546604202486,1980-02-25
1979,23,2337.816728143652,0.13899999999999998,19.27801894504994,0.008180814929391158,59.0,11.0,12.0,13.0,144.0,239.0,0.10226806765519193,2098.816728143652,1100.0,,275.0,275.0,275.0,275.0,998.8167281436524,41.0,7.0,13.0,54.32894337183047,883.487784771822,100.0,18.0,25.0,67.32894337183048,1027.4877847718221,1243.0,990.0,971.9154196886227,18.084580311377376,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.1433908988591,16.1433908988591,16.1433908988591,16.1433908988591,,0.9244920535883441,0.9244920535883441,0.9244920535883441,0.9244920535883441,40.25048415395489,40.25048415395489,40.25048415395489,40.25048415395489,0.8197654613840101,0.8197654613840101,0.8197654613840101,0.8197654613840101,0.9719765461384009,0.9719765461384009,0.9719765461384009,0.9719765461384009,39.12269713901953,39.12269713901953,39.12269713901953,39.12269713901953,156.49078855607812,0.06697214143757986,3.951787589799952e-05,2411.0479762115906,2276.101843596241,0.1050040887548247,0.0991270196022949,16.2923578615597,15.966625817315837,972.092184770166,971.766452725922,158.19901514661703,154.44405840042324,26290.45247742112,7,0.8693932697559894,1980-03-03
1979,24,2538.8106351299452,0.12114285714285714,29.407250018236805,0.011612715430332302,59.0,11.0,12.0,13.0,144.0,239.0,0.09420759951310571,2299.8106351299452,1100.0,,275.0,275.0,275.0,275.0,1199.810635129945,41.0,7.000000000000001,12.999999999999998,64.50761916294121,1074.3030159670038,100.0,18.0,25.0,77.50761916294121,1218.3030159670038,1243.0,990.0,972.4005773951412,17.59942260485874,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.658233192340463,15.658233192340463,15.658233192340463,15.658233192340463,,0.9201651834984259,0.9201651834984259,0.9201651834984259,0.9201651834984259,38.858736863334286,38.858736863334286,38.858736863334286,38.858736863334286,0.7914203027155658,0.7914203027155658,0.7914203027155658,0.7914203027155658,0.9701398969966474,0.9701398969966474,0.9701398969966474,0.9701398969966474,37.69851782043202,37.69851782043202,37.69851782043202,37.69851782043202,150.7940712817281,0.059459637450951744,3.807931092972932e-05,2616.898726339248,2423.365591149523,0.0986231713749102,0.0913294800423303,15.936893643327714,15.469744696317996,972.5890658911636,972.121916944154,154.07526752640155,148.6290097772462,25333.403975330322,7,0.8377448404540451,1980-03-10
1979,25,2698.756054202209,0.10914285714285714,18.902341724572643,0.0070131985246731,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.07978923371274892,2483.756054202209,1100.0,,275.0,275.0,275.0,275.0,1383.756054202209,45.285714285714285,7.857142857142859,14.285714285714286,68.56077849729517,1247.7667042763424,100.0,18.0,25.0,79.84649278300947,1375.9095614191995,1243.0,990.0,972.7866525446261,17.21334745537396,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.272158042855681,15.272158042855681,15.272158042855681,15.272158042855681,,0.9160534831564131,0.9160534831564131,0.9160534831564131,0.9160534831564131,37.73070710170458,37.73070710170458,37.73070710170458,37.73070710170458,0.768446173150806,0.768446173150806,0.768446173150806,0.768446173150806,0.97,0.97,0.97,0.97,36.59878588865344,36.59878588865344,36.59878588865344,36.59878588865344,146.39514355461375,0.05425882103408996,3.696847059459944e-05,2749.2151184112568,2645.619049709331,0.090338025055519,0.0665644528048986,15.400419777838458,15.1503603016614,972.9084502858204,972.6583908096432,147.84397502931463,145.02120419400592,24594.384117175112,7,0.8133063530811876,1980-03-17
1979,26,2835.905230984177,0.09857142857142857,23.64053274038802,0.008307456429521715,49.0,9.0,9.0,9.0,107.0,183.0,0.06454498936456216,2652.905230984177,1100.0,,275.0,275.0,275.0,275.0,1552.905230984177,51.0,9.0,16.0,71.0,1405.9052309841773,100.0,18.0,25.0,80.0,1512.9052309841773,1243.0,990.0,973.1177022816859,16.882297718314053,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.941108305795778,14.941108305795778,14.941108305795778,14.941108305795778,,0.9124903198145029,0.9124903198145029,0.9124903198145029,0.9124903198145029,36.769388017570115,36.769388017570115,36.769388017570115,36.769388017570115,0.748867373066601,0.748867373066601,0.748867373066601,0.748867373066601,0.97,0.97,0.97,0.97,35.66630637704301,35.66630637704301,35.66630637704301,35.66630637704301,142.66522550817203,0.05032517957987896,3.602657209802324e-05,2914.698847593973,2769.1490746977324,0.0660852829022848,0.06278521712494,15.102243855452675,14.750916817427305,973.3078937700544,972.956566732029,144.47964550046626,140.5222007838071,23967.7578853729,7,0.7925845861565112,1980-03-24
1979,27,2966.5019269130003,0.08914285714285715,15.16320358273346,0.0050885993932533,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.0715012587953928,2754.3590697701434,1100.0,,275.0,275.0,275.0,275.0,1654.3590697701434,46.714285714285715,5.571428571428571,11.714285714285714,62.42857142857143,1527.9304983415718,100.0,18.0,25.0,80.0,1643.5019269130005,1243.0,990.0,973.4329356856521,16.56706431434795,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.62587490182967,14.62587490182967,14.62587490182967,14.62587490182967,,0.9089872464063824,0.9089872464063824,0.9089872464063824,0.9089872464063824,35.85527764531216,35.85527764531216,35.85527764531216,35.85527764531216,0.7302500538760113,0.7302500538760113,0.7302500538760113,0.7302500538760113,0.97,0.97,0.97,0.97,34.77961931595279,34.77961931595279,34.77961931595279,34.77961931595279,139.11847726381117,0.04690455005287205,3.5130928601972515e-05,3020.841272673107,2931.535401286021,0.0737375834707941,0.0624246256482935,14.710276860239668,14.49471096378806,973.5640996236936,973.348533727242,140.06536216103612,137.6485982143186,23371.904180320274,7,0.7728804292433953,1980-03-31
1979,28,3038.299655206275,0.08371428571428571,6.712073137804965,0.002198972516133986,54.0,13.0,14.0,19.0,117.0,217.0,0.07142310965241634,2821.299655206275,1100.0,,275.0,275.0,275.0,275.0,1721.2996552062743,46.0,5.0,11.0,61.0,1598.2996552062743,100.0,18.0,25.0,80.0,1715.2996552062743,1243.0,990.0,973.6062405470497,16.393759452950412,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.452570040432137,14.452570040432137,14.452570040432137,14.452570040432137,,0.907056630250414,0.907056630250414,0.907056630250414,0.907056630250414,35.355038971390975,35.355038971390975,35.355038971390975,35.355038971390975,0.7200618935110178,0.7200618935110178,0.7200618935110178,0.7200618935110178,0.97,0.97,0.97,0.97,34.29438780224925,34.29438780224925,34.29438780224925,34.29438780224925,137.177551208997,0.04515104598898749,3.4640795759847726e-05,3067.825784637742,3020.841272673107,0.0718342939640715,0.0707341339546189,14.49471096378806,14.381300072838933,973.6775105146428,973.5640996236936,137.6485982143186,136.38146913693805,23045.828603111495,7,0.76209750671665,1980-04-07
1979,29,3001.211837029653,0.08657142857142855,17.85106325679044,0.005967536729385314,54.0,13.0,14.0,19.0,117.0,217.0,0.07231983406170973,2784.211837029653,1100.0,,275.0,275.0,275.0,275.0,1684.2118370296532,46.0,5.0,11.0,61.0,1561.2118370296532,100.0,18.0,25.0,80.0,1678.2118370296532,1243.0,990.0,973.5167182273129,16.483281772687064,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.54209236016879,14.54209236016879,14.54209236016879,14.54209236016879,,0.9080539088922802,0.9080539088922802,0.9080539088922802,0.9080539088922802,35.613455072291636,35.613455072291636,35.613455072291636,35.613455072291636,0.7253249505558379,0.7253249505558379,0.7253249505558379,0.7253249505558379,0.97,0.97,0.97,0.97,34.54505142012289,34.54505142012289,34.54505142012289,34.54505142012289,138.18020568049155,0.046057343229351844,3.489399133345746e-05,3067.825784637742,2942.868341840209,0.0737375834707941,0.0707341339546189,14.682921486488103,14.381300072838933,973.6775105146428,973.3758891009936,139.75807395599486,136.38146913693805,23214.27455432258,7,0.7676678093360642,1980-04-14
