WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1979,30,2853.153826920004,0.09757142857142857,24.817038163210913,0.008746313076630772,54.0,13.0,14.0,19.0,117.0,217.0,0.07608356755826563,2636.153826920004,1100.0,,275.0,275.0,275.0,275.0,1536.1538269200046,46.0,5.0,11.0,61.0,1413.1538269200046,100.0,18.0,25.0,80.0,1530.1538269200046,1243.0,990.0,973.1593368236,16.840663176400003,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.899473763881726,14.899473763881726,14.899473763881726,14.899473763881726,,0.9120265110175804,0.9120265110175804,0.9120265110175804,0.9120265110175804,36.64846613383674,36.64846613383674,36.64846613383674,36.64846613383674,0.746404605577123,0.746404605577123,0.746404605577123,0.746404605577123,0.97,0.97,0.97,0.97,35.549012149821635,35.549012149821635,35.549012149821635,35.549012149821635,142.19604859928654,0.04986593157057397,3.590809308062792e-05,2931.535401286021,2769.1490746977324,0.0783634228950591,0.0740226435283044,15.102243855452675,14.710276860239668,973.348533727242,972.956566732029,144.47964550046626,140.06536216103612,23888.93616468014,7,0.7899780477738142,1980-04-21
1979,31,2670.0962667505523,0.111,25.321754077107926,0.0094972100536812,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.0941022431470996,2419.3819810362666,1100.0,,275.0,275.0,275.0,275.0,1319.3819810362668,45.42857142857141,5.0,11.571428571428571,62.142857142857146,1195.2391238934094,100.0,18.0,25.0,80.0,1347.0962667505523,1243.0,990.0,972.7174737473289,17.28252625267107,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.341336840152792,15.341336840152792,15.341336840152792,15.341336840152792,,0.9167902373476273,0.9167902373476273,0.9167902373476273,0.9167902373476273,37.932322404000466,37.932322404000466,37.932322404000466,37.932322404000466,0.7725523911201725,0.7725523911201725,0.7725523911201725,0.7725523911201725,0.97,0.97,0.97,0.97,36.79435273188046,36.79435273188046,36.79435273188046,36.79435273188046,147.17741092752183,0.055150032713819686,3.716601286048531e-05,2742.499149867776,2591.896796157977,0.1064857213485971,0.0791249105803596,15.530094182962436,15.166571260214702,972.892239327267,972.5287164045192,149.31327894518964,145.20377747235835,24725.805035823665,7,0.8176522829306767,1980-04-28
1979,32,2485.7545274328127,0.12557142857142858,25.835545706626622,0.010390222593174816,55.0,13.0,13.0,17.0,178.0,276.0,0.11108844066937336,2209.7545274328127,1100.0,,275.0,275.0,275.0,275.0,1109.754527432813,45.00000000000001,4.999999999999999,11.999999999999998,63.0,984.7545274328129,100.0,18.0,25.0,80.0,1162.754527432813,1243.0,990.0,972.2725109282861,17.727489071713894,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.786299659195615,15.786299659195615,15.786299659195615,15.786299659195615,,0.9215290913704333,0.9215290913704333,0.9215290913704333,0.9215290913704333,39.234356658706325,39.234356658706325,39.234356658706325,39.234356658706325,0.7990704003809842,0.7990704003809842,0.7990704003809842,0.7990704003809842,0.9703167001734408,0.9703167001734408,0.9703167001734408,0.9703167001734408,38.069892600443254,38.069892600443254,38.069892600443254,38.069892600443254,152.27957040177301,0.06130600154002507,3.8454436970144694e-05,2567.771472034419,2411.0479762115906,0.1144730435574619,0.1074862007799035,15.966625817315837,15.588327723950322,972.4704828635314,972.092184770166,154.44405840042324,149.97432615612982,25582.967827497865,7,0.8459976133431834,1980-05-05
1979,33,2309.68632524726,0.14214285714285715,25.60842672251439,0.011105771515316344,55.0,13.0,13.0,17.0,178.0,276.0,0.11954749209367188,2033.6863252472597,1100.0,,275.0,275.0,275.0,275.0,933.6863252472597,45.0,5.0,12.0,57.509664960881935,814.1766602863778,100.0,18.0,25.0,74.50966496088195,992.1766602863778,1243.0,990.0,971.8475187161141,18.152481283885923,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.211291871367646,16.211291871367646,16.211291871367646,16.211291871367646,,0.924857233519411,0.924857233519411,0.924857233519411,0.924857233519411,40.43576040138818,40.43576040138818,40.43576040138818,40.43576040138818,0.823538908378578,0.823538908378578,0.823538908378578,0.823538908378578,0.9723538908378578,0.9723538908378578,0.9723538908378578,0.9723538908378578,39.318066133526706,39.318066133526706,39.318066133526706,39.318066133526706,157.27226453410682,0.0681331240398593,3.9715218316693637e-05,2384.832211470341,2231.78898915399,0.1236676053790479,0.1157314123285157,16.399319924006583,16.02990524944982,972.028905338032,971.6594906634753,159.4261835315652,155.19922239386796,26421.740441729948,7,0.8737348029672601,1980-05-12
1979,34,2136.440237750036,0.16214285714285712,27.161544774929975,0.012818127128350057,55.0,13.0,13.0,17.0,178.0,276.0,0.1292728401278592,1860.440237750036,1100.0,,275.0,275.0,275.0,275.0,760.4402377500361,45.0,5.0,12.0,46.838710296197874,651.6015274538382,100.0,18.0,25.0,63.838710296197874,829.6015274538382,1243.0,990.0,971.4293385049139,18.57066149508611,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.629472082567833,16.629472082567833,16.629472082567833,16.629472082567833,,0.9269397709711878,0.9269397709711878,0.9269397709711878,0.9269397709711878,41.57227944771714,41.57227944771714,41.57227944771714,41.57227944771714,0.8466859357987196,0.8466859357987196,0.8466859357987196,0.8466859357987196,0.9746685935798719,0.9746685935798719,0.9746685935798719,0.9746685935798719,40.51946068005533,40.51946068005533,40.51946068005533,40.51946068005533,162.07784272022133,0.07593254129606898,4.092874816167205e-05,2217.372657831301,2041.65817572948,0.1351842356771528,0.1244716349438265,16.858256370203655,16.43411796513032,971.6246926223514,971.200554217278,164.7219486299363,159.82599559532343,27229.07757699718,7,0.9004324595567851,1980-05-19
1979,35,1906.4801516115024,0.18571428571428572,36.891492497034086,0.01952164620085137,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.13972761532281372,1639.908723040074,1100.0,,275.0,275.0,275.0,275.0,539.9087230400737,45.285714285714285,5.142857142857143,12.142857142857142,33.27625088208604,444.0610435865591,100.0,18.0,25.0,49.70482231065747,613.7753293008448,1243.0,990.0,970.7955439480705,19.20445605192947,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.263266639411192,17.263266639411192,17.263266639411192,17.263266639411192,,0.9301388464109329,0.9301388464109329,0.9301388464109329,0.9301388464109329,43.30626827464409,43.30626827464409,43.30626827464409,43.30626827464409,0.882001390522283,0.882001390522283,0.882001390522283,0.882001390522283,0.9781409220009118,0.9781409220009118,0.9781409220009118,0.9781409220009118,42.36052372948466,42.36052372948466,42.36052372948466,42.36052372948466,169.44209491793865,0.0890902423373954,4.278840780756026e-05,2019.8353690960687,1783.4177282502417,0.1506306731842807,0.1177514368470681,17.65853792698089,16.910932110353308,971.1478784771284,970.4002726605008,174.02263370106786,165.3329515912392,28466.27194621369,7,0.9413449717663257,1980-05-26
1979,36,1633.523070139448,0.2144285714285714,38.90664694576818,0.023981120357078313,53.0,12.0,12.0,13.0,120.0,210.0,0.12885213440888454,1423.523070139448,1100.0,,275.0,275.0,275.0,275.0,323.5230701394479,47.0,5.999999999999999,12.784254690856033,20.02761862768011,237.71119682091174,100.0,18.0,24.784254690856034,33.027618627680106,357.71119682091177,1242.784254690856,990.0,969.9159976112197,20.084002388780227,0.9257305600411149,0.48,988.5942694399588,0.5349,0.5349,0.5349,0.5349,18.143371828739134,18.143371828739134,18.143371828739134,18.143371828739134,,0.9342815240602815,0.9342815240602815,0.9342815240602815,0.9342815240602815,45.716508559645966,45.716508559645966,45.716508559645966,45.716508559645966,0.9310897873654983,0.9310897873654983,0.9310897873654983,0.9310897873654983,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.80217838845305,44.80217838845305,44.80217838845305,44.80217838845305,179.2087135538122,0.11003797003687983,4.5254725644902074e-05,1745.9668486656192,1511.0711996298642,0.1389742588247591,0.1202771977947322,18.54233867909476,17.779533076408136,970.2792775110736,969.5203838757272,183.41098790356196,175.33181020268646,30107.063877040448,7,0.9956039641878455,1980-06-02
1979,37,1360.1212626584565,0.2501428571428571,39.86889605666839,0.029711304176616073,53.0,12.0,12.0,13.0,120.0,210.0,0.15491956413466962,1150.1212626584568,1086.1717087272216,,271.5429271818054,271.5429271818054,271.5429271818054,271.5429271818054,63.94955393123496,16.139649325502155,3.055339467512732,3.6542602246419977,3.9587819100288306,37.14152300354924,69.13964932550216,15.055339467512734,15.654260224642,16.95878191002883,157.14152300354925,1186.0209577448786,990.0,969.0354086585554,20.96459134144459,0.8252802290396595,0.4620232213453882,988.7126965496149,0.5218557780129605,0.5218557780129605,0.5218557780129605,0.5218557780129605,19.155432113046572,19.155432113046572,19.155432113046572,19.155432113046572,,0.9374984156161504,0.9374984156161504,0.9374984156161504,0.9374984156161504,47.8042033723251,47.8042033723251,47.8042033723251,47.8042033723251,0.9736090299862544,0.9736090299862544,0.9736090299862544,0.9736090299862544,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.848119304878594,46.848119304878594,46.848119304878594,46.848119304878594,187.39247721951438,0.13823940060818493,4.794392031505347e-05,1466.3705361774826,1231.9889272331854,0.1704560774516215,0.1432107334531049,19.833591452436217,18.71289107122754,969.3759663476504,968.6291080570186,191.3433162810389,182.9588270366306,31481.936172878413,7,1.041069317886191,1980-06-09
1979,38,1135.1121825037435,0.2911428571428571,22.670419216099845,0.01991131244604614,53.0,12.0,12.0,13.0,120.0,210.0,0.1852688273217979,925.1121825037435,925.1121825037435,,231.27804562593587,231.27804562593587,231.27804562593587,231.27804562593587,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1002.1121825037435,990.0,968.3246382878689,21.67536171213107,0.5761359986832443,0.2900897460029947,989.1337742553138,0.3792092652221356,0.3792092652221356,0.3792092652221356,0.3792092652221356,20.42992670222268,20.42992670222268,20.42992670222268,20.42992670222268,,0.9372836551262749,0.9372836551262749,0.9372836551262749,0.9372836551262749,43.40976949593773,43.40976949593773,43.40976949593773,43.40976949593773,0.8841093583694037,0.8841093583694037,0.8841093583694037,0.8841093583694037,0.9777031198468878,0.9777031198468878,0.9777031198468878,0.9777031198468878,42.44531624229352,42.44531624229352,42.44531624229352,42.44531624229352,169.7812649691741,0.14957127886140212,5.0999114206362226e-05,1199.561484005937,1073.2959927204863,0.195658980769799,0.1750639736270164,20.78378859696149,20.0487173102064,968.5271932354472,968.1303588342644,179.07484348040896,160.205069415945,28523.252514821248,7,0.943229249828745,1980-06-16
1979,39,968.7811104557251,0.3401428571428572,25.91914328933215,0.0268650391024923,53.0,12.0,12.0,13.0,120.0,210.0,0.217413284453449,758.7811104557251,758.7811104557251,,242.9205007073631,242.9205007073631,242.9205007073631,30.019608333635887,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,835.7811104557251,990.0,967.7658543051278,22.23414569487206,0.4212637644271549,0.17229618907980465,989.406440046493,0.4200290809157849,0.4200290809157849,0.4200290809157849,0.04463025357233621,21.220556660449308,21.220556660449308,21.220556660449308,2.987345217781304,,0.9399865978059186,0.9399865978059186,0.9399865978059186,0.13342495089483114,47.51276206497639,47.51276206497639,47.51276206497639,5.74992613212176,0.9676733618121462,0.9676733618121462,0.9676733618121462,0.11710643853608471,0.9788535009964656,0.9788535009964656,0.9788535009964656,0.9617106438536085,46.51636083161073,46.51636083161073,46.51636083161073,5.588781617413206,145.1378641122454,0.14982160304199393,5.319163762803945e-05,1050.5490333418047,891.8619896951615,0.2354624397344011,0.1998954768745904,21.674753225436728,20.824943664975564,968.0588683905028,967.4674479587808,156.48588528756977,133.3286046403406,24383.16117085723,7,0.8063214672902523,1980-06-23
1979,40,816.69922327949,0.39071428571428574,16.070798868960974,0.019516717735536655,57.285714285714285,11.142857142857142,11.142857142857142,11.285714285714286,133.71428571428572,224.57142857142858,0.2754629551503827,592.1277947080614,592.1277947080614,,197.37593156935378,197.37593156935378,197.37593156935378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.285714285714285,11.142857142857142,11.142857142857142,11.285714285714286,133.71428571428572,671.69922327949,990.0,967.1667968931179,22.833203106882106,0.3082412747972292,0.10581186376421411,989.5859468614386,0.27646149980020285,0.27646149980020285,0.27646149980020285,0.0,22.14268846852045,22.14268846852045,22.14268846852045,0.0,,0.9313305472290022,0.9313305472290022,0.9313305472290022,0.0,39.907140812550665,39.907140812550665,39.907140812550665,0.0,0.8127727253065309,0.8127727253065309,0.8127727253065309,0.0,0.9724386002462061,0.9724386002462061,0.9724386002462061,0.96,38.81282712856758,38.81282712856758,38.81282712856758,0.0,116.43848138570274,0.14248439813567468,5.462801628507376e-05,858.5276662376176,779.3663976124346,0.2912622364723545,0.2446048138673233,22.36586393125141,21.87187784899529,967.3341106649503,967.0174655904495,127.4606535290952,108.97120619754132,19561.66487279806,7,0.646880452142793,1980-06-30
1979,41,697.6722523783162,0.43842857142857145,17.06062814234656,0.02413423979740043,58.0,11.0,11.0,11.0,136.0,227.0,0.32584240597099795,470.67225237831616,470.67225237831616,,235.33612618915808,235.33612618915808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,550.6722523783162,990.0,966.6906890095132,23.30931099048678,0.23946283906749954,0.06453858229529914,989.6959985786372,0.39304696782992543,0.39304696782992543,0.0,0.0,22.61226260129406,22.61226260129406,0.0,0.0,,0.9408694329093633,0.9408694329093633,0.0,0.0,49.086188885401576,49.086188885401576,0.0,0.0,0.9997187145702969,0.9997187145702969,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.10446510769355,48.10446510769355,0.0,0.0,96.2089302153871,0.13783166728464402,5.67973787381362e-05,739.6475434553279,659.9420006160087,0.3439696212517338,0.3069029323609319,22.85409180791813,22.338288820645403,966.8585901738212,966.539768002464,103.8622094459233,89.14729058760629,16163.10027618503,7,0.5344940567521504,1980-07-07
1979,42,620.0212989015303,0.4734285714285714,9.176134203683691,0.01475637079832387,58.0,11.0,11.0,11.0,136.0,227.0,0.3663889162070255,393.0212989015303,393.0212989015303,,196.5106494507652,196.5106494507652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,473.0212989015303,990.0,966.3797786999768,23.620221300023168,0.20247565556412897,0.048604259780306025,989.7489200846555,0.27371912068300086,0.27371912068300086,0.0,0.0,23.09542226399572,23.09542226399572,0.0,0.0,,0.9323400176054967,0.9323400176054967,0.0,0.0,41.49413080526593,41.49413080526593,0.0,0.0,0.8450943137528704,0.8450943137528704,0.0,0.0,0.9745586403521591,0.9745586403521591,0.96,0.96,40.44419488292774,40.44419488292774,0.0,0.0,80.88838976585546,0.1303987205755029,5.7165868277669774e-05,647.6489852382476,595.7090611902229,0.3810584978285464,0.3504985033157962,23.241237610926383,22.93007446087024,966.490595940953,966.280690775356,86.77799386500793,75.71118123650008,13589.249480663719,7,0.4493799431436415,1980-07-14
1979,43,569.515521740459,0.5004285714285714,6.387248247375136,0.011230906762218143,58.0,11.0,11.0,11.0,136.0,227.0,0.3987363120664191,342.515521740459,342.515521740459,,171.2577608702295,171.2577608702295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,422.515521740459,990.0,966.162819847832,23.83718015216797,0.18465059976998802,0.03850310434809174,989.7768462958819,0.20776018949565245,0.20776018949565245,0.0,0.0,23.406266258554243,23.406266258554243,0.0,0.0,,0.9241479537698873,0.9241479537698873,0.0,0.0,36.32855293972854,36.32855293972854,0.0,0.0,0.7398890619089317,0.7398890619089317,0.0,0.0,0.97,0.97,0.96,0.96,35.23869635153668,35.23869635153668,0.0,0.0,70.47739270307336,0.12372048597235363,5.71582333012339e-05,589.2318351168824,550.9983234585969,0.4119794749558021,0.3852473448841598,23.52189450180074,23.282322209154824,966.251543258026,966.0794924555636,74.42130961771707,66.75418345788142,11840.201974116326,7,0.3915410705726298,1980-07-21
1979,44,535.5040035223634,0.5274285714285715,3.997012955387504,0.007478847816274258,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.389064402333757,326.93257495093485,326.93257495093485,,163.46628747546742,163.46628747546742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,403.075432093792,990.0,966.0097680158506,23.990231984149382,0.17778958896938532,0.03538651499018692,989.7868238960403,0.18949128893175665,0.18949128893175665,0.0,0.0,23.58756459125804,23.58756459125804,0.0,0.0,,0.921290979109485,0.921290979109485,0.0,0.0,34.84257159031304,34.84257159031304,0.0,0.0,0.709624675973789,0.709624675973789,0.0,0.0,0.97,0.97,0.96,0.96,33.79729444260365,33.79729444260365,0.0,0.0,67.5945888852073,0.12631904913021724,5.7423263782540816e-05,548.1781559247493,523.0192327708844,0.4221429546767704,0.3455274327483283,23.62503644730705,23.53938780649731,966.0668017016612,965.953586547469,72.30011675273022,64.05895210158671,11355.890932714827,7,0.37552549380670724,1980-07-28
1979,45,497.64593267733653,0.5514285714285715,6.208019308798222,0.012477394479519186,54.0,9.0,8.0,6.0,107.0,184.0,0.3699894588387832,313.64593267733653,313.64593267733653,,156.82296633866827,156.82296633866827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.64593267733653,990.0,965.8394066970479,24.160593302952034,0.17128524681643228,0.03272918653546724,989.795985566648,0.17432938407822585,0.17432938407822585,0.0,0.0,23.78224948552193,23.78224948552193,0.0,0.0,,0.9188877637116575,0.9188877637116575,0.0,0.0,33.608531067732216,33.608531067732216,0.0,0.0,0.6844914677745869,0.6844914677745869,0.0,0.0,0.97,0.97,0.96,0.96,32.60027513570025,32.60027513570025,0.0,0.0,65.2005502714005,0.13096819682231156,5.774565119089287e-05,516.7730027239134,479.5630976092969,0.3836825663135281,0.35605575181005,23.8933645664548,23.664031230668044,965.9254785122577,965.7580339392418,69.11597647934529,61.48984713658066,10953.692445595285,7,0.36222527928555837,1980-08-04
1979,46,469.2571622695072,0.5741428571428572,2.4282900515224974,0.005176181907250614,54.0,9.0,8.0,6.0,107.0,184.0,0.39215521089283,285.2571622695072,285.2571622695072,,142.6285811347536,142.6285811347536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.2571622695072,990.0,965.7116572302127,24.288342769787246,0.16126596892604766,0.0270514324539014,989.8116825986201,0.14404048378186068,0.14404048378186068,0.0,0.0,23.95598488462548,23.95598488462548,0.0,0.0,,0.9130773026901233,0.9130773026901233,0.0,0.0,30.59609475893459,30.59609475893459,0.0,0.0,0.6231383861290141,0.6231383861290141,0.0,0.0,0.97,0.97,0.96,0.96,29.678211916166553,29.678211916166553,0.0,0.0,59.356423832333114,0.12648060903671773,5.780012794976705e-05,477.3484869166725,462.56506724863937,0.3977818755195704,0.3854626233100842,23.996531947741516,23.90685803665629,965.748068191125,965.6815428026188,61.03431725025309,57.96401023643851,9971.879203831963,7,0.3297579101796284,1980-08-11
1979,47,448.0564243406746,0.5982857142857142,3.218850868883164,0.007170055780975271,54.0,9.0,8.0,6.0,107.0,184.0,0.410770557218362,264.0564243406746,264.0564243406746,,244.3949641409064,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.05642434067465,990.0,965.616253909533,24.383746090467007,0.1537835707193395,0.022811284868134885,989.8234051444125,0.43617948564394865,0.019157518501836012,0.0,0.0,23.770971749235578,3.43091935326925,0.0,0.0,,0.9408404333064008,0.13010945956662884,0.0,0.0,53.68394948999622,4.217644110171973,0.0,0.0,1.0933594600813894,0.08589906538028458,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.56809405909458,4.091114786866813,0.0,0.0,56.659208845961395,0.1264513826863042,5.9618537380380704e-05,459.2604427967548,440.0331111664572,0.4181503512593529,0.4006441288073857,24.01643547288475,23.646766466088867,965.6666719925854,965.580149000249,58.42550203994016,55.33247649348944,9518.747086121513,7,0.31477338247756326,1980-08-18
1979,48,423.9195001550867,0.625,3.757246956616387,0.008845502947002828,54.0,9.0,8.0,6.0,107.0,184.0,0.43416389317441445,239.91950015508675,239.91950015508675,,239.91950015508675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9195001550867,990.0,965.5076377506978,24.492362249302136,0.14526490128208008,0.017983900031017314,989.8367511986869,0.4075313703261137,0.0,0.0,0.0,23.9215820776629,0.0,0.0,0.0,,0.943475115501702,0.0,0.0,0.0,53.10141210071283,0.0,0.0,0.0,1.0814951548006686,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.03938385869857,0.0,0.0,0.0,52.03938385869857,0.12273462016467726,6.025337809272752e-05,435.49688511870175,413.7323824701425,0.4447319276810018,0.4225058922059748,24.00724997945928,23.823184809274288,965.559735983034,965.4617957211155,54.41858914004639,49.92251102349759,8742.616488261361,7,0.289107688103881,1980-08-25
1979,49,394.1799401867443,0.6575714285714286,3.5140637284001253,0.008841341785213444,46.0,7.0,6.0,4.0,75.0,138.0,0.3502123281015406,256.1799401867443,256.1799401867443,,256.1799401867443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,315.1799401867443,990.0,965.3701206349552,24.62987936504474,0.1467685427571869,0.02123598803734883,989.8319954692054,0.4645988294531323,0.0,0.0,0.0,23.997276004797072,0.0,0.0,0.0,,0.9456175673723181,0.0,0.0,0.0,57.00773658814167,0.0,0.0,0.0,1.1610536983328241,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.867581856378834,0.0,0.0,0.0,55.867581856378834,0.14171107654065054,6.058136224001144e-05,408.00454625357366,389.1339363713416,0.3546336803385602,0.3382315252787242,24.042979065937867,23.87271340889764,965.436020458141,965.3456696818566,58.638987448119344,54.85122367025359,9385.753751871644,7,0.31037545475766015,1980-09-01
1979,50,377.38230358006024,0.6799999999999999,3.4930598272620728,0.009326244491676813,46.0,7.0,6.0,4.0,75.0,138.0,0.3658471099825385,239.3823035800603,239.3823035800603,,239.3823035800603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.38230358006024,990.0,965.2869115179002,24.713088482099742,0.14084013562132694,0.017876460716012,989.8412834036626,0.40582787777047574,0.0,0.0,0.0,24.148544007991916,0.0,0.0,0.0,,0.9435227545192875,0.0,0.0,0.0,53.48695835095514,0.0,0.0,0.0,1.0893474205897176,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.417219183936034,0.0,0.0,0.0,52.417219183936034,0.13886454780774218,6.082804046227462e-05,389.1339363713416,364.6825175805071,0.3784113395826143,0.3546336803385602,24.261375214864128,24.042979065937867,965.3456696818566,965.2234125879024,54.85122367025359,49.75940036439583,8806.092822901253,7,0.29120677324408906,1980-09-08
1979,51,351.62658546252777,0.7082857142857143,3.4410302418472156,0.009822468591506971,46.0,7.0,6.0,4.0,75.0,138.0,0.39266317050258037,213.62658546252783,213.62658546252783,,213.62658546252783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,272.6265854625278,990.0,965.1581329273125,24.841867072687382,0.1317501435794453,0.01272531709250553,989.855524539328,0.3233341493206798,0.0,0.0,0.0,24.374057462694733,0.0,0.0,0.0,,0.9382313402864765,0.0,0.0,0.0,47.909078935719926,0.0,0.0,0.0,0.9757449885075341,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.95089735700553,0.0,0.0,0.0,46.95089735700553,0.13348275063710444,6.10516561932347e-05,364.6825175805071,340.5953058875766,0.4051729357818892,0.3784113395826143,24.468224971794218,24.261375214864128,965.2234125879024,965.102976529438,49.75940036439583,44.565463268540185,7887.750755976928,7,0.2608383186500307,1980-09-15
1979,52,333.47227132235986,0.7341428571428571,2.4241074355343977,0.007343405490807186,46.0,7.0,6.0,4.0,75.0,138.0,0.41393522495399554,195.47227132235983,195.47227132235983,,195.47227132235983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.47227132235983,990.0,965.0673613566117,24.932638643388227,0.12534292284862006,0.00958888924067273,989.8650681879108,0.2705511988937353,0.0,0.0,0.0,24.527155632405176,0.0,0.0,0.0,,0.9333481609171139,0.0,0.0,0.0,43.884566498018046,0.0,0.0,0.0,0.8937793584117727,0.0,0.0,0.0,0.9786951894451258,0.96,0.96,0.96,42.95165413651154,0.0,0.0,0.0,42.95165413651154,0.12877432106860945,6.1034181494595014e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.607669878543323,24.468224971794218,965.102976529438,965.0181327691942,44.565463268540185,40.63784497358047,7215.8778949339385,7,0.23862030075839744,1980-09-22
1979,53,314.16899707862433,0.7645,5.905491879487272,0.0187696554580862,46.0,7.0,6.0,4.0,75.0,138.0,0.4392786860376484,176.16899707862433,176.16899707862433,,176.16899707862433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.16899707862433,990.0,964.970844985393,25.029155014606943,0.11853018736969989,0.0076168997078624,989.8738529129224,0.21965802559416495,0.0,0.0,0.0,24.68334990193525,0.0,0.0,0.0,,0.9271560060221105,0.0,0.0,0.0,39.53900354911444,0.0,0.0,0.0,0.8052750213668929,0.0,0.0,0.0,0.9708080441278938,0.96,0.96,0.96,38.38521459846167,0.0,0.0,0.0,38.38521459846167,0.12217386971724481,6.052380690893396e-05,316.52242407738737,311.8155700798613,0.4425693045560741,0.4359880675192227,24.702031022714408,24.66466878115609,964.9826121203868,964.9590778503992,38.936056665225365,37.83437253169799,1842.4903007261605,2,0.21325119221367597,1980-09-29
1980,1,310.6210717678754,0.7677142857142857,0.7963322079906286,0.002565373222529914,41.0,6.0,4.0,3.0,56.0,110.0,0.3541362184680063,200.62107176787535,200.62107176787535,,200.62107176787535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.62107176787535,990.0,964.9531053588393,25.046894641160684,0.12433664606216778,0.010165854038493858,989.8654974998992,0.2848012490670747,0.0,0.0,0.0,24.627590891992956,0.0,0.0,0.0,,0.9349565375618496,0.0,0.0,0.0,45.303148131325806,0.0,0.0,0.0,0.9226710413711976,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.397085168699284,0.0,0.0,0.0,44.397085168699284,0.14292852998470348,6.147174497430148e-05,311.8155700798613,309.0284073518941,0.3559543310034335,0.3527726340664359,24.640901036545635,24.61760828357845,964.9590778503992,964.9451420367594,44.659750057961205,44.04686531635006,7458.7103083414795,7,0.24665047315944047,1980-10-01
1980,2,302.4403500089611,0.7807142857142857,1.805051315236694,0.0059577292341960715,41.0,6.0,4.0,3.0,56.0,110.0,0.36378076345882476,192.4403500089611,192.4403500089611,,192.4403500089611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.4403500089611,990.0,964.9126702009744,25.08732979902566,0.12144941553161012,0.009244035000896073,989.8693065494674,0.262157936962479,0.0,0.0,0.0,24.694478411530657,0.0,0.0,0.0,,0.93261500290254,0.0,0.0,0.0,43.46456545363102,0.0,0.0,0.0,0.8852253656543995,0.0,0.0,0.0,0.978082745506347,0.96,0.96,0.96,42.51319278477833,0.0,0.0,0.0,42.51319278477833,0.14054867930805573,6.136393310974549e-05,309.0284073518941,299.18021087320443,0.3676713766560553,0.3559543310034335,24.72084296321835,24.640901036545635,964.9451420367594,964.8967208434927,44.04686531635006,41.749724176852745,7142.216387842761,7,0.23618440435987967,1980-10-08
1980,3,291.9698788090398,0.7969999999999999,1.7133058447101346,0.005885137817796929,41.0,6.0,4.0,3.0,56.0,110.0,0.3768008560537446,181.9698788090398,181.9698788090398,,181.9698788090398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.9698788090398,990.0,964.8678795152363,25.132120484763814,0.11775403479549637,0.008196987880903927,989.8740489773236,0.2343465828710888,0.0,0.0,0.0,24.771822879216277,0.0,0.0,0.0,,0.9293944304593856,0.0,0.0,0.0,41.086445554758264,0.0,0.0,0.0,0.8367911518280705,0.0,0.0,0.0,0.973679115182807,0.96,0.96,0.96,40.00621885789677,0.0,0.0,0.0,40.00621885789677,0.13700773989787474,6.106745222079254e-05,294.72326674738565,287.1870699602335,0.3830256007529573,0.3732314764761468,24.805299353153465,24.752522760715337,964.8788930669896,964.848748279841,40.67591920722664,38.84350040733489,6721.044768126657,7,0.22225677143275982,1980-10-15
1980,4,293.6109697871935,0.7962857142857143,5.213365257949184,0.01724979974150816,41.0,6.0,4.0,3.0,56.0,110.0,0.375259330007355,183.61096978719348,183.61096978719348,,183.61096978719348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.61096978719348,990.0,964.8776642428566,25.12233575714343,0.1183331932662813,0.00845427446553913,989.8732125322682,0.23958518591743774,0.0,0.0,0.0,24.755963103494192,0.0,0.0,0.0,,0.9296219087220025,0.0,0.0,0.0,41.440744689534995,0.0,0.0,0.0,0.8440070201534623,0.0,0.0,0.0,0.9737724145717775,0.96,0.96,0.96,40.365199193113874,0.0,0.0,0.0,40.365199193113874,0.1373171006848767,6.104837473456902e-05,316.52242407738737,283.6079686159883,0.3878593416708348,0.3475267204863369,24.830101116632356,24.577888051617716,964.9826121203868,964.834431874464,45.69076168767689,37.98716352052331,6781.353464443131,7,0.2242511066284104,1980-10-22
1980,5,333.3747751139686,0.734,4.072584582996536,0.01228014053175393,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.3368419937564238,221.0890608282543,221.0890608282543,,221.0890608282543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,274.3747751139686,990.0,965.0668738755697,24.933126124430196,0.1323671339482162,0.014217812165650798,989.8534150538862,0.34590859600103296,0.0,0.0,0.0,24.440632582315338,0.0,0.0,0.0,,0.9401965023223694,0.0,0.0,0.0,49.82354786915515,0.0,0.0,0.0,1.0147362091477625,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.82707691177204,0.0,0.0,0.0,48.82707691177204,0.1464578234470686,6.134692536285362e-05,338.3210417029997,325.6607962357874,0.3437757040449335,0.3278954185478728,24.499883975705888,24.40344968730262,965.0916052085148,965.028303981179,49.79982879334159,47.67613529358314,8202.948921177702,7,0.2712615383987335,1980-10-29
1980,6,353.1428641692829,0.707,7.032196444509298,0.019197795317443898,42.0,7.0,6.0,3.0,56.0,114.0,0.3236105887562338,239.14286416928294,239.14286416928294,,239.14286416928294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,294.1428641692829,990.0,965.1657143208465,24.834285679153595,0.1393439059169114,0.017828572833856544,989.8428275212492,0.40680893417083164,0.0,0.0,0.0,24.27030426623202,0.0,0.0,0.0,,0.9431136135667069,0.0,0.0,0.0,53.66502595698444,0.0,0.0,0.0,1.092974052077076,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.59172543784474,0.0,0.0,0.0,52.59172543784474,0.1487822750122974,6.11074885961659e-05,380.8369423592014,338.3210417029997,0.3369580544744144,0.299340708109342,24.40344968730262,24.019686252244966,965.304184711796,965.0916052085148,58.31263165681556,49.50848036937808,8835.409873557915,7,0.29217625243247075,1980-11-05
1980,7,373.1310007625988,0.6845714285714287,5.147004439412634,0.013882431927796686,42.0,7.0,6.0,3.0,56.0,114.0,0.3056039514031522,259.1310007625988,259.1310007625988,,259.1310007625988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.1310007625988,990.0,965.265655003813,24.73434499618702,0.1463983394891441,0.021826200152519685,989.8317754603584,0.47525631148652375,0.0,0.0,0.0,24.09086414505884,0.0,0.0,0.0,,0.9460258368860431,0.0,0.0,0.0,57.91556071540424,0.0,0.0,0.0,1.179542988093773,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.757249501096155,0.0,0.0,0.0,56.757249501096155,0.15209726141174965,6.084390251975509e-05,380.8369423592014,364.6825175805071,0.3126006718291161,0.299340708109342,24.16850453835016,24.019686252244966,965.304184711796,965.2234125879024,58.31263165681556,55.04013175430331,9535.217916184154,7,0.31531805278386754,1980-11-12
1980,8,393.170037098333,0.6595714285714286,3.683659514783691,0.009361495147984128,42.0,7.0,6.0,3.0,56.0,114.0,0.2900622816183109,279.170037098333,279.170037098333,,158.64480014625232,120.5252369520807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,334.170037098333,990.0,965.3654355601424,24.634564439857545,0.15347073715973375,0.02583400741966657,989.8206952554207,0.19197920289366302,0.12003011116255143,0.0,0.0,24.263280492384506,20.831896742063797,0.0,0.0,,0.917402645210015,0.7821684438381642,0.0,0.0,34.71462771046633,26.214244087023832,0.0,0.0,0.7070188943068499,0.53389499158908,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.75819271538677,25.427816764413116,0.0,0.0,59.186009479799885,0.15053581756320558,5.89041932541294e-05,402.90237744418727,380.8369423592014,0.299340708109342,0.2829469528652559,24.343277340603155,24.019686252244966,965.4130606984988,965.304184711796,60.94510123460897,58.051865306038,9943.24959260638,7,0.328811163776666,1980-11-19
1980,9,420.1514298161386,0.6298571428571428,5.30439053175285,0.012494119069797015,42.0,7.0,5.714285714285714,3.0,57.42857142857143,115.14285714285714,0.2741414184609184,305.00857267328144,305.00857267328144,,152.50428633664072,152.50428633664072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.714285714285714,3.0,57.42857142857143,359.72285838756716,990.0,965.4906814341726,24.50931856582742,0.1624891206156641,0.031001714534656253,989.8065091648497,0.16475517187749372,0.16475517187749372,0.0,0.0,24.15107255879962,24.15107255879962,0.0,0.0,,0.9174940649269582,0.9174940649269582,0.0,0.0,33.139743918084974,33.139743918084974,0.0,0.0,0.6749438679854374,0.6749438679854374,0.0,0.0,0.97,0.97,0.96,0.96,32.145551600542426,32.145551600542426,0.0,0.0,64.29110320108485,0.15300250207431357,5.855247079749131e-05,440.0331111664572,408.00454625357366,0.2794086513172069,0.2681616383076285,24.22350760879624,24.03376078479957,965.580149000249,965.436020458141,67.79839621288187,62.01246769714767,10800.905337782255,7,0.3571727955615825,1980-11-26
1980,10,462.40848877285606,0.5821428571428572,5.500457048133707,0.011891637574973144,42.0,7.0,5.0,3.0,61.0,118.0,0.2552927719576935,344.40848877285606,344.40848877285606,,172.20424438642803,172.20424438642803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.40848877285606,990.0,965.6808381994779,24.319161800522156,0.17614247987098505,0.03888169775457118,989.7849758223745,0.2100038297423788,0.2100038297423788,0.0,0.0,23.89413379315422,23.89413379315422,0.0,0.0,,0.9249297696920253,0.9249297696920253,0.0,0.0,37.3226680892417,37.3226680892417,0.0,0.0,0.7601358062982017,0.7601358062982017,0.0,0.0,0.97,0.97,0.96,0.96,36.20298804656445,36.20298804656445,0.0,0.0,72.4059760931289,0.15656405672891469,5.839908750074267e-05,472.4927083802066,445.541354005931,0.2648463468969688,0.2497393037122754,23.99959353438716,23.83086687128606,965.7262171877107,965.6049360930268,74.47244566378133,68.94173477591276,12164.203983645655,7,0.402255422739605,1980-12-03
1980,11,502.456733885644,0.5487142857142857,7.218074912953974,0.014402856542404299,42.0,7.0,5.0,3.0,61.0,118.0,0.23505781651306906,384.456733885644,384.456733885644,,192.228366942822,192.228366942822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,438.456733885644,990.0,965.8610553024854,24.138944697514653,0.19027674814125148,0.04689134677712873,989.7628319050816,0.26184621208831904,0.26184621208831904,0.0,0.0,23.639930390507946,23.639930390507946,0.0,0.0,,0.9315071378963362,0.9315071378963362,0.0,0.0,41.51037267830831,41.51037267830831,0.0,0.0,0.8454251054645276,0.8454251054645276,0.0,0.0,0.974585489418489,0.974585489418489,0.96,0.96,40.46023805591812,40.46023805591812,0.0,0.0,80.92047611183624,0.16099757050938207,5.846311275091871e-05,523.0192327708844,479.5630976092969,0.2460572979619364,0.2256131182305708,23.786240171737774,23.50769821112756,965.953586547469,965.7580339392418,85.42161649048033,75.91662633661387,13594.639986788487,7,0.4495582006213124,1980-12-10
1980,12,537.4720333037425,0.5261428571428571,3.5941318791235517,0.0066797622390813854,42.0,7.0,5.0,3.0,61.0,118.0,0.21957968913380124,419.4720333037425,419.4720333037425,,209.73601665187124,209.73601665187124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.4720333037425,990.0,966.0186241498668,23.98137585013319,0.2026347337195278,0.053894406660748455,989.7434708596196,0.3113066735324762,0.3113066735324762,0.0,0.0,23.413540036220418,23.413540036220418,0.0,0.0,,0.9364187479083926,0.9364187479083926,0.0,0.0,45.0963272940837,45.0963272940837,0.0,0.0,0.9184588043601567,0.9184588043601567,0.0,0.0,0.9799667559681122,0.9799667559681122,0.96,0.96,44.19293549288726,44.19293549288726,0.0,0.0,88.38587098577452,0.16444233489410218,5.853074350628979e-05,548.1781559247493,527.3375978981461,0.2237655734586772,0.2152584861776184,23.4797025478588,23.343475050460107,966.0668017016612,965.9730191905415,90.49403724803946,86.36793733990089,14848.826325610118,7,0.4910326165876362,1980-12-17
1980,13,570.3816908565896,0.5007142857142857,4.9750479167883634,0.008742541321799385,42.0,7.0,5.0,3.0,61.0,118.0,0.20693283679455107,452.38169085658956,452.38169085658956,,226.19084542829478,226.19084542829478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.38169085658956,990.0,966.1667176088546,23.8332823911454,0.2151748492975713,0.060476338171317874,989.7243488125312,0.3620900210395069,0.3620900210395069,0.0,0.0,23.19554118263704,23.19554118263704,0.0,0.0,,0.9400181718128383,0.9400181718128383,0.0,0.0,48.365793585343056,48.365793585343056,0.0,0.0,0.9850467125324452,0.9850467125324452,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.39847771363619,47.39847771363619,0.0,0.0,94.79695542727238,0.16619243806468625,5.8210577657341753e-05,583.0034913422678,556.2195342976412,0.2121464506797714,0.2024001601230977,23.29045879748705,23.10961207085593,966.22351571104,966.1029879043392,97.20966128683408,92.06524175337944,15925.888511781763,7,0.5266497523737356,1980-12-24
1980,14,617.6294742212984,0.47385714285714287,10.477522847901014,0.016873410565031215,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22012874640780541,481.6294742212985,481.6294742212985,,240.81473711064925,240.81473711064925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,539.9151885070128,990.0,966.3694422466215,23.630557753378607,0.23334970560142956,0.06632589484425964,989.7003243995542,0.4105146787286024,0.4105146787286024,0.0,0.0,22.920367474204333,22.920367474204333,0.0,0.0,,0.9426040495055964,0.9426040495055964,0.0,0.0,51.01964858758823,51.01964858758823,0.0,0.0,1.0390967125781716,1.0390967125781716,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.99925561583647,49.99925561583647,0.0,0.0,99.99851123167294,0.16193518064601387,5.767813102640396e-05,636.9257883620418,589.2318351168824,0.2333353797276121,0.2002607343450698,23.069472222068462,22.80122489726153,966.4477031534482,966.251543258026,102.97345075023652,95.22012612091714,16799.749886921054,7,0.5555472846204053,1980-12-31
1980,15,670.8502126668913,0.45100000000000007,11.999321065554634,0.017772218208428114,46.0,7.0,6.0,4.0,76.0,139.0,0.20749809304065922,531.8502126668913,531.8502126668913,,225.91990088405373,225.91990088405373,80.01041089878387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,590.8502126668913,990.0,966.5834008506675,23.416599149332455,0.26229557824028993,0.08279934825641244,989.6549050735033,0.3693147337323252,0.3693147337323252,0.10569281071745969,0.0,22.702189489103414,22.702189489103414,9.722026519682576,0.0,,0.9375262617054628,0.9375262617054628,0.39802352789214673,0.0,47.218145656767646,47.218145656767646,16.5310716260628,0.0,0.961673027632742,0.961673027632742,0.3366817031784684,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,46.108472027371654,46.108472027371654,16.035139477280918,0.0,108.25208353202424,0.1613894357362077,5.657589839395537e-05,702.6560160658968,636.9257883620418,0.2182357859264281,0.1978208352619644,22.80122489726153,22.645815947397768,966.7106240642636,966.4477031534482,112.90384622215475,102.97345075023652,18186.35003338007,7,0.6014004640668013,1981-01-07
1980,16,742.6975205685628,0.41971428571428576,28.71525156673439,0.037001277750945846,46.0,7.0,6.0,4.0,76.0,139.0,0.18764129434279986,603.6975205685628,603.6975205685628,,201.2325068561876,201.2325068561876,201.2325068561876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,662.6975205685628,990.0,966.8707900822743,23.12920991772577,0.3031256957923874,0.1097306425022005,989.5871436617055,0.2876732600630774,0.2876732600630774,0.2876732600630774,0.0,22.4286803193681,22.4286803193681,22.4286803193681,0.0,,0.9328010074241234,0.9328010074241234,0.9328010074241234,0.0,41.2697812469766,41.2697812469766,41.2697812469766,0.0,0.840525076313169,0.840525076313169,0.840525076313169,0.0,0.9738374647891579,0.9738374647891579,0.9738374647891579,0.96,40.19832120052147,40.19832120052147,40.19832120052147,0.0,120.59496360156439,0.16230254304554229,5.549957194522407e-05,819.2739407352476,702.6560160658968,0.1978208352619644,0.1696624206980831,22.663768025299312,21.97841803717526,967.177095762941,966.7106240642636,134.9223538111858,112.90384622215475,20259.95388506282,7,0.6699720200086912,1981-01-14
1980,17,829.8973508024604,0.3852857142857143,12.868799194731698,0.015612398686135013,46.0,7.0,6.0,4.0,76.0,139.0,0.1675726391098165,690.8973508024604,690.8973508024604,,230.2991169341535,230.2991169341535,230.2991169341535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.8973508024604,990.0,967.2195894032096,22.78041059679021,0.3526805005993489,0.1378271385618129,989.5094923608387,0.3754567114081576,0.3754567114081576,0.3754567114081576,0.0,21.914446246220884,21.914446246220884,21.914446246220884,0.0,,0.939445420892305,0.939445420892305,0.939445420892305,0.0,46.4928735463708,46.4928735463708,46.4928735463708,0.0,0.9469017015554134,0.9469017015554134,0.9469017015554134,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.56301607544339,45.56301607544339,45.56301607544339,0.0,136.6890482263302,0.16470365220306785,5.496191725375257e-05,858.5276662376176,794.2548359930772,0.1750068034854389,0.1619050910836093,22.126450696514755,21.740303688825325,967.3341106649503,967.0770193439724,141.47007273738677,130.59817180296565,22963.76010202347,7,0.7593836012573898,1981-01-21
1980,18,906.2362982756268,0.3578571428571428,9.308354721692988,0.010327409457689143,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16426929801298412,757.379155418484,757.379155418484,,252.45971847282797,252.45971847282797,252.45971847282797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,818.5220125613412,990.0,967.5249451931026,22.475054806897496,0.4042530140267772,0.16868957770924195,989.427057408264,0.45100979024066035,0.45100979024066035,0.45100979024066035,0.0,21.451102424920844,21.451102424920844,21.451102424920844,0.0,,0.9421514182121035,0.9421514182121035,0.9421514182121035,0.0,50.03643498056827,50.03643498056827,50.03643498056827,0.0,1.019071995530922,1.019071995530922,1.019071995530922,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.0357062809569,49.0357062809569,49.0357062809569,0.0,147.1071188428707,0.16232796523808263,5.395507385393653e-05,914.0536783798912,891.8619896951615,0.178922253311187,0.1520698436949235,21.522465815974023,21.37562826041469,967.5562147135196,967.4674479587808,150.07927740695388,144.59684055053373,24713.99596560228,7,0.8172617713492818,1981-01-28
1980,19,926.4951076754878,0.35157142857142853,5.797392882695769,0.006188845106026929,49.0,8.0,7.0,5.0,93.0,162.0,0.17489501260715126,764.4951076754878,764.4951076754878,,254.83170255849592,254.83170255849592,254.83170255849592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,828.4951076754878,990.0,967.6059804307018,22.394019569298052,0.41337853154326826,0.1722475538377439,989.414373914619,0.4595401573533929,0.4595401573533929,0.4595401573533929,0.0,21.34885332656362,21.34885332656362,21.34885332656362,0.0,,0.9422193266487874,0.9422193266487874,0.9422193266487874,0.0,50.26708290366412,50.26708290366412,50.26708290366412,0.0,1.0237695092395949,1.0237695092395949,1.0237695092395949,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.261741245590834,49.261741245590834,49.261741245590834,0.0,147.78522373677248,0.15951222112674265,5.370172560490924e-05,947.0029281802472,914.0536783798912,0.1772324797019972,0.1710659969249491,21.431226960895145,21.212973079190835,967.6880117127208,967.5562147135196,150.86131869122332,145.91464029902446,24827.91758777778,7,0.8210290207598473,1981-02-04
1980,20,1010.0700026031772,0.32885714285714285,31.46795019394071,0.030065174003237157,43.0,7.0,5.0,4.0,78.0,137.0,0.13595460747514698,873.0700026031772,873.0700026031772,,237.61795317535578,237.61795317535578,237.61795317535578,160.21614307710976,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,928.0700026031772,990.0,967.9164912274148,22.083508772585187,0.5044909131525094,0.24845600208254168,989.247053084765,0.40296475831026146,0.40296475831026146,0.40296475831026146,0.2546509141881747,20.927597099039865,20.927597099039865,20.927597099039865,14.889716703264062,,0.9384708229062809,0.9384708229062809,0.9384708229062809,0.6691309937683015,45.793848916246205,45.793848916246205,45.793848916246205,30.67183498536494,0.932664947377723,0.932664947377723,0.932664947377723,0.6246809569320761,0.9780451030338624,0.9780451030338624,0.9780451030338624,0.9723308173195767,44.79656021976009,44.79656021976009,44.79656021976009,29.97698656749645,164.36666722677674,0.16275622820288746,5.232822080112458e-05,1080.0406798008228,947.0029281802472,0.1446669233254199,0.1268470739687925,21.185207296211384,20.582341829537583,968.1515564222312,967.6880117127208,175.07435701906437,155.2330773839077,27613.60009409849,7,0.9131481512598707,1981-02-11
1980,21,1206.893483024391,0.27571428571428575,35.65473032811224,0.02934442040562677,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.12530908629653453,1055.6077687386767,1045.4667848810016,,261.3666962202504,261.3666962202504,261.3666962202504,261.3666962202504,10.14098385767511,3.06733462361778,0.5007893263049437,0.4381906605168257,0.3129933289405898,5.8216759182949716,49.495906052189206,8.072217897733514,6.581047803373969,4.884421900369161,92.39310448972354,1109.6159566342983,990.0,968.5502366609337,21.449763339066198,0.7125684793508503,0.40990764397092555,988.8775238766783,0.48386010065901414,0.48386010065901414,0.48386010065901414,0.48386010065901414,19.843427115085397,19.843427115085397,19.843427115085397,19.843427115085397,,0.9392619713514876,0.9392619713514876,0.9392619713514876,0.9392619713514876,47.7438186889113,47.7438186889113,47.7438186889113,47.7438186889113,0.9723791993668289,0.9723791993668289,0.9723791993668289,0.9723791993668289,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.78894231513307,46.78894231513307,46.78894231513307,46.78894231513307,187.15576926053228,0.15532376996052516,4.975893267972861e-05,1297.4934435018629,1125.7884692412713,0.1369690879258509,0.1158318829990221,20.315243047386566,19.33730581197255,968.834979393863,968.295335189044,191.7842458254276,181.41578354886116,31442.169235769423,7,1.0397542736696237,1981-02-18
