WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1981,15,445.9407588269266,0.5995714285714285,4.043230161975162,0.009025626697862043,34.0,5.0,4.0,3.0,45.0,91.0,0.20412626717582638,354.9407588269266,354.9407588269266,,177.4703794134633,177.4703794134633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,397.9407588269266,990.0,965.6067334147211,24.393266585278866,0.17597740346089052,0.0409881517653853,989.7830344447736,0.2229774805424884,0.2229774805424884,0.0,0.0,23.95332354951009,23.95332354951009,0.0,0.0,,0.9268840814828799,0.9268840814828799,0.0,0.0,38.64102926692939,38.64102926692939,0.0,0.0,0.7869863394486637,0.7869863394486637,0.0,0.0,0.9703378084689459,0.9703378084689459,0.96,0.96,37.49528472957843,37.49528472957843,0.0,0.0,74.99056945915686,0.16814943849851788,5.868794156622499e-05,459.2604427967548,435.49688511870175,0.2089567184279549,0.1981446506601744,24.019087003708368,23.869141614446,965.6666719925854,965.559735983034,77.8247784653145,72.81555710510914,12598.41566913835,7,0.4166142747730936,1982-01-07
1981,16,489.3184478383004,0.5581428571428572,7.551053885279763,0.015425771674232243,34.0,5.0,4.0,3.0,45.0,91.0,0.18614187755231842,398.3184478383004,398.3184478383004,,199.15922391915018,199.15922391915018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.3184478383004,990.0,965.8019330152722,24.19806698472769,0.191286735785047,0.04966368956766003,989.7590495746473,0.28102811296614344,0.28102811296614344,0.0,0.0,23.67608844640885,23.67608844640885,0.0,0.0,,0.9336384765020951,0.9336384765020951,0.0,0.0,43.171296053752215,43.171296053752215,0.0,0.0,0.8792524654532018,0.8792524654532018,0.0,0.0,0.9773654868497214,0.9773654868497214,0.96,0.96,42.197668278600645,42.197668278600645,0.0,0.0,84.39533655720129,0.17243648051468563,5.885402287596369e-05,512.1178199937132,467.1571483252964,0.1947952639196988,0.1776934846772508,23.818807070006383,23.52823617442811,965.9045301899716,965.7022071674638,89.20252950284576,79.5672887471889,14178.416541609817,7,0.4688629808733405,1982-01-14
1981,17,531.1541382172044,0.5304285714285715,5.151476561576585,0.009660051401947601,34.0,5.0,4.0,3.0,45.0,91.0,0.17137896908739964,440.1541382172044,440.1541382172044,,220.0770691086022,220.0770691086022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.1541382172044,990.0,965.9901936219774,24.009806378022613,0.20605184894848053,0.05803082764344083,989.7359173234081,0.3428180414476173,0.3428180414476173,0.0,0.0,23.402905659983084,23.402905659983084,0.0,0.0,,0.9389016354352915,0.9389016354352915,0.0,0.0,47.42282600142532,47.42282600142532,0.0,0.0,0.9658416700901286,0.9658416700901286,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.47436948139681,46.47436948139681,0.0,0.0,92.94873896279363,0.1749874224509881,5.866119186323131e-05,548.1781559247493,516.7730027239134,0.1760927902973617,0.1660044257810447,23.49773108307984,23.29004568311617,966.0668017016612,965.9254785122577,96.2636471883481,90.12378251646578,15615.388145749328,7,0.5163818831266312,1982-01-21
1981,18,563.5159546039555,0.5045714285714286,3.38770515937415,0.006024103192390329,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.17203513909371693,466.51595460395544,466.51595460395544,,233.25797730197772,233.25797730197772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,511.23024031824116,990.0,966.1358217957177,23.864178204282243,0.2171462267231387,0.06330319092079104,989.719550582356,0.3849133477024414,0.3849133477024414,0.0,0.0,23.19881543893585,23.19881543893585,0.0,0.0,,0.9414902032957703,0.9414902032957703,0.0,0.0,49.96369705255352,49.96369705255352,0.0,0.0,1.0175905713351021,1.0175905713351021,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.96442311150245,48.96442311150245,0.0,0.0,97.92884622300491,0.17380577134158084,5.831009295978273e-05,571.8920920403683,550.9983234585969,0.1852328749063934,0.1613682484066958,23.271255101354036,23.15904310031784,966.1735144141816,966.0794924555636,99.27059628185836,96.8054072872187,16452.04616546482,7,0.5440491456833605,1982-01-28
1981,19,595.9733896496864,0.4857142857142857,6.6797910841984125,0.011004210367622341,36.0,6.0,5.0,4.0,54.0,105.0,0.1763423098692737,490.9733896496864,490.9733896496864,,245.4866948248432,245.4866948248432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,537.9733896496864,990.0,966.2783155264975,23.721684473502428,0.23224620043300112,0.06919199727175583,989.6985618022953,0.42684042697498,0.42684042697498,0.0,0.0,22.9934058488227,22.9934058488227,0.0,0.0,,0.9431691883835874,0.9431691883835874,0.0,0.0,52.202238851210105,52.202238851210105,0.0,0.0,1.0631820539961323,1.0631820539961323,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.15819407418589,51.15819407418589,0.0,0.0,102.31638814837179,0.17166824956952184,5.789653740408894e-05,618.6506296297572,577.9502839498093,0.1816765263655765,0.1697242271665336,23.11707334145095,22.83822312481093,966.3746025185188,966.200776277774,106.47944208619955,98.9876669734568,17189.153208926462,7,0.5684243786020655,1982-02-04
1981,20,627.3783231161768,0.46914285714285714,4.142622229784349,0.006478580969120414,31.0,6.0,4.0,3.0,41.0,85.0,0.13551069658460538,542.3783231161767,542.3783231161767,,257.7927571476539,257.7927571476539,26.79280882086893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,583.3783231161767,990.0,966.4095132924647,23.59048670753532,0.25804937698930525,0.08695132924647063,989.6549992937643,0.4759064624169532,0.4759064624169532,0.03555458574922564,0.0,22.769579538882617,22.769579538882617,3.270841910007516,0.0,,0.9428584218712098,0.9428584218712098,0.13277014161055462,0.0,54.2970625838651,54.2970625838651,5.591302602606201,0.0,1.1058464884697574,1.1058464884697574,0.11387581675369045,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,53.15520830616173,53.15520830616173,5.423563524528015,0.0,111.73398013685149,0.1781089040810794,5.7230833462054966e-05,647.6489852382476,618.6506296297572,0.1373958029443368,0.1312439329596594,22.89589337005261,22.706434011461585,966.490595940953,966.3746025185188,113.89483401508832,110.44667840734408,18771.308662991047,7,0.6207443340936193,1982-02-11
1981,21,661.1746076594942,0.4551428571428571,3.6441102271365287,0.005492017484020743,31.0,6.0,4.0,3.0,41.0,85.0,0.1285706312794243,576.1746076594942,576.1746076594942,,192.0582025531647,192.0582025531647,192.0582025531647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,617.1746076594942,990.0,966.544698430638,23.455301569362046,0.27725547268068856,0.10046984306379765,989.6222746842556,0.2610148200054156,0.2610148200054156,0.2610148200054156,0.0,22.816561433612105,22.816561433612105,22.816561433612105,0.0,,0.9306734590289232,0.9306734590289232,0.9306734590289232,0.0,39.995767018284475,39.995767018284475,39.995767018284475,0.0,0.8145777396799282,0.8145777396799282,0.8145777396799282,0.0,0.9714577739679928,0.9714577739679928,0.9714577739679928,0.96,38.85452038247691,38.85452038247691,38.85452038247691,0.0,116.56356114743076,0.17629559128768663,5.619618606165104e-05,673.1577568282033,654.21608557748,0.1299264904576139,0.1262705497155741,22.857443281140384,22.746093251902323,966.5926310273128,966.51686434231,118.95698003894682,115.17357245762614,19582.678272768368,7,0.6475753397079487,1982-02-18
1981,22,703.0028281877176,0.4367142857142857,6.739423634088196,0.009616285753850972,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1341725070448495,608.5742567591461,608.5742567591461,,202.85808558638203,202.85808558638203,202.85808558638203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,653.431399616289,990.0,966.7120113127509,23.28798868724917,0.2978598505048914,0.1125176243424947,989.5896225251527,0.2912175180376309,0.2912175180376309,0.2912175180376309,0.0,22.586393694364155,22.586393694364155,22.586393694364155,0.0,,0.9338081013937719,0.9338081013937719,0.9338081013937719,0.0,41.95955257382219,41.95955257382219,41.95955257382219,0.0,0.8545733721756046,0.8545733721756046,0.8545733721756046,0.0,0.9754573372175604,0.9754573372175604,0.9754573372175604,0.96,40.930382622003904,40.930382622003904,40.930382622003904,0.0,122.7911478660117,0.17470172376155474,5.604646657319117e-05,720.3337222668207,682.3088631722309,0.1515869634542374,0.1204195504075717,22.69208686778266,22.505466269405947,966.7813348890672,966.6292354526888,125.46944456842942,120.53913840619164,20628.912841489968,7,0.682173043700065,1982-02-25
1981,23,741.8869379407121,0.41828571428571426,4.475980841308001,0.006054177812922485,36.0,8.0,6.0,4.0,53.0,107.0,0.14424504473501001,634.8869379407121,634.8869379407121,,211.62897931357065,211.62897931357065,211.62897931357065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,684.8869379407121,990.0,966.8675477517628,23.13245224823717,0.31573572317096826,0.12046608138221357,989.5637981954468,0.31692022834343325,0.31692022834343325,0.31692022834343325,0.0,22.379330215340577,22.379330215340577,22.379330215340577,0.0,,0.9358943032258001,0.9358943032258001,0.9358943032258001,0.0,43.468869379897015,43.468869379897015,43.468869379897015,0.0,0.8853130219938291,0.8853130219938291,0.8853130219938291,0.0,0.9785313021993829,0.9785313021993829,0.9785313021993829,0.96,42.536165453091954,42.536165453091954,42.536165453091954,0.0,127.60849635927585,0.17200260318104435,5.583204067325567e-05,751.6655881559767,728.4970702319307,0.1468777355081669,0.142350536842451,22.45776907596443,22.321979548981943,966.906662352624,966.8139882809276,129.49935649632926,125.01569622846162,21438.227388358344,7,0.7089360908848659,1982-03-04
1981,24,784.4360909418019,0.4027142857142857,7.431958383610712,0.009507829049300443,36.0,8.0,6.0,4.0,53.0,107.0,0.13645449523027936,677.4360909418019,677.4360909418019,,225.812030313934,225.812030313934,225.812030313934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,727.4360909418019,990.0,967.0377443637672,22.962255636232822,0.33991598781156274,0.13323082728254057,989.5268531849059,0.36090730519613123,0.36090730519613123,0.36090730519613123,0.0,22.12820151594258,22.12820151594258,22.12820151594258,0.0,,0.9388265966494379,0.9388265966494379,0.9388265966494379,0.0,46.00299990853991,46.00299990853991,46.00299990853991,0.0,0.9369246417217906,0.9369246417217906,0.9369246417217906,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.08293991036912,45.08293991036912,45.08293991036912,0.0,135.24881973110735,0.17241526120002937,5.546154916524192e-05,803.6892968412517,760.52821131929,0.140691690863626,0.1331360270947282,22.26974368578026,22.013864997244603,967.114757187365,966.9421128452772,138.5535045440283,131.0972634362301,22721.801714826033,7,0.7513823318394852,1982-03-11
1981,25,834.2194946435427,0.3845714285714286,8.542242635699527,0.010145793603691044,36.0,8.0,6.0,4.0,53.0,107.0,0.12832935795450975,727.2194946435427,727.2194946435427,,242.4064982145142,242.4064982145142,242.4064982145142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,777.2194946435427,990.0,967.2368779785741,22.76312202142586,0.3705733991254208,0.1536097473217713,989.4758168535528,0.41594375066361744,0.41594375066361744,0.41594375066361744,0.0,21.822995124315053,21.822995124315053,21.822995124315053,0.0,,0.9413813336868341,0.9413813336868341,0.9413813336868341,0.0,48.83224323592409,48.83224323592409,48.83224323592409,0.0,0.9945467054159692,0.9945467054159692,0.9945467054159692,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.85559837120561,47.85559837120561,47.85559837120561,0.0,143.56679511361682,0.1721029799628244,5.484541990312998e-05,863.4849952911484,817.7246825595828,0.130850886957547,0.123916455507049,21.92789371740228,21.634783013745785,967.3539399811646,967.1708987302384,148.2311356830226,140.90341584191947,24119.22157908763,7,0.7975933061867602,1982-03-18
1981,26,928.9272060027073,0.3514285714285714,17.99893033482988,0.019239040327282703,36.0,8.0,6.0,4.0,53.0,107.0,0.11534990040313797,821.9272060027073,821.9272060027073,,243.33985636911362,243.33985636911362,243.33985636911362,91.90763689536648,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,871.9272060027073,990.0,967.6157088240108,22.3842911759892,0.453119491548834,0.20915350986398412,989.3377269985873,0.42348492719784886,0.42348492719784886,0.42348492719784886,0.13950672679570278,21.29853324737854,21.29853324737854,21.29853324737854,9.082746157150492,,0.9396443618147401,0.9396443618147401,0.9396443618147401,0.4008505600459455,47.796948280521676,47.796948280521676,47.796948280521676,17.864857466282253,0.9734612684423966,0.9734612684423966,0.9734612684423966,0.363846384242001,0.9778132098527715,0.9778132098527715,0.9778132098527715,0.9663846384242001,46.750259791957106,46.750259791957106,46.750259791957106,17.416810794002476,157.66759016987382,0.1697733473838594,5.331137454117115e-05,989.4775076349576,885.1094475277025,0.1208890045167561,0.1081378800168491,21.491588312872747,21.0332392797252,967.8579100305398,967.4404377901108,166.51846060911492,151.5263661301468,26488.1551485388,7,0.8759310564992989,1982-03-25
1981,27,1080.5401418291926,0.3087142857142857,22.970849330365336,0.02123034351880323,40.0,10.0,8.0,5.0,62.0,125.0,0.1158530755975045,955.5401418291925,955.5401418291925,,238.88503545729813,238.88503545729813,238.88503545729813,238.88503545729813,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1013.5401418291925,990.0,968.1531261600347,21.8468738399654,0.5886177277221004,0.3162936793339816,989.0950885929439,0.4044286666916724,0.4044286666916724,0.4044286666916724,0.4044286666916724,20.537533766217646,20.537533766217646,20.537533766217646,20.537533766217646,,0.9386864698102277,0.9386864698102277,0.9386864698102277,0.9386864698102277,45.14190200830478,45.14190200830478,45.14190200830478,45.14190200830478,0.9193870062791197,0.9193870062791197,0.9193870062791197,0.9193870062791197,0.9795586708355211,0.9795586708355211,0.9795586708355211,0.9795586708355211,44.21997957722088,44.21997957722088,44.21997957722088,44.21997957722088,176.87991830888353,0.16373129567938013,5.144315672701583e-05,1150.273452947515,1022.729174239858,0.122221994980153,0.1086698121039776,20.87426528026182,20.10616665365368,968.372287994978,967.971434547611,186.2163045380815,168.37059707914966,29715.826275892436,7,0.9826662128271308,1982-04-01
1981,28,1279.7597228376362,0.26242857142857146,30.810304571719143,0.02420537063278876,40.0,10.0,8.0,5.0,62.0,125.0,0.09797606729875899,1154.7597228376362,1088.8259376702115,,272.2064844175529,272.2064844175529,272.2064844175529,272.2064844175529,65.93378516742483,21.098811253575946,4.4262102473402445,4.219762250715189,2.637351406696993,33.55165000909646,61.098811253575946,14.426210247340245,12.21976225071519,7.637351406696993,95.55165000909645,1176.570721421843,990.0,968.7795152958894,21.22048470411068,0.8106878585089692,0.4654737189712749,988.7238384225196,0.5242627394421054,0.5242627394421054,0.5242627394421054,0.5242627394421054,19.42006038718834,19.42006038718834,19.42006038718834,19.42006038718834,,0.9383755616250599,0.9383755616250599,0.9383755616250599,0.9383755616250599,48.63576886628139,48.63576886628139,48.63576886628139,48.63576886628139,0.9905451907592951,0.9905451907592951,0.9905451907592951,0.9905451907592951,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.66305348895576,47.66305348895576,47.66305348895576,47.66305348895576,190.65221395582304,0.14945495440800688,4.865157574937026e-05,1365.945584949549,1172.2200796855432,0.1066352659933382,0.0915116981066393,19.95634570772142,19.059071458649207,969.0515165052216,968.4412631075832,193.6493157280284,188.78866044594707,32029.57194457827,7,1.0591789664212392,1982-04-08
1981,29,1409.8175355867668,0.24300000000000002,9.407109786960843,0.006679873163419786,40.714285714285715,10.142857142857142,8.285714285714286,5.714285714285714,63.42857142857143,128.28571428571428,0.0909689813225257,1281.5318213010526,1100.0,,275.0,275.0,275.0,275.0,181.5318213010526,56.58793388219029,7.8571428571428585,11.711708326419847,7.985100112765812,97.38993612253377,97.30221959647601,18.0,19.99742261213413,13.699385827051525,160.81850755110523,1235.2996422086103,990.0,969.1932566534341,20.806743346565813,0.9063429115070456,0.48,988.6136570884929,0.5349,0.5349,0.5349,0.5349,18.88550043505876,18.88550043505876,18.88550043505876,18.88550043505876,,0.9367093263704351,0.9367093263704351,0.9367093263704351,0.9367093263704351,47.70951436917776,47.70951436917776,47.70951436917776,47.70951436917776,0.9716805370504635,0.9716805370504635,0.9716805370504635,0.9716805370504635,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.7553240817942,46.7553240817942,46.7553240817942,46.7553240817942,187.0212963271768,0.13267629030661907,4.722760008262041e-05,1431.7953534582748,1392.1184694738974,0.103366727404534,0.0873029792268024,18.955960475329668,18.801235352448195,969.2642619111728,969.1360750552234,187.76342174196265,186.1339557963948,31419.5777829657,7,1.0390072018176488,1982-04-15
1981,30,1343.6976771302286,0.25314285714285717,21.56944654658049,0.016106008621125385,45.0,11.0,10.0,10.0,72.0,148.0,0.11025619744641903,1195.6976771302286,1100.0,,275.0,275.0,275.0,275.0,95.69767713022851,28.74506925707879,5.82122460820055,6.466059265555981,6.466059265555981,48.19926473383722,73.74506925707878,16.82122460820055,16.46605926555598,16.46605926555598,120.19926473383723,1207.0323531308354,990.0,968.9814256750851,21.018574324914912,0.8575772176469653,0.48,988.662422782353,0.5349,0.5349,0.5349,0.5349,19.14609710726793,19.14609710726793,19.14609710726793,19.14609710726793,,0.9375248951979048,0.9375248951979048,0.9375248951979048,0.9375248951979048,48.41017010708582,48.41017010708582,48.41017010708582,48.41017010708582,0.9859505113459434,0.9859505113459434,0.9859505113459434,0.9859505113459434,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.4419667049441,47.4419667049441,47.4419667049441,47.4419667049441,189.7678668197764,0.14141368390737294,4.7921178489842526e-05,1436.9972565708524,1291.2130338573666,0.1146208999748594,0.1029925417903556,19.346421760204517,18.78351875338148,969.2810680596904,968.8152409635516,191.8804735210169,185.94747765622063,31881.001625722438,7,1.0542659267765357,1982-04-22
1981,31,1267.9679923851886,0.2632857142857143,16.79751703325503,0.01343050678348827,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.14158776708268941,1088.539420956617,1082.3259223146674,,270.58148057866686,270.58148057866686,270.58148057866686,270.58148057866686,6.213498641949626,1.8892394519441436,0.46181408825301284,0.41983098932092083,0.41983098932092083,3.02278312311063,48.31781088051557,10.747528373967299,10.41983098932092,10.41983098932092,105.73706883739634,1151.8110925584713,990.0,968.7421851189248,21.257814881075156,0.774403668429768,0.45702369900906753,988.7685726325611,0.5182171844474142,0.5182171844474142,0.5182171844474142,0.5182171844474142,19.50817032918889,19.50817032918889,19.50817032918889,19.50817032918889,,0.9386001937732692,0.9386001937732692,0.9386001937732692,0.9386001937732692,48.57618628200647,48.57618628200647,48.57618628200647,48.57618628200647,0.9893316961712112,0.9893316961712112,0.9893316961712112,0.9893316961712112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.60466255636634,47.60466255636634,47.60466255636634,47.60466255636634,190.41865022546537,0.15019319421584013,4.888340073309213e-05,1291.2130338573666,1216.5619918456675,0.157821797234281,0.1165586305101458,19.88726062843932,19.376132409796924,968.8152409635516,968.5806234029436,192.7409456305737,183.95272847369029,31990.333237878178,7,1.057881390141474,1982-04-29
1981,32,1173.0277146739156,0.2804285714285714,10.690714665842377,0.009127417840619356,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,179.14285714285714,0.15250721542777293,993.8848575310585,993.8848575310585,,248.47121438276466,248.47121438276466,248.47121438276466,248.47121438276466,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,1058.5991432453443,990.0,968.4438013889751,21.556198611024847,0.637805494636714,0.3456586539245007,989.0165358514388,0.4367771659887468,0.4367771659887468,0.4367771659887468,0.4367771659887468,20.13595729647489,20.13595729647489,20.13595729647489,20.13595729647489,,0.9393969966450978,0.9393969966450978,0.9393969966450978,0.9393969966450978,46.09256621220857,46.09256621220857,46.09256621220857,46.09256621220857,0.9387488026926388,0.9387488026926388,0.9387488026926388,0.9387488026926388,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.170714887964394,45.170714887964394,45.170714887964394,45.170714887964394,180.68285955185758,0.15407790713135722,5.049912042507905e-05,1195.2983332432605,1141.726989184771,0.1645690614529901,0.1276692849449042,20.240639054125605,20.031931725252637,968.5137947616216,968.345427680295,183.03282833015427,177.82004616555173,30354.720404712072,7,1.0037936641769865,1982-05-06
1981,33,1121.4614871242104,0.29471428571428565,6.461166691058224,0.0058144994450979575,42.0,9.0,8.0,6.0,82.0,147.0,0.13109133944669682,974.4614871242104,974.4614871242104,,243.6153717810526,243.6153717810526,243.6153717810526,243.6153717810526,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1033.4614871242104,990.0,968.2817361023905,21.71826389760963,0.6032663019297646,0.3295691896993684,989.067164508371,0.419873111294522,0.419873111294522,0.419873111294522,0.419873111294522,20.365555294685993,20.365555294685993,20.365555294685993,20.365555294685993,,0.9393851176809684,0.9393851176809684,0.9393851176809684,0.9393851176809684,45.705620009601,45.705620009601,45.705620009601,45.705620009601,0.9308680246354583,0.9308680246354583,0.9308680246354583,0.9308680246354583,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.79150760940898,44.79150760940898,44.79150760940898,44.79150760940898,179.16603043763592,0.15976314617246232,5.107421998667737e-05,1127.726717014242,1096.498822347363,0.1340630714817415,0.1303507292876732,20.51045554239417,20.328607172800805,968.301426824902,968.2032820130916,180.03145046803775,175.68305477289346,30099.893113522834,7,0.995366835764644,1982-05-13
1981,34,1078.8764519248666,0.30942857142857144,5.214421897610691,0.004855215384780971,42.0,9.0,8.0,6.0,82.0,147.0,0.13626255949074,931.8764519248665,931.8764519248665,,232.96911298121663,232.96911298121663,232.96911298121663,232.96911298121663,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,990.8764519248665,990.0,968.1478974203354,21.85210257966472,0.5619596675235267,0.29550116153989325,989.1425391709365,0.38396071242892515,0.38396071242892515,0.38396071242892515,0.38396071242892515,20.610681038172395,20.610681038172395,20.610681038172395,20.610681038172395,,0.938075852698326,0.938075852698326,0.938075852698326,0.938075852698326,44.17308915513235,44.17308915513235,44.17308915513235,44.17308915513235,0.8996555836075836,0.8996555836075836,0.8996555836075836,0.8996555836075836,0.97972791854594,0.97972791854594,0.97972791854594,0.97972791854594,43.27776663293997,43.27776663293997,43.27776663293997,43.27776663293997,173.1110665317599,0.16045544090438835,5.1602553182728064e-05,1089.4560494851628,1059.9978690640885,0.1386795240728094,0.1349297202667944,20.71778818107235,20.550584351730333,968.1811475840964,968.0885647313444,174.68007574248674,170.1732471240428,29082.65917733566,7,0.961728147398666,1982-05-20
1981,35,1018.3252613042274,0.3267142857142857,11.888703436334755,0.0118067089147165,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,151.0,0.1484758606368117,867.3252613042274,867.3252613042274,,226.5429456237919,226.5429456237919,226.5429456237919,187.69642443285167,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,927.7538327327987,990.0,967.9544657952262,22.045534204773826,0.5042016134258647,0.24386020904338188,989.2519381775307,0.3656457699645698,0.3656457699645698,0.3656457699645698,0.2909267695961119,20.93182661234002,20.93182661234002,20.93182661234002,17.93083581919815,,0.9368683632727368,0.9368683632727368,0.9368683632727368,0.8022269141509648,43.579789247674576,43.579789247674576,43.579789247674576,36.0370281510878,0.8875720824373642,0.8875720824373642,0.8875720824373642,0.7339516935048432,0.9762523122076272,0.9762523122076272,0.9762523122076272,0.9733951693504842,42.55174695519334,42.55174695519334,42.55174695519334,35.1598410805383,162.81508194611834,0.15986737382437996,5.215360308323279e-05,1050.5490333418047,976.7769450097452,0.1648278051837041,0.1399268338122132,21.100956052035205,20.77129571629888,968.0588683905028,967.8071077800388,168.66773167835012,155.23002336775588,27352.933766947877,7,0.9045282330339907,1982-05-27
1981,36,900.9565682574739,0.3605714285714286,19.03577008905339,0.021198873755238743,45.0,10.0,9.0,9.0,88.0,161.0,0.179028052527235,739.9565682574739,739.9565682574739,,246.65218941915796,246.65218941915796,246.65218941915796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,803.9565682574739,990.0,967.5038262730299,22.496173726970124,0.3937220346052334,0.1605481635394801,989.4457298018554,0.4315273912758598,0.4315273912758598,0.4315273912758598,0.0,21.510376137549567,21.510376137549567,21.510376137549567,0.0,,0.9412822198332044,0.9412822198332044,0.9412822198332044,0.0,48.950140442059755,48.950140442059755,48.950140442059755,0.0,0.9969478705103819,0.9969478705103819,0.9969478705103819,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.97113763321856,47.97113763321856,47.97113763321856,0.0,143.91341289965567,0.15973962384995882,5.4053421966012986e-05,957.9333972550564,843.5265543863715,0.1908653606253337,0.1680701398044405,21.874192404240077,21.13760362461992,967.7317335890202,967.2741062175454,152.6391606930135,134.72802321909967,24177.453367142152,7,0.7995189605536426,1982-06-03
1981,37,763.2643362897777,0.4112857142857143,19.66587221800567,0.025858214522243968,45.0,10.0,9.0,9.0,88.0,161.0,0.2114446076859708,602.2643362897777,602.2643362897777,,213.7277656408862,213.7277656408862,174.80880500800535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.2643362897777,990.0,966.9530573451591,23.046942654840922,0.3051526820419375,0.10916063939270779,989.5856866785654,0.32790875424360827,0.32790875424360827,0.2529101376292596,0.0,22.304720579162677,22.304720579162677,19.105996543569358,0.0,,0.9350716915353285,0.9350716915353285,0.8001341608076551,0.0,43.733952450534794,43.733952450534794,35.661499075460206,0.0,0.8907118625363502,0.8907118625363502,0.7263034434920612,0.0,0.9755665165640632,0.9755665165640632,0.9727093737069203,0.96,42.68083899874563,42.68083899874563,34.769834691172534,0.0,120.13151268866379,0.15733514969020398,5.542754421322883e-05,817.7246825595828,705.8654488603318,0.2280887954778712,0.1968877831791128,22.550437368256176,22.02694456371304,967.1708987302384,966.7234617954412,130.30560950961217,110.75406030602332,20182.094131695518,7,0.6673972927147989,1982-06-10
1981,38,629.056395911856,0.4695714285714286,17.551708216866277,0.027726770611450114,45.0,10.0,9.0,9.0,88.0,161.0,0.25657303919696534,468.056395911856,468.056395911856,,234.028197955928,234.028197955928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,532.056395911856,990.0,966.4150115473147,23.584988452685284,0.2295475286400051,0.0642201038444349,989.7062323675154,0.3892013095696454,0.3892013095696454,0.0,0.0,22.902019510631174,22.902019510631174,0.0,0.0,,0.9408494604416849,0.9408494604416849,0.0,0.0,49.43196541110012,49.43196541110012,0.0,0.0,1.0067610063360513,1.0067610063360513,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.44332610287812,48.44332610287812,0.0,0.0,96.88665220575623,0.15393611946516278,5.752357420903834e-05,682.3088631722309,583.0034913422678,0.2761561506764299,0.2359635184152075,23.20002087960534,22.55247312128165,966.6292354526888,966.22351571104,106.70521254925332,88.12218318873002,16276.957570567047,7,0.5382591789208679,1982-06-17
1981,39,551.6382007053771,0.5147142857142858,7.212038339705243,0.013035162828483512,45.0,10.0,9.0,9.0,88.0,161.0,0.2920160371257337,390.63820070537713,390.63820070537713,,195.31910035268857,195.31910035268857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,454.63820070537713,990.0,966.0823719031741,23.917628096825833,0.19598768984150322,0.04812764014107535,989.7558846700174,0.2702057082332622,0.2702057082332622,0.0,0.0,23.403307058610014,23.403307058610014,0.0,0.0,,0.9322917891336839,0.9322917891336839,0.0,0.0,41.79149920975817,41.79149920975817,0.0,0.0,0.851150696736419,0.851150696736419,0.0,0.0,0.9751150696736418,0.9751150696736418,0.96,0.96,40.75501844564361,40.75501844564361,0.0,0.0,81.51003689128721,0.1477227316348569,5.795838320738464e-05,571.8920920403683,532.5192229643311,0.3023365036547873,0.2815216406045975,23.525999076129725,23.272559875603463,966.1735144141816,965.9963365033394,85.89450421551497,77.37156720724404,13693.686197736253,7,0.452833538284929,1982-06-24
1981,40,498.82033718416096,0.551,7.565160765004895,0.015124822500387986,42.0,9.0,8.0,6.0,70.0,135.0,0.27094907246615485,363.82033718416096,363.82033718416096,,181.91016859208048,181.91016859208048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,422.82033718416096,990.0,965.8446915173288,24.155308482671312,0.18475817859752638,0.04276406743683213,989.7724777539655,0.23465724800125362,0.23465724800125362,0.0,0.0,23.69312898863571,23.69312898863571,0.0,0.0,,0.928120799200113,0.928120799200113,0.0,0.0,39.227063847135824,39.227063847135824,0.0,0.0,0.7989218706137642,0.7989218706137642,0.0,0.0,0.9716353104396757,0.9716353104396757,0.96,0.96,38.11773540192407,38.11773540192407,0.0,0.0,76.23547080384813,0.15276426037434862,5.820484978000949e-05,523.0192327708844,479.5630976092969,0.2815062307191646,0.2581167030603988,23.815024760892435,23.53920472974353,965.953586547469,965.7580339392418,81.39824377895053,72.19765860312943,12807.559095046487,7,0.4235303933547119,1982-07-01
1981,41,467.72940266142456,0.577,3.415420235272474,0.007351875508053629,42.0,9.0,8.0,6.0,70.0,135.0,0.28870581935852246,332.72940266142456,332.72940266142456,,166.36470133071228,166.36470133071228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.72940266142456,990.0,965.7047823119764,24.29521768802361,0.17378522315141312,0.03654588053228487,989.7896688963164,0.19595431563347154,0.19595431563347154,0.0,0.0,23.888932268706434,23.888932268706434,0.0,0.0,,0.9227793448168325,0.9227793448168325,0.0,0.0,35.965697305525374,35.965697305525374,0.0,0.0,0.7324989267927774,0.7324989267927774,0.0,0.0,0.97,0.97,0.96,0.96,34.88672638635961,34.88672638635961,0.0,0.0,69.77345277271922,0.14915974047382316,5.825070916748059e-05,477.3484869166725,455.65515596238953,0.2962766869495121,0.2828122507981596,23.96404349075425,23.8289168610186,965.748068191125,965.6504482018308,71.74546624951309,67.28721110112377,11721.94006581683,7,0.3876302931817735,1982-07-08
1981,42,440.44928587604824,0.6054285714285713,3.528189185637262,0.008023786600936727,42.0,9.0,8.0,6.0,70.0,135.0,0.30654902307334453,305.44928587604824,305.44928587604824,,152.72464293802412,152.72464293802412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.44928587604824,990.0,965.5820217864422,24.417978213557813,0.16415722352239603,0.03108985717520963,989.8047529193025,0.16511528711670592,0.16511528711670592,0.0,0.0,24.057615845743566,24.057615845743566,0.0,0.0,,0.9174893003003332,0.9174893003003332,0.0,0.0,33.059724075000084,33.059724075000084,0.0,0.0,0.6733141359470486,0.6733141359470486,0.0,0.0,0.97,0.97,0.96,0.96,32.067932352750084,32.067932352750084,0.0,0.0,64.13586470550017,0.14560579619390482,5.832582240522118e-05,445.541354005931,430.9578316629287,0.3132557064320611,0.3030021765346677,24.115694651414056,24.02640036086941,965.6049360930268,965.5393102424832,65.1922216686295,62.16598678753832,10774.825270524028,7,0.35631035947500095,1982-07-15
1981,43,418.43214164675,0.6315714285714286,3.2790407727650046,0.00786266916456673,42.0,9.0,8.0,6.0,70.0,135.0,0.3226942336974497,283.4321416467499,283.4321416467499,,161.2163955557731,122.21574609097685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.43214164675,990.0,965.4829446374104,24.517055362589645,0.1563866902017567,0.026686428329349955,989.8169268814689,0.19868969848516135,0.1233757629796193,0.0,0.0,24.135292545573368,20.72679617188519,0.0,0.0,,0.9180747978728762,0.7828416105568688,0.0,0.0,35.109460850626114,26.470674386874894,0.0,0.0,0.7150603024567436,0.5391176046206699,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.14256488974484,25.676554155268644,0.0,0.0,59.81911904501349,0.1429639093734161,5.86359477726377e-05,426.6328809909446,408.00454625357366,0.3308786660335345,0.3164313066691768,24.220259392024523,23.85947461581722,965.5198479644592,965.436020458141,61.26739122177439,58.55914021541405,10049.611999562265,7,0.33232843913896376,1982-07-22
1981,44,392.4112979787321,0.6614285714285714,3.0676355747462725,0.007770230455880629,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,146.42857142857142,0.37351529891750285,245.98272655016063,245.98272655016063,,245.98272655016063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,306.1255836930178,990.0,965.3618491772189,24.638150822780954,0.1435729794226003,0.019196545310032086,989.8372304752673,0.42956742946972665,0.0,0.0,0.0,24.04581386857861,0.0,0.0,0.0,,0.9441198019735906,0.0,0.0,0.0,54.76015602319137,0.0,0.0,0.0,1.1152781267452416,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.66495290272754,0.0,0.0,0.0,53.66495290272754,0.13668082008915833,6.060743233085387e-05,402.90237744418727,386.53109723034976,0.4010026647548855,0.3350687599720136,24.13304123213063,23.904782084697946,965.4130606984988,965.3326554861516,58.25922622439633,50.59800641719739,9015.712087658228,7,0.2981386272373753,1982-07-29
1981,45,371.33857395484864,0.6877142857142857,3.7403280553698437,0.0100823313822908,47.0,8.0,6.0,5.0,89.0,155.0,0.41753723405056364,216.33857395484867,216.33857395484867,,216.33857395484867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.33857395484864,990.0,965.2566928697742,24.743307130225794,0.13341315051643604,0.013267714790969673,989.8533191346926,0.3314142067811443,0.0,0.0,0.0,24.26521205813725,0.0,0.0,0.0,,0.9388768622329613,0.0,0.0,0.0,48.334377185430164,0.0,0.0,0.0,0.9844068673203699,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.367689641721554,0.0,0.0,0.0,47.367689641721554,0.12753247425832626,6.0820961397334474e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.359326242532536,24.183087525904963,965.304184711796,965.2017440042138,49.40360131845456,45.00486277669014,7957.7718598092215,7,0.26315383134289755,1982-08-05
1981,46,349.0194826446404,0.7104285714285715,2.247048159075478,0.0064165370085194,47.0,8.0,6.0,5.0,89.0,155.0,0.4441309214641834,194.01948264464036,194.01948264464036,,194.01948264464036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.0194826446404,990.0,965.1450974132232,24.854902586776834,0.12553605070248372,0.009401948264463986,989.865062001033,0.26638928225877556,0.0,0.0,0.0,24.453575305551094,0.0,0.0,0.0,,0.9328421193246665,0.0,0.0,0.0,43.40439864699048,0.0,0.0,0.0,0.8839999724437977,0.0,0.0,0.0,0.9783071447045254,0.96,0.96,0.96,42.46355246012068,0.0,0.0,0.0,42.46355246012068,0.12165770970685232,6.0794113920172226e-05,353.9823107128336,344.6194637292325,0.4497714618979951,0.4378749878429461,24.489569813952563,24.41275215866011,965.169911553564,965.1230973186462,43.61895149589019,41.42348093398714,7133.876813300273,7,0.23590862477844818,1982-08-12
1981,47,335.23753164590846,0.7317142857142857,2.708381070492156,0.00815745674018013,47.0,8.0,6.0,5.0,89.0,155.0,0.4625445183391679,180.23753164590843,180.23753164590843,,180.23753164590843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.23753164590843,990.0,965.0761876582295,24.923812341770468,0.12067196754912304,0.008023753164590785,989.8713042792863,0.23017409822406437,0.0,0.0,0.0,24.5649425228327,0.0,0.0,0.0,,0.9284338853456326,0.0,0.0,0.0,40.31369847665497,0.0,0.0,0.0,0.8210529221314659,0.0,0.0,0.0,0.9725284032513312,0.96,0.96,0.96,39.21006413910432,0.0,0.0,0.0,39.21006413910432,0.11691482802383339,6.0423121920296674e-05,344.6194637292325,325.6607962357874,0.4759553553623805,0.4497714618979951,24.641225586109183,24.489569813952563,965.1230973186462,965.028303981179,41.42348093398714,37.00731302772409,6587.290775369524,7,0.21783368966169062,1982-08-19
1981,48,322.164477442613,0.7535714285714284,0.7779648554483174,0.0024199407505046283,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.46462717158242295,172.4501917283273,172.4501917283273,,172.4501917283273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,231.8787631568987,990.0,965.010822387213,24.989177612786957,0.11736891177921226,0.007276662633513372,989.8753544255873,0.21149763063897192,0.0,0.0,0.0,24.65303440773526,0.0,0.0,0.0,,0.9255724546524104,0.0,0.0,0.0,38.598760007677434,0.0,0.0,0.0,0.7861254584048358,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,37.50591955069528,0.0,0.0,0.0,37.50591955069528,0.11643952495236569,6.038513393873068e-05,323.62655383883583,320.2150422476492,0.4840497151914727,0.3685023638231857,24.68392151100151,24.57460048281041,965.0181327691942,965.0010752112382,44.67392746824308,35.81209203179409,6300.9944845168075,7,0.2083662197260849,1982-08-26
1981,49,310.12600236799705,0.7698571428571428,3.004975910634966,0.009780758799900943,40.0,6.0,4.0,3.0,65.0,118.0,0.38067842454539935,192.12600236799705,192.12600236799705,,192.12600236799705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.12600236799705,990.0,964.9507471245723,25.04925287542767,0.12098553490155729,0.009244243697480373,989.869770221401,0.26150044064914574,0.0,0.0,0.0,24.657522656179502,0.0,0.0,0.0,,0.9324400689325872,0.0,0.0,0.0,43.32033450769665,0.0,0.0,0.0,0.8822878718471822,0.0,0.0,0.0,0.9776573654828742,0.96,0.96,0.96,42.35615415075951,0.0,0.0,0.0,42.35615415075951,0.1365286924878793,6.12337731910017e-05,320.2150422476492,299.18021087320443,0.394411113140132,0.3685023638231857,24.74579380002814,24.57460048281041,965.0010752112382,964.8967208434927,44.67392746824308,39.75605025560005,7115.833897327597,7,0.23531196750421948,1982-09-02
1981,50,283.0958984274634,0.8108571428571428,3.322532860222574,0.01167561941087743,40.0,6.0,4.0,3.0,65.0,118.0,0.4169653288319873,165.0958984274634,165.0958984274634,,165.0958984274634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.0958984274634,990.0,964.8323835937099,25.167616406290126,0.11144555607930788,0.0065095898427462995,989.8820448540781,0.19307828695632442,0.0,0.0,0.0,24.856582973411772,0.0,0.0,0.0,,0.9231564144663434,0.0,0.0,0.0,37.153568745904195,0.0,0.0,0.0,0.7566918278188227,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.03896168352707,0.0,0.0,0.0,36.03896168352707,0.12726953148991865,6.063498732795757e-05,290.5219447532691,275.9224808516464,0.4276563462164736,0.4061655311450348,24.905116167896196,24.80593995888804,964.8620877790132,964.8036899234066,37.695430368408616,34.43657051956334,6054.545562832548,7,0.20021645379737263,1982-09-09
1981,51,273.0524584521809,0.8300000000000001,0.6642814158845454,0.0024384159033449715,40.0,6.0,4.0,3.0,65.0,118.0,0.43215876637995565,155.05245845218087,155.05245845218087,,155.05245845218087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.05245845218087,990.0,964.7922098338088,25.20779016619128,0.107900800630665,0.005505245845218043,989.8865939535241,0.17014607186200517,0.0,0.0,0.0,24.92423804785336,0.0,0.0,0.0,,0.9192729120019372,0.0,0.0,0.0,34.84048721953526,0.0,0.0,0.0,0.7095822244304533,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.7952726029492,0.0,0.0,0.0,33.7952726029492,0.1237667248439099,6.0544434058347955e-05,273.7644374568714,271.2725109404546,0.4349869420639582,0.4310274961063546,24.93604149976487,24.91951666708876,964.7950577498276,964.7850900437618,33.95431010051633,33.39767885903137,5677.605797295466,7,0.1877515144608289,1982-09-16
1981,52,258.5809736994761,0.861,3.582440999595142,0.014054210194571858,40.0,6.0,4.0,3.0,65.0,118.0,0.45656329771951654,140.58097369947612,140.58097369947612,,140.58097369947612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.5809736994761,990.0,964.7332368730675,25.266763126932542,0.10279329519561509,0.004058097369947557,989.8931486074345,0.14012142488395934,0.0,0.0,0.0,25.019790309483003,0.0,0.0,0.0,,0.9133144488415618,0.0,0.0,0.0,31.505708218198606,0.0,0.0,0.0,0.6416641184969166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.560536971652645,0.0,0.0,0.0,30.560536971652645,0.11813315122701973,6.0382355976683764e-05,264.1051871975735,246.1954239432886,0.4792940425536968,0.4467916789219509,25.105234116462245,24.983126974437265,964.7564207487904,964.6771725436598,31.79844029633076,27.791484287103028,5134.170211237644,7,0.1697807609536258,1982-09-23
1981,53,243.27968621428656,0.884,2.915737729001989,0.0119851261499644,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0025279686214286,989.900079055074,0.1111034351857158,0.0,0.0,0.0,25.129297502602597,0.0,0.0,0.0,,0.9064406760287952,0.0,0.0,0.0,27.985887911814604,0.0,0.0,0.0,0.5699773505461223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.146311274460164,0.0,0.0,0.0,27.146311274460164,0.1115847841506546,6.019046062891132e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.129297502602597,25.129297502602597,964.6596781172858,964.6596781172858,27.146311274460164,27.146311274460164,651.511470587044,1,0.15081284041366758,1982-09-30
1982,1,265.05383091442064,0.8481428571428572,4.354964463226399,0.016599379359903844,37.0,5.0,3.0,2.0,50.0,97.0,0.3661232575968774,168.05383091442062,168.05383091442062,,168.05383091442062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,213.05383091442062,990.0,964.7602153236577,25.23978467634231,0.11072482394358847,0.006805383091442028,989.882469792965,0.20005634171700487,0.0,0.0,0.0,24.9221981275903,0.0,0.0,0.0,,0.9243526554147371,0.0,0.0,0.0,37.96818477046519,0.0,0.0,0.0,0.7732827855491892,0.0,0.0,0.0,0.9702387918089235,0.96,0.96,0.96,36.83866502956325,0.0,0.0,0.0,36.83866502956325,0.1389474057142697,6.0888812412495144e-05,273.7644374568714,256.6827889882703,0.3778983405250152,0.3543192129009864,24.979134444978005,24.86235554677515,964.7950577498276,964.7267311559532,38.83525612930488,34.953172694468215,6188.895724966627,7,0.20465925016424033,1982-10-01
1982,2,271.56762260255755,0.8330000000000001,2.3853713848977725,0.008921502895929414,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,104.42857142857143,0.38496116687757975,167.13905117398613,167.13905117398613,,167.13905117398613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,215.56762260255755,990.0,964.7862704904102,25.213729509589744,0.111612047524872,0.006713905117398571,989.8816740473578,0.19844255847813735,0.0,0.0,0.0,24.896960998469346,0.0,0.0,0.0,,0.923914635338754,0.0,0.0,0.0,37.71003105862781,0.0,0.0,0.0,0.7680250724771449,0.0,0.0,0.0,0.9708987946383107,0.96,0.96,0.96,36.61500837455544,0.0,0.0,0.0,36.61500837455544,0.1347293239204789,6.083954766768957e-05,275.9224808516464,261.382924552137,0.4208385080566299,0.3515480134152368,24.98018428327877,24.84735079543205,964.8036899234066,964.7455316982084,39.35998703060902,33.01879356281164,6151.321406925313,7,0.20341671319197463,1982-10-08
1982,3,258.86485336916166,0.8614285714285714,1.3428958753904843,0.005184483803652343,41.0,6.0,4.0,3.0,56.0,110.0,0.4249422140763395,148.86485336916166,148.86485336916166,,148.86485336916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.86485336916166,990.0,964.7354594134767,25.264540586523303,0.10606987980523072,0.0048864853369161,989.889043634858,0.15685469985988063,0.0,0.0,0.0,24.996729521521285,0.0,0.0,0.0,,0.9168763267381019,0.0,0.0,0.0,33.45996753771926,0.0,0.0,0.0,0.681465733965769,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.45616851158768,0.0,0.0,0.0,32.45616851158768,0.12537649388955377,6.056222271712979e-05,261.382924552137,256.6827889882703,0.4285445098737286,0.4208385080566299,25.0110006087108,24.98018428327877,964.7455316982084,964.7267311559532,33.01879356281164,31.968680338796304,5452.63630994673,7,0.18031204728659822,1982-10-15
1982,4,273.82584311075163,0.8304285714285715,3.175006294835896,0.011581732330442613,41.0,6.0,4.0,3.0,56.0,110.0,0.40195005772924236,163.8258431107516,163.8258431107516,,163.8258431107516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.8258431107516,990.0,964.7953033724431,25.204696627556977,0.11135024211738796,0.006382584311075115,989.8822671735716,0.19023464241323176,0.0,0.0,0.0,24.896729158715292,0.0,0.0,0.0,,0.9226887607868768,0.0,0.0,0.0,36.90904932725745,0.0,0.0,0.0,0.7517117989258136,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.80177784743973,0.0,0.0,0.0,35.80177784743973,0.13069225720359798,6.070204464214748e-05,283.6079686159883,264.1051871975735,0.4165007176391068,0.3878593416708348,24.962182117304504,24.830101116632356,964.834431874464,964.7564207487904,37.98716352052331,33.62741048754718,6014.698678369874,7,0.1988987658191096,1982-10-22
1982,5,289.56912338383034,0.7987142857142857,0.9877108767544038,0.003420217359639686,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.37201747628225973,181.85483766954465,181.85483766954465,,181.85483766954465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,232.2834090981161,990.0,964.8582764935354,25.14172350646465,0.11751175672852208,0.008185483766954443,989.8743027595046,0.2340497767311913,0.0,0.0,0.0,24.78197648923801,0.0,0.0,0.0,,0.9293634698703882,0.0,0.0,0.0,41.076170621540165,0.0,0.0,0.0,0.8365818863857467,0.0,0.0,0.0,0.9736581886385747,0.96,0.96,0.96,39.99532842511446,0.0,0.0,0.0,39.99532842511446,0.1381107453259935,6.108919238772446e-05,290.5219447532691,287.1870699602335,0.3830256007529573,0.3648605618760482,24.805299353153465,24.770291578253367,964.8620877790132,964.848748279841,40.6568609498576,38.84350040733489,6719.215175419229,7,0.22219626902841366,1982-10-29
1982,6,295.30349657683297,0.7912857142857143,3.1668466728835933,0.0106743013338389,40.0,6.0,4.0,3.0,53.0,106.0,0.35914831930630314,189.303496576833,189.303496576833,,189.303496576833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.303496576833,990.0,964.8824032596993,25.11759674030075,0.11998937959431506,0.008930637113074442,989.8710799832926,0.2538795610536939,0.0,0.0,0.0,24.73479716253966,0.0,0.0,0.0,,0.9316498846828417,0.0,0.0,0.0,42.78179611689241,0.0,0.0,0.0,0.8713196765151203,0.0,0.0,0.0,0.9767833459016133,0.96,0.96,0.96,41.79274945217982,0.0,0.0,0.0,41.79274945217982,0.14147194266607982,6.131881598821809e-05,306.020121877383,287.1870699602335,0.3690973970892133,0.3463824514208656,24.79374556046425,24.65306619649495,964.9301006093868,964.848748279841,44.30253101172437,39.8438909825669,7021.18190796621,7,0.23218194140099901,1982-11-05
