WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1982,7,322.13357847741867,0.7514285714285714,5.514191693121355,0.016770617047529756,40.0,6.0,4.0,3.0,53.0,106.0,0.32954837743944315,216.1335784774187,216.1335784774187,,216.1335784774187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.13357847741867,990.0,965.010667892387,24.989332107612945,0.12945855995699734,0.013226715695483686,989.8573147243476,0.33160617044880997,0.0,0.0,0.0,24.515040661511676,0.0,0.0,0.0,,0.9387950057275489,0.0,0.0,0.0,48.777769085753256,0.0,0.0,0.0,0.9934372522556669,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.80221370403819,0.0,0.0,0.0,47.80221370403819,0.14829211306605708,6.144121830361226e-05,344.6194637292325,309.0284073518941,0.3430105371487632,0.3075856449108869,24.62775769828893,24.31902286394973,965.1230973186462,964.9451420367594,52.625329706993,44.96424248040381,8030.771902278415,7,0.26556785391132326,1982-11-12
1982,8,370.6843644638167,0.6871428571428572,7.6467556567854285,0.020357612443891417,40.0,6.0,4.0,3.0,53.0,106.0,0.2864672612085869,264.6843644638167,264.6843644638167,,223.77880370973955,40.905560754077165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,314.6843644638167,990.0,965.2534218223191,24.74657817768095,0.14659363870842354,0.022936872892763284,989.8304694883989,0.37303080697746865,0.041467004523207555,0.0,0.0,24.204016859102303,6.9461905336080605,0.0,0.0,,0.9365476815139068,0.26106018869601916,0.0,0.0,49.88547873649426,8.911322673860235,0.0,0.0,1.015997530274832,0.18149333347984184,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,48.79865593502577,8.643982993644428,0.0,0.0,57.4426389286702,0.15495949212096322,6.034164875004441e-05,398.1467533267305,353.9823107128336,0.2994499916861438,0.2662334908279746,24.349815443824053,24.021418315816558,965.3907337666336,965.169911553564,61.72594270924149,54.58247947815853,9650.363340016593,7,0.31912577182594554,1982-11-19
1982,9,427.13077469214085,0.6209999999999999,8.730527067146332,0.020126620207405986,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2561756064717397,317.70220326356946,317.70220326356946,,158.85110163178473,158.85110163178473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,368.84506040642657,990.0,965.5220884861146,24.477911513885406,0.1657086287411014,0.033540440652713846,989.8007509306062,0.17888063753101674,0.17888063753101674,0.0,0.0,24.09978180696057,24.09978180696057,0.0,0.0,,0.9199905673958133,0.9199905673958133,0.0,0.0,34.53769950488459,34.53769950488459,0.0,0.0,0.7034154685312544,0.7034154685312544,0.0,0.0,0.97,0.97,0.96,0.96,33.50156851973805,33.50156851973805,0.0,0.0,67.0031370394761,0.15688229465840267,5.858673794419862e-05,459.2604427967548,408.00454625357366,0.2648463468969688,0.2459637398651739,24.212448633865577,23.91400674187109,965.6666719925854,965.436020458141,71.76343225105454,63.78293458747504,11256.527022631984,7,0.37223965021931166,1982-11-26
1982,10,475.2847077948653,0.5690000000000001,3.8235119420790755,0.008037658171106543,42.0,7.0,5.0,3.0,61.0,118.0,0.24832155728726352,357.2847077948653,357.2847077948653,,178.64235389743266,178.64235389743266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.2847077948653,990.0,965.7387811850768,24.261218814923122,0.1806868970720692,0.041456941558973,989.7778561613688,0.22587683045284995,0.22587683045284995,0.0,0.0,23.81319814583918,23.81319814583918,0.0,0.0,,0.9271857203297642,0.9271857203297642,0.0,0.0,38.68142156577428,38.68142156577428,0.0,0.0,0.7878089931929589,0.7878089931929589,0.0,0.0,0.9701546226247181,0.9701546226247181,0.96,0.96,37.52713466783241,37.52713466783241,0.0,0.0,75.05426933566481,0.1579045520804105,5.8352650038011814e-05,486.0250263913084,467.1571483252964,0.2525916609068622,0.2427858517412966,23.86447125275137,23.745252603173373,965.7871126187608,965.7022071674638,77.32037013108173,73.38113846479415,12609.117248391689,7,0.41696816297591566,1982-12-03
1982,11,511.4999765595041,0.5434285714285715,5.28488662565372,0.010397304783952257,42.0,7.0,5.0,3.0,61.0,118.0,0.23075962785374424,393.4999765595041,393.4999765595041,,196.74998827975205,196.74998827975205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.4999765595041,990.0,965.9017498945177,24.098250105482293,0.19346838906398062,0.04869999531190077,989.7578316156241,0.27402885092316137,0.27402885092316137,0.0,0.0,23.582052870183258,23.582052870183258,0.0,0.0,,0.9328852032053087,0.9328852032053087,0.0,0.0,42.44754797347093,42.44754797347093,0.0,0.0,0.8645121786857624,0.8645121786857624,0.0,0.0,0.9764512178685762,0.9764512178685762,0.96,0.96,41.44954972071186,41.44954972071186,0.0,0.0,82.89909944142372,0.16205442305529835,5.851866396439606e-05,523.0192327708844,494.6810831907137,0.2385375224758849,0.2256131182305708,23.69008058860281,23.50769821112756,965.953586547469,965.8260648743582,85.42161649048033,79.21777214156423,13927.048706159187,7,0.46055055245235405,1982-12-10
1982,12,546.4718528016581,0.5191428571428572,5.686977491033027,0.010415845146181487,42.0,7.0,5.0,3.0,61.0,118.0,0.2160187644752307,428.47185280165803,428.47185280165803,,214.23592640082902,214.23592640082902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,482.47185280165803,990.0,966.0591233376074,23.94087666239256,0.20581104925618282,0.055694370560331566,989.7384945801833,0.32492895034401786,0.32492895034401786,0.0,0.0,23.35444229223202,23.35444229223202,0.0,0.0,,0.9374433896295244,0.9374433896295244,0.0,0.0,45.996442137050956,45.996442137050956,0.0,0.0,0.9367910822209969,0.9367910822209969,0.0,0.0,0.9799667559681122,0.9799667559681122,0.96,0.96,45.07504803899518,45.07504803899518,0.0,0.0,90.15009607799034,0.1649545582943225,5.8446733281552845e-05,562.8280752081156,527.3375978981461,0.2237655734586772,0.2096554972961635,23.4797025478588,23.24674430082011,966.1327263384364,965.9730191905415,93.35141125208386,86.36793733990089,15145.216141102377,7,0.5008338670999464,1982-12-17
1982,13,577.1976295352988,0.49485714285714294,4.697283711729613,0.00805904010040667,42.0,7.0,5.0,3.0,61.0,118.0,0.2045017166879168,459.1976295352988,459.1976295352988,,229.5988147676494,229.5988147676494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,513.1976295352988,990.0,966.1973893329088,23.802610667091194,0.21837104842631616,0.061839525907059704,989.7197894256666,0.37309640370113384,0.37309640370113384,0.0,0.0,23.149303689056687,23.149303689056687,0.0,0.0,,0.9406996261028431,0.9406996261028431,0.0,0.0,49.0315297534356,49.0315297534356,0.0,0.0,0.9986054939599918,0.9986054939599918,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.05089915836688,48.05089915836688,0.0,0.0,96.10179831673376,0.16648972118123595,5.813662335955985e-05,595.7090611902229,566.8540212047202,0.208166468942423,0.1980832719989801,23.220080738166686,23.021529945347897,966.280690775356,966.1508430954212,99.610118627413,94.13280597274291,16145.102117211274,7,0.5338988795374099,1982-12-24
1982,14,620.4827899309786,0.4735714285714286,7.419989149717821,0.011853700196513587,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2191705673121913,484.4827899309786,484.4827899309786,,242.2413949654893,242.2413949654893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,542.7685042166929,990.0,966.3819311597239,23.61806884027609,0.23497121682073546,0.0671436718501456,989.697885111329,0.4153995974779101,0.4153995974779101,0.0,0.0,22.90055435412731,22.90055435412731,0.0,0.0,,0.9427221211245795,0.9427221211245795,0.0,0.0,51.28381131849659,51.28381131849659,0.0,0.0,1.0444768089306842,1.0444768089306842,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.258135092126665,50.258135092126665,0.0,0.0,100.51627018425332,0.1620129014888739,5.763555316023044e-05,647.6489852382476,601.777842158206,0.2283198537841929,0.1960856511047445,22.98356657780497,22.729338722057022,966.490595940953,966.3071113686328,104.89902848668896,97.71048347302263,16886.73339095456,7,0.5584237232458519,1982-12-31
1982,15,670.4440308280515,0.4508571428571429,6.322515929202869,0.009302703709324086,46.0,7.0,6.0,4.0,76.0,139.0,0.2074786660115931,531.4440308280515,531.4440308280515,,252.55757263443843,252.55757263443843,26.328885559174655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,590.4440308280515,990.0,966.5817761233121,23.418223876687843,0.2620647491012211,0.08257761233122055,989.6553576385676,0.45712607054901416,0.45712607054901416,0.0343285247426706,0.0,22.616455444706357,22.616455444706357,3.2466642267399157,0.0,,0.9420814592338312,0.9420814592338312,0.13257275396913154,0.0,52.78886010141353,52.78886010141353,5.445765173224827,0.0,1.0751295336336768,1.0751295336336768,0.11091171432229789,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,51.67862524765302,51.67862524765302,5.282392218028082,0.0,108.63964271333411,0.16204365804768436,5.679920671776297e-05,691.9065967426677,647.6489852382476,0.2146224315457959,0.2008941678752292,22.729338722057022,22.47622619139163,966.6676263869706,966.490595940953,111.36120217537784,104.89902848668896,18251.45997584013,7,0.603553570629634,1983-01-07
1982,16,724.3983322743092,0.42657142857142855,6.756987236658769,0.009319077131955627,46.0,7.0,6.0,4.0,76.0,139.0,0.19195755358643526,585.3983322743092,585.3983322743092,,195.13277742476976,195.13277742476976,195.13277742476976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,644.3983322743092,990.0,966.7975933290971,23.20240667090281,0.292726447289091,0.10415933290972361,989.6031142198011,0.26956481731008225,0.26956481731008225,0.26956481731008225,0.0,22.53595607339391,22.53595607339391,22.53595607339391,0.0,,0.9312553349995178,0.9312553349995178,0.9312553349995178,0.0,40.15957540229969,40.15957540229969,40.15957540229969,0.0,0.8179139593136391,0.8179139593136391,0.8179139593136391,0.0,0.9721287959277055,0.9721287959277055,0.9721287959277055,0.96,39.04116454436319,39.04116454436319,39.04116454436319,0.0,117.12349363308957,0.16167237915671823,5.5577808614794074e-05,733.8512888156049,691.9065967426677,0.2008941678752292,0.189411672526103,22.72664958717941,22.480361323581565,966.8354051552624,966.6676263869706,118.9531125031126,110.93023657858971,19676.746930359048,7,0.6506860757393865,1983-01-14
1982,17,740.5686665863033,0.419,3.309788274863714,0.004453357968756185,46.0,7.0,6.0,4.0,76.0,139.0,0.18771695568753405,601.5686665863033,601.5686665863033,,200.52288886210113,200.52288886210113,200.52288886210113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,660.5686665863033,990.0,966.8622746663451,23.13772533365482,0.30191588903851624,0.11017345208822152,989.5879106588733,0.284554891723143,0.284554891723143,0.284554891723143,0.0,22.44108110080493,22.44108110080493,22.44108110080493,0.0,,0.9329181878117083,0.9329181878117083,0.9329181878117083,0.0,41.17008962002829,41.17008962002829,41.17008962002829,0.0,0.8384946969455863,0.8384946969455863,0.8384946969455863,0.0,0.9738494696945585,0.9738494696945585,0.9738494696945585,0.96,40.09400972306783,40.09400972306783,40.09400972306783,0.0,120.28202916920348,0.16241406854986615,5.554102925446234e-05,751.6655881559767,728.4970702319307,0.190803787248927,0.1849226600102868,22.51195990572229,22.37624128326618,966.906662352624,966.8139882809276,122.47771956366309,117.89579169164986,20207.380900426186,7,0.6682334953844639,1983-01-21
1982,18,778.2702215815217,0.4045714285714285,7.05136508181345,0.009034271290981272,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.17758453902451185,640.1273644386646,640.1273644386646,,213.3757881462215,213.3757881462215,213.3757881462215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,697.4130787243788,990.0,967.0130808863261,22.986919113673935,0.3228542056250526,0.12203820933159935,989.5551075850434,0.322314658327643,0.322314658327643,0.322314658327643,0.0,22.219712040389613,22.219712040389613,22.219712040389613,0.0,,0.9361538127551273,0.9361538127551273,0.9361538127551273,0.0,43.524963868909104,43.524963868909104,43.524963868909104,0.0,0.8864554759451956,0.8864554759451956,0.8864554759451956,0.0,0.9783130134342094,0.9783130134342094,0.9783130134342094,0.96,42.582421807253624,42.582421807253624,42.582421807253624,0.0,127.74726542176086,0.16412953305124364,5.543650363315747e-05,801.0251437286709,760.52821131929,0.182767710561159,0.1710308360138138,22.324472342478785,22.084942768858784,967.1041005749148,966.9421128452772,132.18814692059988,124.19763243759844,21461.540590855824,7,0.7097070301208936,1983-01-28
1982,19,816.6049178430583,0.3911428571428571,2.6069710009395357,0.003195695444235143,43.0,7.0,5.0,4.0,78.0,137.0,0.16777498962341006,679.6049178430583,679.6049178430583,,226.53497261435274,226.53497261435274,226.53497261435274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.6049178430583,990.0,967.1664196713722,22.833580328627786,0.3439899615433207,0.13388147535291747,989.5221285631038,0.3630742716397729,0.3630742716397729,0.3630742716397729,0.0,21.992634620091767,21.992634620091767,21.992634620091767,0.0,,0.9388961572093757,0.9388961572093757,0.9388961572093757,0.0,45.873821029713966,45.873821029713966,45.873821029713966,0.0,0.93429370732615,0.93429370732615,0.93429370732615,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.95634460911969,44.95634460911969,44.95634460911969,0.0,134.86903382735906,0.16515796240740133,5.5126049470561525e-05,819.2739407352476,803.6892968412517,0.1704638851586707,0.1672212347887582,22.069184418238734,21.97680795081329,967.177095762941,967.114757187365,135.32624190576388,132.65089576430717,22657.997682996323,7,0.7492724101519949,1983-02-04
1982,20,846.0701171568256,0.37785714285714284,3.9733716471085274,0.0047078934265451285,43.0,7.0,5.0,4.0,78.0,137.0,0.16192570024743821,709.0701171568256,709.0701171568256,,236.35670571894187,236.35670571894187,236.35670571894187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.0701171568256,990.0,967.2842804686272,22.715719531372752,0.36073474414983936,0.14453505857841278,989.4947301972717,0.3951585312156447,0.3951585312156447,0.3951585312156447,0.0,21.81529119742888,21.81529119742888,21.81529119742888,0.0,,0.9404672260871604,0.9404672260871604,0.9404672260871604,0.0,47.55661427418575,47.55661427418575,47.55661427418575,0.0,0.9685664821626426,0.9685664821626426,0.9685664821626426,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.60548198870203,46.60548198870203,46.60548198870203,0.0,139.8164459661061,0.1652539700664551,5.477305150346019e-05,847.0875422650073,843.5265543863715,0.1624133814016815,0.1617306277857409,21.831031501873127,21.808995075651183,967.28835016906,967.2741062175454,139.9846297574505,139.39598648774506,23489.162922305826,7,0.7767580331450339,1983-02-11
1982,21,852.1683792696741,0.3772857142857143,5.28190648567225,0.006108158715156129,43.0,7.0,5.0,4.0,78.0,137.0,0.1607980051259699,715.1683792696741,715.1683792696741,,238.389459756558,238.389459756558,238.389459756558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,770.1683792696741,990.0,967.3086735170785,22.691326482921358,0.3648284665013444,0.14758418963483705,989.4875873438638,0.40210335846252704,0.40210335846252704,0.40210335846252704,0.0,21.776810468322658,21.776810468322658,21.776810468322658,0.0,,0.9407570172927072,0.9407570172927072,0.9407570172927072,0.0,47.89337170457998,47.89337170457998,47.89337170457998,0.0,0.9754250856329933,0.9754250856329933,0.9754250856329933,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.93550427048837,46.93550427048837,46.93550427048837,0.0,140.80651281146513,0.16523374788115372,5.4693169350301834e-05,876.9389119074414,843.5265543863715,0.1624133814016815,0.1562252491476396,21.831031501873127,21.61923867597845,967.4077556476298,967.2741062175454,144.81065678342847,139.39598648774506,23655.49415232614,7,0.7822584045081395,1983-02-18
1982,22,915.4288467804624,0.3565714285714286,9.169306300979997,0.01002073849701873,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1460547116946463,781.8574182090339,781.8574182090339,,260.6191394030113,260.6191394030113,260.6191394030113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,837.2859896376052,990.0,967.5617153871218,22.43828461287816,0.42142230796498475,0.1815255078379488,989.3970521841969,0.4808738887916776,0.4808738887916776,0.4808738887916776,0.0,21.35446290828357,21.35446290828357,21.35446290828357,0.0,,0.9425795794488582,0.9425795794488582,0.9425795794488582,0.0,51.43639974800518,51.43639974800518,51.43639974800518,0.0,1.0475845162526514,1.0475845162526514,1.0475845162526514,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.40767175304507,50.40767175304507,50.40767175304507,0.0,151.22301525913522,0.16518819520236067,5.373633002823393e-05,941.1240560143012,885.1094475277025,0.1547831179326691,0.137070133502187,21.565462823039127,21.167832021417023,967.6644962240572,967.4404377901108,155.76031514731272,146.0694974872451,25405.46656353472,7,0.8401278625507513,1983-02-25
1982,23,971.9343321296591,0.33828571428571436,12.004718140854834,0.01209452635200617,41.0,8.0,7.0,6.0,67.0,129.0,0.13283159321571067,842.9343321296591,842.9343321296591,,240.00732379170216,240.00732379170216,240.00732379170216,122.91236075455264,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.9343321296591,990.0,967.7846568693757,22.21534313062427,0.477831378853708,0.22434746570372727,989.2978211554425,0.41351007822468816,0.41351007822468816,0.41351007822468816,0.18720923518700533,21.099654207842168,21.099654207842168,21.099654207842168,12.050353684508208,,0.9384462479880289,0.9384462479880289,0.9384462479880289,0.5344690464151929,46.627107439093365,46.627107439093365,46.627107439093365,23.771269069088312,0.9496355893909035,0.9496355893909035,0.9496355893909035,0.48413989957410003,0.9769854185288386,0.9769854185288386,0.9769854185288386,0.96841398995741,45.57022069859919,45.57022069859919,45.57022069859919,23.171499095994232,159.88216119179177,0.16451371574658746,5.269993284826068e-05,1025.1570830002852,941.1240560143012,0.137070133502187,0.1258343742038644,21.286233312956096,20.872394986498666,967.9790651180008,967.6644962240572,168.01521296169662,155.76031514731272,26860.20308022102,7,0.8882342288432877,1983-03-04
1982,24,1055.221238392061,0.31685714285714284,8.24604461586523,0.0077815865061502424,41.0,8.0,7.0,6.0,67.0,129.0,0.12228521463563945,926.2212383920611,926.2212383920611,,231.55530959801527,231.55530959801527,231.55530959801527,231.55530959801527,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,982.2212383920611,990.0,968.0735524635178,21.92644753648212,0.5540400295577209,0.29097699071364874,989.1549829797286,0.379428607966262,0.379428607966262,0.379428607966262,0.379428607966262,20.702001908244483,20.702001908244483,20.702001908244483,20.702001908244483,,0.9379993333553552,0.9379993333553552,0.9379993333553552,0.9379993333553552,44.09304457855409,44.09304457855409,44.09304457855409,44.09304457855409,0.8980253478320589,0.8980253478320589,0.8980253478320589,0.8980253478320589,0.9792754096164652,0.9792754096164652,0.9792754096164652,0.9792754096164652,43.1797265984781,43.1797265984781,43.1797265984781,43.1797265984781,172.7189063939124,0.16368367286828536,5.180279223804262e-05,1082.8793953113418,1027.8009259147989,0.1255106866976043,0.1191268395710039,20.857476122706608,20.544812073257518,968.16047809955,967.9873743385892,176.8363802240482,168.4476791456074,29016.776274177282,7,0.95954947996618,1983-03-11
1982,25,1084.3987247313414,0.30657142857142855,0.5064431399999064,0.00046615585460614285,41.0,8.0,7.0,6.0,67.0,129.0,0.11896024454988366,955.3987247313415,955.3987247313415,,238.84968118283538,238.84968118283538,238.84968118283538,238.84968118283538,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1011.3987247313415,990.0,968.16525313487,21.834746865130096,0.580737825941774,0.31431897978507317,989.104943194273,0.40353492877432684,0.40353492877432684,0.40353492877432684,0.40353492877432684,20.536155130628895,20.536155130628895,20.536155130628895,20.536155130628895,,0.9389297766957541,0.9389297766957541,0.9389297766957541,0.9389297766957541,45.16637749252289,45.16637749252289,45.16637749252289,45.16637749252289,0.9198854886460873,0.9198854886460873,0.9198854886460873,0.9198854886460873,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.26304994267243,44.26304994267243,44.26304994267243,44.26304994267243,177.05219977068973,0.1632722871591747,5.147715192481597e-05,1086.4244972913411,1082.8793953113418,0.1191268395710039,0.1187381178550567,20.544812073257518,20.524612540457397,968.17161984863,968.16047809955,177.3399591662118,176.8363802240482,29744.769561475878,7,0.9836233320593875,1983-03-18
1982,26,1096.5543620280007,0.3017142857142857,7.3070258298624,0.006590634933064843,41.0,8.0,7.0,6.0,67.0,129.0,0.11764987752090712,967.5543620280008,967.5543620280008,,241.8885905070002,241.8885905070002,241.8885905070002,241.8885905070002,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1023.5543620280008,990.0,968.2034565663736,21.79654343362631,0.592697911347906,0.32404348962240054,989.0832585990296,0.41392868903860985,0.41392868903860985,0.41392868903860985,0.41392868903860985,20.465873343617325,20.465873343617325,20.465873343617325,20.465873343617325,,0.9392769942012389,0.9392769942012389,0.9392769942012389,0.9392769942012389,45.60024951893216,45.60024951893216,45.60024951893216,45.60024951893216,0.9287219861289644,0.9287219861289644,0.9287219861289644,0.9287219861289644,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.68824452855352,44.68824452855352,44.68824452855352,44.68824452855352,178.75297811421407,0.16301522834418117,5.1319918037119205e-05,1117.0362502238706,1086.4244972913411,0.1187381178550567,0.1154841662248172,20.524612540457397,20.34364687573332,968.2678282149892,968.17161984863,181.53966639122467,177.3399591662118,30030.50032318796,7,0.9930721006345224,1983-03-25
1982,27,1092.7770007834072,0.303,4.642902745881657,0.004229104018517229,45.0,11.0,10.0,10.0,72.0,148.0,0.1354409330032887,944.7770007834073,944.7770007834073,,236.1942501958518,236.1942501958518,236.1942501958518,236.1942501958518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1010.7770007834073,990.0,968.1915848596051,21.808415140395027,0.5801689400831354,0.3058216006267257,989.1140094592902,0.39462618496699337,0.39462618496699337,0.39462618496699337,0.39462618496699337,20.52779841471821,20.52779841471821,20.52779841471821,20.52779841471821,,0.9384653633900558,0.9384653633900558,0.9384653633900558,0.9384653633900558,44.62336146477096,44.62336146477096,44.62336146477096,44.62336146477096,0.9088260990788382,0.9088260990788382,0.9088260990788382,0.9088260990788382,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.73089423547554,43.73089423547554,43.73089423547554,43.73089423547554,174.92357694190216,0.16007334549627375,5.1430728710707106e-05,1107.711819429938,1086.4244972913411,0.1362266778492123,0.1336087576244923,20.563976152670637,20.442715253031416,968.2385228610656,968.17161984863,177.04257975741612,174.01930979198332,29387.16092623956,7,0.9717976496772341,1983-04-01
1982,28,1076.5921036849904,0.311,1.8755006529792289,0.0017408862086786285,42.142857142857146,10.428571428571429,8.857142857142858,7.142857142857143,66.28571428571429,134.85714285714286,0.1252273029037799,941.7349608278475,941.7349608278475,,235.4337402069619,235.4337402069619,235.4337402069619,235.4337402069619,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,10.428571428571429,8.857142857142858,7.142857142857143,66.28571428571429,1003.163532256419,990.0,968.1407180401528,21.8592819598472,0.5732025129500248,0.30338796866227796,989.1234095183876,0.392117479224212,0.392117479224212,0.392117479224212,0.392117479224212,20.59057399901064,20.59057399901064,20.59057399901064,20.59057399901064,,0.9384565361933755,0.9384565361933755,0.9384565361933755,0.9384565361933755,44.615980598270184,44.615980598270184,44.615980598270184,44.615980598270184,0.9086757759321828,0.9086757759321828,0.9086757759321828,0.9086757759321828,0.9799819005530362,0.9799819005530362,0.9799819005530362,0.9799819005530362,43.722861734706825,43.722861734706825,43.722861734706825,43.722861734706825,174.89144693882733,0.1624558791324248,5.158659236415218e-05,1082.8793953113418,1073.2959927204863,0.1370318755283306,0.1164636790296422,20.600222643133662,20.58410478343104,968.16047809955,968.1303588342644,176.1364694619345,173.0916831911692,29381.763085722992,7,0.9716191496601518,1983-04-08
1982,29,1081.2572721624738,0.3092857142857143,1.3690575129793225,0.0012666138038941572,40.0,10.0,8.0,5.0,62.0,125.0,0.1156063539535486,956.2572721624738,956.2572721624738,,239.06431804061845,239.06431804061845,239.06431804061845,239.06431804061845,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1014.2572721624738,990.0,968.1553799982249,21.84462000177512,0.5833534356753578,0.315005817729979,989.1016407465947,0.4042561086164779,0.4042561086164779,0.4042561086164779,0.4042561086164779,20.542004639753316,20.542004639753316,20.542004639753316,20.542004639753316,,0.9389772633016238,0.9389772633016238,0.9389772633016238,0.9389772633016238,45.22214222742492,45.22214222742492,45.22214222742492,45.22214222742492,0.9210212266277985,0.9210212266277985,0.9210212266277985,0.9210212266277985,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.31769938287641,44.31769938287641,44.31769938287641,44.31769938287641,177.27079753150565,0.16394880478453913,5.149441938886738e-05,1082.8793953113418,1080.0406798008228,0.1157363813583874,0.1154329840804302,20.548936625758817,20.532761991745986,968.16047809955,968.1515564222312,177.50126423763305,177.0979475019101,29781.493985292953,7,0.9848377640639204,1983-04-15
1982,30,1086.8508003050588,0.30557142857142855,3.891264867434724,0.003571071885673786,40.0,10.0,8.0,5.0,62.0,125.0,0.11501292022980196,961.8508003050589,961.8508003050589,,240.46270007626467,240.46270007626467,240.46270007626467,240.46270007626467,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1019.8508003050589,990.0,968.1729596581017,21.827040341898414,0.5884715899153329,0.319480640244047,989.0920477698404,0.40900380600342856,0.40900380600342856,0.40900380600342856,0.40900380600342856,20.510084305735553,20.510084305735553,20.510084305735553,20.510084305735553,,0.9391509179624155,0.9391509179624155,0.9391509179624155,0.9391509179624155,45.42419011181138,45.42419011181138,45.42419011181138,45.42419011181138,0.9251362548230421,0.9251362548230421,0.9251362548230421,0.9251362548230421,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.51570630957515,44.51570630957515,44.51570630957515,44.51570630957515,178.06282523830058,0.16383407737108185,5.1423903011114016e-05,1096.498822347363,1082.8793953113418,0.1154329840804302,0.1139992104436578,20.532761991745986,20.45493028065676,968.2032820130916,968.16047809955,179.42301233245806,177.50126423763305,29914.5546400345,7,0.9892379179905589,1983-04-22
1982,31,1078.924687923732,0.3101428571428571,1.3690575129793225,0.0012732042653406143,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.13044378495299563,938.2104022094463,938.2104022094463,,234.55260055236158,234.55260055236158,234.55260055236158,234.55260055236158,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,996.924687923732,990.0,968.1480490191889,21.851950980811157,0.5674938856293209,0.30056832176755705,989.131937792603,0.3892346977849536,0.3892346977849536,0.3892346977849536,0.3892346977849536,20.59465407562933,20.59465407562933,20.59465407562933,20.59465407562933,,0.938313808865968,0.938313808865968,0.938313808865968,0.938313808865968,44.45003239995354,44.45003239995354,44.45003239995354,44.45003239995354,0.9052959755591352,0.9052959755591352,0.9052959755591352,0.9052959755591352,0.9798712865325406,0.9798712865325406,0.9798712865325406,0.9798712865325406,43.55537237448624,43.55537237448624,43.55537237448624,43.55537237448624,174.22148949794493,0.16147341934946585,5.1583083988612733e-05,1082.8793953113418,1073.2959927204863,0.1369612865388593,0.1154329840804302,20.6423881859889,20.532761991745986,968.16047809955,968.1303588342644,177.50126423763305,172.27848786763502,29269.21023565475,7,0.9678971638774719,1983-04-29
1982,32,1054.4039161267779,0.31742857142857145,6.499295257955412,0.006217884451025201,42.0,9.0,8.0,6.0,82.0,147.0,0.1394408839831032,907.403916126778,907.403916126778,,226.8509790316945,226.8509790316945,226.8509790316945,226.8509790316945,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,966.403916126778,990.0,968.0709837363985,21.929016263601575,0.53956696480262,0.27592313290142234,989.184509902296,0.3641403909676327,0.3641403909676327,0.3641403909676327,0.3641403909676327,20.749385774929927,20.749385774929927,20.749385774929927,20.749385774929927,,0.9372456796118847,0.9372456796118847,0.9372456796118847,0.9372456796118847,43.26279195080827,43.26279195080827,43.26279195080827,43.26279195080827,0.8811159256783762,0.8811159256783762,0.8811159256783762,0.8811159256783762,0.9781115925678376,0.9781115925678376,0.9781115925678376,0.9781115925678376,42.31642531792958,42.31642531792958,42.31642531792958,42.31642531792958,169.2657012717183,0.16053208453687742,5.181801000917389e-05,1073.2959927204863,1027.8009259147989,0.1430238057716887,0.1369612865388593,20.899731326485536,20.6423881859889,968.1303588342644,967.9873743385892,172.27848786763502,164.96422005773354,28436.63781364867,7,0.9403650070651015,1983-05-06
1982,33,986.3060750267397,0.335,10.766548861697045,0.010975254770521041,42.0,9.0,8.0,6.0,82.0,147.0,0.14915460690029,839.3060750267397,839.3060750267397,,238.8836693171004,238.8836693171004,238.8836693171004,122.65506707543841,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,898.3060750267397,990.0,967.8393606767713,22.160639323228583,0.47725651506950334,0.2214448600213917,989.3012986249092,0.4093437204600037,0.4093437204600037,0.4093437204600037,0.1863696399362662,21.052594227677652,21.052594227677652,21.052594227677652,12.017146739577298,,0.9383478126680236,0.9383478126680236,0.9383478126680236,0.5343720004031672,46.305135846341,46.305135846341,46.305135846341,23.653552261619318,0.9430781231434012,0.9430781231434012,0.9430781231434012,0.48174240858695144,0.9767456694301236,0.9767456694301236,0.9767456694301236,0.9681742408586951,45.24500459745875,45.24500459745875,45.24500459745875,23.046452684431497,158.78146647680774,0.16100099927354306,5.256451033965245e-05,1025.1570830002852,952.4350838829192,0.1543412275414146,0.1433926589764967,21.206047377722847,20.91462254652248,967.9790651180008,967.7097403355316,164.53053357551596,154.27418888800997,26675.286368103698,7,0.8821192582044873,1983-05-13
1982,34,907.2357318403477,0.3592857142857143,13.41534537790025,0.014974012440481814,42.0,9.0,8.0,6.0,82.0,147.0,0.16218288572079587,760.2357318403477,760.2357318403477,,253.41191061344927,253.41191061344927,253.41191061344927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,819.2357318403477,990.0,967.5289429273614,22.47105707263862,0.40548707265963435,0.1701178659201739,989.4243950614201,0.4548539741514805,0.4548539741514805,0.4548539741514805,0.0,21.4405981599073,21.4405981599073,21.4405981599073,0.0,,0.9420971435040161,0.9420971435040161,0.9420971435040161,0.0,50.185177850808614,50.185177850808614,50.185177850808614,0.0,1.0221013818901958,1.0221013818901958,1.0221013818901958,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.18147429379245,49.18147429379245,49.18147429379245,0.0,147.54442288137733,0.16263869163720032,5.3925223653146516e-05,941.1240560143012,858.5276662376176,0.1712233697071263,0.156196198642027,21.75781001004387,21.216907724987493,967.6644962240572,967.3341106649503,152.6859074732247,139.94207083966631,24787.46304407139,7,0.8196912382298741,1983-05-20
1982,35,781.4384309247835,0.40371428571428575,18.575799429383842,0.023748152767929458,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.17766958858684873,642.4384309247835,642.4384309247835,,214.1461436415945,214.1461436415945,214.1461436415945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,700.2955737819264,990.0,967.0257537236992,22.97424627630091,0.324492299180403,0.12273152927743503,989.5527761715422,0.325025977397929,0.325025977397929,0.325025977397929,0.0,22.201996470445145,22.201996470445145,22.201996470445145,0.0,,0.9362464630338969,0.9362464630338969,0.9362464630338969,0.0,43.64209711912729,43.64209711912729,43.64209711912729,0.0,0.888841081855953,0.888841081855953,0.888841081855953,0.0,0.9779442207834176,0.9779442207834176,0.9779442207834176,0.96,42.68244165930238,42.68244165930238,42.68244165930238,0.0,128.04732497790715,0.16393947749642726,5.537577087140883e-05,834.6935677067364,728.4970702319307,0.1932867154855423,0.159041167623062,22.476960362236987,21.90233340730672,967.2387742708268,966.8139882809276,135.97276030438798,122.34882255169065,21511.9505962884,7,0.7113740276550397,1983-05-27
1982,36,660.1689917245889,0.45557142857142857,18.10274686767496,0.02771692504136414,39.0,9.0,7.0,5.0,59.0,119.0,0.18083102495789918,541.1689917245889,541.1689917245889,,229.4107063084696,229.4107063084696,82.34757910764961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,596.1689917245889,990.0,966.5406759668983,23.459324033101684,0.26531818800121004,0.08696964035303656,989.6477121716458,0.380368658896563,0.380368658896563,0.1120067563307748,0.0,22.72666754585086,22.72666754585086,9.716137310655345,0.0,,0.9382704810851678,0.9382704810851678,0.3987782215097356,0.0,48.027631725583284,48.027631725583284,17.035252445235706,0.0,0.978159505612694,0.978159505612694,0.34695015163412846,0.0,0.9762272460556863,0.9762272460556863,0.9647986746271149,0.96,46.917561025368045,46.917561025368045,16.54502933062742,0.0,110.3801513813635,0.16721384930979272,5.6711720400597235e-05,712.0837013457431,601.777842158206,0.1977473939107169,0.1671151857219957,22.98202010170407,22.54389585199016,966.7483348053828,966.3071113686328,119.08968279493166,100.54435800100892,18543.86543206907,7,0.6132230632297972,1983-06-03
1982,37,558.5875002252141,0.5095714285714286,10.634320608579985,0.019057495548574586,39.0,9.0,7.0,5.0,59.0,119.0,0.21332356655743162,439.58750022521406,439.58750022521406,,219.79375011260703,219.79375011260703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,494.58750022521406,990.0,966.1136437510133,23.886356248986562,0.21091221835575613,0.05791750004504276,989.7311702815992,0.3424953075497244,0.3424953075497244,0.0,0.0,23.275031223036052,23.275031223036052,0.0,0.0,,0.9385883720131879,0.9385883720131879,0.0,0.0,47.08070767355217,47.08070767355217,0.0,0.0,0.9588738833717345,0.9588738833717345,0.0,0.0,0.9799342383177697,0.9799342383177697,0.96,0.96,46.136202374989615,46.136202374989615,0.0,0.0,92.27240474997923,0.16514920820931203,5.831663770739869e-05,589.2318351168824,527.3375978981461,0.2256618918778185,0.2019578592124009,23.48133254785886,23.06841559148779,966.251543258026,965.9730191905415,98.17721838679358,86.12891908114099,15501.76399799651,7,0.5126244708332179,1983-06-10
1982,38,494.15979189117485,0.554,7.834984216848503,0.015843562828273698,39.0,9.0,7.0,5.0,59.0,119.0,0.24106493860799158,375.15979189117485,375.15979189117485,,187.57989594558742,187.57989594558742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,430.15979189117485,990.0,965.8237190635102,24.176280936489775,0.18734849988362137,0.045031958378234926,989.7676195417381,0.2494074656647513,0.2494074656647513,0.0,0.0,23.694493012563157,23.694493012563157,0.0,0.0,,0.9300482253091683,0.9300482253091683,0.0,0.0,40.536183898830856,40.536183898830856,0.0,0.0,0.8255841934588768,0.8255841934588768,0.0,0.0,0.9729947205519587,0.9729947205519587,0.96,0.96,39.44621559663313,39.44621559663313,0.0,0.0,78.89243119326626,0.15958987234874686,5.8410704948172764e-05,516.7730027239134,472.4927083802066,0.2518557384894981,0.2302751873119345,23.832316871286007,23.54975527978161,965.9254785122577,965.7262171877107,83.81516880302867,74.25255311164779,13253.928440468731,7,0.43829128440703474,1983-06-17
1982,39,456.617770882032,0.5891428571428571,3.850193482039369,0.008437184736182272,39.0,9.0,7.0,5.0,59.0,119.0,0.2606658483140807,337.617770882032,337.617770882032,,168.808885441016,168.808885441016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,392.617770882032,990.0,965.6547799689691,24.34522003103088,0.17409875585971238,0.03752355417640633,989.7883776899638,0.20173626529117286,0.20173626529117286,0.0,0.0,23.931861455703597,23.931861455703597,0.0,0.0,,0.9237373656567173,0.9237373656567173,0.0,0.0,36.59773596966568,36.59773596966568,0.0,0.0,0.7453714046775086,0.7453714046775086,0.0,0.0,0.97,0.97,0.96,0.96,35.499803890575706,35.499803890575706,0.0,0.0,70.99960778115141,0.15547990043829787,5.8416022695707934e-05,467.1571483252964,445.541354005931,0.2670908074638923,0.2547322682026831,24.00094353438711,23.86589125275132,965.7022071674638,965.6049360930268,73.16119655058039,68.71999914048378,11927.934107233435,7,0.3944422654508411,1983-06-24
1982,40,431.2398056022027,0.6161428571428571,3.6074891527622492,0.008372583211975728,37.0,8.0,6.0,4.0,53.0,108.0,0.25052668730977784,323.2398056022027,323.2398056022027,,161.61990280110135,161.61990280110135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,374.2398056022027,990.0,965.5405791252099,24.45942087479013,0.16761260170251546,0.03464796112044051,989.7977394371771,0.1849482945147467,0.1849482945147467,0.0,0.0,24.072212017452426,24.072212017452426,0.0,0.0,,0.9211043391065108,0.9211043391065108,0.0,0.0,35.144134585200995,35.144134585200995,0.0,0.0,0.7157664884969652,0.7157664884969652,0.0,0.0,0.97,0.97,0.96,0.96,34.089810547644966,34.089810547644966,0.0,0.0,68.17962109528993,0.15808436786275035,5.859104660003617e-05,442.799181369126,420.28892993659525,0.2569660828713544,0.2439028899422673,24.13995361915923,24.00044055767448,965.592596316161,965.4913001847146,70.57620559806807,65.90225683632654,11454.176344008707,7,0.37877567275161067,1983-07-01
1982,41,409.7297994815068,0.643,3.1631680871235353,0.007776556511247086,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,123.42857142857143,0.30169343187648634,286.3012280529354,286.3012280529354,,200.5830195282171,85.7182085247183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,341.87265662436397,990.0,965.4436517229043,24.556348277095612,0.15618923057831177,0.02726024561058706,989.8165505238111,0.30897289620125,0.09115696440314645,0.0,0.0,24.063925904705464,13.819379726329052,0.0,0.0,,0.9293068339109728,0.5236647588565854,0.0,0.0,44.11845994795765,18.632208872991782,0.0,0.0,0.898542972463496,0.37947472246419106,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,43.049768660268576,18.073242606802026,0.0,0.0,61.1230112670706,0.1491153730062092,5.935126481239274e-05,417.8577719356288,398.1467533267305,0.339070955299779,0.2584611493516446,24.220259392024523,23.85947461581722,965.4803599737104,965.3907337666336,65.39561700496922,57.3143810085362,10268.66589286786,7,0.33957228481705887,1983-07-08
1982,42,382.59505346997423,0.6727142857142857,3.5909468491830205,0.009387184927707142,42.0,9.0,8.0,6.0,70.0,135.0,0.3529655292281249,247.59505346997426,247.59505346997426,,247.59505346997426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.59505346997423,990.0,965.3129752673498,24.687024732650166,0.1437386698730457,0.019519010693994785,989.8367423194329,0.4339700227806222,0.0,0.0,0.0,24.089797029302506,0.0,0.0,0.0,,0.9447288809749527,0.0,0.0,0.0,55.25858163081215,0.0,0.0,0.0,1.125429361116337,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.15340999819591,0.0,0.0,0.0,54.15340999819591,0.14152214684159045,6.075774440029801e-05,391.8169121240828,373.01012538244936,0.3619204702863863,0.3445486803215054,24.176277475365264,24.00600880866345,965.3590845606204,965.2650506269122,56.03861933531403,52.17281229151879,9097.772879696911,7,0.300852277767755,1983-07-15
1982,43,364.72886370757925,0.694857142857143,2.718259238516534,0.007533674081539243,42.0,9.0,8.0,6.0,70.0,135.0,0.3702522246817785,229.7288637075792,229.7288637075792,,229.7288637075792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.7288637075792,990.0,965.2236443185377,24.776355681462146,0.13743313717472166,0.015945772741515787,989.8466210900837,0.37360780152934636,0.0,0.0,0.0,24.24936897001657,0.0,0.0,0.0,,0.9418819944213084,0.0,0.0,0.0,51.456195796241325,0.0,0.0,0.0,1.0479876944244668,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.42707188031649,0.0,0.0,0.0,50.42707188031649,0.1382364287770541,6.0975855088720464e-05,373.01012538244936,353.9823107128336,0.3813749894115982,0.3619204702863863,24.343386122106363,24.176277475365264,965.2650506269122,965.169911553564,52.17281229151879,48.13954163026896,8471.74807589317,7,0.2801503993350916,1983-07-22
1982,44,339.3881178772717,0.7242857142857143,2.6442132749895433,0.0077341421031462,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3638963978001467,215.81668930584314,215.81668930584314,,215.81668930584314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,270.24526073441456,990.0,965.0969405893863,24.903059410613682,0.13090970019794432,0.013163337861168587,989.8559269619409,0.32990590276766435,0.0,0.0,0.0,24.429080469786896,0.0,0.0,0.0,,0.9388554408064935,0.0,0.0,0.0,48.545571096516305,0.0,0.0,0.0,0.9887081689718188,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.57465967458598,0.0,0.0,0.0,47.57465967458598,0.14022471459427843,6.123047137768108e-05,346.9384943839358,335.4728177879068,0.3963648284822829,0.3399138268820847,24.457938554242787,24.403949982190134,965.1346924719196,965.0773640889396,49.28486548033445,45.24793525162272,7992.542825330444,7,0.264303664858811,1983-07-29
1982,45,332.07259701406247,0.7361428571428571,1.4017173645884864,0.0042624654424656,39.0,7.0,5.0,4.0,60.0,115.0,0.34634793698605076,217.07259701406247,217.07259701406247,,217.07259701406247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,268.07259701406247,990.0,965.0603629850704,24.93963701492971,0.1301428997601712,0.013414519402812427,989.8564425808371,0.3334544245036935,0.0,0.0,0.0,24.46262517126305,0.0,0.0,0.0,,0.9391968808998152,0.0,0.0,0.0,48.91035627158709,0.0,0.0,0.0,0.9961376022726494,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.93214914615534,0.0,0.0,0.0,47.93214914615534,0.1443344152814061,6.133685274727423e-05,335.4728177879068,325.6607962357874,0.3531281668817662,0.3427997557545943,24.517701494538866,24.433313756479578,965.0773640889396,965.028303981179,48.668777279990216,46.54216875897049,8052.601056554098,7,0.26628971747864083,1983-08-05
1982,46,319.8576571747155,0.7571428571428571,1.3054817369142921,0.004104298343515686,39.0,7.0,5.0,4.0,60.0,115.0,0.35958820351460347,204.8576571747155,204.8576571747155,,204.8576571747155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.8576571747155,990.0,964.9992882858735,25.00071171412646,0.12583186850004324,0.01097153143494303,989.863196600065,0.29704615096071835,0.0,0.0,0.0,24.566862163230745,0.0,0.0,0.0,,0.9360823284328775,0.0,0.0,0.0,46.201069407317625,0.0,0.0,0.0,0.9409586437335565,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.27704801917127,0.0,0.0,0.0,45.27704801917127,0.14154237726913546,6.139392002288188e-05,325.6607962357874,316.52242407738737,0.3633233895993522,0.3531281668817662,24.59507450067802,24.517701494538866,965.028303981179,964.9826121203868,46.54216875897049,44.54905231561413,7606.544067220773,7,0.2515391556620626,1983-08-12
1982,47,304.2138123604058,0.7779999999999999,2.4774590291689913,0.0081095634335899,39.0,7.0,5.0,4.0,60.0,115.0,0.378138528591695,189.21381236040583,189.21381236040583,,189.21381236040583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,240.21381236040583,990.0,964.9214203999992,25.07857960000084,0.12031067028621026,0.008921381236040544,989.8707679484777,0.2535039289251702,0.0,0.0,0.0,24.695843619553393,0.0,0.0,0.0,,0.9316440441842399,0.0,0.0,0.0,42.69363026008168,0.0,0.0,0.0,0.8695240378835372,0.0,0.0,0.0,0.9768286734220722,0.96,0.96,0.96,41.707072352579644,0.0,0.0,0.0,41.707072352579644,0.1370671893934139,6.122476593629687e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.73634203522233,24.634163429925344,964.9590778503992,964.8967208434927,43.51457802176547,40.50675770550559,7006.788155233379,7,0.23170595751433132,1983-08-19
1982,48,286.2794629511726,0.806,2.5511338391396925,0.008879910200442943,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.3895716204706242,174.70803437974405,174.70803437974405,,174.70803437974405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,224.70803437974405,990.0,964.8451178518047,25.154882148195302,0.11483808606642357,0.007470803437974371,989.8776911104957,0.21633330586604077,0.0,0.0,0.0,24.81623995282487,0.0,0.0,0.0,,0.9266894635502639,0.0,0.0,0.0,39.40525584287032,0.0,0.0,0.0,0.8025510354963404,0.0,0.0,0.0,0.9712888543546071,0.96,0.96,0.96,38.27808682776577,0.0,0.0,0.0,38.27808682776577,0.13374755541670882,6.0849419606978524e-05,290.5219447532691,281.3222739992266,0.4054893117467819,0.3234724314799552,24.84448230656974,24.79117073279847,964.8620877790132,964.8252890959968,42.17476718414903,36.84106455653104,6430.71858706465,7,0.21265603793203208,1983-08-26
1982,49,273.16872919928653,0.8294285714285714,1.5800040145951064,0.005768138205947157,34.0,6.0,4.0,3.0,44.0,91.0,0.3331475331744785,182.1687291992865,182.1687291992865,,182.1687291992865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.1687291992865,990.0,964.7926749167972,25.20732508320285,0.11535362714927176,0.0082168729199286,989.8764294999309,0.23480375280962137,0.0,0.0,0.0,24.848950830324014,0.0,0.0,0.0,,0.929554358123467,0.0,0.0,0.0,41.26637518891344,0.0,0.0,0.0,0.8404557064951821,0.0,0.0,0.0,0.9740455706495181,0.96,0.96,0.96,40.19581925280628,0.0,0.0,0.0,40.19581925280628,0.14714062110296305,6.129121188981556e-05,275.9224808516464,270.26224589706084,0.3367099969807127,0.3298027754720262,24.86934137101802,24.829592285143285,964.8036899234066,964.7810489835882,40.869256059975655,39.48585833329855,6752.897634471454,7,0.22331010696003484,1983-09-02
1982,50,260.60766749001215,0.8568571428571429,3.438117421967462,0.013522610511571557,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4242590204209451,150.32195320429787,150.32195320429787,,150.32195320429787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,198.60766749001215,990.0,964.7413436482296,25.258656351770405,0.10562623277915525,0.0050321953204297285,989.8893415719004,0.16206249729135222,0.0,0.0,0.0,24.98593542637945,0.0,0.0,0.0,,0.9171314729813772,0.0,0.0,0.0,33.80014121434386,0.0,0.0,0.0,0.6883939147524208,0.0,0.0,0.0,0.9703825973810742,0.96,0.96,0.96,32.80166851370053,0.0,0.0,0.0,32.80166851370053,0.12561709110657673,6.0575696352681574e-05,270.26224589706084,246.1954239432886,0.4792940425536968,0.3367099969807127,25.105234116462245,24.86934137101802,964.7810489835882,964.6771725436598,39.48585833329855,27.791484287103028,5510.680310301689,7,0.18223149174278072,1983-09-09
