WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1982,51,238.99978691938296,0.8902857142857143,1.6325062738973608,0.0068339356858373,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4610519434565235,128.71407263366868,128.71407263366868,,128.71407263366868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,176.99978691938298,990.0,964.6339987215163,25.366001278483672,0.09800005543696344,0.002871407263366843,989.8991285372997,0.11801950004723548,0.0,0.0,0.0,25.147110315736107,0.0,0.0,0.0,,0.9072694405271067,0.0,0.0,0.0,28.811854507292942,0.0,0.0,0.0,0.5867994808002636,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.947498872074153,0.0,0.0,0.0,27.947498872074153,0.11702571760461618,6.0287987554328136e-05,243.27968621428656,234.76788002600708,0.4995886136944385,0.3852759647982534,25.187219639791778,25.126806440695496,964.6596781172858,964.608607280156,31.77302482315992,25.505206308461847,4695.179810508458,7,0.1552638826226342,1983-09-16
1982,52,228.60927169809966,0.9094285714285715,1.198401327646597,0.005230548041122586,34.0,6.0,4.0,3.0,44.0,91.0,0.3981297199569183,137.60927169809966,137.60927169809966,,137.60927169809966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.60927169809966,990.0,964.5716556301885,25.428344369811402,0.09962689159392059,0.0037609271698099,989.8966121812363,0.13411000179349247,0.0,0.0,0.0,25.190846549254207,0.0,0.0,0.0,,0.9121132186035638,0.0,0.0,0.0,31.00858050105942,0.0,0.0,0.0,0.6315393177405177,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.078323086027638,0.0,0.0,0.0,30.078323086027638,0.13155458808609594,6.071538790923335e-05,234.76788002600708,226.3790707324809,0.4019806234982627,0.387616909050417,25.209612489717856,25.1389043506697,964.608607280156,964.5582744243948,31.45435343283332,29.580170324301594,5053.158278452644,7,0.16710179492237578,1983-09-23
1982,53,222.2828362851385,0.922,4.096234447342397,0.0184280285234792,34.0,6.0,4.0,3.0,44.0,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0031282836285138,989.8994776283052,0.1220117322160603,0.0,0.0,0.0,25.243768878378297,0.0,0.0,0.0,,0.9092833502240778,0.0,0.0,0.0,29.55289865286444,0.0,0.0,0.0,0.6018920295899071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.666311693278505,0.0,0.0,0.0,28.666311693278505,0.1289632261867764,6.065426817828007e-05,222.2828362851385,222.2828362851385,0.4093883338939747,0.4093883338939747,25.243768878378297,25.243768878378297,964.5336970177108,964.5336970177108,28.666311693278505,28.666311693278505,687.9914806386842,1,0.15925728718488058,1983-09-30
1983,1,216.45722666912891,0.9308571428571428,1.4616267244938115,0.0067984385288394995,37.0,5.0,3.0,2.0,50.0,97.0,0.44825438349132224,119.45722666912891,119.45722666912891,,119.45722666912891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.45722666912891,990.0,964.4987433600147,25.50125663998519,0.0935733805491015,0.0019457226669128288,989.9044808967841,0.10112004184212277,0.0,0.0,0.0,25.304617494927108,0.0,0.0,0.0,,0.9018334295034826,0.0,0.0,0.0,26.736522097871507,0.0,0.0,0.0,0.5445320182865887,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.934426434935364,0.0,0.0,0.0,25.934426434935364,0.11978070636817535,6.030208107863515e-05,220.53049583159049,212.05144921368185,0.4574361569312087,0.4398484646498716,25.340482314811545,25.27140994379572,964.5231829749896,964.472308695282,26.88245444116747,24.91016310646372,4356.9836410691405,7,0.144080146860752,1983-10-01
1983,2,219.9554879748535,0.9264285714285715,1.4616267244938115,0.006665909231120456,37.0,5.0,3.0,2.0,50.0,97.0,0.4410435404080782,122.95548797485353,122.95548797485353,,122.95548797485353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.9554879748535,990.0,964.5197329278492,25.480267072150827,0.0948080300276971,0.0022955487974853,989.9028964211749,0.10707065224005044,0.0,0.0,0.0,25.27609284108563,0.0,0.0,0.0,,0.9047276874236605,0.0,0.0,0.0,27.57553677000853,0.0,0.0,0.0,0.561619893482862,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.74827066690827,0.0,0.0,0.0,26.74827066690827,0.12159624729428023,6.042757029633792e-05,222.2828362851385,214.75310038088367,0.4516814883136117,0.4363809712935774,25.31856400173976,25.257036166881036,964.5336970177108,964.4885186022854,27.28897470846169,25.53664775405884,4493.709472040589,7,0.14860150370504593,1983-10-08
1983,3,224.68928999481594,0.9171428571428571,1.204679791367539,0.005319991982555971,37.0,5.0,3.0,2.0,50.0,97.0,0.43175352301359776,127.68928999481594,127.68928999481594,,127.68928999481594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.68928999481594,990.0,964.5481357399688,25.45186426003108,0.09647874175702313,0.002768928999481543,989.9007523292433,0.11545840579385265,0.0,0.0,0.0,25.237158183480723,0.0,0.0,0.0,,0.9076461840008408,0.0,0.0,0.0,28.684867630143437,0.0,0.0,0.0,0.584213190023288,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.82432160123913,0.0,0.0,0.0,27.82432160123913,0.12382408955621947,6.052915202744808e-05,228.5473327785961,222.2828362851385,0.4363809712935774,0.4244197419445196,25.257036166881036,25.205211914679477,964.5712839966716,964.5336970177108,28.682859321358592,27.28897470846169,4674.486029008175,7,0.15457956445132853,1983-10-15
1983,4,229.99024314824015,0.9072857142857143,1.686408147001645,0.007324062909968843,37.0,5.0,3.0,2.0,50.0,97.0,0.42186123604267,132.99024314824015,132.99024314824015,,132.99024314824015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.99024314824015,990.0,964.5799414588894,25.420058541110556,0.09834961945167243,0.0032990243148239714,989.8983513562335,0.12530281943231192,0.0,0.0,0.0,25.193107077911744,0.0,0.0,0.0,,0.9100147716389513,0.0,0.0,0.0,29.90161112228493,0.0,0.0,0.0,0.6089941165434813,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.00456278861638,0.0,0.0,0.0,29.00456278861638,0.12608826416622293,6.058110401288228e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.413174067888906,25.23732642660181,25.15321044267182,964.608607280156,964.5480262811884,30.069044561532166,27.820090985520025,4872.766548487552,7,0.16113645993675768,1983-10-22
1983,5,247.93726401938252,0.8774285714285714,3.13070128032332,0.012625606935313529,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.382412183921541,153.2229783050968,153.2229783050968,,153.2229783050968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,197.65154973366822,990.0,964.6838048475516,25.31619515244839,0.10528875319346441,0.005322297830509643,989.889388948976,0.16659943325292015,0.0,0.0,0.0,25.03898466817152,0.0,0.0,0.0,,0.918621874693169,0.0,0.0,0.0,34.565488577215184,0.0,0.0,0.0,0.7039814374178245,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.52852391989873,0.0,0.0,0.0,33.52852391989873,0.13513727384055854,6.077966521217752e-05,256.6827889882703,239.64129376144416,0.4047716421384398,0.3623149038023341,25.11209690752207,24.968500994766664,964.7267311559532,964.6378477625686,35.8751236313695,31.15642425557601,5632.792018542987,7,0.18626957733277072,1983-10-29
1983,6,255.69941627935046,0.8664285714285713,0.983372708919875,0.003936653069950772,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3711757553285406,160.8422734222076,160.8422734222076,,160.8422734222076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,205.69941627935046,990.0,964.722740287982,25.277259712018072,0.10812914835304933,0.0060842273422207285,989.8857866243048,0.1833995473843299,0.0,0.0,0.0,24.979646788938517,0.0,0.0,0.0,,0.9216238957116784,0.0,0.0,0.0,36.31731030560199,0.0,0.0,0.0,0.7396600876904682,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.22779099643393,0.0,0.0,0.0,35.22779099643393,0.1377232216593824,6.0834020930085214e-05,256.6827889882703,249.7991800258312,0.4243408644857792,0.3623149038023341,25.046521553969654,24.968500994766664,964.7267311559532,964.698795080155,35.8751236313695,31.343795186820536,5918.268887400901,7,0.1957099499801885,1983-11-05
1983,7,261.1140259884377,0.8562857142857142,2.4266946696670493,0.009304689188828671,40.0,6.0,4.0,3.0,53.0,106.0,0.4060015387906562,155.1140259884377,155.1140259884377,,155.1140259884377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.1140259884377,990.0,964.7444561039537,25.255543896046238,0.10792253042246377,0.005511402598843743,989.8865660669787,0.17031800297394004,0.0,0.0,0.0,24.97179196005098,0.0,0.0,0.0,,0.9193437066049357,0.0,0.0,0.0,34.923733360265025,0.0,0.0,0.0,0.7112776651785138,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.87602135945707,0.0,0.0,0.0,33.87602135945707,0.12972523074801248,6.066457271813748e-05,266.78604271350054,256.6827889882703,0.4129610731510475,0.3973221347033981,25.001167181773656,24.933944901218883,964.767144170854,964.7267311559532,35.1462018694768,32.88442845751912,5691.171588388788,7,0.1882001186636504,1983-11-12
1983,8,280.63776905240894,0.8171428571428573,3.9910320048407306,0.014090486939724785,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3454706171766354,183.92348333812325,183.92348333812325,,183.92348333812325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,229.63776905240894,990.0,964.8225510762096,25.17744892379036,0.11657796960065067,0.0084169664302035,989.8750050639692,0.24070849877790218,0.0,0.0,0.0,24.81174548898158,0.0,0.0,0.0,,0.9297240078373594,0.0,0.0,0.0,41.614566914149115,0.0,0.0,0.0,0.8475471876608781,0.0,0.0,0.0,0.975455641404544,0.96,0.96,0.96,40.60596975884089,0.0,0.0,0.0,40.60596975884089,0.14447903699072864,6.129879486117414e-05,294.72326674738565,270.26224589706084,0.3922116448346764,0.3155502482934695,24.910470301474422,24.700578609083163,964.8788930669896,964.7810489835882,44.79174488261989,35.925465415094415,6821.80291948527,7,0.22558872088244938,1983-11-19
1983,9,304.70344517184293,0.7772857142857142,2.441757618925091,0.007972288720439615,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3154669951027408,208.56058802898585,208.56058802898585,,208.56058802898585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,253.4177308861287,990.0,964.9242710448952,25.07572895510475,0.12497074280963068,0.011712117605797143,989.8633171395846,0.307917293212068,0.0,0.0,0.0,24.63112880147724,0.0,0.0,0.0,,0.9371142574627844,0.0,0.0,0.0,47.21169698928325,0.0,0.0,0.0,0.9615416902094346,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.26746304949758,0.0,0.0,0.0,46.26746304949758,0.15185958058921342,6.162239240710735e-05,311.8155700798613,294.72326674738565,0.3398469334695285,0.3039015847371745,24.700578609083163,24.598317175918343,964.9590778503992,964.8788930669896,47.27392801194532,44.76298290824644,7772.933792315592,7,0.2570414613860976,1983-11-26
1983,10,318.71696025871125,0.7587142857142857,2.4843178462565043,0.007673234040861729,38.0,5.0,4.0,3.0,54.0,104.0,0.3263882780261594,214.71696025871123,214.71696025871123,,214.71696025871123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,261.71696025871125,990.0,964.9935848012935,25.00641519870648,0.12789979835396714,0.012943392051742187,989.8591568095943,0.32636098755551035,0.0,0.0,0.0,24.53921102074523,0.0,0.0,0.0,,0.938646389195778,0.0,0.0,0.0,48.50228132594236,0.0,0.0,0.0,0.9878265035833476,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.53223569942351,0.0,0.0,0.0,47.53223569942351,0.1491195431102976,6.149274334820687e-05,329.2057950036568,311.8155700798613,0.3335304903900848,0.3159118143678022,24.598317175918343,24.44856557249844,965.0460289750184,964.9590778503992,49.80807142959061,46.03190592104764,7985.41559750315,7,0.2640679761079084,1983-12-03
1983,11,375.50757339128523,0.682,18.840954035445787,0.04865413702109924,38.0,5.0,4.0,3.0,54.0,104.0,0.2798314390059439,271.5075733912852,271.5075733912852,,204.52250984299258,66.9850635482926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.50757339128523,990.0,965.2732052274347,24.726794772565395,0.14794296776096832,0.024301514678257,989.8277555175607,0.3090014076937287,0.07446263263040898,0.0,0.0,24.245548882432416,10.35360619385764,0.0,0.0,,0.9331018065460243,0.3938267126270242,0.0,0.0,45.52577440019995,14.582277363568904,0.0,0.0,0.9272051812668014,0.29699139233337885,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,44.469436138560255,14.144809042661835,0.0,0.0,58.614245181222095,0.15579952620020393,6.014054861615288e-05,442.799181369126,335.4728177879068,0.3100102138998071,0.2348694495740352,24.393497044801435,23.99488055767445,965.592596316161,965.0773640889396,71.45808908997641,51.13809592548963,9847.193190445312,7,0.32563469545123386,1983-12-10
1983,12,439.8786291444111,0.6062857142857142,10.750112440813277,0.024381801301333685,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.25079370389844724,329.8786291444111,329.8786291444111,,164.93931457220555,164.93931457220555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,379.8786291444111,990.0,965.5794538311499,24.42054616885017,0.16960271748536201,0.035975725828882164,989.7944215566857,0.19339844144140203,0.19339844144140203,0.0,0.0,24.021569284094504,24.021569284094504,0.0,0.0,,0.9222000035317198,0.9222000035317198,0.0,0.0,35.83159766791028,35.83159766791028,0.0,0.0,0.729767773277195,0.729767773277195,0.0,0.0,0.9701685989858244,0.9701685989858244,0.96,0.96,34.76333591913942,34.76333591913942,0.0,0.0,69.52667183827884,0.15790912605048263,5.8546418441048844e-05,470.1789493868897,426.6328809909446,0.2765844013849101,0.2211923782117751,24.11638578999121,23.82243265947036,965.715805272241,965.5198479644592,77.14696604212004,65.0128766618132,11680.480868830846,7,0.386259287990438,1983-12-17
1983,13,445.97306400596,0.6007142857142858,4.043230161975162,0.00900912096872873,42.0,7.0,5.0,3.0,61.0,118.0,0.2647092792532307,327.97306400596,327.97306400596,,163.98653200298,163.98653200298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.97306400596,990.0,965.6068787880267,24.393121211973234,0.17034190853167028,0.03559461280119197,989.7940634786672,0.19045174196749048,0.19045174196749048,0.0,0.0,23.996732948672904,23.996732948672904,0.0,0.0,,0.9219416027182872,0.9219416027182872,0.0,0.0,35.5790112005527,35.5790112005527,0.0,0.0,0.7246234460397698,0.7246234460397698,0.0,0.0,0.97,0.97,0.96,0.96,34.51164086453612,34.51164086453612,0.0,0.0,69.02328172907224,0.1547466582559107,5.846034957129852e-05,459.2604427967548,430.9578316629287,0.2738086915480238,0.2569348217351712,24.08977243087564,23.91400674187109,965.6666719925854,965.5393102424832,71.76343225105454,65.91245864396313,11595.911330484134,7,0.3834626762726235,1983-12-24
1983,14,481.04560245635764,0.5631428571428572,5.06009148485126,0.0105323426030656,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.24893064657571676,361.3313167420719,361.3313167420719,,180.66565837103596,180.66565837103596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,412.75988817064336,990.0,965.7647052110535,24.235294788946412,0.18120753399684722,0.04226626334841433,989.7765262026547,0.2310626077395068,0.2310626077395068,0.0,0.0,23.780758383861592,23.780758383861592,0.0,0.0,,0.9278692909640294,0.9278692909640294,0.0,0.0,39.09469660515982,39.09469660515982,0.0,0.0,0.796226000105088,0.796226000105088,0.0,0.0,0.970632680849337,0.970632680849337,0.96,0.96,37.94728658420687,37.94728658420687,0.0,0.0,75.89457316841374,0.15775554697519525,5.834475404492092e-05,494.6810831907137,470.1789493868897,0.2552219748597406,0.2425805313314084,23.850114989767672,23.694905243736965,965.8260648743582,965.715805272241,78.75110695950528,73.56523877612828,12750.288292293506,7,0.4216365176022985,1983-12-31
1983,15,505.7723654474461,0.5468571428571429,3.1559885047428144,0.006191462433560871,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21312450374776373,398.20093687601747,398.20093687601747,,199.10046843800873,199.10046843800873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,445.7723654474461,990.0,965.8759756445135,24.124024355486558,0.19285866150024464,0.04964018737520346,989.7575011511245,0.2813018948639759,0.2813018948639759,0.0,0.0,23.60022361174711,23.60022361174711,0.0,0.0,,0.9334574308547552,0.9334574308547552,0.0,0.0,43.01495132087501,43.01495132087501,0.0,0.0,0.8760682550076375,0.8760682550076375,0.0,0.0,0.9763165982733292,0.9763165982733292,0.96,0.96,42.003873202015896,42.003873202015896,0.0,0.0,84.00774640403179,0.16599749662321708,5.859129577962497e-05,516.7730027239134,494.6810831907137,0.2425805313314084,0.1760927902973617,23.694905243736965,23.49773108307984,965.9254785122577,965.8260648743582,90.12378251646578,78.75110695950528,14113.30139587734,7,0.46670970224462105,1984-01-07
1983,16,534.4779551773019,0.5277142857142857,6.8690374040358915,0.01274469521174613,34.0,5.0,4.0,3.0,45.0,91.0,0.17036037952602742,443.4779551773018,443.4779551773018,,221.73897758865093,221.73897758865093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,486.4779551773018,990.0,966.0051507982978,23.99484920170216,0.2072876660122704,0.0586955910354603,989.7340167429522,0.3481451669787717,0.3481451669787717,0.0,0.0,23.38072077767566,23.38072077767566,0.0,0.0,,0.9392173613967125,0.9392173613967125,0.0,0.0,47.74997413032522,47.74997413032522,0.0,0.0,0.9725045647724075,0.9725045647724075,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.79497464771872,46.79497464771872,0.0,0.0,93.58994929543742,0.17509390328336602,5.8625147712691954e-05,556.2195342976412,523.0192327708844,0.173989777618491,0.1636044662021966,23.45671919909356,23.23587077511044,966.1029879043392,965.953586547469,97.80436697885172,91.35654824857292,15723.111481633487,7,0.5199441627524302,1984-01-14
1983,17,581.4664566941298,0.49400000000000005,7.510789959345386,0.012794873950276286,34.0,5.0,4.0,3.0,45.0,91.0,0.15664109246081065,490.4664566941297,490.4664566941297,,245.23322834706485,245.23322834706485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.4664566941298,990.0,966.2158438475399,23.78415615246011,0.22968495481713694,0.06890966008657633,989.7014053850963,0.4259465294949756,0.4259465294949756,0.0,0.0,23.059615008061456,23.059615008061456,0.0,0.0,,0.9432684000576889,0.9432684000576889,0.0,0.0,52.30429858383177,52.30429858383177,0.0,0.0,1.0652606636218285,1.0652606636218285,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.25821261215514,51.25821261215514,0.0,0.0,102.51642522431028,0.17629982559405705,5.8069365871072e-05,608.7950640130589,562.8280752081156,0.1616834767283973,0.1494755877292198,23.19014393400909,22.86832121796511,966.3351802560522,966.1327263384364,107.50514961237825,99.061840864987,17222.759437684126,7,0.5695356956906127,1984-01-21
1983,18,633.9821672425567,0.4667142857142857,7.306705228992834,0.011442738171448372,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1528679014472946,536.9821672425567,536.9821672425567,,255.2781788447067,255.2781788447067,26.42580955314327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,581.6964529568424,990.0,966.4359286689703,23.56407133102979,0.2570935867402541,0.08479286689702263,989.6581135463628,0.4668292372067698,0.4668292372067698,0.034578588647109644,0.0,22.755355640185762,22.755355640185762,3.2653723063794797,0.0,,0.9426443964018121,0.9426443964018121,0.1326450358199269,0.0,53.725465939543675,53.725465939543675,5.500305182179406,0.0,1.0942050089520097,1.0942050089520097,0.11202250880202455,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,52.595953568931016,52.595953568931016,5.3352960267140235,0.0,110.52720316457605,0.1743942355123164,5.718235686858222e-05,659.9420006160087,615.6277736669467,0.1648543706638485,0.1444186327809419,22.85760614465636,22.640018990920037,966.539768002464,966.3625110946678,112.04121656099449,108.72800075627777,18568.570131648776,7,0.614040017580978,1984-01-28
1983,19,681.190175756183,0.44585714285714284,6.102002207126865,0.008906791798146515,36.0,6.0,5.0,4.0,54.0,105.0,0.15419233640226657,576.190175756183,576.190175756183,,192.06339191872763,192.06339191872763,192.06339191872763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,623.190175756183,990.0,966.6247607030247,23.375239296975305,0.2806740607907204,0.10047607030247314,989.6188498689069,0.2611199871980231,0.2611199871980231,0.2611199871980231,0.0,22.73296917868411,22.73296917868411,22.73296917868411,0.0,,0.9305543026094877,0.9305543026094877,0.9305543026094877,0.0,39.843889301324644,39.843889301324644,39.843889301324644,0.0,0.8114845071552882,0.8114845071552882,0.8114845071552882,0.0,0.9713481239498855,0.9713481239498855,0.9713481239498855,0.96,38.703338155375384,38.703338155375384,38.703338155375384,0.0,116.11001446612615,0.17044310378126845,5.597653919080701e-05,702.6560160658968,666.8063237852695,0.1574670129160517,0.1494330050540019,22.81741737555885,22.60662836119831,966.7106240642636,966.567225295141,120.35651213073352,113.30626710106658,19506.482430309195,7,0.6450556359229231,1984-02-04
1983,20,728.1089627445251,0.4254285714285714,6.511132464134611,0.008920882399456428,36.0,6.0,5.0,4.0,54.0,105.0,0.14425545263179052,623.1089627445251,623.1089627445251,,207.70298758150835,207.70298758150835,207.70298758150835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.1089627445251,990.0,966.812435850978,23.18756414902194,0.3073375453955662,0.1169326888233575,989.575729765781,0.3053517193609386,0.3053517193609386,0.3053517193609386,0.0,22.45794219544207,22.45794219544207,22.45794219544207,0.0,,0.9349902360787975,0.9349902360787975,0.9349902360787975,0.0,42.76970368766323,42.76970368766323,42.76970368766323,0.0,0.8710733948607583,0.8710733948607583,0.8710733948607583,0.0,0.9771073394860758,0.9771073394860758,0.9771073394860758,0.96,41.791885154632276,41.791885154632276,41.791885154632276,0.0,125.37565546389682,0.17218609319941525,5.589233121234972e-05,748.233943314839,705.8654488603318,0.1487535622681769,0.1403304420203488,22.587756733151856,22.34008572676193,966.8929357732592,966.7234617954412,129.28566308929197,120.9951468991776,21063.11011793467,7,0.6965314192438713,1984-02-11
1983,21,775.9288171560735,0.406,7.922193360916091,0.01012357069673417,36.0,6.0,5.0,4.0,54.0,105.0,0.13541458209093524,670.9288171560735,670.9288171560735,,223.64293905202447,223.64293905202447,223.64293905202447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,717.9288171560735,990.0,967.0037152686243,22.99628473137573,0.3345130977436073,0.131278645146822,989.5342082571096,0.35415495928318796,0.35415495928318796,0.35415495928318796,0.0,22.176338029202117,22.176338029202117,22.176338029202117,0.0,,0.9383817112669445,0.9383817112669445,0.9383817112669445,0.0,45.635930161522346,45.635930161522346,45.635930161522346,0.0,0.9294486794607401,0.9294486794607401,0.9294486794607401,0.0,0.9799994963419907,0.9799994963419907,0.9799994963419907,0.96,44.72318930251633,44.72318930251633,44.72318930251633,0.0,134.169567907549,0.17291447134265012,5.555563256405352e-05,803.6892968412517,751.4844032114961,0.1397234587321821,0.1306475032237987,22.320971500874037,22.011646620730247,967.114757187365,966.905937612846,138.95480685526763,129.91304327533385,22540.48740846823,7,0.7453864883752722,1984-02-18
1983,22,845.7678777270302,0.3807142857142857,11.631450098064404,0.013643640977820516,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.13205095815038687,733.9107348698873,733.9107348698873,,244.63691162329573,244.63691162329573,244.63691162329573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,783.4821634413158,990.0,967.2830715109081,22.716928489091906,0.3753858655224085,0.15695536743494362,989.4676587670427,0.4236101462939974,0.4236101462939974,0.4236101462939974,0.0,21.760977109840578,21.760977109840578,21.760977109840578,0.0,,0.9416226251870388,0.9416226251870388,0.9416226251870388,0.0,49.152917403205,49.152917403205,49.152917403205,0.0,1.0010777475194501,1.0010777475194501,1.0010777475194501,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.1698590551409,48.1698590551409,48.1698590551409,0.0,144.5095771654227,0.1709354426387091,5.470356891883652e-05,885.1094475277025,817.7246825595828,0.147102606861646,0.1223024069336616,21.925222007554577,21.543772178487853,967.4404377901108,967.1708987302384,147.85170133133303,141.30028697302464,24277.608963791015,7,0.8028309842523484,1984-02-25
1983,23,956.6266490862145,0.3442857142857143,22.53259302087339,0.02300705213212016,41.0,8.0,7.0,6.0,67.0,129.0,0.1352584037245914,827.6266490862145,827.6266490862145,,244.32794328051668,244.32794328051668,244.32794328051668,94.64281924466432,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,883.6266490862145,990.0,967.7184780119065,22.281521988093555,0.4638246409101684,0.21504716718017444,989.3211281919097,0.42550218209946145,0.42550218209946145,0.42550218209946145,0.14803439902334364,21.177147997903756,21.177147997903756,21.177147997903756,8.979653474433041,,0.9399490434740152,0.9399490434740152,0.9399490434740152,0.4012796536320737,47.73998296167701,47.73998296167701,47.73998296167701,18.204349121350145,0.9723010786492262,0.9723010786492262,0.9723010786492262,0.37076067456924944,0.9785046388854964,0.9785046388854964,0.9785046388854964,0.967076067456925,46.72281122056088,46.72281122056088,46.72281122056088,17.777890057040562,157.94632371872322,0.1651665794253674,5.306258053327572e-05,1042.8375986738165,905.4211927358452,0.1424751276366859,0.1237009484161773,21.409299824840684,20.77234937017312,968.0346324529748,967.5216847709434,170.8600969308511,150.5940802856194,26534.9823847455,7,0.877479576215129,1984-03-03
1983,24,1144.374404150204,0.2895714285714286,29.034680587298357,0.025091353129224756,41.0,8.0,7.0,6.0,67.0,129.0,0.113029930915421,1015.3744041502041,1012.9343523237892,,253.2335880809473,253.2335880809473,253.2335880809473,253.2335880809473,2.440051826414966,0.7755203479303383,0.15132104349860256,0.13240591306127728,0.11349078262395193,1.2673137393007965,41.77552034793034,8.151321043498601,7.132405913061277,6.113490782623951,68.2673137393008,1069.9935996282795,990.0,968.3537481273291,21.646251872670796,0.6592215711226848,0.3758514836759515,988.9649269452013,0.4549896644644966,0.4549896644644966,0.4549896644644966,0.4549896644644966,20.15618915340767,20.15618915340767,20.15618915340767,20.15618915340767,,0.9392920514765357,0.9392920514765357,0.9392920514765357,0.9392920514765357,46.97003010034153,46.97003010034153,46.97003010034153,46.97003010034153,0.9566197576444304,0.9566197576444304,0.9566197576444304,0.9566197576444304,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.0306294983347,46.0306294983347,46.0306294983347,46.0306294983347,184.1225179933388,0.16102730946005153,5.054409511037946e-05,1246.0803627849048,1066.3481241083623,0.1209736267955313,0.1035246231725326,20.638952082025643,19.520296263565108,968.6733954258954,968.1085226757692,193.7169374201508,174.47118243646173,30932.583022880917,7,1.0229028777407712,1984-03-10
1983,25,1439.745062983088,0.2397142857142857,57.090473690891194,0.03876073982476737,41.0,8.0,7.0,6.0,67.0,129.0,0.09030917625548297,1310.745062983088,1100.0,,275.0,275.0,275.0,275.0,210.74506298308822,45.01048995448463,7.922747891778729,10.556418407958303,9.802095952701778,137.45331077616478,86.01048995448464,15.922747891778728,17.5564184079583,15.802095952701777,204.45331077616476,1219.4896562542217,990.0,969.2913737806482,20.708626219351768,0.8821194630555453,0.48,988.6378805369444,0.5349,0.5349,0.5349,0.5349,18.811606756296207,18.811606756296207,18.811606756296207,18.811606756296207,,0.9364730791643912,0.9364730791643912,0.9364730791643912,0.9364730791643912,47.51259673382308,47.51259673382308,47.51259673382308,47.51259673382308,0.9676699945788814,0.9676699945788814,0.9676699945788814,0.9676699945788814,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.562344799146615,46.562344799146615,46.562344799146615,46.562344799146615,186.24937919658646,0.1306822504422703,4.703267151428951e-05,1645.7136786211431,1297.4934435018629,0.0994224677173212,0.0783854455825404,19.32600495394194,18.103427933474897,969.9553826540068,968.834979393863,191.6649618933363,178.80490613961223,31289.895705026524,7,1.0347187733143692,1984-03-17
1983,26,1765.4042583903604,0.19985714285714287,22.28231318512212,0.012798764563083815,41.0,8.0,7.0,6.0,67.0,129.0,0.0731050544113049,1636.4042583903604,1100.0,,275.0,275.0,275.0,275.0,536.4042583903604,59.0,10.0,18.0,24.94903527397025,424.45522311639013,100.0,18.0,25.0,30.94903527397025,491.45522311639013,1243.0,990.0,970.3420752963382,19.657924703661884,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.716735291143607,17.716735291143607,17.716735291143607,17.716735291143607,,0.9324654357200225,0.9324654357200225,0.9324654357200225,0.9324654357200225,44.554321586837325,44.554321586837325,44.554321586837325,44.554321586837325,0.9074199915852815,0.9074199915852815,0.9074199915852815,0.9074199915852815,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.66323515510057,43.66323515510057,43.66323515510057,43.66323515510057,174.6529406204023,0.09899310326047994,4.410427793444503e-05,1801.689870916998,1693.8193070891668,0.0761592452394977,0.0715994478752014,17.948009749193595,17.599504850672922,970.4593057368088,970.110800838288,177.15738786174748,173.38446837610857,29341.69402422759,7,0.9702941145577906,1984-03-24
1983,27,1791.0909232968108,0.19685714285714287,6.610381392727862,0.0037063302682702718,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.08113186190145003,1645.8052090110964,1100.0,,275.0,275.0,275.0,275.0,545.8052090110965,55.57142857142857,7.428571428571429,15.428571428571429,35.156084143407625,432.22055343911745,100.0,18.0,25.0,44.584655571979056,503.50626772483173,1243.0,990.0,970.425062982959,19.574937017041066,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.63374760452279,17.63374760452279,17.63374760452279,17.63374760452279,,0.9320392939492245,0.9320392939492245,0.9320392939492245,0.9320392939492245,44.32519235621449,44.32519235621449,44.32519235621449,44.32519235621449,0.9027534084768735,0.9027534084768735,0.9027534084768735,0.9027534084768735,0.9799920674118097,0.9799920674118097,0.9799920674118097,0.9799920674118097,43.43833807615632,43.43833807615632,43.43833807615632,43.43833807615632,173.75335230462528,0.09702126044232809,4.387710916783467e-05,1807.794012387604,1767.625484109115,0.0837281433937869,0.0715994478752014,17.70955902343689,17.579783778229505,970.4790268092522,970.3492515640448,174.57449193961588,173.16645589993016,29190.56318717705,7,0.9652964016923627,1984-03-31
1983,28,1730.8552158602627,0.20342857142857143,8.542183966550933,0.0049363475113311855,45.0,11.0,10.0,10.0,72.0,148.0,0.08551520343769294,1582.8552158602627,1100.0,,275.0,275.0,275.0,275.0,482.8552158602626,55.0,7.0,15.0,32.625352422990716,373.22986343727194,100.0,18.0,25.0,42.625352422990716,445.22986343727194,1243.0,990.0,970.2304553127794,19.76954468722069,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.82835527470241,17.82835527470241,17.82835527470241,17.82835527470241,,0.9330386043355968,0.9330386043355968,0.9330386043355968,0.9330386043355968,44.86241984596514,44.86241984596514,44.86241984596514,44.86241984596514,0.9136949052131393,0.9136949052131393,0.9136949052131393,0.9136949052131393,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.96517144904584,43.96517144904584,43.96517144904584,43.96517144904584,175.86068579618336,0.10161667232045261,4.4409264089945294e-05,1751.5174261192883,1707.8301963432584,0.0866596692791192,0.084498160162707,17.902743799295756,17.761600441557896,970.2972101459238,970.156066788186,176.6665928111514,175.13767742921408,29544.595213758803,7,0.9770038099787964,1984-04-07
1983,29,1692.5573517412067,0.20785714285714282,11.348702801460181,0.0067780371275373286,45.0,11.0,10.0,10.0,72.0,148.0,0.08746322955425875,1544.5573517412067,1100.0,,275.0,275.0,275.0,275.0,444.5573517412067,55.0,7.000000000000001,15.0,30.03765890143288,337.51969283977377,100.0,18.0,25.0,40.037658901432884,409.51969283977377,1243.0,990.0,970.1067237517793,19.89327624822069,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.95208683570241,17.95208683570241,17.95208683570241,17.95208683570241,,0.9336281424462631,0.9336281424462631,0.9336281424462631,0.9336281424462631,45.202356582658375,45.202356582658375,45.202356582658375,45.202356582658375,0.9206182603392745,0.9206182603392745,0.9206182603392745,0.9206182603392745,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.29830945100521,44.29830945100521,44.29830945100521,44.29830945100521,177.19323780402084,0.10472401415106704,4.474576712222749e-05,1716.4923972873114,1645.7136786211431,0.0899305887303564,0.0862223451929611,18.103427933474897,17.87475822701503,970.1840523604668,969.9553826540068,178.80490613961223,176.36327115695877,29768.4639510755,7,0.9844068766890046,1984-04-14
1983,30,1586.5102530014208,0.21942857142857145,16.696329037413175,0.010592741977746043,45.0,11.0,10.0,10.0,72.0,148.0,0.09333324850816428,1438.5102530014208,1100.0,,275.0,275.0,275.0,275.0,338.5102530014206,55.0,7.000000000000001,15.0,22.87231439198788,238.63793860943275,100.0,18.0,25.0,32.87231439198788,310.63793860943275,1243.0,990.0,969.7641100481585,20.235889951841564,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.294700539323287,18.294700539323287,18.294700539323287,18.294700539323287,,0.9348483066988684,0.9348483066988684,0.9348483066988684,0.9348483066988684,46.125266593703756,46.125266593703756,46.125266593703756,46.125266593703756,0.9394147982424389,0.9394147982424389,0.9394147982424389,0.9394147982424389,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.20276126182968,45.20276126182968,45.20276126182968,45.20276126182968,180.81104504731871,0.11404186666461373,4.565935480992897e-05,1631.4057003589478,1528.8393753592509,0.0968054606555528,0.0907193103269386,18.481021836321013,18.149653709398983,969.9091568780829,969.5777887511608,182.7667366322896,179.2894109824858,30376.255567949545,7,1.0045058058184373,1984-04-21
1983,31,1481.160412786185,0.2327142857142857,13.120302684056924,0.008909852897315,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.11720019786317211,1308.0175556433278,1100.0,,275.0,275.0,275.0,275.0,208.01755564332765,46.89340525211604,7.507420063771223,11.390694126590038,12.580014579192284,129.6460216216581,93.03626239497318,17.93599149234265,21.390694126590038,22.580014579192284,226.21745019308668,1232.362948013906,990.0,969.4237490259246,20.576250974075396,0.9011519055852634,0.48,988.6188480944147,0.5349,0.5349,0.5349,0.5349,18.66019906849014,18.66019906849014,18.66019906849014,18.66019906849014,,0.935999627065744,0.935999627065744,0.935999627065744,0.935999627065744,47.10472053832735,47.10472053832735,47.10472053832735,47.10472053832735,0.9593629437541212,0.9593629437541212,0.9593629437541212,0.9593629437541212,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.162626127560806,46.162626127560806,46.162626127560806,46.162626127560806,184.65050451024322,0.12473228842496305,4.662891528036445e-05,1511.0711996298642,1436.9972565708524,0.1336119461064074,0.0979437633622112,18.833220336871697,18.538426711754475,969.5203838757272,969.2810680596904,186.47067043920208,183.3698776902256,31021.28475772086,7,1.025836136168018,1984-04-28
1983,32,1367.1818420042966,0.24957142857142856,19.92911615271279,0.014728205663245586,47.0,10.0,10.0,10.0,115.0,192.0,0.14056885942687866,1175.1818420042966,1100.0,,275.0,275.0,275.0,275.0,75.18184200429657,18.403888407301764,3.9157209377237803,3.9157209377237803,3.9157209377237803,45.03079078382347,65.40388840730176,13.91572093772378,13.91572093772378,13.91572093772378,160.03079078382348,1193.2353302827494,990.0,969.0564499479767,20.943550052023316,0.8351091387648772,0.48,988.684890861235,0.5349,0.5349,0.5349,0.5349,19.093540913258405,19.093540913258405,19.093540913258405,19.093540913258405,,0.9373611009448248,0.9373611009448248,0.9373611009448248,0.9373611009448248,48.268816044388714,48.268816044388714,48.268816044388714,48.268816044388714,0.9830716098653507,0.9830716098653507,0.9830716098653507,0.9830716098653507,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.303439723500944,47.303439723500944,47.303439723500944,47.303439723500944,189.21375889400377,0.1385662792233871,4.778125224596055e-05,1431.7953534582748,1297.4934435018629,0.1479776263699666,0.1340973760923685,19.35064897810081,18.852686653824318,969.2642619111728,968.834979393863,191.92509777585323,186.6756310138406,31787.911494192635,7,1.051187549411132,1984-05-05
1983,33,1235.025565055005,0.26885714285714285,17.896194830902818,0.014652490645804414,47.0,10.0,10.0,10.0,115.0,192.0,0.1556512332219493,1043.025565055005,1043.025565055005,,260.75639126375125,260.75639126375125,260.75639126375125,260.75639126375125,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1110.025565055005,990.0,968.6386517758872,21.361348224112866,0.7131687431866686,0.4073460860225392,988.8794851707908,0.4817712267045872,0.4817712267045872,0.4817712267045872,0.4817712267045872,19.759062168199055,19.759062168199055,19.759062168199055,19.759062168199055,,0.9390016940308386,0.9390016940308386,0.9390016940308386,0.9390016940308386,47.41726475417819,47.41726475417819,47.41726475417819,47.41726475417819,0.9657284063987411,0.9657284063987411,0.9657284063987411,0.9657284063987411,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.468919459094636,46.468919459094636,46.468919459094636,46.468919459094636,185.87567783637854,0.15054966061793632,4.953335626641034e-05,1291.2130338573666,1172.2200796855432,0.1637917685657675,0.148697383751169,20.1786383012224,19.376132409796924,968.8152409635516,968.4412631075832,192.05779738299407,178.55243975446857,31227.11387651159,7,1.0326426546465473,1984-05-12
1983,34,1120.931518870495,0.29457142857142854,12.762954910600197,0.011408953554734928,47.0,10.0,10.0,10.0,115.0,192.0,0.17138896706982024,928.931518870495,928.931518870495,,232.23287971762377,232.23287971762377,232.23287971762377,232.23287971762377,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,995.931518870495,990.0,968.2800704878788,21.719929512121308,0.5672376222483231,0.2931452150963961,989.1396171626553,0.38184669534053445,0.38184669534053445,0.38184669534053445,0.38184669534053445,20.47769997943605,20.47769997943605,20.47769997943605,20.47769997943605,,0.9376700853951284,0.9376700853951284,0.9376700853951284,0.9376700853951284,43.72239938639478,43.72239938639478,43.72239938639478,43.72239938639478,0.890476565914354,0.890476565914354,0.890476565914354,0.890476565914354,0.9786202349216604,0.9786202349216604,0.9786202349216604,0.9786202349216604,42.78903211401122,42.78903211401122,42.78903211401122,42.78903211401122,171.15612845604488,0.15269186731742276,5.118872269608233e-05,1166.683447695578,1082.8793953113418,0.1773050635475407,0.1645690614529901,20.69411114643294,20.213346955193263,968.423862264186,968.16047809955,177.82004616555173,165.26615064960072,28754.22958061554,7,0.9508673803113605,1984-05-19
1983,35,995.8003356966813,0.3325714285714286,25.208316758566443,0.025825508724958948,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.18860853864706534,808.2289071252527,808.2289071252527,,238.5590994852789,238.5590994852789,238.5590994852789,92.55160866941597,0.0,0.0,0.0,0.0,0.0,0.0,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,874.8003356966813,990.0,967.862697868165,22.137302131834968,0.4557484442510216,0.20256261293145641,989.3416889428174,0.4056298675693998,0.4056298675693998,0.4056298675693998,0.1414827271994854,21.073361207083078,21.073361207083078,21.073361207083078,8.9341715883555,,0.9390799768735817,0.9390799768735817,0.9390799768735817,0.40077565876549864,46.340104506136356,46.340104506136356,46.340104506136356,17.69232478763238,0.9437903158072577,0.9437903158072577,0.9437903158072577,0.36033248039984483,0.9774618194685559,0.9774618194685559,0.9774618194685559,0.9660332480399845,45.30904589925957,45.30904589925957,45.30904589925957,17.234221775125686,153.16135947290442,0.15391904360261358,5.2698847844941284e-05,1073.2959927204863,906.4211780013768,0.2040113614916271,0.1776216221635495,21.47892103122496,20.748189048388607,968.1303588342644,967.5256847120056,163.7132197328586,144.61052871634018,25731.108391447942,7,0.8508964415161356,1984-05-26
1983,36,780.5707747245467,0.40585714285714286,30.644940179815567,0.039347408041413526,45.0,10.0,9.0,9.0,88.0,161.0,0.2075334280635775,619.5707747245467,619.5707747245467,,219.1642248306267,219.1642248306267,181.2423250632933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,683.5707747245467,990.0,967.022283098898,22.97771690110187,0.31498776057635974,0.11457626221935266,989.5704359772044,0.34425135688950714,0.34425135688950714,0.27304943291184397,0.0,22.20390152141668,22.20390152141668,18.991473417827525,0.0,,0.9363998747097267,0.9363998747097267,0.8014537872363482,0.0,44.690921230955986,44.690921230955986,36.79107606062747,0.0,0.9102020617302644,0.9102020617302644,0.7493090847378303,0.0,0.9765533649473762,0.9765533649473762,0.9736962220902334,0.96,43.65945740381001,43.65945740381001,35.91760913688807,0.0,123.2365239445081,0.1577565224747448,5.530944578920086e-05,876.9389119074414,691.9065967426677,0.2326903671072798,0.1835931760056202,22.598233418090302,21.67167049114425,967.4077556476298,966.6676263869706,140.27436993544404,108.38587573690724,20703.736022677356,7,0.684647355247267,1984-06-02
1983,37,599.7755090331119,0.4857142857142857,21.413978027483658,0.035571108637886484,40.714285714285715,9.285714285714286,7.571428571428571,6.142857142857143,67.28571428571429,131.0,0.21783822622148843,468.775509033112,468.775509033112,,234.38775451655596,234.38775451655596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,9.285714285714286,7.571428571428571,6.142857142857143,67.28571428571429,526.3469376045406,990.0,966.2907296868259,23.709270313174134,0.22673191070779758,0.06389250215134493,989.7093755871409,0.38995203628136876,0.38995203628136876,0.0,0.0,23.02869386403361,23.02869386403361,0.0,0.0,,0.9412320039716453,0.9412320039716453,0.0,0.0,49.80372333047793,49.80372333047793,0.0,0.0,1.0143324507225646,1.0143324507225646,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.80764886386837,48.80764886386837,0.0,0.0,97.61529772773675,0.1629493335826227,5.786530414024535e-05,659.9420006160087,542.0087505502821,0.2555098887662819,0.190763515272115,23.38560986459251,22.703759480172167,966.539768002464,966.0390393774762,104.60133974102808,89.0681795853543,16399.37001825977,7,0.5423072095985374,1984-06-09
1983,38,497.7802809287653,0.5522857142857143,10.261400166198914,0.020548290751228358,39.0,9.0,7.0,5.0,59.0,119.0,0.23944239356803448,378.7802809287653,378.7802809287653,,189.39014046438265,189.39014046438265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,433.7802809287653,990.0,965.8400112641793,24.159988735820598,0.1886262827972732,0.045756056185753013,989.765617661017,0.2544853338381308,0.2544853338381308,0.0,0.0,23.67112106299945,23.67112106299945,0.0,0.0,,0.9305747564930592,0.9305747564930592,0.0,0.0,40.908326859639075,40.908326859639075,0.0,0.0,0.8331634798297163,0.8331634798297163,0.0,0.0,0.9738235962533833,0.9738235962533833,0.96,0.96,39.84481185119002,39.84481185119002,0.0,0.0,79.68962370238005,0.15999956198080678,5.843533669340869e-05,527.3375978981461,470.1789493868897,0.2530951250692427,0.2256618918778185,23.846900334633585,23.48133254785886,965.9730191905415,965.715805272241,86.12891908114099,73.77949369497787,13387.85678199985,7,0.4427201316798892,1984-06-16
1983,39,445.90935823880915,0.5997142857142856,5.603016817708716,0.012557304175083928,39.0,9.0,7.0,5.0,59.0,119.0,0.2670527343660705,326.90935823880915,326.90935823880915,,163.45467911940457,163.45467911940457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,381.90935823880915,990.0,965.6065921120746,24.393407887925395,0.17031942478985496,0.035381871647761784,989.7942987035624,0.189306524924825,0.189306524924825,0.0,0.0,23.998400066562958,23.998400066562958,0.0,0.0,,0.9217170396145425,0.9217170396145425,0.0,0.0,35.45709981530757,35.45709981530757,0.0,0.0,0.7221405257700116,0.7221405257700116,0.0,0.0,0.97,0.97,0.96,0.96,34.39338682084834,34.39338682084834,0.0,0.0,68.78677364169668,0.15422592062658633,5.84500262328253e-05,462.56506724863937,430.9578316629287,0.2761291041882612,0.2572611042762439,24.0910824308757,23.89469706061483,965.6815428026188,965.5393102424832,72.22078941002131,65.69095564649054,11556.177971805044,7,0.3821487424538705,1984-06-23
1983,40,412.50937747968607,0.6387142857142857,4.687296905171171,0.011381080434919399,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.26562979709072954,302.9379489082575,302.9379489082575,,151.46897445412876,151.46897445412876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,354.50937747968607,990.0,965.4561598238962,24.543840176103817,0.1606491214455039,0.03058758978165147,989.8087632887729,0.16246822805909825,0.16246822805909825,0.0,0.0,24.19013523681755,24.19013523681755,0.0,0.0,,0.9171110390955725,0.9171110390955725,0.0,0.0,32.95458219285412,32.95458219285412,0.0,0.0,0.6711727534186175,0.6711727534186175,0.0,0.0,0.97,0.97,0.96,0.96,31.965944727068493,31.965944727068493,0.0,0.0,63.931889454136986,0.15498371902641722,5.862281497617097e-05,426.6328809909446,398.1467533267305,0.2789283369898669,0.2569660828713544,24.27635122245916,24.117665789991158,965.5198479644592,965.3907337666336,65.90225683632654,61.28356616655366,10740.557428295013,7,0.35517716363409435,1984-06-30
1983,41,381.24890144971897,0.6745714285714285,4.78060510660334,0.012671959859415013,37.0,8.0,6.0,4.0,53.0,108.0,0.28344204972425746,273.2489014497189,273.2489014497189,,193.11083671083503,80.1380647388839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,324.24890144971897,990.0,965.3062445072485,24.693755492751457,0.14996926056798068,0.024649780289943742,989.8253809591422,0.2902669479695385,0.07954442735980057,0.0,0.0,24.228869503923985,13.908435426003402,0.0,0.0,,0.9269651125276457,0.5213676286046528,0.0,0.0,42.702305228094424,17.453234155602885,0.0,0.0,0.8697007174764647,0.3554630174257207,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.6737267819765,16.929637130934797,0.0,0.0,58.6033639129113,0.15374090269547655,5.9608138572454525e-05,389.1339363713416,364.6825175805071,0.2961480048907416,0.2775394020040906,24.35252961874006,24.029820587710606,965.3456696818566,965.2234125879024,59.39049437458471,56.338756646973,9845.3651373691,7,0.32557424396061835,1984-07-07
