WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1983,42,352.3823258161743,0.7074285714285714,2.866150550182088,0.0081346012553233,37.0,8.0,6.0,4.0,53.0,108.0,0.3065656170499215,244.3823258161743,244.3823258161743,,244.3823258161743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,295.3823258161743,990.0,965.1619116290809,24.838088370919163,0.13978135038866116,0.018876465163234817,989.8413421844482,0.4227006314070652,0.0,0.0,0.0,24.256729923960243,0.0,0.0,0.0,,0.9444125009820893,0.0,0.0,0.0,54.902036637054614,0.0,0.0,0.0,1.1181677522821716,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.803995904313524,0.0,0.0,0.0,53.803995904313524,0.15267197556693196,6.115831282958151e-05,360.34880084276085,344.6194637292325,0.3133891476450546,0.2997096139834972,24.32649579497664,24.184731538017463,965.2017440042138,965.1230973186462,55.45385924995579,52.18064666022959,9039.071311924672,7,0.29891108835729735,1984-07-14
1983,43,337.777922155463,0.7275714285714285,2.2019526750822416,0.006568451273373229,37.0,8.0,6.0,4.0,53.0,108.0,0.31982453949619744,229.77792215546305,229.77792215546305,,229.77792215546305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,280.77792215546305,990.0,965.0888896107773,24.9111103892227,0.1346270032084937,0.01595558443109257,989.8494174123605,0.3737196295862361,0.0,0.0,0.0,24.386808171996897,0.0,0.0,0.0,,0.941973527579186,0.0,0.0,0.0,51.76428507965594,0.0,0.0,0.0,1.054262425247575,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.72899937806282,0.0,0.0,0.0,50.72899937806282,0.15016730393625585,6.13274567536346e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.46194203609876,24.32649579497664,965.1230973186462,965.0460289750184,52.18064666022959,48.89839098586345,8522.471895514553,7,0.28182777432257117,1984-07-21
1983,44,320.6220848809401,0.756142857142857,1.811910132324207,0.005651396948431128,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.31664188738771376,219.05065630951154,219.05065630951154,,219.05065630951154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,267.9077991666544,990.0,965.0031104244047,24.996889575595333,0.13008473748666663,0.013810131261902243,989.8561051312514,0.3396553919224591,0.0,0.0,0.0,24.513339314924252,0.0,0.0,0.0,,0.9397071077953727,0.0,0.0,0.0,49.486679904840386,0.0,0.0,0.0,1.0078753544774008,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.496946306743574,0.0,0.0,0.0,48.496946306743574,0.15129422124381264,6.149744301668055e-05,323.62655383883583,316.52242407738737,0.3372733499398648,0.2904298291148836,24.539408135600727,24.486291516037923,965.0181327691942,964.9826121203868,50.35031145362277,46.94757180847969,8147.4869795329205,7,0.26942747948190876,1984-07-28
1983,45,303.17432878136515,0.7791428571428571,3.7143541891597516,0.012418304126828457,34.0,7.0,5.0,3.0,44.0,93.0,0.30686207883948746,210.17432878136515,210.17432878136515,,210.17432878136515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,256.17432878136515,990.0,964.9172256517992,25.082774348200832,0.12594363173534498,0.012070266545512015,989.861986101719,0.31276031614603295,0.0,0.0,0.0,24.632000133773953,0.0,0.0,0.0,,0.9375176144517414,0.0,0.0,0.0,47.59855198951633,0.0,0.0,0.0,0.9694206107844465,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.646580949726,0.0,0.0,0.0,46.646580949726,0.1538372579785949,6.165100403336587e-05,309.0284073518941,290.5219447532691,0.320113511834646,0.3009432071210847,24.73062036835387,24.58347506942999,964.9451420367594,964.8620877790132,47.92786555961378,43.855621608353616,7836.625599553969,7,0.25914767194292226,1984-08-04
1983,46,284.1938252509408,0.8095714285714285,2.085637700231814,0.007418126363179386,39.0,7.0,5.0,4.0,60.0,115.0,0.4047510274588082,169.1938252509408,169.1938252509408,,169.1938252509408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.1938252509408,990.0,964.8367753010037,25.163224698996228,0.11324483042443043,0.006919382525094044,989.8798357870506,0.20271720171116603,0.0,0.0,0.0,24.84034328433555,0.0,0.0,0.0,,0.9247102914339539,0.0,0.0,0.0,38.1146450434061,0.0,0.0,0.0,0.7762656831650937,0.0,0.0,0.0,0.9700842803511788,0.96,0.96,0.96,36.97454063791962,0.0,0.0,0.0,36.97454063791962,0.13008054545749528,6.070270576783755e-05,290.5219447532691,275.9224808516464,0.4167837272448683,0.3958392888277881,24.89667059997167,24.79687687274645,964.8620877790132,964.8036899234066,38.40592604070154,35.12422495109585,6211.722827170496,7,0.205414114655109,1984-08-11
1983,47,271.55151921226206,0.8334285714285714,0.8086049935122251,0.0029724289955126715,39.0,7.0,5.0,4.0,60.0,115.0,0.42350459207606445,156.55151921226206,156.55151921226206,,156.55151921226206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.55151921226206,990.0,964.7862060768491,25.21379392315097,0.10878282504337508,0.005655151921226143,989.8855620230354,0.17344437265122178,0.0,0.0,0.0,24.925911573535085,0.0,0.0,0.0,,0.9198730123618228,0.0,0.0,0.0,35.20268184754095,0.0,0.0,0.0,0.7169588970985938,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.146601392114725,0.0,0.0,0.0,34.146601392114725,0.12574348870245808,6.058801922354607e-05,273.7644374568714,270.26224589706084,0.4255126335470545,0.4200691699341591,24.934514820059007,24.911144897632365,964.7950577498276,964.7810489835882,34.64141067524919,33.85835723196759,5736.629033875274,7,0.18970334106730405,1984-08-18
1983,48,261.22036737801,0.8568571428571429,1.9399224155415027,0.007403463653839771,39.0,7.0,5.0,4.0,60.0,115.0,0.4403285602999733,146.22036737801002,146.22036737801002,,146.22036737801002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.22036737801,990.0,964.744881469512,25.25511853048793,0.10513655610944965,0.004622036737800957,989.8902414071528,0.15142594837739834,0.0,0.0,0.0,24.993933989263308,0.0,0.0,0.0,,0.9157514331493796,0.0,0.0,0.0,32.822054056711025,0.0,0.0,0.0,0.6684736060429943,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.837392435009694,0.0,0.0,0.0,31.837392435009694,0.12185924495436118,6.0481070120385395e-05,266.78604271350054,256.6827889882703,0.4480238057770799,0.4310570329329319,25.023466237650048,24.9575184861116,964.767144170854,964.7267311559532,33.08165861176338,30.82083606842492,5348.681929081628,7,0.1768744024167205,1984-08-25
1983,49,245.4556963040367,0.8808571428571429,2.4344993181180223,0.009908877851369858,34.0,6.0,4.0,3.0,44.0,91.0,0.3708113931188587,154.4556963040367,154.4556963040367,,154.4556963040367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.4556963040367,990.0,964.6727341778243,25.32726582217572,0.10557254734673154,0.0054455696304036285,989.8889818830229,0.16890831101320192,0.0,0.0,0.0,25.047339394185375,0.0,0.0,0.0,,0.9191374220405414,0.0,0.0,0.0,34.87278738566518,0.0,0.0,0.0,0.7102400689544842,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.826603764095225,0.0,0.0,0.0,33.826603764095225,0.13779504457430541,6.083440042048027e-05,249.7991800258312,239.64129376144416,0.3797342209752373,0.3642926289453387,25.097393768296342,25.00978529896913,964.698795080155,964.6378477625686,34.79003572546752,32.53713799559879,5682.869432367997,7,0.18792557646719568,1984-09-01
1983,50,233.81493611326778,0.8998571428571429,1.5848515689782963,0.006829034859561585,34.0,6.0,4.0,3.0,44.0,91.0,0.389348951272542,142.8149361132678,142.8149361132678,,142.8149361132678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.81493611326778,990.0,964.6028896166796,25.397110383320392,0.10146413881310734,0.004281493611326757,989.8942543675756,0.14452500455221948,0.0,0.0,0.0,25.14683974634372,0.0,0.0,0.0,,0.9143873362699111,0.0,0.0,0.0,32.20574248073474,0.0,0.0,0.0,0.6559214354528461,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.239570206312695,0.0,0.0,0.0,31.239570206312695,0.13357313697880088,6.076032236186403e-05,239.64129376144416,228.5473327785961,0.3981669744015596,0.3797342209752373,25.19141441311272,25.097393768296342,964.6378477625686,964.5712839966716,32.53713799559879,30.06423067683633,5248.247794660533,7,0.17355316781284832,1984-09-08
1983,51,225.95681222432194,0.9147142857142858,0.5537551305511224,0.0024543352159708148,34.0,6.0,4.0,3.0,44.0,91.0,0.4027455265355645,134.95681222432194,134.95681222432194,,134.95681222432194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.95681222432194,990.0,964.5557408733458,25.444259126654078,0.09869075291813426,0.0034956812224321426,989.8978135658593,0.1289503887958055,0.0,0.0,0.0,25.21312230371772,0.0,0.0,0.0,,0.9109249633982929,0.0,0.0,0.0,30.39789526843286,0.0,0.0,0.0,0.6191017366279604,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.485958410379872,0.0,0.0,0.0,29.485958410379872,0.13049062584597493,6.068998692134668e-05,228.5473327785961,224.67104686473823,0.4050366136175347,0.3981669744015596,25.22386808125259,25.19141441311272,964.5712839966716,964.5480262811884,30.06423067683633,29.198989074306,4953.641012943819,7,0.16381088005766598,1984-09-15
1983,52,220.7064910263741,0.9247142857142858,1.4168494976934969,0.006513220156359028,34.0,6.0,4.0,3.0,44.0,91.0,0.41236834985814064,129.7064910263741,129.7064910263741,,129.7064910263741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.7064910263741,990.0,964.5242389461582,25.475761053841698,0.09683774487699735,0.002970649102637357,989.9001916060204,0.11914101550295776,0.0,0.0,0.0,25.256811644359125,0.0,0.0,0.0,,0.9085118357743777,0.0,0.0,0.0,29.188655597299068,0.0,0.0,0.0,0.594473637419533,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.312995929380094,0.0,0.0,0.0,28.312995929380094,0.12827037121661974,6.0634043614044365e-05,222.2828362851385,214.75310038088367,0.423742427180811,0.4093883338939747,25.30593909210914,25.243768878378297,964.5336970177108,964.4885186022854,28.666311693278505,26.97438307464977,4756.583316135856,7,0.15729442182988942,1984-09-22
1983,53,212.05144921368185,0.936,1.3508255836009653,0.00637027282110085,34.0,6.0,4.0,3.0,44.0,91.0,0.4291411369148453,121.05144921368183,121.05144921368183,,121.05144921368183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,165.05144921368185,990.0,964.472308695282,25.527691304717905,0.0937831008903469,0.0021051449213681,989.9041117541882,0.1037295216318064,0.0,0.0,0.0,25.32807353727429,0.0,0.0,0.0,,0.9031984734446206,0.0,0.0,0.0,27.157766248540398,0.0,0.0,0.0,0.553111328890843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.34303326108418,0.0,0.0,0.0,26.34303326108418,0.124229442235684,6.044957980034648e-05,212.05144921368185,212.05144921368185,0.4291411369148453,0.4291411369148453,25.32807353727429,25.32807353727429,964.472308695282,964.472308695282,26.34303326108418,26.34303326108418,1264.4655965320408,2,0.14635018478380102,1984-09-29
1984,1,208.66970105559344,0.9395714285714286,1.4123766667598585,0.006879006178613857,31.0,4.0,3.0,2.0,33.0,73.0,0.3499173674128748,135.66970105559344,135.66970105559344,,135.66970105559344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.66970105559344,990.0,964.4520182063335,25.547981793666445,0.09682476050725704,0.0035669701055592857,989.8996082693872,0.13037080971181148,0.0,0.0,0.0,25.31721925334179,0.0,0.0,0.0,,0.9113390019671408,0.0,0.0,0.0,30.69883942942922,0.0,0.0,0.0,0.6252309456095564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.77787424654634,0.0,0.0,0.0,29.77787424654634,0.1426842624925305,6.096817382466186e-05,212.05144921368185,202.1648125463628,0.3610915227063007,0.344256076865755,25.371469005769384,25.28890805959157,964.472308695282,964.4129888752782,30.5361037041494,28.320355374388903,5002.682873419785,7,0.16543263470303524,1984-10-01
1984,2,200.45516010974163,0.9542857142857143,0.43889336034394383,0.002193280113941843,31.0,4.0,3.0,2.0,33.0,73.0,0.3641812420636187,127.45516010974163,127.45516010974163,,127.45516010974163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.45516010974163,990.0,964.4048051114607,25.59519488853919,0.09392558351350253,0.0027455160109741143,989.9033289004756,0.11501928819753489,0.0,0.0,0.0,25.383504500817207,0.0,0.0,0.0,,0.907684041166558,0.0,0.0,0.0,28.79939449790434,0.0,0.0,0.0,0.5865457127882757,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.935412662967206,0.0,0.0,0.0,27.935412662967206,0.13935750592426882,6.0882736062797895e-05,202.1648125463628,199.0925590239552,0.366663628002373,0.3610915227063007,25.38956457835141,25.371469005769384,964.4129888752782,964.40148789361,28.320355374388903,27.62473759211141,4693.149327378492,7,0.1551967370164845,1984-10-08
1984,3,203.97419395910038,0.9472857142857142,1.0720120341674229,0.005227664737687371,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37456686613597184,127.54562253052893,127.54562253052893,,127.54562253052893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,166.54562253052896,990.0,964.4248822391557,25.57511776084422,0.0943104429455438,0.0027545622530528715,989.9029349948014,0.11560728259344846,0.0,0.0,0.0,25.362445473052166,0.0,0.0,0.0,,0.906854219016748,0.0,0.0,0.0,28.779033368125855,0.0,0.0,0.0,0.5861310258274105,0.0,0.0,0.0,0.969951173169647,0.96,0.96,0.96,27.914471862408938,0.0,0.0,0.0,27.914471862408938,0.13688396944138181,6.077339735244307e-05,206.5966432631272,199.0925590239552,0.4695139207874647,0.3533455280153085,25.38956457835141,25.334605675349145,964.4395798595788,964.401814881952,29.312932541337783,23.642383185842483,4689.631272884702,7,0.15508039923560524,1984-10-15
1984,4,222.6180318764309,0.9191428571428572,3.369456410519782,0.015142438169481829,37.0,5.0,3.0,2.0,50.0,97.0,0.43640831301693933,125.61803187643092,125.61803187643092,,125.61803187643092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.6180318764309,990.0,964.5357081912587,25.464291808741418,0.09574772782398266,0.0025618031876430574,989.9016904689885,0.11223621504898795,0.0,0.0,0.0,25.253746062680825,0.0,0.0,0.0,,0.9053287188752208,0.0,0.0,0.0,28.17297631406388,0.0,0.0,0.0,0.5737877049707512,0.0,0.0,0.0,0.969951173169647,0.96,0.96,0.96,27.326596519968827,0.0,0.0,0.0,27.326596519968827,0.12258357070015145,6.041018481651128e-05,229.3650854576809,206.5966432631272,0.4695139207874647,0.4229065631608392,25.38438031636389,25.19839763695011,964.576190512746,964.4395798595788,28.864960397879777,23.642383185842483,4590.8682153547625,7,0.1518144251109379,1984-10-22
1984,5,226.99857417422808,0.9121428571428571,0.30975172087359837,0.0013682878009497572,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4172265391751771,132.2842884599424,132.2842884599424,,132.2842884599424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,176.7128598885138,990.0,964.5619914450454,25.43800855495463,0.09789878961428804,0.0032284288459941716,989.8988727815397,0.1239015586391776,0.0,0.0,0.0,25.21297977785515,0.0,0.0,0.0,,0.9097100046534953,0.0,0.0,0.0,29.756182460726333,0.0,0.0,0.0,0.6060322293426952,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.863496986904543,0.0,0.0,0.0,28.863496986904543,0.12715728867326417,6.060871335469382e-05,228.5473327785961,226.3790707324809,0.4284848404322142,0.4108153624762465,25.22323022122033,25.205211914679477,964.5712839966716,964.5582744243948,29.119642969352373,28.200188388205124,4849.067493799963,7,0.16035276103835855,1984-10-29
1984,6,229.708113268993,0.9081428571428571,1.3129966869528336,0.005706289952346728,36.0,5.0,3.0,2.0,47.0,93.0,0.4048854092844753,136.70811326899303,136.70811326899303,,136.70811326899303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.708113268993,990.0,964.5782486796139,25.42175132038606,0.09930884365884844,0.0036708113268992286,989.8970203450142,0.13232763342128231,0.0,0.0,0.0,25.186444031979043,0.0,0.0,0.0,,0.9116987617122954,0.0,0.0,0.0,30.785949013432695,0.0,0.0,0.0,0.6270050715566741,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.86237054302972,0.0,0.0,0.0,29.86237054302972,0.12999590333899347,6.0677256298863225e-05,231.4334061521708,226.3790707324809,0.4108153624762465,0.4018434570282008,25.21430109860169,25.17197765925789,964.588600436913,964.5582744243948,30.24739608737653,29.119642969352373,5016.878251228993,7,0.16590205857238732,1984-11-05
1984,7,257.0149735852785,0.8605714285714285,7.453508923402495,0.028283408775208702,36.0,5.0,3.0,2.0,47.0,93.0,0.3638979057385396,164.01497358527848,164.01497358527848,,164.01497358527848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.01497358527848,990.0,964.7177236555768,25.2822763444233,0.10894644532996993,0.006401497358527815,989.8846520573115,0.19303494331051324,0.0,0.0,0.0,24.973893458424325,0.0,0.0,0.0,,0.9224737670650807,0.0,0.0,0.0,37.063836157502884,0.0,0.0,0.0,0.7548642801935415,0.0,0.0,0.0,0.972270036476127,0.96,0.96,0.96,36.04994364879873,0.0,0.0,0.0,36.04994364879873,0.13975654641872998,6.1016384347951916e-05,283.6079686159883,231.4334061521708,0.4018434570282008,0.3279174434126149,25.17197765925789,24.78112146177873,964.834431874464,964.588600436913,42.2287049697708,30.24739608737653,6056.390532998186,7,0.2002774647155485,1984-11-12
1984,8,288.3176686582069,0.8032857142857143,1.5878997330567668,0.005433289995349115,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.35463513195215424,186.03195437249263,186.03195437249263,,186.03195437249263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,234.3176686582069,990.0,964.8532706746329,25.14672932536717,0.11822972030135555,0.008603195437249214,989.8731670842614,0.24498614997989643,0.0,0.0,0.0,24.774910259648657,0.0,0.0,0.0,,0.9306942414676878,0.0,0.0,0.0,42.06823221518347,0.0,0.0,0.0,0.8567868068265474,0.0,0.0,0.0,0.9756786806826547,0.96,0.96,0.96,41.04712232792589,0.0,0.0,0.0,41.04712232792589,0.14239829372466817,6.128619307790647e-05,294.72326674738565,283.6079686159883,0.3690973970892133,0.3279174434126149,24.79374556046425,24.740446106295185,964.8788930669896,964.834431874464,42.2287049697708,39.8438909825669,6895.916551091549,7,0.22803956848847715,1984-11-19
1984,9,302.8983938566063,0.7801428571428571,1.6138364471424809,0.005339122169629158,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.34815131392136717,197.46982242803486,197.46982242803486,,197.46982242803486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,246.612679570892,990.0,964.9153629010515,25.084637098948537,0.12256902906133531,0.009805274921511056,989.8676256960172,0.27605395351793777,0.0,0.0,0.0,24.67620884144777,0.0,0.0,0.0,,0.9340744854978793,0.0,0.0,0.0,44.63743219270206,0.0,0.0,0.0,0.9091126719491254,0.0,0.0,0.0,0.9794018393230941,0.96,0.96,0.96,43.719014296926375,0.0,0.0,0.0,43.719014296926375,0.14431453669290242,6.149732649724192e-05,306.020121877383,294.72326674738565,0.3596594227861051,0.3398469334695285,24.740446106295185,24.647299127521837,964.9301006093868,964.8788930669896,44.76298290824644,41.670386704119466,7344.794401883631,7,0.24288341276070208,1984-11-26
1984,10,314.3627700272658,0.7634285714285713,4.109273470156398,0.012524123840238429,38.0,5.0,4.0,3.0,54.0,104.0,0.33114509413400933,210.36277002726578,210.36277002726578,,210.36277002726578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,257.3627700272658,990.0,964.9718138501363,25.028186149863718,0.12636306952458398,0.012072554005453128,989.8615643764699,0.31376748940518073,0.0,0.0,0.0,24.575983036928534,0.0,0.0,0.0,,0.9375023602012317,0.0,0.0,0.0,47.530407844474766,0.0,0.0,0.0,0.9680327463233149,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.579799687585265,0.0,0.0,0.0,46.579799687585265,0.14810543887932331,6.150941935712826e-05,329.2057950036568,306.020121877383,0.3398469334695285,0.3159118143678022,24.647299127521837,24.44856557249844,965.0460289750184,964.9301006093868,49.80807142959061,44.76298290824644,7825.406347514326,7,0.2587766649310293,1984-12-03
1984,11,346.0356163438833,0.7202857142857143,10.645742783984954,0.02873658529231023,38.0,5.0,4.0,3.0,54.0,104.0,0.30225131753596673,242.0356163438833,242.0356163438833,,221.02513396340257,21.01048238048075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,289.0356163438833,990.0,965.1301780817194,24.8698219182806,0.1375413996976343,0.018407123268776603,989.8440514770336,0.35396022345461875,0.02187323192282853,0.0,0.0,24.359913171859578,3.4673416032084474,0.0,0.0,,0.9383337876885235,0.13077260953718578,0.0,0.0,49.61034490790303,4.578088919320865,0.0,0.0,1.0103939899776584,0.09324010018983432,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,48.57235712055176,4.44074625174124,0.0,0.0,53.013103372293,0.1530006299508007,6.0936784150589006e-05,398.1467533267305,323.62655383883583,0.3213580553460746,0.2612102174161261,24.497059587956976,24.05222753319494,965.3907337666336,965.0181327691942,62.17044752437735,48.59929737526026,8906.201366545223,7,0.2945172409571833,1984-12-10
1984,12,416.9365215724877,0.634,3.4747236634192973,0.008403532975712242,38.0,5.0,4.0,3.0,54.0,104.0,0.24947425110565993,312.9365215724877,312.9365215724877,,156.46826078624386,156.46826078624386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.9365215724877,990.0,965.4762143470762,24.523785652923817,0.16256452898291318,0.032587304314497516,989.8048481667025,0.17328752761177338,0.17328752761177338,0.0,0.0,24.15534629201462,24.15534629201462,0.0,0.0,,0.9191075177441733,0.9191075177441733,0.0,0.0,34.06768147809094,34.06768147809094,0.0,0.0,0.6938427999611188,0.6938427999611188,0.0,0.0,0.97,0.97,0.96,0.96,33.04565103374821,33.04565103374821,0.0,0.0,66.09130206749641,0.15850927615647348,5.8666061081651134e-05,422.4698189706656,408.00454625357366,0.2548991204999081,0.2461714312596169,24.210241564892343,24.12127295046505,965.501114185368,965.436020458141,67.2451804305167,64.22775037287143,11103.338747339398,7,0.3671739003749801,1984-12-17
1984,13,436.9645975491059,0.6097142857142857,2.9041946283514823,0.006681704444439072,38.0,5.0,4.0,3.0,54.0,104.0,0.23804721375361093,332.9645975491059,332.9645975491059,,166.48229877455296,166.48229877455296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,379.9645975491059,990.0,965.5663406889709,24.433659311029082,0.16963305840270565,0.03659291950982115,989.7937740220875,0.19618735272541388,0.19618735272541388,0.0,0.0,24.031245980391105,24.031245980391105,0.0,0.0,,0.922964814733673,0.922964814733673,0.0,0.0,36.21303152126658,36.21303152126658,0.0,0.0,0.7375362835288507,0.7375362835288507,0.0,0.0,0.97,0.97,0.96,0.96,35.12664057562857,35.12664057562857,0.0,0.0,70.25328115125714,0.1607676150029198,5.860958195525347e-05,442.799181369126,426.6328809909446,0.2437693029155139,0.2348694495740352,24.09551097113393,23.99488055767445,965.592596316161,965.5198479644592,71.45808908997641,68.11236071739096,11802.5512334112,7,0.39029600639587303,1984-12-24
1984,14,460.6612666654901,0.5842857142857143,3.9113954311091073,0.0084963729512845,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.25545337116500727,342.94698095120435,342.94698095120435,,171.47349047560218,171.47349047560218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,393.3755523797758,990.0,965.6729756999947,24.32702430000531,0.1743662004618214,0.03858939619024083,989.787044403348,0.2081510734615188,0.2081510734615188,0.0,0.0,23.9059176298917,23.9059176298917,0.0,0.0,,0.9246852622657199,0.9246852622657199,0.0,0.0,37.17296839456971,37.17296839456971,0.0,0.0,0.7570869326796273,0.7570869326796273,0.0,0.0,0.97,0.97,0.96,0.96,36.057779342732616,36.057779342732616,0.0,0.0,72.11555868546523,0.15656890513571262,5.8412548998406505e-05,470.1789493868897,442.799181369126,0.264858206640189,0.2348694495740352,23.99488055767445,23.850114989767672,965.715805272241,965.592596316161,73.56523877612828,70.05930740488112,12115.41385915816,7,0.4006419926970291,1984-12-31
1984,15,492.52107142460096,0.555,8.905753368205913,0.017513292150035057,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21964626602581963,384.9496428531724,384.9496428531724,,192.4748214265862,192.4748214265862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,432.52107142460096,990.0,965.8163448214107,24.18365517858935,0.1881818686939785,0.04698992857063444,989.7648282027354,0.2639404363911649,0.2639404363911649,0.0,0.0,23.68454294493355,23.68454294493355,0.0,0.0,,0.931329158181453,0.931329158181453,0.0,0.0,41.631991147453675,41.631991147453675,0.0,0.0,0.8479020600296064,0.8479020600296064,0.0,0.0,0.9742421684220035,0.9742421684220035,0.96,0.96,40.57516718472779,40.57516718472779,0.0,0.0,81.15033436945558,0.16448717440205138,5.854052712652437e-05,532.5192229643311,472.4927083802066,0.2539721732667208,0.1708858498918363,23.83553152642021,23.394040842303784,965.9963365033394,965.7262171877107,93.2234843649479,74.03831751104822,13633.256174068536,7,0.4508351909414198,1985-01-07
1984,16,541.3230398449912,0.5234285714285715,6.422681646735831,0.011510819536571784,34.0,5.0,4.0,3.0,45.0,91.0,0.16817653255111886,450.32303984499123,450.32303984499123,,225.16151992249561,225.16151992249561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,493.32303984499123,990.0,966.0359536793023,23.964046320697598,0.20990682442866082,0.060064607968998214,989.7300285676023,0.35887507837761795,0.35887507837761795,0.0,0.0,23.335199809922365,23.335199809922365,0.0,0.0,,0.9399590888826274,0.9399590888826274,0.0,0.0,48.431710838299914,48.431710838299914,0.0,0.0,0.9863892227759655,0.9863892227759655,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.46307662153391,47.46307662153391,0.0,0.0,94.92615324306783,0.1753521871502004,5.85573136010213e-05,562.8280752081156,532.5192229643311,0.1708858498918363,0.1616834767283973,23.394040842303784,23.19014393400909,966.1327263384364,965.9963365033394,99.061840864987,93.2234843649479,15947.593744835394,7,0.5273675180170435,1985-01-14
1984,17,614.3366694970384,0.4775714285714286,16.946881122931455,0.027511956926842242,34.0,5.0,4.0,3.0,45.0,91.0,0.14876511168410733,523.3366694970384,523.3366694970384,,234.5487535732157,234.5487535732157,54.23916235060712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,566.3366694970384,990.0,966.3515323548945,23.6484676451055,0.24846266775563963,0.08102351307027349,989.6705138191741,0.3961012802546457,0.3961012802546457,0.07286418992057284,0.0,22.92288018402495,22.92288018402495,6.523005922282335,0.0,,0.9397296290897618,0.9397296290897618,0.26571323287873233,0.0,49.585064861724945,49.585064861724945,11.293890971461082,0.0,1.00987912142006,1.00987912142006,0.2300181460582705,0.0,0.9773311176677383,0.9773311176677383,0.9630454033820239,0.96,48.48794134243388,48.48794134243388,10.962590929975294,0.0,107.93847361484303,0.17573153360311883,5.7354741408813303e-05,666.8063237852695,550.9983234585969,0.1651547674932951,0.1364714111939115,23.271255101354036,22.67568781280932,966.567225295141,966.0794924555636,116.34557008470712,96.8054072872187,18133.66356729363,7,0.5996581867491281,1985-01-21
1984,18,741.3870660787106,0.4201428571428572,16.705193634017746,0.022759045368902282,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.148450887936685,630.672780364425,630.672780364425,,210.224260121475,210.224260121475,210.224260121475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,678.8156375072821,990.0,966.8655482643147,23.13445173568518,0.31228546292280007,0.11907767501178791,989.5686368620654,0.3130419344871917,0.3130419344871917,0.3130419344871917,0.0,22.390046663263384,22.390046663263384,22.390046663263384,0.0,,0.9354616895182437,0.9354616895182437,0.9354616895182437,0.0,43.173790623510115,43.173790623510115,43.173790623510115,0.0,0.8793032713545849,0.8793032713545849,0.8793032713545849,0.0,0.9777084986511387,0.9777084986511387,0.9777084986511387,0.96,42.214246545086496,42.214246545086496,42.214246545086496,0.0,126.6427396352595,0.17103505623654436,5.578480452940238e-05,783.7426792233937,682.3088631722309,0.1801379593300632,0.1216197164176356,22.702360028391947,22.18690265371784,967.0349707168936,966.6292354526888,132.1601280317839,119.4378359032365,21275.980258723597,7,0.7035707757514417,1985-01-28
1984,19,801.5803301164894,0.39699999999999996,2.849516802551144,0.0035717432197818716,43.0,7.0,5.0,4.0,78.0,137.0,0.1709151332349088,664.5803301164894,664.5803301164894,,221.52677670549647,221.52677670549647,221.52677670549647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,719.5803301164894,990.0,967.106321320466,22.893678679534073,0.3354516362954607,0.1293740990349468,989.5351742646695,0.3472019221809929,0.3472019221809929,0.3472019221809929,0.0,22.081651022022644,22.081651022022644,22.081651022022644,0.0,,0.937919179199571,0.937919179199571,0.937919179199571,0.0,44.99461197814613,44.99461197814613,44.99461197814613,0.0,0.9163872093308786,0.9163872093308786,0.9163872093308786,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.09471973858321,44.09471973858321,44.09471973858321,0.0,132.28415921574964,0.1650290537084753,5.529159794383394e-05,803.6892968412517,794.2548359930772,0.1724887199820513,0.1704638851586707,22.12493394348601,22.069184418238734,967.114757187365,967.0770193439724,132.65089576430717,131.00923761181912,22223.73874824594,7,0.7349119956430537,1985-02-04
1984,20,787.9647099123546,0.4022857142857143,4.0998829771108705,0.0052088283322023424,43.0,7.0,5.0,4.0,78.0,137.0,0.173882921556952,650.9647099123546,650.9647099123546,,216.98823663745154,216.98823663745154,216.98823663745154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,705.9647099123546,990.0,967.0518588396493,22.948141160350605,0.32771401341555595,0.12528941297370635,989.5469965736108,0.3331553347960045,0.3331553347960045,0.3331553347960045,0.0,22.16198239916533,22.16198239916533,22.16198239916533,0.0,,0.9369395850235335,0.9369395850235335,0.9369395850235335,0.0,44.18620681741898,44.18620681741898,44.18620681741898,0.0,0.8999227457722806,0.8999227457722806,0.8999227457722806,0.0,0.9795518075760427,0.9795518075760427,0.9795518075760427,0.96,43.28286953996348,43.28286953996348,43.28286953996348,0.0,129.84860861989043,0.16478820069267255,5.5409340981415674e-05,801.0251437286709,779.3663976124346,0.175783816725606,0.1710308360138138,22.212630415445407,22.084942768858784,967.1041005749148,967.0174655904495,132.18814692059988,128.26449532089086,21814.566248141593,7,0.7213811589993913,1985-02-11
1984,21,799.1114066157354,0.398,2.849516802551144,0.0035717432197818716,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.14870169137511824,680.3971209014497,680.3971209014497,,226.79904030048326,226.79904030048326,226.79904030048326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,730.8256923300212,990.0,967.0964456264629,22.903554373537094,0.3418422649008192,0.1341191362704349,989.5240385988288,0.364254993939618,0.364254993939618,0.364254993939618,0.0,22.063337978426233,22.063337978426233,22.063337978426233,0.0,,0.9388987352409331,0.9388987352409331,0.9388987352409331,0.0,46.07323771926014,46.07323771926014,46.07323771926014,0.0,0.9383551470317748,0.9383551470317748,0.9383551470317748,0.0,0.9799259776372057,0.9799259776372057,0.9799259776372057,0.96,45.148520749052196,45.148520749052196,45.148520749052196,0.0,135.4455622471566,0.16946856025631557,5.52990173881702e-05,803.6892968412517,783.7426792233937,0.1748022707347678,0.1306475032237987,22.18690265371784,22.011646620730247,967.114757187365,967.0349707168936,138.95480685526763,129.1023237766066,22754.854457522306,7,0.7524753458175366,1985-02-18
1984,22,839.9088028754544,0.3815714285714286,7.834052770909417,0.009361277825391886,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1370914860280125,724.6230885897402,724.6230885897402,,241.54102952991337,241.54102952991337,241.54102952991337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,775.4802314468831,990.0,967.2596352115017,22.740364788498223,0.36770489363072434,0.15231154429487007,989.4799835620744,0.41276803205996837,0.41276803205996837,0.41276803205996837,0.0,21.807580318512652,21.807580318512652,21.807580318512652,0.0,,0.9413723184063454,0.9413723184063454,0.9413723184063454,0.0,48.62789061060641,48.62789061060641,48.62789061060641,0.0,0.9903847374868923,0.9903847374868923,0.9903847374868923,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.65533279839428,47.65533279839428,47.65533279839428,0.0,142.96599839518282,0.17025976187207084,5.480632456341269e-05,858.5276662376176,817.7246825595828,0.1522865035354787,0.1244774091034785,21.925222007554577,21.71873770574093,967.3341106649503,967.1708987302384,145.5258547463224,141.30028697302464,24018.287730390715,7,0.7942555466399046,1985-02-25
1984,23,902.2187157583859,0.36185714285714293,13.415345377900248,0.014451342574385,41.0,8.0,7.0,6.0,67.0,129.0,0.1432252847032319,773.2187157583859,773.2187157583859,,257.739571919462,257.739571919462,257.739571919462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,829.2187157583859,990.0,967.5088748630335,22.49112513696647,0.41404064276952085,0.17865292341825817,989.4073064338123,0.47099458510350783,0.47099458510350783,0.47099458510350783,0.0,21.427436985675204,21.427436985675204,21.427436985675204,0.0,,0.942260762052716,0.942260762052716,0.942260762052716,0.0,51.005919743085755,51.005919743085755,51.005919743085755,0.0,1.038817102710504,1.038817102710504,1.038817102710504,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.98580134822403,49.98580134822403,49.98580134822403,0.0,149.9574040446721,0.16624055275620384,5.3901597867196076e-05,952.4350838829192,863.4849952911484,0.1493946052374702,0.1354423017200169,21.68620929758817,21.088635820960334,967.7097403355316,967.3539399811646,157.30641925369565,144.17703065940805,25192.843879504915,7,0.8330966891370672,1985-03-04
1984,24,1029.330590324704,0.324,16.273291460777596,0.015958480544506243,41.0,8.0,7.0,6.0,67.0,129.0,0.12545414630294885,900.3305903247038,900.3305903247038,,225.08264758117596,225.08264758117596,225.08264758117596,225.08264758117596,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,956.3305903247038,990.0,967.9883995094041,22.011600490595942,0.5303497348450158,0.2702644722597631,989.1993857928953,0.3588671246775811,0.3588671246775811,0.3588671246775811,0.3588671246775811,20.85211915881359,20.85211915881359,20.85211915881359,20.85211915881359,,0.9369832094229169,0.9369832094229169,0.9369832094229169,0.9369832094229169,43.115508359167784,43.115508359167784,43.115508359167784,43.115508359167784,0.8781162598608511,0.8781162598608511,0.8781162598608511,0.8781162598608511,0.9776266072469644,0.9776266072469644,0.9776266072469644,0.9776266072469644,42.15376507116867,42.15376507116867,42.15376507116867,42.15376507116867,168.61506028467468,0.16381425154441207,5.20328368290682e-05,1066.3481241083623,971.4321659369264,0.1327936262802067,0.1209736267955313,21.19912958908482,20.638952082025643,968.1085226757692,967.7857286637476,174.47118243646173,159.30309265339594,28327.33012782535,7,0.9367503349148595,1985-03-11
1984,25,1117.3563914258887,0.29542857142857143,12.152041891933095,0.01089197565153197,41.0,8.0,7.0,6.0,67.0,129.0,0.11549981962358531,988.3563914258885,988.3563914258885,,247.08909785647214,247.08909785647214,247.08909785647214,247.08909785647214,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1044.3563914258887,990.0,968.2688343730528,21.731165626947213,0.6198342366326316,0.3431950707504726,989.0369706926168,0.43209613193949864,0.43209613193949864,0.43209613193949864,0.43209613193949864,20.33604018762457,20.33604018762457,20.33604018762457,20.33604018762457,,0.9395685887636432,0.9395685887636432,0.9395685887636432,0.9395685887636432,46.29330092828726,46.29330092828726,46.29330092828726,46.29330092828726,0.9428370861158301,0.9428370861158301,0.9428370861158301,0.9428370861158301,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.36743490972152,45.36743490972152,45.36743490972152,45.36743490972152,181.46973963888604,0.1624234512702534,5.1010097318813965e-05,1151.4124173518942,1086.4244972913411,0.1187381178550567,0.1120363112781812,20.524612540457397,20.116047887385424,968.3758675973916,968.17161984863,185.78231409209783,177.3399591662118,30486.91625933286,7,1.0081652202160336,1985-03-18
1984,26,1208.3644623348098,0.2724285714285714,13.523992204715796,0.011195536806893844,41.0,8.0,7.0,6.0,67.0,129.0,0.10680906915653754,1079.3644623348098,1074.48435868198,,268.621089670495,268.621089670495,268.621089670495,268.621089670495,4.880103652829932,1.5510406958606766,0.30264208699720513,0.26481182612255455,0.22698156524790386,2.534627478601593,42.55104069586067,8.302642086997205,7.264811826122554,6.226981565247904,69.53462747860159,1132.6028532909602,990.0,968.5548597387666,21.44514026123347,0.746254805273738,0.4468296662865738,988.8069155284395,0.5105894140692329,0.5105894140692329,0.5105894140692329,0.5105894140692329,19.741466375603938,19.741466375603938,19.741466375603938,19.741466375603938,,0.939393479254307,0.939393479254307,0.939393479254307,0.939393479254307,48.84660609856221,48.84660609856221,48.84660609856221,48.84660609856221,0.9948392280766234,0.9948392280766234,0.9948392280766234,0.9948392280766234,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.86967397659097,47.86967397659097,47.86967397659097,47.86967397659097,191.47869590636387,0.1585046547064688,4.950978978091028e-05,1246.0803627849048,1172.2200796855432,0.110047594505125,0.1035246231725326,19.97403845423948,19.520296263565108,968.6733954258954,968.4412631075832,193.7169374201508,188.2304488574434,32168.420912269128,7,1.0637705328131326,1985-03-25
1984,27,1378.1447936588345,0.24771428571428572,29.79972460928184,0.021817215065687786,45.0,11.0,10.0,10.0,72.0,148.0,0.10761423973889842,1230.1447936588345,1100.0,,275.0,275.0,275.0,275.0,130.1447936588347,38.324603783461455,5.900658611263387,8.793567139110452,8.793567139110452,68.33239698588895,83.32460378346146,16.90065861126339,18.79356713911045,18.79356713911045,140.33239698588892,1219.0188295338353,990.0,969.0924260282972,20.907573971702796,0.8792215253947043,0.48,988.6407784746053,0.5349,0.5349,0.5349,0.5349,19.01345244630809,19.01345244630809,19.01345244630809,19.01345244630809,,0.9371091059989356,0.9371091059989356,0.9371091059989356,0.9371091059989356,48.05370201835431,48.05370201835431,48.05370201835431,48.05370201835431,0.9786904688055866,0.9786904688055866,0.9786904688055866,0.9786904688055866,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.09262797798721,47.09262797798721,47.09262797798721,47.09262797798721,188.37051191194885,0.1370527377417865,4.7568311088875976e-05,1454.6784350498776,1269.7472452468237,0.1165586305101458,0.1017406984485374,19.42791388090585,18.723300340358485,969.3381918670842,968.74777705649,192.7409456305737,185.31379798083395,31646.246001207408,7,1.0465028439552715,1985-04-01
1984,28,1589.5612884541426,0.21971428571428572,29.292122023874168,0.018628708141493387,45.0,11.0,10.0,10.0,72.0,148.0,0.09323725149655228,1441.5612884541426,1100.0,,275.0,275.0,275.0,275.0,341.5612884541427,55.00000000000001,7.000000000000001,15.0,23.078465436090728,241.482823018052,100.0,18.0,25.0,33.078465436090724,313.482823018052,1243.0,990.0,969.773967239621,20.22603276037892,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.284843347860644,18.284843347860644,18.284843347860644,18.284843347860644,,0.9348172565457611,0.9348172565457611,0.9348172565457611,0.9348172565457611,46.099079323563934,46.099079323563934,46.099079323563934,46.099079323563934,0.9388814526184099,0.9388814526184099,0.9388814526184099,0.9388814526184099,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.17709773709266,45.17709773709266,45.17709773709266,45.17709773709266,180.7083909483706,0.1138901971019539,4.563343205766934e-05,1659.7232892169968,1492.9232463956196,0.0991343663227952,0.0891714907909869,18.59705856066511,18.05816611462682,970.0006444728548,969.4617520268166,183.9861368698905,178.33064269056587,30359.009679326264,7,1.0039355052687255,1985-04-08
1984,29,1715.45328281512,0.20514285714285713,15.41459927030259,0.008911555909433358,45.0,11.0,10.0,10.0,72.0,148.0,0.08631097336930771,1567.45328281512,1100.0,,275.0,275.0,275.0,275.0,467.45328281512,55.0,7.000000000000001,15.0,31.584681271291895,358.8686015438282,100.0,18.0,25.0,41.5846812712919,430.8686015438282,1243.0,990.0,970.1806952214027,19.819304778597274,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.878115366078994,17.878115366078994,17.878115366078994,17.878115366078994,,0.9332940953172894,0.9332940953172894,0.9332940953172894,0.9332940953172894,45.000090622187585,45.000090622187585,45.000090622187585,45.000090622187585,0.9164987906759181,0.9164987906759181,0.9164987906759181,0.9164987906759181,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.10008880974383,44.10008880974383,44.10008880974383,44.10008880974383,176.40035523897532,0.10288832633781934,4.45455442522665e-05,1767.625484109115,1677.712303316742,0.0882153630914027,0.0837281433937869,18.00004776138143,17.70955902343689,970.3492515640448,970.0587628261004,177.72186568890794,174.57449193961588,29635.259680147854,7,0.9800019735498628,1985-04-15
1984,30,1834.0368527334178,0.1927142857142857,16.202601732099705,0.008836713787836643,45.0,11.0,10.0,10.0,72.0,148.0,0.08072587345554419,1686.0368527334178,1100.0,,275.0,275.0,275.0,275.0,586.0368527334178,55.0,7.0,15.0,39.59708464414986,469.43976808926806,100.0,18.0,25.0,49.59708464414986,541.4397680892681,1243.0,990.0,970.5638113703695,19.436188629630482,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.494999217112202,17.494999217112202,17.494999217112202,17.494999217112202,,0.9313268209798712,0.9313268209798712,0.9313268209798712,0.9313268209798712,43.94294809683022,43.94294809683022,43.94294809683022,43.94294809683022,0.8949683930107989,0.8949683930107989,0.8949683930107989,0.8949683930107989,0.9794257712958504,0.9794257712958504,0.9794257712958504,0.9794257712958504,43.03902427678809,43.03902427678809,43.03902427678809,43.03902427678809,172.15609710715236,0.09391545771353771,4.3473761895745545e-05,1881.0436962338129,1783.4177282502417,0.0829867269207908,0.0786797246105035,17.65853792698089,17.343130953495567,970.7156796339862,970.4002726605008,174.02263370106786,170.3815265044382,28922.224314001596,7,0.956422761706402,1985-04-22
1984,31,1921.0847427377282,0.18442857142857141,15.354834449386837,0.007980201312345685,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09336466588388971,1741.6561713091567,1100.0,,275.0,275.0,275.0,275.0,641.6561713091568,53.57142857142857,7.714285714285714,15.0,36.34539023254881,529.0250667908937,100.0,18.0,25.0,46.345390232548816,631.7393525051793,1243.0,990.0,970.8450430149989,19.15495698500118,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.213767572482904,17.213767572482904,17.213767572482904,17.213767572482904,,0.9298826964846997,0.9298826964846997,0.9298826964846997,0.9298826964846997,43.169377617044894,43.169377617044894,43.169377617044894,43.169377617044894,0.8792133934225028,0.8792133934225028,0.8792133934225028,0.8792133934225028,0.9779213393422503,0.9779213393422503,0.9779213393422503,0.9779213393422503,42.21628787374875,42.21628787374875,42.21628787374875,42.21628787374875,168.865151494995,0.08790774406216774,4.264271502398864e-05,1952.5344676593647,1902.1320729105275,0.1001804605976426,0.0772224383773495,17.2749992750015,17.1121607688899,970.9466498185918,970.7838113124802,169.58226226190237,167.67650973515995,28369.34545115916,7,0.93813973052775,1985-04-29
1984,32,1918.7313269888145,0.18457142857142858,1.459952699736667,0.0007607514410902285,47.0,10.0,10.0,10.0,115.0,192.0,0.10006629414684867,1726.7313269888145,1100.0,,275.0,275.0,275.0,275.0,626.7313269888147,53.0,8.0,15.0,32.642256614000765,518.0890703748139,100.0,18.0,25.0,42.642256614000765,633.0890703748139,1243.0,990.0,970.83743967181,19.162560328189993,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.221370915671717,17.221370915671717,17.221370915671717,17.221370915671717,,0.9299217396519743,0.9299217396519743,0.9299217396519743,0.9299217396519743,43.190230723843,43.190230723843,43.190230723843,43.190230723843,0.8796381002819348,0.8796381002819348,0.8796381002819348,0.8796381002819348,0.9779638100281935,0.9779638100281935,0.9779638100281935,0.9779638100281935,42.238483620004686,42.238483620004686,42.238483620004686,42.238483620004686,168.95393448001875,0.08805524331384765,4.26651349697017e-05,1921.651232388288,1916.5413979392097,0.1001804605976426,0.0999140722124568,17.228446071062756,17.211937375150335,970.8468732123314,970.830364516419,169.03678268344572,168.84347020878278,28384.260992643147,7,0.9386329693334374,1985-05-06
1984,33,1838.1865022104764,0.1922857142857143,21.273701975727818,0.011645486105295502,47.0,10.0,10.0,10.0,115.0,192.0,0.10452000667429548,1646.1865022104764,1100.0,,275.0,275.0,275.0,275.0,546.1865022104765,53.0,8.0,15.0,28.447213656795657,441.739288553681,100.0,18.0,25.0,38.44721365679566,556.7392885536809,1243.0,990.0,970.5772179302185,19.422782069781533,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.481592657263256,17.481592657263256,17.481592657263256,17.481592657263256,,0.9312579782950469,0.9312579782950469,0.9312579782950469,0.9312579782950469,43.90617562937366,43.90617562937366,43.90617562937366,43.90617562937366,0.8942194629200336,0.8942194629200336,0.8942194629200336,0.8942194629200336,0.9793099180997228,0.9793099180997228,0.9793099180997228,0.9793099180997228,42.99804872524374,42.99804872524374,42.99804872524374,42.99804872524374,171.99219490097497,0.09365305845922056,4.3432372449741154e-05,1916.5413979392097,1767.625484109115,0.1086202941324803,0.1001804605976426,17.70955902343689,17.228446071062756,970.830364516419,970.3492515640448,174.57449193961588,169.03678268344572,28894.688743363797,7,0.9555121938943054,1985-05-13
1984,34,1670.8546695881057,0.21028571428571427,22.58655723913177,0.013503369260126944,53.857142857142854,12.571428571428571,12.571428571428571,16.0,169.0,264.0,0.15848811728335163,1406.8546695881057,1100.0,,275.0,275.0,275.0,275.0,306.8546695881059,46.142857142857146,5.428571428571429,12.142603089707558,18.27612445001111,224.86451347695862,100.0,18.0,24.714031661136126,34.27612445001112,393.8645134769586,1242.7140316611362,990.0,970.0366073940538,19.96339260594612,0.9255486589176517,0.48,988.5944513410823,0.5349,0.5349,0.5349,0.5349,18.022943947028473,18.022943947028473,18.022943947028473,18.022943947028473,,0.9338655461843004,0.9338655461843004,0.9338655461843004,0.9338655461843004,45.3925331051471,45.3925331051471,45.3925331051471,45.3925331051471,0.9244915092697984,0.9244915092697984,0.9244915092697984,0.9244915092697984,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.48468244304416,44.48468244304416,44.48468244304416,44.48468244304416,177.93872977217663,0.10662752126442786,4.493402266974157e-05,1751.5174261192883,1609.5195834351923,0.1714797401911284,0.1096192348056739,18.222955340139485,17.761600441557896,970.2972101459238,969.8384478849443,180.0579969484984,175.13767742921408,29893.706601725673,7,0.9885484987343146,1985-05-20
