WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1984,35,1491.5125215993996,0.2317142857142857,29.98529362412202,0.0201825510419659,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1720768402379595,1234.3696644565425,1100.0,,275.0,275.0,275.0,275.0,134.36966445654267,28.38048804753089,4.921544495623536,6.6322821029573475,8.28577205125812,86.14957775917276,82.80905947610232,17.63583020990925,19.346567817243063,24.142914908400975,247.5781491877442,1219.7914575032544,990.0,969.4571943005519,20.54280569944808,0.8766311700290972,0.48,988.643368829971,0.5349,0.5349,0.5349,0.5349,18.651274529418963,18.651274529418963,18.651274529418963,18.651274529418963,,0.9359715147676697,0.9359715147676697,0.9359715147676697,0.9359715147676697,47.08110297469809,47.08110297469809,47.08110297469809,47.08110297469809,0.9588819343115701,0.9588819343115701,0.9588819343115701,0.9588819343115701,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.139480915204125,46.139480915204125,46.139480915204125,46.139480915204125,184.5579236608165,0.12404371400336336,4.6605536277983967e-05,1589.152359062425,1399.6225280663384,0.1907805494536799,0.146669005101028,18.965306837888072,18.29778008508594,969.7726460831248,969.1603189368298,187.86190271667343,180.8429222499868,31005.731175017176,7,1.0253217981156473,1985-05-27
1984,36,1277.9219848813118,0.2621428571428571,28.58014915148592,0.022322527034522373,53.0,12.0,12.0,13.0,120.0,210.0,0.16474852762657774,1067.9219848813118,1052.7764588166417,,263.1941147041604,263.1941147041604,263.1941147041604,263.1941147041604,15.145526064670126,3.8224422925119845,0.8654586322668643,0.8654586322668643,0.9375801849557697,8.654586322668644,56.82244229251199,12.865458632266865,12.865458632266865,13.937580184955769,128.65458632266865,1135.3298183736874,990.0,968.7738907987808,21.22610920121911,0.7502510573963775,0.41948803651617117,988.8302609060875,0.4909032470862284,0.4909032470862284,0.4909032470862284,0.4909032470862284,19.565466860220322,19.565466860220322,19.565466860220322,19.565466860220322,,0.9384838547139955,0.9384838547139955,0.9384838547139955,0.9384838547139955,47.355202621022734,47.355202621022734,47.355202621022734,47.355202621022734,0.9644644118334569,0.9644644118334569,0.9644644118334569,0.9644644118334569,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.40809856860228,46.40809856860228,46.40809856860228,46.40809856860228,185.6323942744091,0.14547384595317844,4.902143628216551e-05,1383.5781363808978,1199.561484005937,0.1750639736270164,0.1517803689420163,20.0487173102064,19.02576377020727,969.108483209846,968.5271932354472,191.3433162810389,179.07484348040896,31186.24223810073,7,1.031291079302273,1985-06-03
1984,37,1107.0048798142354,0.30014285714285716,24.537222584448337,0.022347871194090946,53.0,12.0,12.0,13.0,120.0,210.0,0.19006589589367212,897.0048798142354,897.0048798142354,,233.98694526206836,233.98694526206836,233.98694526206836,195.04404402803033,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,974.0048798142354,990.0,968.2363010508449,21.763698949155273,0.5478086536548618,0.2676039038513883,989.1845874424937,0.38963034973979405,0.38963034973979405,0.38963034973979405,0.31453932240497867,20.558656041909206,20.558656041909206,20.558656041909206,17.585984831434722,,0.937556331716473,0.937556331716473,0.937556331716473,0.802980328012773,44.23636352165044,44.23636352165044,44.23636352165044,36.749884923022755,0.9009442672433898,0.9009442672433898,0.9009442672433898,0.7484701613650254,0.9774305466785176,0.9774305466785176,0.9774305466785176,0.9745734038213748,43.244410256701784,43.244410256701784,43.244410256701784,35.907661230046656,165.640892000152,0.1496283374900635,5.13224205429838e-05,1182.7486219934508,1027.8009259147989,0.2043197225309838,0.1775525213853623,20.82281726582849,20.154249045861366,968.4743528119794,967.9873743385892,176.91118966620948,154.0717295597578,27827.66985602554,7,0.9202271777786223,1985-06-10
1984,38,892.0306427861425,0.3647142857142857,33.36372713167449,0.03752606654716572,53.0,12.0,12.0,13.0,120.0,210.0,0.23680081259011035,682.0306427861425,682.0306427861425,,227.3435475953808,227.3435475953808,227.3435475953808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,759.0306427861425,990.0,967.4681225711446,22.53187742885544,0.36453408704448237,0.1386784352597979,989.4967874776958,0.36929398348723524,0.36929398348723524,0.36929398348723524,0.0,21.65937092306392,21.65937092306392,21.65937092306392,0.0,,0.9376608236712407,0.9376608236712407,0.9376608236712407,0.0,45.20836630404583,45.20836630404583,45.20836630404583,0.0,0.9207406579235403,0.9207406579235403,0.9207406579235403,0.0,0.9775246280911423,0.9775246280911423,0.9775246280911423,0.96,44.204046428699876,44.204046428699876,44.204046428699876,0.0,132.61213928609962,0.14853193902959425,5.4075605011218275e-05,997.6786758623872,794.2548359930772,0.2643987678556991,0.2104886122964163,22.248648504641444,20.99128860372505,967.8907147034496,967.0770193439724,149.75974167320845,115.15188440891993,22278.839400064735,7,0.7367341071449979,1985-06-17
1984,39,681.5030610589068,0.4455714285714286,25.518151760875785,0.03711515164912993,53.0,12.0,12.0,13.0,120.0,210.0,0.309687986090837,471.50306105890684,471.50306105890684,,222.64371597423224,222.64371597423224,26.215629110442375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,548.5030610589068,990.0,966.6260122442355,23.373987755764396,0.23923368815861976,0.06627276311324477,989.6944935487281,0.35479374355851007,0.35479374355851007,0.03403632310494135,0.0,22.71368756093405,22.71368756093405,3.2066117549684034,0.0,,0.9378134379971597,0.9378134379971597,0.1324514543608,0.0,46.51590707479854,46.51590707479854,5.350546901713497,0.0,0.947370816187343,0.947370816187343,0.10897244199009158,0.0,0.978198731890016,0.978198731890016,0.9614285714285714,0.96,45.51609140691357,45.51609140691357,5.190030494662092,0.0,96.22221330848922,0.14100906846948608,5.6764218418213536e-05,760.52821131929,615.6277736669467,0.341115214391886,0.2761238792650604,23.08944955568783,22.368226910821356,966.9421128452772,966.3625110946678,108.99064038790394,83.87783254852457,16165.33183582619,7,0.534567851713829,1985-06-24
1984,40,555.1617741231435,0.5124285714285715,13.229791556580333,0.02358070244527017,50.0,10.0,9.0,9.0,108.0,186.0,0.3356481643065758,369.16177412314346,369.16177412314346,,184.58088706157173,184.58088706157173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,438.16177412314346,990.0,966.0982279835541,23.901772016445875,0.19017264768939962,0.043832354824628626,989.765994997486,0.24207472899794394,0.24207472899794394,0.0,0.0,23.425692284933916,23.425692284933916,0.0,0.0,,0.9287298728535284,0.9287298728535284,0.0,0.0,39.37575973128962,39.37575973128962,0.0,0.0,0.8019503000262651,0.8019503000262651,0.0,0.0,0.9722370114667107,0.9722370114667107,0.96,0.96,38.28960867746499,38.28960867746499,0.0,0.0,76.57921735493001,0.13781012453788502,5.762028952826984e-05,595.7090611902229,523.0192327708844,0.3556274575498829,0.3122329541678839,23.62922817141441,23.166000411554933,966.280690775356,965.953586547469,85.17310274284829,69.95062883015672,12865.30851562824,7,0.4254400964162778,1985-07-01
1984,41,486.7412756923272,0.5604285714285714,7.98029777794114,0.016299783615108688,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.32118355678363575,329.8841328351843,329.8841328351843,,164.94206641759214,164.94206641759214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,393.1698471208986,990.0,965.7903357406154,24.209664259384567,0.17429360069358224,0.03597682656703682,989.7897295727392,0.1928904058960486,0.1928904058960486,0.0,0.0,23.806503426227895,23.806503426227895,0.0,0.0,,0.9220983503056368,0.9220983503056368,0.0,0.0,35.51446575245865,35.51446575245865,0.0,0.0,0.7233088747954918,0.7233088747954918,0.0,0.0,0.97,0.97,0.96,0.96,34.44903177988488,34.44903177988488,0.0,0.0,68.89806355976977,0.14179194907826362,5.800709580889063e-05,512.1178199937132,467.1571483252964,0.3801009980690586,0.2777634744497885,23.89261113952303,23.69712965227696,965.9045301899716,965.7022071674638,73.5159643708813,63.06660222197031,11574.874678041322,7,0.38276701977649874,1985-07-08
1984,42,448.1367745999717,0.5982857142857142,3.874862451262743,0.008611347433693729,42.0,9.0,8.0,6.0,70.0,135.0,0.3013486308865215,313.1367745999717,313.1367745999717,,156.56838729998586,156.56838729998586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.1367745999717,990.0,965.6166154856999,24.383384514300182,0.1668703768114496,0.032627354919994314,989.8005022682685,0.17359023000258372,0.17359023000258372,0.0,0.0,24.010296552566167,24.010296552566167,0.0,0.0,,0.9190111866380777,0.9190111866380777,0.0,0.0,33.88094685274454,33.88094685274454,0.0,0.0,0.690039650768728,0.690039650768728,0.0,0.0,0.97,0.97,0.96,0.96,32.864518447162204,32.864518447162204,0.0,0.0,65.72903689432441,0.14665148346959359,5.8307526058193286e-05,462.56506724863937,440.0331111664572,0.3067950946739818,0.2918508325822935,24.06019827490324,23.92118178764407,965.6815428026188,965.580149000249,68.71650578543131,64.04988026806116,11042.4781982465,7,0.36516131607958,1985-07-15
1984,43,419.47488877981675,0.6298571428571428,4.575509273269079,0.010890588939365687,42.0,9.0,8.0,6.0,70.0,135.0,0.32198310032623806,284.4748887798167,284.4748887798167,,181.2380938547046,103.23679492511211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,343.4748887798167,990.0,965.4876369995092,24.51236300049087,0.15675470801815058,0.0268949777559633,989.8163503142259,0.25629244938667306,0.10566457837558896,0.0,0.0,24.07242086533009,17.255428117953745,0.0,0.0,,0.9234245875332247,0.65295821290121,0.0,0.0,39.63583192709331,22.358258999590873,0.0,0.0,0.8072470860915134,0.455361690419366,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.61953269855553,21.687511229603142,0.0,0.0,60.30704392815868,0.14377278313688047,5.890981733635169e-05,435.49688511870175,408.00454625357366,0.3308786660335345,0.3099907361293837,24.195298144937723,23.85947461581722,965.559735983034,965.436020458141,63.10864060895203,59.26207514133334,10131.583379930657,7,0.33503913293421483,1985-07-22
1984,44,385.8141661561584,0.6694285714285714,4.4125407732674615,0.011337051297071457,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,146.42857142857142,0.38008163728114325,239.38559472758698,239.38559472758698,,239.38559472758698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,299.52845187044414,990.0,965.3290708307808,24.67092916921924,0.14124464691434782,0.017877118945517346,989.8408782341402,0.4073314157938289,0.0,0.0,0.0,24.104475987565554,0.0,0.0,0.0,,0.943096617743021,0.0,0.0,0.0,53.36286525568096,0.0,0.0,0.0,1.0868200663071477,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.29560795056734,0.0,0.0,0.0,52.29560795056734,0.1354300983642086,6.0689202284809015e-05,398.1467533267305,377.11676084070143,0.4110132884427108,0.339070955299779,24.215493762641334,23.947566548119724,965.3907337666336,965.2855838042036,57.3143810085362,48.6096941795361,8785.662135695313,7,0.29053115528092965,1985-07-29
1984,45,355.71968744579743,0.7042857142857144,4.642471015924132,0.012997162164540828,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,149.28571428571428,0.41947581853499905,206.43397316008318,206.43397316008318,,206.43397316008318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,266.00540173151177,990.0,965.178598437229,24.821401562771047,0.12941332240644907,0.01153855313793613,989.8590481244556,0.3026483126913623,0.0,0.0,0.0,24.377801374535277,0.0,0.0,0.0,,0.9361782767322343,0.0,0.0,0.0,46.20651477713189,0.0,0.0,0.0,0.9410695473957615,0.0,0.0,0.0,0.9793350034375585,0.96,0.96,0.96,45.2536084602582,0.0,0.0,0.0,45.2536084602582,0.12726378796071308,6.08859404921952e-05,373.01012538244936,344.6194637292325,0.4467650678983776,0.3337014072146415,24.470639368538905,24.251073068955247,965.2650506269122,965.1230973186462,50.62633555204059,41.973009994113845,7602.606221323376,7,0.2514089358903233,1985-08-05
1984,46,332.36116001447874,0.7355714285714285,2.708381070492156,0.008123530672746944,39.0,7.0,5.0,4.0,60.0,115.0,0.3461044105589125,217.3611600144787,217.3611600144787,,217.3611600144787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,268.36116001447874,990.0,965.0618058000724,24.93819419992761,0.13024474259621233,0.013472232002895686,989.856283025401,0.334467913329694,0.0,0.0,0.0,24.460009311998817,0.0,0.0,0.0,,0.9392638970826308,0.0,0.0,0.0,48.97317012946092,0.0,0.0,0.0,0.9974169069136644,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.9937067268717,0.0,0.0,0.0,47.9937067268717,0.14438242146263422,6.133456523714953e-05,340.5953058875766,325.6607962357874,0.3531281668817662,0.3376441131515744,24.517701494538866,24.388736696272293,965.102976529438,965.028303981179,49.77407257188354,46.54216875897049,8062.942730114446,7,0.2666317040381761,1985-08-12
1984,47,317.919925806594,0.76,1.9778894508465896,0.006242970316209499,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,143.57142857142858,0.4521014519515257,174.34849723516535,174.34849723516535,,174.34849723516535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,232.49135437802252,990.0,964.9895996290328,25.010400370967073,0.11758507443662156,0.007632586810466286,989.8747823387528,0.21812019782213365,0.0,0.0,0.0,24.66706251189782,0.0,0.0,0.0,,0.9258955968891726,0.0,0.0,0.0,39.07056855025529,0.0,0.0,0.0,0.7957345936915537,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,38.03177476557473,0.0,0.0,0.0,38.03177476557473,0.11950722141266244,6.0528998359304604e-05,323.62655383883583,311.8155700798613,0.4970887116390687,0.3553478496615248,24.74880458359356,24.53501782268213,965.0181327691942,964.9590778503992,46.100479056385936,33.95878732090745,6389.338160616555,7,0.21128763758652627,1985-08-19
1984,48,297.8170233005416,0.7875714285714286,3.041946475227454,0.010185057847643545,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5025256084748232,148.10273758625587,148.10273758625587,,148.10273758625587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,207.5313090148273,990.0,964.8934178830921,25.106582116907948,0.10877569699907896,0.004810273758625557,989.8864140292424,0.1562058917283266,0.0,0.0,0.0,24.836790254421896,0.0,0.0,0.0,,0.916198743874296,0.0,0.0,0.0,33.060931918524226,0.0,0.0,0.0,0.6733387356114913,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.0691039609685,0.0,0.0,0.0,32.0691039609685,0.10772205135793908,6.0129840867396627e-05,309.0284073518941,290.5219447532691,0.5335225197244101,0.4061655311450348,24.89945739779749,24.770132027005783,964.9451420367594,964.8620877790132,37.695430368408616,29.239321337642178,5387.609465442708,7,0.1781616886720472,1985-08-26
1984,49,276.7820273943535,0.8237142857142857,2.8942426937440393,0.010411490320696087,40.0,6.0,4.0,3.0,65.0,118.0,0.4264637968403374,158.78202739435352,158.78202739435352,,158.78202739435352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.78202739435352,990.0,964.8071281095774,25.192871890422584,0.10921712351021542,0.005878202739435299,989.8849046737504,0.17858135130234815,0.0,0.0,0.0,24.899195212870616,0.0,0.0,0.0,,0.920737562450981,0.0,0.0,0.0,35.700186463581694,0.0,0.0,0.0,0.7270913740037005,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.629180869674244,0.0,0.0,0.0,34.629180869674244,0.12508225404052095,6.057980776056358e-05,283.6079686159883,270.26224589706084,0.4366129631178473,0.4160672937923501,24.942722324269337,24.85333407602625,964.834431874464,964.7810489835882,36.15514117602209,33.17210576405722,5817.702386105273,7,0.19238433816485692,1985-09-02
1984,50,261.3417278795327,0.856,1.9399224155415027,0.007418566237434271,40.0,6.0,4.0,3.0,65.0,118.0,0.45167028986934266,143.3417278795327,143.3417278795327,,143.3417278795327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.3417278795327,990.0,964.7453669115182,25.254633088481846,0.1037676578193664,0.004334172787953215,989.8918981693927,0.1456009518524096,0.0,0.0,0.0,25.00093030602211,0.0,0.0,0.0,,0.914484557087437,0.0,0.0,0.0,32.14082167787567,0.0,0.0,0.0,0.6545992195086693,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.176597027539394,0.0,0.0,0.0,31.176597027539394,0.11925865606931844,6.041423028754033e-05,270.26224589706084,256.6827889882703,0.4597113833190906,0.4366129631178473,25.03113259004914,24.942722324269337,964.7810489835882,964.7267311559532,33.17210576405722,30.13234502167365,5237.668300626618,7,0.17320331681966328,1985-09-09
1984,51,242.29617459189316,0.8854285714285715,3.13070128032332,0.012861701130097157,40.0,6.0,4.0,3.0,65.0,118.0,0.4872316191242656,124.29617459189319,124.29617459189319,,124.29617459189319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.29617459189316,990.0,964.6537770475514,25.34622295244859,0.09704586326584189,0.002429617459189286,989.900524519275,0.10956893523407397,0.0,0.0,0.0,25.137178536489493,0.0,0.0,0.0,,0.9049781592295219,0.0,0.0,0.0,27.73244895205117,0.0,0.0,0.0,0.5648156609379057,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.900475483489632,0.0,0.0,0.0,26.900475483489632,0.11096935571248047,6.01117943447801e-05,249.7991800258312,234.76788002600708,0.5026241238236177,0.4723794529181316,25.19879236619912,25.075348627013184,964.698795080155,964.608607280156,28.589561073290657,25.17563865843687,4519.279881226258,7,0.14944708601938683,1985-09-16
1984,52,229.65534867201828,0.9078571428571429,1.1984013276465972,0.005225938705345343,40.0,6.0,4.0,3.0,65.0,118.0,0.5138737934895606,111.65534867201826,111.65534867201826,,111.65534867201826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.65534867201828,990.0,964.577932092032,25.42206790796789,0.09258450724722427,0.0011655348672017858,989.9062499578856,0.08828223603850947,0.0,0.0,0.0,25.240035629814937,0.0,0.0,0.0,,0.8951716348219142,0.0,0.0,0.0,24.741643592720294,0.0,0.0,0.0,0.5039031281613094,0.0,0.0,0.0,0.9697681145866238,0.96,0.96,0.96,23.993804908296138,0.0,0.0,0.0,23.993804908296138,0.10446242950914429,5.9689747244596316e-05,234.76788002600708,226.3790707324809,0.521249599701044,0.5026241238236177,25.26632327814544,25.19879236619912,964.608607280156,964.5582744243948,25.17563865843687,23.219265707668296,4030.959224593751,7,0.13329891615720077,1985-09-23
1984,53,226.3790707324809,0.913,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.521249599701044,108.3790707324809,108.3790707324809,,108.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.3790707324809,990.0,964.5582744243948,25.44172557560512,0.0914282028730585,0.000837907073248,989.9077338900536,0.0831361875133709,0.0,0.0,0.0,25.26632327814544,0.0,0.0,0.0,,0.8924476675373528,0.0,0.0,0.0,23.96673808554827,0.0,0.0,0.0,0.488120938605871,0.0,0.0,0.0,0.9688120938605872,0.96,0.96,0.96,23.219265707668296,0.0,0.0,0.0,23.219265707668296,0.1025680758938498,5.951145351511925e-05,226.3790707324809,226.3790707324809,0.521249599701044,0.521249599701044,25.26632327814544,25.26632327814544,964.5582744243948,964.5582744243948,23.219265707668296,23.219265707668296,557.2623769840391,1,0.1289959205981572,1985-09-30
1985,1,223.05985830651414,0.9198571428571428,1.660852907371021,0.007629805842446015,37.0,5.0,3.0,2.0,50.0,97.0,0.43498539436802897,126.05985830651413,126.05985830651413,,126.05985830651413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.05985830651414,990.0,964.538359149839,25.461640850160897,0.09590366265098925,0.0026059858306513575,989.9014903515183,0.11259554008696489,0.0,0.0,0.0,25.250535661592302,0.0,0.0,0.0,,0.9065190313917096,0.0,0.0,0.0,28.299728412140286,0.0,0.0,0.0,0.5763692140965435,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.45073655977607,0.0,0.0,0.0,27.45073655977607,0.1230340759642731,6.048587566776145e-05,226.3790707324809,214.75310038088367,0.4516814883136117,0.4284848404322142,25.31856400173976,25.22323022122033,964.5582744243948,964.4885186022854,28.200188388205124,25.53664775405884,4611.723742042381,7,0.15250409199875598,1985-10-01
1985,2,210.48217889508814,0.9377142857142857,1.1652081596795125,0.005567388429079086,37.0,5.0,3.0,2.0,50.0,97.0,0.46093197520599094,113.48217889508815,113.48217889508815,,113.48217889508815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.48217889508814,990.0,964.4628930733705,25.537106926629463,0.09146459307609847,0.001348217889508757,989.9071871890344,0.09120562679774318,0.0,0.0,0.0,25.353088488866142,0.0,0.0,0.0,,0.8968726380534308,0.0,0.0,0.0,25.307307347540437,0.0,0.0,0.0,0.5154237748989905,0.0,0.0,0.0,0.9699023463392941,0.96,0.96,0.96,24.54570711776795,0.0,0.0,0.0,24.54570711776795,0.11659514092316556,6.0079307053331524e-05,214.75310038088367,206.5966432631272,0.4695139207874647,0.4516814883136117,25.38438031636389,25.31856400173976,964.4885186022854,964.4395798595788,25.53664775405884,23.642383185842483,4123.678795785016,7,0.13636503954315526,1985-10-08
1985,3,204.56326599656387,0.9457142857142857,2.3296952627957643,0.011168720741020271,37.0,5.0,3.0,2.0,50.0,97.0,0.4744317635007094,107.56326599656386,107.56326599656386,,107.56326599656386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.56326599656387,990.0,964.4273795959792,25.572620404020636,0.08937561741494437,0.0007563265996563286,989.9098680559855,0.08204096127240022,0.0,0.0,0.0,25.38299494708901,0.0,0.0,0.0,,0.8918573297120255,0.0,0.0,0.0,23.883884121701023,0.0,0.0,0.0,0.4864334851670269,0.0,0.0,0.0,0.9679854605201198,0.96,0.96,0.96,23.12072182712294,0.0,0.0,0.0,23.12072182712294,0.11295811864541493,5.9695723425757365e-05,212.05144921368185,201.1701128186193,0.4821789809675056,0.4574361569312087,25.4,25.340482314811545,964.472308695282,964.4070206769117,24.91016310646372,22.304365644687,3884.2812669566533,7,0.12844845459512744,1985-10-15
1985,4,209.7136752348727,0.9385714285714286,2.337773978809139,0.011218615800863958,37.0,5.0,3.0,2.0,50.0,97.0,0.4626123414410327,112.7136752348727,112.7136752348727,,112.7136752348727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.7136752348727,990.0,964.4582820514091,25.541717948590758,0.09119336329637015,0.0012713675234872143,989.9075352691801,0.08995747372267245,0.0,0.0,0.0,25.359295744048264,0.0,0.0,0.0,,0.8962358802653955,0.0,0.0,0.0,25.12412409153435,0.0,0.0,0.0,0.511692955021066,0.0,0.0,0.0,0.969853519508941,0.96,0.96,0.96,24.366828854768904,0.0,0.0,0.0,24.366828854768904,0.1161716070675036,6.004834695301377e-05,212.05144921368185,206.5966432631272,0.4695139207874647,0.4574361569312087,25.38438031636389,25.340482314811545,964.472308695282,964.4395798595788,24.91016310646372,23.642383185842483,4093.627247601176,7,0.1353712714153828,1985-10-22
1985,5,208.9202662359446,0.9394285714285714,1.5585159858727593,0.0074706732643356425,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.45335408352581374,114.2059805216589,114.2059805216589,,114.2059805216589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,158.63455195023033,990.0,964.4535215974156,25.546478402584334,0.0915183704519553,0.001420598052165843,989.9070610314959,0.09236473653546017,0.0,0.0,0.0,25.361174697544772,0.0,0.0,0.0,,0.8974904568874734,0.0,0.0,0.0,25.494042660096206,0.0,0.0,0.0,0.5192269380874991,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.72922138029332,0.0,0.0,0.0,24.72922138029332,0.11836547315085504,6.0145994007478955e-05,212.05144921368185,206.5966432631272,0.4635060257597692,0.4385728102536331,25.37655378794292,25.332383517851504,964.472308695282,964.4395798595788,25.86411974087843,24.268046379240676,4154.509191889278,7,0.13738456322385179,1985-10-29
1985,6,212.02994054823998,0.936,1.5511583264226456,0.007316050905601957,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.4211431889856328,122.7442262625257,122.7442262625257,,122.7442262625257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,165.45851197681142,990.0,964.4721796432895,25.52782035671055,0.09392676649572382,0.0022744226262525,989.9037988108781,0.10727000198589086,0.0,0.0,0.0,25.32434916560272,0.0,0.0,0.0,,0.9035100176174394,0.0,0.0,0.0,27.552893627059085,0.0,0.0,0.0,0.5611587296753378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.726306818247313,0.0,0.0,0.0,26.726306818247313,0.12603869629107156,6.0461201792010106e-05,214.75310038088367,209.2745177174335,0.4443923752129746,0.3159610568493916,25.354912575137934,25.27520205974167,964.4885186022854,964.4556471063046,31.93086080563675,25.218664992512725,4490.019545465548,7,0.14847948232359615,1985-11-05
1985,7,222.80568640395322,0.9214285714285715,2.485145544322267,0.011178804128333057,29.0,4.0,2.0,2.0,30.0,67.0,0.3007289420057857,155.80568640395322,155.80568640395322,,155.80568640395322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.80568640395322,990.0,964.5368341184237,25.463165881576256,0.10287260357173966,0.005580568640395286,989.891546827788,0.171813815316806,0.0,0.0,0.0,25.182898894047323,0.0,0.0,0.0,,0.9197526456176169,0.0,0.0,0.0,35.39152478675425,0.0,0.0,0.0,0.7208049854736099,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.329779043151625,0.0,0.0,0.0,34.329779043151625,0.1540752109644332,6.120466242761346e-05,224.67104686473823,220.53049583159049,0.3038128570262,0.2982137704656574,25.202568489146444,25.16674594051861,964.5480262811884,964.5231829749896,34.74602849434549,33.822076869758135,5767.402879249473,7,0.1907209946841757,1985-11-12
1985,8,234.2945831728341,0.899,3.178147400341548,0.01338785346060377,29.0,4.0,2.0,2.0,30.0,67.0,0.28618862756716856,167.29458317283414,167.29458317283414,,167.29458317283414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.2945831728341,990.0,964.605767499037,25.39423250096299,0.10692745069442997,0.006729458317283371,989.8863430909881,0.19835331199997466,0.0,0.0,0.0,25.082222279951278,0.0,0.0,0.0,,0.924155130598301,0.0,0.0,0.0,38.03077058619461,0.0,0.0,0.0,0.7745574457473444,0.0,0.0,0.0,0.9702361207623877,0.96,0.96,0.96,36.899313915265964,0.0,0.0,0.0,36.899313915265964,0.15743862372607556,6.126633565015664e-05,243.27968621428656,226.3790707324809,0.2959637557624572,0.2754031832357133,25.151932365112675,25.00269604543817,964.6596781172858,964.5582744243948,38.95506577511732,35.12728300974422,6199.084737764681,7,0.20499618841814424,1985-11-19
1985,9,235.7867758853635,0.8944285714285715,1.1037603059478889,0.004683586682882314,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2962904909869034,165.92963302822068,165.92963302822068,,165.92963302822068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,202.0724901710778,990.0,964.6147206553122,25.385279344687792,0.1068490508091485,0.006592963302822057,989.8865579858881,0.19499624742419114,0.0,0.0,0.0,25.07684108315159,0.0,0.0,0.0,,0.9236459842028554,0.0,0.0,0.0,37.692786571409684,0.0,0.0,0.0,0.7676738609248409,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.56200297426739,0.0,0.0,0.0,36.56200297426739,0.1550596896588896,6.120484747733895e-05,236.1943342291061,234.76788002600708,0.3279835384272759,0.2836647213349778,25.10449438378455,25.06573411349843,964.6171660053748,964.608607280156,37.31408686560091,34.681503130553246,6142.416499676922,7,0.20312223874592997,1985-11-26
1985,10,250.23881175204878,0.8707142857142857,5.214947273492503,0.019613343302494615,31.0,5.0,3.0,2.0,36.0,77.0,0.30905263186508475,173.23881175204878,173.23881175204878,,173.23881175204878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,212.23881175204878,990.0,964.6847697849263,25.315230215073694,0.11043718156400836,0.007323881175204843,989.8822389372608,0.21431491026279084,0.0,0.0,0.0,24.983154242071695,0.0,0.0,0.0,,0.9259833781997738,0.0,0.0,0.0,39.3068050567261,0.0,0.0,0.0,0.8005459278355621,0.0,0.0,0.0,0.9738722236642812,0.96,0.96,0.96,38.29704740553556,0.0,0.0,0.0,38.29704740553556,0.1526852949631261,6.137289433920944e-05,271.2725109404546,234.76788002600708,0.3279835384272759,0.2838474113468202,25.10449438378455,24.820600622715,964.7850900437618,964.608607280156,43.24599000950723,34.681503130553246,6433.903964129972,7,0.2127613744751975,1985-12-03
1985,11,291.0147481189678,0.7978571428571428,6.5928575473650834,0.022594820528548186,31.0,5.0,3.0,2.0,36.0,77.0,0.2647025539166206,214.01474811896784,214.01474811896784,,214.01474811896784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.01474811896784,990.0,964.8643882484567,25.135611751543234,0.12482851768782308,0.012802949623793528,989.8623685326884,0.3242985010983958,0.0,0.0,0.0,24.67368178313322,0.0,0.0,0.0,,0.9385532415836252,0.0,0.0,0.0,48.60382852480707,0.0,0.0,0.0,0.9898946746396552,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.63175195431093,0.0,0.0,0.0,47.63175195431093,0.16365094072947148,6.182353999262734e-05,302.30479186612183,281.3222739992266,0.2737074420215005,0.2547098229064793,24.74707700272122,24.58552052806696,964.9115239593306,964.8252890959968,50.11404702558729,45.49304540149621,8002.134328324236,7,0.26462084419061627,1985-12-10
1985,12,322.7217509039733,0.7524285714285713,14.563838058729734,0.041858369167992335,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.21941356924576452,253.436036618259,253.436036618259,,208.7848761122465,44.651160506012516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,289.8646080468304,990.0,965.0158336941807,24.984166305819276,0.1378339765905863,0.020687207323651757,989.8414788160857,0.3184880205614125,0.04953442677474905,0.0,0.0,24.507157101343612,6.965382090762186,0.0,0.0,,0.935041497323773,0.26264319445658657,0.0,0.0,47.01510696427978,9.812621739044008,0.0,0.0,0.9575378200464314,0.19984972991942992,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,45.976678607603745,9.518243086872689,0.0,0.0,55.49492169447643,0.17125564967543547,6.10033131056771e-05,389.1339363713416,290.5219447532691,0.2650402194759972,0.1516187473911236,24.677987405686466,24.261851150716087,965.3456696818566,964.8620877790132,70.30421361644581,47.52495473762704,9323.146844672041,7,0.3083051205248691,1985-12-17
1985,13,372.44673389106646,0.6851428571428572,5.559247324356193,0.015344147398830329,26.0,4.0,3.0,2.0,24.0,59.0,0.15866342113769516,313.44673389106646,313.44673389106646,,156.72336694553323,156.72336694553323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,346.44673389106646,990.0,965.2622336694551,24.737766330544723,0.1578035643648341,0.03268934677821326,989.809507088857,0.17419431698782345,0.17419431698782345,0.0,0.0,24.37307910241385,24.37307910241385,0.0,0.0,,0.9194234975533784,0.9194234975533784,0.0,0.0,34.440941133871526,34.440941133871526,0.0,0.0,0.701444829610418,0.701444829610418,0.0,0.0,0.97,0.97,0.96,0.96,33.407712899855376,33.407712899855376,0.0,0.0,66.81542579971075,0.17934853710630225,5.9214552904518874e-05,389.1339363713416,350.2192051008483,0.1684659183182444,0.1516187473911236,24.52063338036567,24.261851150716087,965.3456696818566,965.1510960255042,70.30421361644581,62.16129336649004,11224.991534351406,7,0.37119680999839305,1985-12-24
1985,14,362.9201030590522,0.6965714285714286,5.739632728749142,0.015766104139397216,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.19554279884202572,291.9201030590522,291.9201030590522,,145.9600515295261,145.9600515295261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,329.20581734476656,990.0,965.2146005152952,24.785399484704776,0.1517187099847138,0.028384020611810397,989.8198972694034,0.15083099402772168,0.15083099402772168,0.0,0.0,24.454465760080556,24.454465760080556,0.0,0.0,,0.9151123411904194,0.9151123411904194,0.0,0.0,32.03359008532952,32.03359008532952,0.0,0.0,0.6524152766869555,0.6524152766869555,0.0,0.0,0.97,0.97,0.96,0.96,31.07258238276963,31.07258238276963,0.0,0.0,62.14516476553926,0.17125835031918463,5.9134396628779956e-05,370.3647452958713,353.9823107128336,0.2025814983406972,0.1666749953724762,24.495823484619223,24.40835160260324,965.2518237264792,965.169911553564,63.25998911689612,61.15792531317882,10440.387680610595,7,0.34525091536410696,1985-12-31
1985,15,393.2582010885018,0.6614285714285714,4.648233164045133,0.011921781572598242,29.0,5.0,4.0,2.0,33.0,73.0,0.18571122808216062,320.2582010885018,320.2582010885018,,160.1291005442509,160.1291005442509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,358.2582010885018,990.0,965.3660836927678,24.633916307232102,0.16197219761115567,0.03405164021770033,989.8039761621712,0.18155663216134468,0.18155663216134468,0.0,0.0,24.256335837241927,24.256335837241927,0.0,0.0,,0.9206896766489036,0.9206896766489036,0.0,0.0,35.07036025831617,35.07036025831617,0.0,0.0,0.7142639563811847,0.7142639563811847,0.0,0.0,0.97,0.97,0.96,0.96,34.01824945056668,34.01824945056668,0.0,0.0,68.03649890113336,0.17299143378683843,5.9012591971132585e-05,402.90237744418727,377.11676084070143,0.1935740003633412,0.181185329466348,24.363671359390437,24.193095165276308,965.4130606984988,965.2855838042036,70.04791180542672,64.67098864129441,11430.131815390405,7,0.3779805494507409,1986-01-07
1985,16,428.4011327482682,0.62,5.699543417848385,0.013361784371842742,29.0,5.0,4.0,2.0,33.0,73.0,0.1704962424829981,355.4011327482682,355.4011327482682,,177.7005663741341,177.7005663741341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,393.4011327482682,990.0,965.5278050973673,24.472194902632832,0.1743752285675401,0.04108022654965361,989.7845445448828,0.22361162914963953,0.22361162914963953,0.0,0.0,24.033127818366,24.033127818366,0.0,0.0,,0.9270403650777801,0.9270403650777801,0.0,0.0,38.826200498279455,38.826200498279455,0.0,0.0,0.7907576476227994,0.7907576476227994,0.0,0.0,0.9705408066972488,0.9705408066972488,0.96,0.96,37.683172500291995,37.683172500291995,0.0,0.0,75.36634500058399,0.17590463554043634,5.890558956436444e-05,442.799181369126,413.7323824701425,0.1764425582647452,0.1648602867202362,24.125466124307135,23.942146156947384,965.592596316161,965.4617957211155,78.46760148391041,72.29374233191898,12661.54596009811,7,0.4187019166699111,1986-01-14
1985,17,459.49321895787153,0.5852857142857142,3.9113954311091073,0.008519000114427185,29.0,5.0,4.0,2.0,33.0,73.0,0.15892335433467117,386.49321895787153,386.49321895787153,,193.24660947893577,193.24660947893577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.49321895787153,990.0,965.6677194853104,24.332280514689582,0.18534859047968183,0.04729864379157426,989.7673527657288,0.2643447885442443,0.2643447885442443,0.0,0.0,23.83528849187406,23.83528849187406,0.0,0.0,,0.9320234162799057,0.9320234162799057,0.0,0.0,42.100559157158564,42.100559157158564,0.0,0.0,0.8574451966834739,0.8574451966834739,0.0,0.0,0.9757445196683473,0.9757445196683473,0.96,0.96,41.08093581399498,41.08093581399498,0.0,0.0,82.16187162798994,0.1787956494834968,5.904967764481066e-05,470.1789493868897,445.541354005931,0.1638456213854129,0.1552600347063421,23.92465109088814,23.766588492447536,965.715805272241,965.6049360930268,84.52774724653615,79.0742787605662,13803.19443350231,7,0.45645484237772194,1986-01-21
1985,18,499.75791041869223,0.5504285714285715,10.879804128307114,0.020949342304870312,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.1561673428779065,421.6150532758351,421.6150532758351,,210.80752663791756,210.80752663791756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,460.9007675615494,990.0,965.848910596884,24.151089403115925,0.19819794399262342,0.05432301065516699,989.7474790453523,0.3150378533744143,0.3150378533744143,0.0,0.0,23.583530595093723,23.583530595093723,0.0,0.0,,0.9367438633942352,0.9367438633942352,0.0,0.0,45.66379452546975,45.66379452546975,0.0,0.0,0.9300161817814611,0.9300161817814611,0.0,0.0,0.9797178060639992,0.9797178060639992,0.96,0.96,44.73822156348195,44.73822156348195,0.0,0.0,89.4764431269639,0.17911274175647846,5.896031555545582e-05,532.5192229643311,472.4927083802066,0.16251792414914,0.1501980269247004,23.75165796525108,23.38200911819639,965.9963365033394,965.7262171877107,94.51345686589322,85.04044685125739,15032.042445329935,7,0.497091350705355,1986-01-28
1985,19,558.2331364182211,0.5092857142857143,6.364927734603173,0.011500984167433172,31.0,6.0,4.0,3.0,41.0,85.0,0.15232557993083748,473.2331364182211,473.2331364182211,,236.61656820911054,236.61656820911054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,514.2331364182211,990.0,966.1120491138819,23.887950886118038,0.2191994069882751,0.06464662728364416,989.7161539657282,0.3962504464731297,0.3962504464731297,0.0,0.0,23.207854405373002,23.207854405373002,0.0,0.0,,0.9421768162316496,0.9421768162316496,0.0,0.0,50.73736386807722,50.73736386807722,0.0,0.0,1.0333475329547293,1.0333475329547293,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.72261659071567,49.72261659071567,0.0,0.0,99.44523318143135,0.17813792660934422,5.837517433517381e-05,571.8920920403683,537.7325322740754,0.1580711504296277,0.1486294375862782,23.347372428925414,23.113335670821968,966.1735144141816,966.0197963952334,102.04019704885808,95.52568207777524,16706.799174480464,7,0.5524735176746185,1986-02-04
1985,20,607.1938852240755,0.47957142857142854,9.290528045953351,0.015186476853641658,31.0,6.0,4.0,3.0,41.0,85.0,0.1401667289383751,522.1938852240754,522.1938852240754,,247.9558524129415,247.9558524129415,26.282180398192462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,563.1938852240754,990.0,966.3252173702112,23.6747826297888,0.24657875970486365,0.07913601765271364,989.6742852226424,0.44029178701398103,0.44029178701398103,0.03420802542733656,0.0,22.90877606541726,22.90877606541726,3.279799320821059,0.0,,0.942249398197806,0.942249398197806,0.13262090075059826,0.0,52.50916903297804,52.50916903297804,5.493579532339093,0.0,1.06943317786106,1.06943317786106,0.11188553019020557,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,51.40404985699509,51.40404985699509,5.328772146368921,0.0,108.1368718603591,0.17811279139791822,5.7544111951673534e-05,636.9257883620418,577.9502839498093,0.1470714737245143,0.1334535381564488,23.070910759441823,22.749870341440875,966.4477031534482,966.200776277774,111.90421507374734,103.16412400973806,18166.99447254033,7,0.6007603992242172,1986-02-11
1985,21,678.1904259495619,0.44742857142857145,9.84852292832714,0.014541937825816727,31.0,6.0,4.0,3.0,41.0,85.0,0.12542893580285058,593.1904259495619,593.1904259495619,,197.73014198318728,197.73014198318728,197.73014198318728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,634.1904259495619,990.0,966.6127617037982,23.38723829620179,0.2869253946488078,0.10672586373802148,989.6063487416131,0.276899773131816,0.276899773131816,0.276899773131816,0.0,22.716687264683124,22.716687264683124,22.716687264683124,0.0,,0.9323271791853296,0.9323271791853296,0.9323271791853296,0.0,41.06586303122307,41.06586303122307,41.06586303122307,0.0,0.8363719558293905,0.8363719558293905,0.8363719558293905,0.0,0.973637195582939,0.973637195582939,0.973637195582939,0.96,39.98608842819946,39.98608842819946,39.98608842819946,0.0,119.95826528459835,0.17686273839159158,5.617453390639693e-05,705.8654488603318,654.21608557748,0.1299264904576139,0.1204195504075717,22.857443281140384,22.55457759238288,966.7234617954412,966.51686434231,125.46944456842942,115.17357245762614,20152.988567812525,7,0.6664348071366576,1986-02-18
1985,22,734.7915367238719,0.422,6.542877042234993,0.00892217238750063,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1283330853117451,640.3629652953005,640.3629652953005,,213.45432176510022,213.45432176510022,213.45432176510022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,685.2201081524433,990.0,966.8391661468955,23.160833853104528,0.31592506052134567,0.12210888958859013,989.56196604989,0.3224080501236663,0.3224080501236663,0.3224080501236663,0.0,22.400391852870936,22.400391852870936,22.400391852870936,0.0,,0.936337378169398,0.936337378169398,0.936337378169398,0.0,43.90575554026031,43.90575554026031,43.90575554026031,0.0,0.8942109071336111,0.8942109071336111,0.8942109071336111,0.0,0.9792294276711467,0.9792294276711467,0.9792294276711467,0.96,42.99418371694667,42.99418371694667,42.99418371694667,0.0,128.98255115084,0.1755794143042165,5.595095361662644e-05,751.6655881559767,712.0837013457431,0.1446634967516287,0.1149196002232564,22.51821144760773,22.321979548981943,966.906662352624,966.7483348053828,131.85531287570714,126.68257777700563,21669.068593341122,7,0.7165697286157778,1986-02-25
1985,23,790.5498537267437,0.39999999999999997,9.658336082752985,0.012186622789189585,36.0,8.0,6.0,4.0,53.0,107.0,0.13544485867093062,683.5498537267437,683.5498537267437,,227.84995124224787,227.84995124224787,227.84995124224787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,733.5498537267437,990.0,967.062199414907,22.93780058509305,0.34339037899593994,0.1357220596407325,989.5208875613633,0.3676111696723058,0.3676111696723058,0.3676111696723058,0.0,22.09107697678407,22.09107697678407,22.09107697678407,0.0,,0.9391531217672504,0.9391531217672504,0.9391531217672504,0.0,46.35314144054137,46.35314144054137,46.35314144054137,0.0,0.9440558338195796,0.9440558338195796,0.9440558338195796,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.42607861173054,45.42607861173054,45.42607861173054,0.0,136.27823583519162,0.1723850303452732,5.538756223156634e-05,819.2739407352476,760.52821131929,0.140691690863626,0.1306034461488841,22.26974368578026,21.9183064582903,967.177095762941,966.9421128452772,141.1609280421343,131.0972634362301,22894.74362031219,7,0.757101310195509,1986-03-04
1985,24,872.5444076708247,0.37014285714285716,12.306750285799662,0.0141441455582968,36.0,8.0,6.0,4.0,53.0,107.0,0.1227238096070015,765.5444076708247,765.5444076708247,,255.18146922360825,255.18146922360825,255.18146922360825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.5444076708247,990.0,967.3901776306832,22.609822369316735,0.40175452004588613,0.1727722038354123,989.4254732761186,0.4610949232838567,0.4610949232838567,0.4610949232838567,0.0,21.57420072215155,21.57420072215155,21.57420072215155,0.0,,0.9425015171295593,0.9425015171295593,0.9425015171295593,0.0,50.87562617689986,50.87562617689986,50.87562617689986,0.0,1.0361634659246406,1.0361634659246406,1.0361634659246406,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.85811365336185,49.85811365336185,49.85811365336185,0.0,149.57434096008555,0.1714370559642111,5.4284692221619364e-05,905.4211927358452,834.6935677067364,0.1281907566317723,0.1181770438536852,21.82268017074454,21.356482759767065,967.5216847709434,967.2387742708268,154.55174310858493,143.7095123082267,25128.489281294376,7,0.8309685608893643,1986-03-11
1985,25,942.1666478131317,0.34685714285714286,7.50174350274444,0.008008564790588571,36.0,8.0,6.0,4.0,53.0,107.0,0.11359988921427679,835.1666478131317,835.1666478131317,,228.1337770973822,228.1337770973822,228.1337770973822,150.765316520985,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,885.1666478131317,990.0,967.6686665912524,22.331333408747486,0.465233760666574,0.21813331825050525,989.3166329210829,0.37336202277875125,0.37336202277875125,0.37336202277875125,0.22516568372863868,21.274604307051657,21.274604307051657,21.274604307051657,15.200441750742224,,0.9370106601128197,0.9370106601128197,0.9370106601128197,0.6676200594803842,44.61777723583883,44.61777723583883,44.61777723583883,29.40871495305214,0.908712367328693,0.908712367328693,0.908712367328693,0.5989554980255017,0.9756098355168358,0.9756098355168358,0.9756098355168358,0.9698955498025501,43.54475986348388,43.54475986348388,43.54475986348388,28.63987882635293,159.27415841680457,0.1690627145454807,5.298116502887341e-05,957.9333972550564,914.0536783798912,0.1170609588155167,0.111698788565684,21.346243574954126,21.2223931968615,967.7317335890202,967.5562147135196,161.46363885414817,155.7648983460584,26758.05861402317,7,0.8848564356489144,1986-03-18
1985,26,1045.7311736327167,0.3191428571428571,18.355871433754974,0.017720084147411386,36.0,8.0,6.0,4.0,53.0,107.0,0.10244519280930295,938.7311736327166,938.7311736327166,,234.68279340817915,234.68279340817915,234.68279340817915,234.68279340817915,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,988.7311736327166,990.0,968.0408829063163,21.959117093683762,0.5599967087420554,0.30098493890617334,989.1390183523519,0.3901768112478349,0.3901768112478349,0.3901768112478349,0.3901768112478349,20.70795863478772,20.70795863478772,20.70795863478772,20.70795863478772,,0.9384725914994673,0.9384725914994673,0.9384725914994673,0.9384725914994673,44.71228184423763,44.71228184423763,44.71228184423763,44.71228184423763,0.9106371047706238,0.9106371047706238,0.9106371047706238,0.9106371047706238,0.9792739144755018,0.9792739144755018,0.9792739144755018,0.9792739144755018,43.78720470599058,43.78720470599058,43.78720470599058,43.78720470599058,175.14881882396233,0.16750930784177814,5.1842814377863765e-05,1086.4244972913411,976.7769450097452,0.1095439450599773,0.0984882062828765,21.11563976350469,20.47350383314756,968.17161984863,967.8071077800388,181.12221435294683,164.49555684311267,29425.001562425674,7,0.9730489934664575,1986-03-25
1985,27,1169.1771140826374,0.2832857142857143,29.255505223717915,0.024131858378246367,45.0,11.0,10.0,10.0,72.0,148.0,0.12689423335275277,1021.1771140826373,1015.003823531585,,253.75095588289625,253.75095588289625,253.75095588289625,253.75095588289625,6.173290551052366,1.877014018901057,0.45882564906470286,0.4171142264224571,0.4171142264224571,3.0032224302416917,46.87701401890106,11.458825649064703,10.417114226422457,10.417114226422457,75.00322243024168,1083.7567774259733,990.0,968.4316995014025,21.568300498597427,0.6761581046808275,0.3758934167814864,988.9479484785378,0.45643732320190483,0.45643732320190483,0.45643732320190483,0.45643732320190483,20.05981165393322,20.05981165393322,20.05981165393322,20.05981165393322,,0.9392672496637318,0.9392672496637318,0.9392672496637318,0.9392672496637318,46.849843624581354,46.849843624581354,46.849843624581354,46.849843624581354,0.9541719679140807,0.9541719679140807,0.9541719679140807,0.9541719679140807,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.91284675208973,45.91284675208973,45.91284675208973,45.91284675208973,183.6513870083589,0.15725244874522765,5.0301391487239136e-05,1291.2130338573666,1096.498822347363,0.1349750651652908,0.1146208999748594,20.506605460882653,19.346421760204517,968.8152409635516,968.2032820130916,191.8804735210169,175.45584344422213,30853.4330174043,7,1.0202854833797719,1986-04-01
