WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1985,28,1732.553405358764,0.20557142857142857,124.33685010854313,0.07074908355519195,45.0,11.0,10.0,10.0,72.0,148.0,0.08759523269939903,1584.553405358764,1100.0,,275.0,275.0,275.0,275.0,484.55340535876405,53.03186885824363,7.0,13.940796286536408,32.740094956673246,377.8406452573108,98.03186885824364,18.0,23.940796286536408,42.74009495667325,449.8406452573108,1239.97266514478,990.0,970.2147696768267,19.785230323173487,0.9189924014688043,0.48,988.6010075985312,0.5349,0.5349,0.5349,0.5349,17.851337921704705,17.851337921704705,17.851337921704705,17.851337921704705,,0.9325353362612757,0.9325353362612757,0.9325353362612757,0.9325353362612757,44.904764406296366,44.904764406296366,44.904764406296366,44.904764406296366,0.9145573198838365,0.9145573198838365,0.9145573198838365,0.9145573198838365,0.9784824968586615,0.9784824968586615,0.9784824968586615,0.9784824968586615,43.942959084572706,43.942959084572706,43.942959084572706,43.942959084572706,175.77183633829083,0.10491770865705208,4.438682735815425e-05,2161.5709846171685,1383.5781363808978,0.10696902192104,0.0684687206912207,18.997326391210088,16.568811659095438,971.4899989283864,969.108483209846,188.1993312145232,161.37623057940965,29529.668504832858,7,0.9765102018793934,1986-04-08
1985,29,2601.7039306144447,0.11771428571428573,122.75289829370551,0.046629103250078595,46.285714285714285,11.285714285714286,10.571428571428571,11.285714285714286,78.42857142857143,157.85714285714286,0.060742268591256754,2443.846787757302,1100.0,,275.0,275.0,275.0,275.0,1343.846787757302,53.71428571428572,6.714285714285714,14.428571428571429,68.49332130908259,1200.4963235910766,100.0,18.0,25.0,79.77903559479687,1278.9248950196481,1243.0,990.0,972.5523887980349,17.44761120196514,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.506421789446863,15.506421789446863,15.506421789446863,15.506421789446863,,0.918096121448045,0.918096121448045,0.918096121448045,0.918096121448045,38.405913096566124,38.405913096566124,38.405913096566124,38.405913096566124,0.7821978227406543,0.7821978227406543,0.7821978227406543,0.7821978227406543,0.9708468797901537,0.9708468797901537,0.9708468797901537,0.9708468797901537,37.28799359509598,37.28799359509598,37.28799359509598,37.28799359509598,149.15197438038393,0.05821502353650552,3.7664639995046444e-05,3020.841272673107,2261.108087620956,0.0718342939640715,0.0511145494640833,16.328549686327726,14.49471096378806,973.5640996236936,971.730260901154,158.61394227605538,137.6485982143186,25057.531695904498,7,0.8286220798910218,1986-04-15
1985,30,2999.2852109902988,0.08671428571428572,26.113713655819797,0.008806985751951385,54.0,13.0,14.0,19.0,117.0,217.0,0.0723746487651946,2782.2852109902988,1100.0,,275.0,275.0,275.0,275.0,1682.2852109902983,46.0,5.0,11.0,61.0,1559.2852109902983,100.0,18.0,25.0,80.0,1676.2852109902983,1243.0,990.0,973.5120677506662,16.487932249333785,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.546742836815508,14.546742836815508,14.546742836815508,14.546742836815508,,0.9081057152021247,0.9081057152021247,0.9081057152021247,0.9081057152021247,35.62704850788087,35.62704850788087,35.62704850788087,35.62704850788087,0.7256018026044985,0.7256018026044985,0.7256018026044985,0.7256018026044985,0.97,0.97,0.97,0.97,34.55823705264445,34.55823705264445,34.55823705264445,34.55823705264445,138.2329482105778,0.046112974338324,3.490731015418631e-05,3049.547329305057,2895.457390346268,0.0749449813088249,0.0711581020286872,14.797361714232116,14.42542048226266,973.6333901052192,973.2614488732496,141.0447649137338,136.87406589685568,23223.135299377067,7,0.7679608233920988,1986-04-22
1985,31,2672.1451631394025,0.11085714285714286,56.95095764316784,0.021393417129366273,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09746967290700316,2413.0023059965456,1100.0,,275.0,275.0,275.0,275.0,1313.0023059965456,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1188.573734567974,100.0,18.0,25.0,80.0,1349.1451631394027,1243.0,990.0,972.722419359302,17.277580640697984,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.336391228179709,15.336391228179709,15.336391228179709,15.336391228179709,,0.916734190487942,0.916734190487942,0.916734190487942,0.916734190487942,37.91951141028112,37.91951141028112,37.91951141028112,37.91951141028112,0.772291474751143,0.772291474751143,0.772291474751143,0.772291474751143,0.97,0.97,0.97,0.97,36.781926067972684,36.781926067972684,36.781926067972684,36.781926067972684,147.12770427189074,0.055209723374209395,3.715346067471988e-05,2831.488197054909,2496.800686844093,0.1105414627023587,0.0766381439363605,15.759636515789104,14.951770111831928,973.1070404756498,972.2991740716926,151.92334711382605,142.78567091983956,24717.454317677642,7,0.8173761348438374,1986-04-29
1985,32,2274.857256222302,0.1464285714285714,48.79881851142409,0.021254022559696727,55.0,13.0,13.0,17.0,178.0,276.0,0.12151391746225669,1998.8572562223019,1100.0,,275.0,275.0,275.0,275.0,898.8572562223019,45.0,5.0,12.0,55.14844639798759,781.7088098243142,100.0,18.0,25.0,72.1484463979876,959.7088098243142,1243.0,990.0,971.7634485495021,18.236551450497878,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2953620379796,16.2953620379796,16.2953620379796,16.2953620379796,,0.9252247868002339,0.9252247868002339,0.9252247868002339,0.9252247868002339,40.66211278929506,40.66211278929506,40.66211278929506,40.66211278929506,0.8281489366455205,0.8281489366455205,0.8281489366455205,0.8281489366455205,0.972814893664552,0.972814893664552,0.972814893664552,0.972814893664552,39.5574229579331,39.5574229579331,39.5574229579331,39.5574229579331,158.2296918317324,0.06970645383068111,3.995699288680111e-05,2423.365591149523,2155.2089572641244,0.1280618285617935,0.1138911937216536,16.58416827684413,15.936893643327714,972.121916944154,971.4746423106376,161.55324499205915,154.07526752640155,26582.58822773104,7,0.8790538435096243,1986-05-06
1985,33,1997.094121213462,0.17671428571428568,40.50104997220755,0.020371495497687915,55.0,13.0,13.0,17.0,178.0,276.0,0.1384581636303278,1721.094121213462,1100.0,,275.0,275.0,275.0,275.0,621.0941212134619,45.0,5.0,12.0,38.255797321119026,520.8383238923428,100.0,18.0,25.0,55.255797321119026,698.8383238923427,1243.0,990.0,971.0610499968634,18.938950003136565,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.997760590618288,16.997760590618288,16.997760590618288,16.997760590618288,,0.9287906867891654,0.9287906867891654,0.9287906867891654,0.9287906867891654,42.57839984047177,42.57839984047177,42.57839984047177,42.57839984047177,0.867177186160321,0.867177186160321,0.867177186160321,0.867177186160321,0.9767177186160321,0.9767177186160321,0.9767177186160321,0.9767177186160321,41.58799614399283,41.58799614399283,41.58799614399283,41.58799614399283,166.35198457597133,0.0835140682985852,4.2008076913124065e-05,2112.7014560687376,1871.701607458672,0.1474594021291367,0.1306384293943612,17.373313086461387,16.686772590074376,971.3720379974072,970.6854975010204,170.7359563652355,162.7373757822039,27947.133408763184,7,0.9241776920887296,1986-05-13
1985,34,1739.5237553115699,0.20257142857142857,34.32798672853197,0.019833654773606497,55.0,13.0,13.0,17.0,178.0,276.0,0.15889101851985946,1463.5237553115699,1100.0,,275.0,275.0,275.0,275.0,363.52375531157,45.0,4.999999999999999,12.0,22.390955943103954,279.13279936846607,100.0,18.0,25.0,39.390955943103954,457.1327993684661,1243.0,990.0,970.2584613633144,19.741538636685682,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.800349224167405,17.800349224167405,17.800349224167405,17.800349224167405,,0.9328523422061712,0.9328523422061712,0.9328523422061712,0.9328523422061712,44.78354230079959,44.78354230079959,44.78354230079959,44.78354230079959,0.9120884378981585,0.9120884378981585,0.9120884378981585,0.9120884378981585,0.9799235719917092,0.9799235719917092,0.9799235719917092,0.9799235719917092,43.88451417744066,43.88451417744066,43.88451417744066,43.88451417744066,175.53805670976263,0.10110602778172813,4.432779209842491e-05,1835.7736825262568,1631.4057003589478,0.1691792543934801,0.150345329942953,18.149653709398983,17.489387920858455,970.5694226666232,969.9091568780829,179.2894109824858,172.10107862157486,29490.39352724012,7,0.975211426165348,1986-05-20
1985,35,1518.0942818729236,0.228,27.772634826870767,0.01831342364635483,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.16902807144184903,1260.9514247300665,1100.0,,275.0,275.0,275.0,275.0,160.95142473006632,33.91548180902593,5.285714285714286,7.970760571613015,9.925727759177589,103.85374030453552,88.34405323759735,18.0,20.68504628589873,25.782870616320444,265.28231173310695,1227.029099523496,990.0,969.5430738337433,20.456926166256704,0.8887645458346967,0.48,988.6312354541652,0.5349,0.5349,0.5349,0.5349,18.553261620421974,18.553261620421974,18.553261620421974,18.553261620421974,,0.9356627741043292,0.9356627741043292,0.9356627741043292,0.9356627741043292,46.81814545967397,46.81814545967397,46.81814545967397,46.81814545967397,0.9535263841074127,0.9535263841074127,0.9535263841074127,0.9535263841074127,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.88178255048049,45.88178255048049,45.88178255048049,45.88178255048049,183.52713020192195,0.12112157060393461,4.634523489947524e-05,1609.5195834351923,1436.9972565708524,0.1848721966560235,0.1443618018526545,18.826317043631768,18.222955340139485,969.8384478849443,969.2810680596904,186.3979918249222,180.0579969484984,30832.557873922888,7,1.0195951677884554,1986-05-27
1985,36,1305.2769810007107,0.2581428571428571,33.91939608070221,0.02615746684020357,53.0,12.0,12.0,13.0,120.0,210.0,0.16135126873983122,1095.2769810007107,1067.3282366408496,,266.8320591602124,266.8320591602124,266.8320591602124,266.8320591602124,27.94874435986133,7.053730719393575,1.5970711062777903,1.5970711062777903,1.7301603651342727,15.9707110627779,60.05373071939357,13.597071106277792,13.597071106277792,14.730160365134271,135.9707110627779,1154.5761095727987,990.0,968.8604868465918,21.139513153408156,0.7784556840505878,0.4382723159183945,988.7832720000309,0.5043931955395531,0.5043931955395531,0.5043931955395531,0.5043931955395531,19.41839195789962,19.41839195789962,19.41839195789962,19.41839195789962,,0.9381647370279437,0.9381647370279437,0.9381647370279437,0.9381647370279437,47.63633623364945,47.63633623364945,47.63633623364945,47.63633623364945,0.9701901473248361,0.9701901473248361,0.9701901473248361,0.9701901473248361,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.68360950897646,46.68360950897646,46.68360950897646,46.68360950897646,186.73443803590584,0.1433469084480177,4.8636508129205175e-05,1399.6225280663384,1199.561484005937,0.1750639736270164,0.1500404543288735,20.0487173102064,18.965306837888072,969.1603189368298,968.5271932354472,191.3433162810389,179.07484348040896,31371.38559003218,7,1.0374135446439212,1986-06-03
1985,37,1121.2397800028543,0.2958571428571428,19.937659277406933,0.017843071969341713,53.0,12.0,12.0,13.0,120.0,210.0,0.18756977248893977,911.2397800028542,911.2397800028542,,227.80994500071355,227.80994500071355,227.80994500071355,227.80994500071355,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,988.2397800028542,990.0,968.2810393085804,21.718960691419607,0.5608572014585267,0.2789918240022834,989.1601509745391,0.3679574201488787,0.3679574201488787,0.3679574201488787,0.3679574201488787,20.511154245809937,20.511154245809937,20.511154245809937,20.511154245809937,,0.9368053115289717,0.9368053115289717,0.9368053115289717,0.9368053115289717,42.907298590182464,42.907298590182464,42.907298590182464,42.907298590182464,0.8738757350342661,0.8738757350342661,0.8738757350342661,0.8738757350342661,0.9769991801076652,0.9769991801076652,0.9769991801076652,0.9769991801076652,41.924727395637056,41.924727395637056,41.924727395637056,41.924727395637056,167.69890958254823,0.14955758154791357,5.1138578166933164e-05,1182.7486219934508,1059.9978690640885,0.1981136058182992,0.1775525213853623,20.85842867520744,20.154249045861366,968.4743528119794,968.0885647313444,176.91118966620948,158.0344126989958,28173.416809868104,7,0.9316606087919347,1986-06-10
1985,38,925.6324476226329,0.3535714285714286,34.61045521492939,0.03788480845932361,53.0,12.0,12.0,13.0,120.0,210.0,0.22815765185266607,715.6324476226329,715.6324476226329,,238.54414920754428,238.54414920754428,238.54414920754428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,792.6324476226329,990.0,967.5994493313476,22.400550668652386,0.3892089506756508,0.15300200157344387,989.457789047751,0.4062714403506859,0.4062714403506859,0.4062714403506859,0.0,21.452068276052607,21.452068276052607,21.452068276052607,0.0,,0.939334824979473,0.939334824979473,0.939334824979473,0.0,47.06245794444219,47.06245794444219,47.06245794444219,0.0,0.9585021984611443,0.9585021984611443,0.9585021984611443,0.0,0.9786518124261511,0.9786518124261511,0.9786518124261511,0.96,46.065204807770115,46.065204807770115,46.065204807770115,0.0,138.19561442331036,0.14921169553913538,5.3717057805416453e-05,1025.1570830002852,817.7246825595828,0.2568101519727558,0.2048466556807095,22.110776152584688,20.824943664975564,967.9790651180008,967.1708987302384,153.70259383694304,119.72456634548192,23216.86322311614,7,0.7677534134628353,1986-06-17
1985,39,692.5746330437058,0.44142857142857145,28.870986984662295,0.0415144960640211,53.0,12.0,12.0,13.0,120.0,210.0,0.30521206508874216,482.57463304370583,482.57463304370583,,227.73097372155686,227.73097372155686,27.112685600592126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,559.5746330437058,990.0,966.6702985321747,23.32970146782522,0.24552555348841779,0.06964875638797018,989.6848256901236,0.3719118472279697,0.3719118472279697,0.03640545798328935,0.0,22.642615310720867,22.642615310720867,3.1908721093117807,0.0,,0.9385416361175939,0.9385416361175939,0.13273372834558925,0.0,47.45184287670164,47.45184287670164,5.518207268223128,0.0,0.966432645146673,0.966432645146673,0.11238711340576632,0.0,0.978198731890016,0.978198731890016,0.9614285714285714,0.96,46.43163188911351,46.43163188911351,5.352661050176432,0.0,98.21592482840344,0.141573672190402,5.6629927517223734e-05,779.3663976124346,615.6277736669467,0.341115214391886,0.2694496460757464,23.08944955568783,22.233355884305016,967.0174655904495,966.3625110946678,112.40588205370508,83.87783254852457,16500.275371171778,7,0.5456440268244636,1986-06-24
1985,40,557.664525635373,0.511,12.612882252685804,0.02238628053893387,50.0,10.0,9.0,9.0,108.0,186.0,0.33413770316817937,371.6645256353731,371.6645256353731,,185.83226281768654,185.83226281768654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,440.6645256353731,990.0,966.1094903653591,23.890509634640857,0.19105594635050308,0.044332905127074565,989.7646111485225,0.24534836492507864,0.24534836492507864,0.0,0.0,23.4097724182382,23.4097724182382,0.0,0.0,,0.9291361949080024,0.9291361949080024,0.0,0.0,39.63307508394559,39.63307508394559,0.0,0.0,0.80719093857323,0.80719093857323,0.0,0.0,0.9725385032992201,0.9725385032992201,0.96,0.96,38.552067522783844,38.552067522783844,0.0,0.0,77.10413504556769,0.1381330987735131,5.762417071976227e-05,595.7090611902229,527.3375978981461,0.3527152259602878,0.3122329541678839,23.60222878783925,23.166000411554933,966.280690775356,965.9730191905415,85.17310274284829,70.82386563281423,12953.494687655371,7,0.42835630580870937,1986-07-01
1985,41,489.0221640287723,0.5582857142857144,8.16552121589377,0.01659196466849707,50.0,10.0,9.0,9.0,108.0,186.0,0.3808399730838031,303.0221640287723,303.0221640287723,,151.51108201438615,151.51108201438615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.0221640287723,990.0,965.8005997381294,24.19940026187057,0.16682992718487097,0.030604432805754415,989.8025656400093,0.16301676547599617,0.16301676547599617,0.0,0.0,23.838949136403922,23.838949136403922,0.0,0.0,,0.9167303209966596,0.9167303209966596,0.0,0.0,32.47034059996582,32.47034059996582,0.0,0.0,0.66131039918464,0.66131039918464,0.0,0.0,0.97,0.97,0.96,0.96,31.496230381966846,31.496230381966846,0.0,0.0,62.99246076393369,0.12871463106305783,5.7746937329786134e-05,516.7730027239134,470.1789493868897,0.3955940610325978,0.3599259230253767,23.954258626908217,23.668222954775302,965.9254785122577,965.715805272241,68.68617108121143,59.11192899948056,10582.73340834086,7,0.34995811535518717,1986-07-08
1985,42,447.74708602392053,0.5978571428571428,5.603016817708716,0.012536288083022642,50.0,10.0,9.0,9.0,108.0,186.0,0.41563594651033064,261.74708602392053,261.74708602392053,,241.9924383633034,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,330.74708602392053,990.0,965.6148618871076,24.385138112892395,0.15226267152226353,0.022349417204784058,989.8253879112729,0.4274295830258538,0.01933830217588287,0.0,0.0,23.78309644113949,3.428611953121269,0.0,0.0,,0.9406571965783744,0.13015133093349676,0.0,0.0,53.17174293849489,4.236146939426769,0.0,0.0,1.0829275547554966,0.08627590507997493,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.06594661033073,4.109062531243966,0.0,0.0,56.175009141574684,0.12544125712374093,5.963774190337675e-05,462.56506724863937,430.9578316629287,0.431596751084173,0.4021055915578266,24.000283671848884,23.624164517309385,965.6815428026188,965.5393102424832,58.71585346722296,53.07626995036893,9437.401535784547,7,0.31208338411985936,1986-07-15
1985,43,416.3314094289577,0.6338571428571429,4.007922031248776,0.00967572048772053,50.0,10.0,9.0,9.0,108.0,186.0,0.4469198701209513,230.33140942895776,230.33140942895776,,230.33140942895776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,299.3314094289577,990.0,965.4734913424303,24.526508657569707,0.1411751045231456,0.016066281885791515,989.8427586135911,0.37572899315036107,0.0,0.0,0.0,23.99353827801042,0.0,0.0,0.0,,0.941777065101421,0.0,0.0,0.0,51.04070863430599,0.0,0.0,0.0,1.0395256340999184,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.01989446161987,0.0,0.0,0.0,50.01989446161987,0.12011196111248489,6.032575114067088e-05,426.6328809909446,402.90237744418727,0.4616502915169965,0.4359720225219769,24.10426392100882,23.907637535274414,965.5198479644592,965.4130606984988,52.1776095917055,47.1795514191452,8403.342269552139,7,0.2778883025645548,1986-07-22
1985,44,385.2275039478367,0.6705714285714286,4.270321723105416,0.011079144613522201,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.37608472055184655,239.79893251926526,239.79893251926526,,239.79893251926526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,298.51321823355096,990.0,965.3261375197391,24.673862480260855,0.14088633946441004,0.017959786503853,989.8411538740318,0.41263254158347473,0.0,0.0,0.0,24.10238381270911,0.0,0.0,0.0,,0.9421195588500834,0.0,0.0,0.0,53.41325227576043,0.0,0.0,0.0,1.0878462785287255,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.344987230245216,0.0,0.0,0.0,52.344987230245216,0.1361995381431847,6.06207003430297e-05,398.1467533267305,373.01012538244936,0.4779845256737117,0.2975181061084634,24.22016420041721,23.97216526493216,965.3907337666336,965.2650506269122,59.22630348424634,44.22918320288931,8793.957854681195,7,0.2908054846124734,1986-07-29
1985,45,361.08586086861453,0.6981428571428572,3.724518714073367,0.010447163652601215,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,120.71428571428571,0.3351372965257579,240.37157515432884,240.37157515432884,,240.37157515432884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,292.80014658290025,990.0,965.2054293043429,24.79457069565696,0.13887001922041095,0.018189479396809486,989.8429405013828,0.4117539422060208,0.0,0.0,0.0,24.22575725483373,0.0,0.0,0.0,,0.9430800182461224,0.0,0.0,0.0,53.85711068220051,0.0,0.0,0.0,1.096886164606935,0.0,0.0,0.0,0.9796366188462275,0.96,0.96,0.96,52.764364497002134,0.0,0.0,0.0,52.764364497002134,0.14594596860159778,6.0970255706246915e-05,370.3647452958713,346.9384943839358,0.4467650678983776,0.3105047158528293,24.470639368538905,24.12221096970593,965.2518237264792,965.1346924719196,55.98752343113988,41.973009994113845,8864.413235496359,7,0.29313535831667853,1986-08-05
1985,46,340.03859660613534,0.7241428571428571,1.63795379943271,0.004822386712080557,47.0,8.0,6.0,5.0,89.0,155.0,0.45587101294057686,185.03859660613534,185.03859660613534,,185.03859660613534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.03859660613534,990.0,965.1001929830306,24.899807016969362,0.12236641737110002,0.008503859660613471,989.8691297229682,0.2423119704820697,0.0,0.0,0.0,24.52662476945557,0.0,0.0,0.0,,0.9301517245705918,0.0,0.0,0.0,41.39923998718815,0.0,0.0,0.0,0.8431617105333636,0.0,0.0,0.0,0.9743161710533362,0.96,0.96,0.96,40.33700136633954,0.0,0.0,0.0,40.33700136633954,0.11861424152502884,6.055182178906259e-05,344.6194637292325,335.4728177879068,0.4620344534083663,0.4497714618979951,24.563413747024452,24.489569813952563,965.1230973186462,965.0773640889396,41.42348093398714,39.250090439502,6776.616229545042,7,0.22409445203521966,1986-08-12
1985,47,322.2835910186057,0.7512857142857142,3.379606815435076,0.01054015988052553,47.0,8.0,6.0,5.0,89.0,155.0,0.48119747022763476,167.28359101860568,167.28359101860568,,167.28359101860568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.28359101860568,990.0,965.0114179550931,24.988582044906984,0.11610004617148838,0.006728359101860529,989.8771715947267,0.19841266789466355,0.0,0.0,0.0,24.667340971738952,0.0,0.0,0.0,,0.9237846620118516,0.0,0.0,0.0,37.384792382739924,0.0,0.0,0.0,0.7614010668582469,0.0,0.0,0.0,0.9700634592732706,0.96,0.96,0.96,36.26575513258357,0.0,0.0,0.0,36.26575513258357,0.11247034335085028,6.021801098158533e-05,331.6115672476363,311.8155700798613,0.4970887116390687,0.4674143344470588,24.74880458359356,24.59415983167141,965.0580578362382,964.9590778503992,38.3307118858454,33.95878732090745,6092.64686227404,7,0.20147641740324207,1986-08-19
1985,48,304.37887392806243,0.7778571428571429,2.441757618925091,0.008140644583374799,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.49154642531154336,154.66458821377665,154.66458821377665,,154.66458821377665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,214.0931596423481,990.0,964.9234020077125,25.07659799228754,0.11109164708190748,0.005466458821377628,989.8834418940967,0.17007141666535588,0.0,0.0,0.0,24.789968469718907,0.0,0.0,0.0,,0.9188937810716032,0.0,0.0,0.0,34.55988200731555,0.0,0.0,0.0,0.7038672506581578,0.0,0.0,0.0,0.9701590332650136,0.96,0.96,0.96,33.52941930090416,0.0,0.0,0.0,33.52941930090416,0.11023164630824842,6.0203126740324805e-05,311.8155700798613,294.72326674738565,0.5259170804891159,0.4003755838562302,24.872598623370035,24.74880458359356,964.9590778503992,964.8788930669896,38.67613568855295,30.17612510482749,5632.942442551898,7,0.18627455167168977,1986-08-26
1985,49,285.1815361276952,0.8072857142857143,2.685826556534177,0.009484024885275815,40.0,6.0,4.0,3.0,65.0,118.0,0.4138952123932103,167.1815361276952,167.1815361276952,,167.1815361276952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.1815361276952,990.0,964.8407261445109,25.1592738554892,0.11218166597989836,0.0067181536127694855,989.8811001804073,0.19795909234308467,0.0,0.0,0.0,24.84241494355346,0.0,0.0,0.0,,0.923946342776305,0.0,0.0,0.0,37.63351865000512,0.0,0.0,0.0,0.7664667749491878,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.50451309050497,0.0,0.0,0.0,36.50451309050497,0.12797602855130238,6.065230770866499e-05,290.5219447532691,275.9224808516464,0.4276563462164736,0.4061655311450348,24.905116167896196,24.80593995888804,964.8620877790132,964.8036899234066,37.695430368408616,34.43657051956334,6132.758199204835,7,0.20280285050280542,1986-09-02
1985,50,273.02440562165884,0.8295714285714286,0.8086049935122251,0.0029724289955126715,40.0,6.0,4.0,3.0,65.0,118.0,0.43222579327790134,155.02440562165884,155.02440562165884,,155.02440562165884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.02440562165884,990.0,964.7920976224867,25.20790237751336,0.10789089959834065,0.0055024405621658294,989.8866066598395,0.17011592045664337,0.0,0.0,0.0,24.92439311689621,0.0,0.0,0.0,,0.9192621090735426,0.0,0.0,0.0,34.83411658723198,0.0,0.0,0.0,0.7094524763183703,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.78909308961502,0.0,0.0,0.0,33.78909308961502,0.12375159244366185,6.054407228675853e-05,275.9224808516464,270.26224589706084,0.4366129631178473,0.4276563462164736,24.942722324269337,24.905116167896196,964.8036899234066,964.7810489835882,34.43657051956334,33.17210576405722,5676.5676390553235,7,0.18771718383119457,1986-09-09
1985,51,262.78504984027984,0.8534285714285714,1.9399224155415027,0.007418566237434271,40.0,6.0,4.0,3.0,65.0,118.0,0.4491832349679644,144.78504984027987,144.78504984027987,,144.78504984027987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.78504984027987,990.0,964.7511401993612,25.248859800638847,0.10427705278747983,0.004478504984027929,989.8912444422285,0.14853386016767198,0.0,0.0,0.0,24.99157038269967,0.0,0.0,0.0,,0.9151048098729895,0.0,0.0,0.0,32.474251643054934,0.0,0.0,0.0,0.6613900538300393,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.50002409376329,0.0,0.0,0.0,31.50002409376329,0.1198358733705762,6.0432580369035436e-05,270.26224589706084,256.6827889882703,0.4597113833190906,0.4366129631178473,25.03113259004914,24.942722324269337,964.7810489835882,964.7267311559532,33.17210576405722,30.13234502167365,5292.0040477522325,7,0.17500013385424049,1986-09-16
1985,52,249.39471148242197,0.8744285714285714,3.6678379505471606,0.014328395440801315,40.0,6.0,4.0,3.0,65.0,118.0,0.473340003008179,131.39471148242197,131.39471148242197,,131.39471148242197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.39471148242197,990.0,964.6931160047368,25.306883995263156,0.09955116635922182,0.003139471148242157,989.8973093624926,0.12241506812630279,0.0,0.0,0.0,25.08177828962938,0.0,0.0,0.0,,0.9091873885186981,0.0,0.0,0.0,29.386372197326725,0.0,0.0,0.0,0.5985004520840472,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.504781031406917,0.0,0.0,0.0,28.504781031406917,0.11425092366651439,6.025846913580319e-05,261.382924552137,246.1954239432886,0.4792940425536968,0.4514449450062029,25.105234116462245,25.00081430753032,964.7455316982084,964.6771725436598,31.18840792485501,27.791484287103028,4788.803213276362,7,0.1583598946189273,1986-09-23
1985,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0040797652008744,989.8930504668252,0.1403112570576646,0.0,0.0,0.0,25.0175486017324,0.0,0.0,0.0,,0.9134288254391834,0.0,0.0,0.0,31.55393864704913,0.0,0.0,0.0,0.6426464082902063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.60732048763765,0.0,0.0,0.0,30.60732048763765,0.1182673809057719,6.038476741259988e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.0175486017324,25.0175486017324,964.735190608035,964.735190608035,30.60732048763765,30.60732048763765,734.5756917033036,1,0.17004066937576473,1986-09-30
1986,1,249.59222558099984,0.8747142857142858,3.148208515143263,0.012727408145757515,37.0,5.0,3.0,2.0,50.0,97.0,0.38881805098809324,152.59222558099984,152.59222558099984,,152.59222558099984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,197.59222558099984,990.0,964.6931303703441,25.30686962965594,0.10526780906123383,0.005259222558099929,989.8894729683807,0.16498825896595792,0.0,0.0,0.0,25.03135433907065,0.0,0.0,0.0,,0.9183841994465599,0.0,0.0,0.0,34.40245324540213,0.0,0.0,0.0,0.7006609622281493,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.370379648040064,0.0,0.0,0.0,33.370379648040064,0.13365719585840669,6.074562960490093e-05,258.7976520087449,243.27968621428656,0.398718041400958,0.3748102011247085,25.081192273342577,24.9648782737736,964.735190608035,964.6596781172858,35.42779129628631,31.9663733749912,5606.2237808707305,7,0.18539099804466702,1986-10-01
1986,2,266.49999313100415,0.8438571428571429,3.731900117973603,0.014021437787248887,37.0,5.0,3.0,2.0,50.0,97.0,0.3644018214099864,169.49999313100415,169.49999313100415,,169.49999313100415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,214.49999313100415,990.0,964.7659425953887,25.234057404611445,0.11123523901308754,0.006949999313100371,989.8818147616738,0.20387142160408564,0.0,0.0,0.0,24.912000744681187,0.0,0.0,0.0,,0.9248377376490602,0.0,0.0,0.0,38.300698107349255,0.0,0.0,0.0,0.7800549512698423,0.0,0.0,0.0,0.9706224526947427,0.96,0.96,0.96,37.176693530628896,0.0,0.0,0.0,37.176693530628896,0.13939837030894922,6.0919604814287124e-05,275.9224808516464,249.7991800258312,0.3883119231615149,0.3515480134152368,25.025337939486047,24.84735079543205,964.8036899234066,964.698795080155,39.35998703060902,33.40975780250413,6245.684513145655,7,0.20653718628127166,1986-10-08
1986,3,291.9479402536053,0.7964285714285715,3.7689015734964886,0.012859602626312515,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,98.85714285714286,0.338577480151551,193.09079739646245,193.09079739646245,,193.09079739646245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,238.9479402536053,990.0,964.8684502729762,25.131549727023835,0.11986389962246351,0.009384862480590799,989.870751237897,0.2640027655031761,0.0,0.0,0.0,24.738298199417603,0.0,0.0,0.0,,0.9328488109760649,0.0,0.0,0.0,43.69997836125477,0.0,0.0,0.0,0.8900199258911359,0.0,0.0,0.0,0.978335131327488,0.96,0.96,0.96,42.754507192246386,0.0,0.0,0.0,42.754507192246386,0.14645186735298293,6.15040603848164e-05,302.30479186612183,283.6079686159883,0.3638711755806848,0.3208682184666039,24.793256766987973,24.6553469041649,964.9115239593306,964.834431874464,45.55236211308282,41.23089201928157,7182.757208297392,7,0.23752503995692434,1986-10-15
1986,4,313.4267344772866,0.7641428571428571,4.1329042607999975,0.013060968933876186,41.0,6.0,4.0,3.0,56.0,110.0,0.3511541836085109,203.42673447728657,203.42673447728657,,203.42673447728657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,254.42673447728657,990.0,964.9671336723865,25.032866327613615,0.12532685148312986,0.010812937593933558,989.8638602109229,0.2931845996968839,0.0,0.0,0.0,24.60354193883966,0.0,0.0,0.0,,0.9356550587986693,0.0,0.0,0.0,45.92515510248793,0.0,0.0,0.0,0.9353392077899783,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.00665200043817,0.0,0.0,0.0,45.00665200043817,0.14355386046124036,6.145727987878202e-05,325.6607962357874,306.020121877383,0.3594534873235398,0.3377747683216894,24.665728209075745,24.499883975705888,965.028303981179,964.9301006093868,47.67613529358314,43.38472248798873,7561.117536073613,7,0.2500369555579899,1986-10-22
1986,5,337.6595960251517,0.7275714285714285,2.708381070492156,0.008009336808292243,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.33258038508522286,225.37388173943742,225.37388173943742,,225.37388173943742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,278.65959602515176,990.0,965.0882979801257,24.911702019874237,0.13387938019216888,0.015074776347887456,989.8510458434599,0.3595314724687008,0.0,0.0,0.0,24.403216390865452,0.0,0.0,0.0,,0.9410863288238787,0.0,0.0,0.0,50.75839103993127,0.0,0.0,0.0,1.033775784927317,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.743223219132645,0.0,0.0,0.0,49.743223219132645,0.14731197007706617,6.131088794913643e-05,344.6194637292325,325.6607962357874,0.3377747683216894,0.3251349648437331,24.499883975705888,24.34821121412847,965.1230973186462,965.028303981179,50.84543717255467,47.67613529358314,8356.861500814284,7,0.2763512401062925,1986-10-29
1986,6,359.046901101664,0.699857142857143,4.642471015924132,0.012718450813721815,42.0,7.0,6.0,3.0,56.0,114.0,0.31783209197492024,245.046901101664,245.046901101664,,245.046901101664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,300.046901101664,990.0,965.1952345055082,24.804765494491726,0.1414276237338798,0.01900938022033274,989.8395629960457,0.42571319045252576,0.0,0.0,0.0,24.21861530008496,0.0,0.0,0.0,,0.9442790568668717,0.0,0.0,0.0,54.9515793218171,0.0,0.0,0.0,1.119176768265114,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.85254773538075,0.0,0.0,0.0,53.85254773538075,0.14992896273611953,6.105326538433336e-05,377.11676084070143,346.9384943839358,0.3285885015510649,0.302293644403026,24.32772737630646,24.054255790631583,965.2855838042036,965.1346924719196,57.56944701628944,51.33557697716313,9047.228019543967,7,0.29918082075211533,1986-11-05
1986,7,401.865711144782,0.6498571428571429,7.073731450034741,0.017434156079196073,42.0,7.0,6.0,3.0,56.0,114.0,0.28405084018865223,287.865711144782,287.865711144782,,162.9926371694768,124.87307397530518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,342.865711144782,990.0,965.4056662566411,24.594333743358884,0.15653971032989786,0.027573142228956356,989.8158871474412,0.20095803859279787,0.1290089468616863,0.0,0.0,24.209262852207253,20.777879101886548,0.0,0.0,,0.9192283313902921,0.7839941300184413,0.0,0.0,35.652534255681005,27.152150632238506,0.0,0.0,0.7261208606045012,0.5529969578867312,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.667962064244996,26.33758611327135,0.0,0.0,61.005548177516346,0.15176826703694485,5.8890530378429096e-05,426.6328809909446,380.8369423592014,0.299340708109342,0.2672086589650826,24.343277340603155,24.019686252244966,965.5198479644592,965.304184711796,65.89432727902988,58.051865306038,10248.932093822747,7,0.33891971209731303,1986-11-12
1986,8,458.07595224722564,0.5871428571428572,8.319355021079796,0.018209197744104042,42.0,7.0,6.0,3.0,56.0,114.0,0.2489760647007331,344.0759522472257,344.0759522472257,,172.03797612361282,172.03797612361282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,399.07595224722564,990.0,965.6613417851124,24.338658214887523,0.17637804844036367,0.038815190449445085,989.7848067611102,0.20959835462763207,0.20959835462763207,0.0,0.0,23.913866621370097,23.913866621370097,0.0,0.0,,0.9248915700283489,0.9248915700283489,0.0,0.0,37.31583521619053,37.31583521619053,0.0,0.0,0.7599966439142675,0.7599966439142675,0.0,0.0,0.97,0.97,0.96,0.96,36.19636015970482,36.19636015970482,0.0,0.0,72.39272031940963,0.15801588216888887,5.844489317687006e-05,472.4927083802066,442.799181369126,0.2574530504946155,0.2412735646033847,24.00943838698296,23.82330221615189,965.7262171877107,965.592596316161,75.34685435833399,69.25479274289664,12161.977013660819,7,0.40218177955227574,1986-11-19
1986,9,498.08865716374083,0.5511428571428572,6.325756334815253,0.0126141985907397,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2357199634407372,380.66008573516945,380.66008573516945,,190.33004286758472,190.33004286758472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,436.5172285923123,990.0,965.8413989572367,24.158601042763216,0.18959223654653998,0.04613201714703381,989.7642757463065,0.256528477438709,0.256528477438709,0.0,0.0,23.66634831163094,23.66634831163094,0.0,0.0,,0.9309701616812333,0.9309701616812333,0.0,0.0,41.12311123740373,41.12311123740373,0.0,0.0,0.8375379070754322,0.8375379070754322,0.0,0.0,0.9737537907075432,0.9737537907075432,0.96,0.96,40.04652156845346,40.04652156845346,0.0,0.0,80.09304313690691,0.1608075636964866,5.8445023462657714e-05,516.7730027239134,479.5630976092969,0.2438207865655777,0.2226050247605121,23.77851551660372,23.562367003888845,965.9254785122577,965.7580339392418,83.97987320880613,76.83943413996363,13455.631247000365,7,0.44496135076059407,1986-11-26
1986,10,531.1651131704192,0.5304285714285715,3.6051068323383952,0.006778084970992714,44.0,8.0,6.0,4.0,64.0,126.0,0.23725173233726826,405.16511317041926,405.16511317041926,,202.58255658520963,202.58255658520963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,463.16511317041926,990.0,965.9902430092669,24.009756990733145,0.1989971018134526,0.051033022634083804,989.7499698755526,0.2904558971689454,0.2904558971689454,0.0,0.0,23.469270969116717,23.469270969116717,0.0,0.0,,0.9345430451862792,0.9345430451862792,0.0,0.0,43.57453960033785,43.57453960033785,0.0,0.0,0.887465164976331,0.887465164976331,0.0,0.0,0.9785887139422866,0.9785887139422866,0.96,0.96,42.642329636530405,42.642329636530405,0.0,0.0,85.28465927306081,0.1605529774165079,5.8470133681186124e-05,542.0087505502821,523.0192327708844,0.2409089228563722,0.2324685715351951,23.522060512218097,23.39880185121637,966.0390393774762,965.953586547469,87.56529184620022,83.52151129906012,14327.822757874215,7,0.4738036626281156,1986-12-03
1986,11,555.44113248502,0.5117142857142857,3.1312562039421925,0.0056358514007163,44.0,8.0,6.0,4.0,64.0,126.0,0.22689447059656473,429.44113248502,429.44113248502,,214.72056624251,214.72056624251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,487.44113248502,990.0,966.0994850961825,23.900514903817434,0.20756486223742113,0.05588822649700394,989.7365469112656,0.32630967663923743,0.32630967663923743,0.0,0.0,23.310752138443757,23.310752138443757,0.0,0.0,,0.9375200044094679,0.9375200044094679,0.0,0.0,46.01905812583611,46.01905812583611,0.0,0.0,0.9372516929905521,0.9372516929905521,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.09867696331939,45.09867696331939,0.0,0.0,90.19735392663877,0.16238168216316065,5.8344261719465885e-05,563.9275439778775,542.0087505502821,0.2324685715351951,0.223432959332348,23.39880185121637,23.254972145418343,966.1376739479005,966.0390393774762,91.8560191212002,87.56529184620022,15153.155459675314,7,0.5010964107035487,1986-12-10
1986,12,588.1804867236752,0.48942857142857144,6.409645719311633,0.01086937286332997,44.0,8.0,6.0,4.0,64.0,126.0,0.21434558718837732,462.1804867236752,462.1804867236752,,231.0902433618376,231.0902433618376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,520.1804867236752,990.0,966.2460569826728,23.753943017327156,0.2224304628979901,0.062436097344734987,989.7151334397573,0.37812919624682,0.37812919624682,0.0,0.0,23.090947260837613,23.090947260837613,0.0,0.0,,0.9408988486189432,0.9408988486189432,0.0,0.0,49.23407567983202,49.23407567983202,0.0,0.0,1.0027306655770267,1.0027306655770267,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.249394166235376,48.249394166235376,0.0,0.0,96.49878833247075,0.16404784251101592,5.8002182555763026e-05,608.7950640130589,566.8540212047202,0.222279449887672,0.2069661983943044,23.235652462274096,22.952203490855936,966.3351802560522,966.1508430954212,100.4136141749249,92.42510637197212,16211.796439855087,7,0.5361043796248375,1986-12-17
1986,13,619.0215904479129,0.47328571428571425,2.1448497217473266,0.003464877952848829,44.0,8.0,6.0,4.0,64.0,126.0,0.20356116682848066,493.0215904479129,493.0215904479129,,246.51079522395645,246.51079522395645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,551.0215904479129,990.0,966.3760863617916,23.623913638208382,0.23966136445228606,0.06860431808958255,989.6917343174581,0.4299202568366476,0.4299202568366476,0.0,0.0,22.885727698829847,22.885727698829847,0.0,0.0,,0.9435509735822186,0.9435509735822186,0.0,0.0,52.20346595202568,52.20346595202568,0.0,0.0,1.0632070458661036,1.0632070458661036,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.15939663298517,51.15939663298517,0.0,0.0,102.31879326597034,0.165289791481206,5.764905178684013e-05,623.8090120652902,608.7950640130589,0.2069661983943044,0.2019848985234159,22.952203490855936,22.854554369198954,966.3952360482612,966.3351802560522,103.19759811391708,100.4136141749249,17189.557268683016,7,0.5684377403665019,1986-12-24
1986,14,647.4524210687736,0.46085714285714285,7.049820680416166,0.010776528869337585,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.21188450350191146,510.30956392591645,510.30956392591645,,255.15478196295822,255.15478196295822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,569.1667067830593,990.0,966.4898096842751,23.510190315724945,0.2499730553784715,0.07463167707413389,989.6753952675473,0.46095071582726005,0.46095071582726005,0.0,0.0,22.72463486744507,22.72463486744507,0.0,0.0,,0.9441040314135007,0.9441040314135007,0.0,0.0,53.678772376294425,53.678772376294425,0.0,0.0,1.0932540198837968,1.0932540198837968,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.60519692876853,52.60519692876853,0.0,0.0,105.21039385753706,0.16250373810053156,5.727670456724613e-05,673.1577568282033,630.1125986840717,0.2205954940280322,0.1999642607736119,22.845635244445575,22.555540776687373,966.5926310273128,966.4204503947362,109.39698969254346,101.73742329483171,17675.346168066226,7,0.5845021880974282,1986-12-31
1986,15,703.947121144738,0.43542857142857144,7.905616200532483,0.011165908590685943,46.0,7.0,6.0,4.0,76.0,139.0,0.1975823340203551,564.9471211447382,564.9471211447382,,214.2442359312454,214.2442359312454,136.45864928224725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,623.947121144738,990.0,966.7157884845789,23.284211515421102,0.28110422540088953,0.0959788484578952,989.6229169261412,0.3343574502190309,0.3343574502190309,0.18456222861104088,0.0,22.572770991343283,22.572770991343283,16.14864618119616,0.0,,0.9342209864497508,0.9342209864497508,0.6643012807647672,0.0,44.34055335068744,44.34055335068744,28.13655723787986,0.0,0.9030662596881353,0.9030662596881353,0.5730459722582456,0.0,0.9735190501355228,0.9735190501355228,0.9678047644212369,0.96,43.19912934054948,43.19912934054948,27.319213149998053,0.0,113.71747183109703,0.1615463874493209,5.5925960765247014e-05,728.4970702319307,682.3088631722309,0.2037200562715145,0.190803787248927,22.72664958717941,22.47622619139163,966.8139882809276,966.6292354526888,117.89579169164986,110.93023657858971,19104.535267624302,7,0.6317637323949835,1987-01-07
1986,16,721.499914833265,0.43,2.332385132888573,0.003219781348251357,46.0,7.0,6.0,4.0,76.0,139.0,0.19265721116726495,582.499914833265,582.499914833265,,194.16663827775503,194.16663827775503,194.16663827775503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,641.499914833265,990.0,966.785999659333,23.214000340666985,0.2910793051999977,0.10299996593330592,989.6059207288665,0.2667503878116152,0.2667503878116152,0.2667503878116152,0.0,22.553170681722055,22.553170681722055,22.553170681722055,0.0,,0.9309474951592546,0.9309474951592546,0.9309474951592546,0.0,39.980210729794585,39.980210729794585,39.980210729794585,0.0,0.8142609109937797,0.8142609109937797,0.8142609109937797,0.0,0.9714260910993778,0.9714260910993778,0.9714260910993778,0.96,38.837884735907046,38.837884735907046,38.837884735907046,0.0,116.51365420772115,0.16148754485459063,5.556209148730387e-05,728.4970702319307,720.3337222668207,0.1929661151536546,0.190803787248927,22.56003914438868,22.51195990572229,966.8139882809276,966.7813348890672,117.89579169164986,116.28329796039968,19574.29390689715,7,0.647298078931784,1987-01-14
1986,17,747.5939381753641,0.41585714285714287,5.707000234652144,0.0075729157978967855,46.0,7.0,6.0,4.0,76.0,139.0,0.18596671173657756,608.5939381753641,608.5939381753641,,202.86464605845472,202.86464605845472,202.86464605845472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,667.5939381753641,990.0,966.8903757527014,23.109624247298566,0.30590828170003853,0.11250462843568927,989.5815870898642,0.2912626309853244,0.2912626309853244,0.2912626309853244,0.0,22.39994870617752,22.39994870617752,22.39994870617752,0.0,,0.9335886046990073,0.9335886046990073,0.9335886046990073,0.0,41.60384649063804,41.60384649063804,41.60384649063804,0.0,0.8473288490964979,0.8473288490964979,0.8473288490964979,0.0,0.9747328849096498,0.9747328849096498,0.9747328849096498,0.96,40.55350139886465,40.55350139886465,40.55350139886465,0.0,121.66050419659393,0.16272950315388066,5.5529289146632096e-05,768.4460718744957,733.8512888156049,0.189411672526103,0.1808845214875427,22.480361323581565,22.27816639656638,966.973784287498,966.8354051552624,125.72056892828014,118.9531125031126,20438.96470502778,7,0.6758916899810774,1987-01-21
1986,18,799.5240918117039,0.3974285714285714,7.039801526441011,0.008808550827027943,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.1728259773819989,661.3812346688467,661.3812346688467,,220.46041155628222,220.46041155628222,220.46041155628222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,718.666948954561,990.0,967.0980963672467,22.90190363275323,0.3349325707758111,0.12841437040065398,989.5366530588235,0.34396836364957645,0.34396836364957645,0.34396836364957645,0.0,22.094588327927188,22.094588327927188,22.094588327927188,0.0,,0.9376690801347934,0.9376690801347934,0.9376690801347934,0.0,44.79068599623229,44.79068599623229,44.79068599623229,0.0,0.9122339306768286,0.9122339306768286,0.9122339306768286,0.0,0.9798091219259814,0.9798091219259814,0.9798091219259814,0.96,43.886562599384085,43.886562599384085,43.886562599384085,0.0,131.65968779815225,0.16466759918088897,5.52982949452197e-05,817.7246825595828,779.3663976124346,0.1783500038310893,0.1675380515250835,22.21409383514071,21.98601305957524,967.1708987302384,967.0174655904495,135.06368670207542,127.81531583982346,22118.82755008958,7,0.7314427099897348,1987-01-28
1986,19,835.6227709179556,0.383,4.194694243632073,0.005005673108208029,43.0,7.0,5.0,4.0,78.0,137.0,0.16398030693878224,698.6227709179556,698.6227709179556,,232.87425697265184,232.87425697265184,232.87425697265184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,753.6227709179556,990.0,967.2424910836718,22.757508916328238,0.3547976201642849,0.14043446571607582,989.5047679141196,0.3837129656815475,0.3837129656815475,0.3837129656815475,0.0,21.87856386476633,21.87856386476633,21.87856386476633,0.0,,0.9399200814501156,0.9399200814501156,0.9399200814501156,0.0,46.962521342625436,46.962521342625436,46.962521342625436,0.0,0.9564668297887053,0.9564668297887053,0.9564668297887053,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.023270915772926,46.023270915772926,46.023270915772926,0.0,138.06981274731876,0.1652293655854163,5.489984884016658e-05,847.0875422650073,817.7246825595828,0.1675380515250835,0.1617306277857409,21.98601305957524,21.808995075651183,967.28835016906,967.1708987302384,139.9846297574505,135.06368670207542,23195.728541549553,7,0.767054515262882,1987-02-04
1986,20,881.1784091480782,0.36771428571428577,8.333378638691133,0.009442592419664641,43.0,7.0,5.0,4.0,78.0,137.0,0.15552751796719697,744.1784091480782,744.1784091480782,,248.0594697160261,248.0594697160261,248.0594697160261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,799.1784091480782,990.0,967.4247136365923,22.575286363407695,0.38712096268098933,0.16208920457403905,989.4507898327448,0.4354818349419312,0.4354818349419312,0.4354818349419312,0.0,21.590594361210716,21.590594361210716,21.590594361210716,0.0,,0.9418476863438496,0.9418476863438496,0.9418476863438496,0.0,49.464799551057,49.464799551057,49.464799551057,0.0,1.0074297260907736,1.0074297260907736,1.0074297260907736,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.475503560035854,48.475503560035854,48.475503560035854,0.0,145.42651068010755,0.16503947245677036,5.4288325752173634e-05,905.4211927358452,858.5276662376176,0.15957552142773,0.151310794466868,21.73815953136356,21.43129494710784,967.5216847709434,967.3341106649503,149.16416173275798,141.8669053239962,24431.65379425807,7,0.8079250593339309,1987-02-11
