WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1986,21,921.9658129545048,0.3528571428571428,11.158195270078233,0.012010344087030557,43.0,7.0,5.0,4.0,78.0,137.0,0.1486353657120582,784.9658129545048,784.9658129545048,,261.65527098483494,261.65527098483494,261.65527098483494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,839.9658129545048,990.0,967.587863251818,22.412136748181997,0.4238743827060327,0.18308834865701873,989.3930372686369,0.4844679504762456,0.4844679504762456,0.4844679504762456,0.0,21.320706066342684,21.320706066342684,21.320706066342684,0.0,,0.9426443586642739,0.9426443586642739,0.9426443586642739,0.0,51.56777234704207,51.56777234704207,51.56777234704207,0.0,1.0502601292676592,1.0502601292676592,1.0502601292676592,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.53641690010123,50.53641690010123,50.53641690010123,0.0,151.60925070030368,0.16444619557189824,5.3655156559138484e-05,947.0029281802472,906.4211780013768,0.1511438648223992,0.1446669233254199,21.42466003128604,21.151598493869702,967.6880117127208,967.5256847120056,155.2330773839077,149.31514786040756,25470.35411765102,7,0.8422736150016872,1987-02-18
1986,22,1015.9625690246781,0.32757142857142857,16.142134411977345,0.015936063257684013,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1538680636000118,859.2482833103924,859.2482833103924,,214.8120708275981,214.8120708275981,214.8120708275981,214.8120708275981,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,919.3911404532495,990.0,967.9450972597225,22.05490274027745,0.49654963638076444,0.2373986266483139,989.266051736971,0.3265965762420065,0.3265965762420065,0.3265965762420065,0.3265965762420065,20.99435790100635,20.99435790100635,20.99435790100635,20.99435790100635,,0.9351332511885422,0.9351332511885422,0.9351332511885422,0.9351332511885422,41.35572244681201,41.35572244681201,41.35572244681201,41.35572244681201,0.842275406248717,0.842275406248717,0.842275406248717,0.842275406248717,0.9742275406248717,0.9742275406248717,0.9742275406248717,0.9742275406248717,40.290837522063214,40.290837522063214,40.290837522063214,40.290837522063214,161.16335008825286,0.15872621139337548,5.210377408421857e-05,1059.9978690640885,971.4321659369264,0.1785092285217611,0.1336380563250343,21.219681193841108,20.800683486876707,968.0885647313444,967.7857286637476,166.48527970546772,157.55273859526503,27075.442814826478,7,0.895351944934738,1987-02-25
1986,23,1125.9785393325099,0.2942857142857143,17.535821847051757,0.015506914651034829,49.0,9.0,9.0,9.0,107.0,183.0,0.16270163402178725,942.9785393325099,942.9785393325099,,235.74463483312746,235.74463483312746,235.74463483312746,235.74463483312746,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1009.9785393325099,990.0,968.2959325521879,21.704067447812122,0.5834220475293744,0.30438283146600786,989.1121951210046,0.3937434828768391,0.3937434828768391,0.3937434828768391,0.3937434828768391,20.422519085939907,20.422519085939907,20.422519085939907,20.422519085939907,,0.9380851156561079,0.9380851156561079,0.9380851156561079,0.9380851156561079,44.27552342643239,44.27552342643239,44.27552342643239,44.27552342643239,0.9017418213122685,0.9017418213122685,0.9017418213122685,0.9017418213122685,0.9788765982776163,0.9788765982776163,0.9788765982776163,0.9788765982776163,43.34187123181611,43.34187123181611,43.34187123181611,43.34187123181611,173.36748492726443,0.1539803945577875,5.1086440224088206e-05,1182.7486219934508,1080.0406798008228,0.1694380623086791,0.1547243400643871,20.68762952882532,20.08422003473061,968.4743528119794,968.1515564222312,181.2869312373031,166.51962879828386,29125.737467780426,7,0.963152694040358,1987-03-04
1986,24,1366.6387538425038,0.24942857142857142,49.322623110500736,0.035845257064929324,49.0,9.0,9.0,9.0,107.0,183.0,0.13480501412318227,1183.6387538425038,1082.8059781129773,,270.7014945282443,270.7014945282443,270.7014945282443,270.7014945282443,100.83277572952638,24.91280239707003,4.5207394156598095,4.958988970304576,4.958988970304576,61.4812559761874,73.91280239707002,13.520739415659808,13.958988970304574,13.958988970304574,168.48125597618738,1184.1985088960118,990.0,969.0574392359041,20.94256076409582,0.8250187618243946,0.4576477715468706,988.7173334666287,0.518707237656717,0.518707237656717,0.518707237656717,0.518707237656717,19.141186993067837,19.141186993067837,19.141186993067837,19.141186993067837,,0.937437982888379,0.937437982888379,0.937437982888379,0.937437982888379,47.60791147413429,47.60791147413429,47.60791147413429,47.60791147413429,0.9696112316524295,0.9696112316524295,0.9696112316524295,0.9696112316524295,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.65575324465159,46.65575324465159,46.65575324465159,46.65575324465159,186.62301297860637,0.1375157600061677,4.790604490229065e-05,1528.006983766956,1199.561484005937,0.1525557484464,0.1197638505217134,19.970050364142484,18.49394415554104,969.5750994860164,968.5271932354472,191.3451000505474,182.90248960370172,31352.66618040587,7,1.0367945165478132,1987-03-11
1986,25,1733.1204584736165,0.20357142857142857,47.472562433091426,0.027680360673660385,49.0,9.0,9.0,9.0,107.0,183.0,0.10592072218735826,1550.1204584736165,1100.0,,275.0,275.0,275.0,275.0,450.12045847361634,51.0,8.999999999999998,15.732889410790728,22.13707172821064,352.250497334615,100.0,18.0,24.73288941079073,31.13707172821064,459.250497334615,1242.7328894107907,990.0,970.2377737889148,19.7622262110852,0.9255975067936525,0.48,988.5944024932062,0.5349,0.5349,0.5349,0.5349,17.821728704291566,17.821728704291566,17.821728704291566,17.821728704291566,,0.9328754678875052,0.9328754678875052,0.9328754678875052,0.9328754678875052,44.83903683528731,44.83903683528731,44.83903683528731,44.83903683528731,0.9132186728164422,0.9132186728164422,0.9132186728164422,0.9132186728164422,0.9797926438943955,0.9797926438943955,0.9797926438943955,0.9797926438943955,43.933175956022275,43.933175956022275,43.933175956022275,43.933175956022275,175.7327038240891,0.10182465012477278,4.43769454101235e-05,1860.314920798596,1570.314592802547,0.1165371581202713,0.0983704414526986,18.3518683200383,17.410100843363118,970.6487097441186,969.711785607516,181.41054996022336,171.16825387385214,29523.09424244697,7,0.9762927990227173,1987-03-18
1986,26,1971.6045219707814,0.17928571428571427,25.906179275840582,0.013163505959082358,49.0,9.0,9.0,9.0,107.0,183.0,0.09288567684061302,1788.6045219707814,1100.0,,275.0,275.0,275.0,275.0,688.6045219707814,51.0,9.0,16.0,33.865796162497446,578.7387258082839,100.0,18.0,25.0,42.86579616249745,685.7387258082839,1243.0,990.0,971.0000787777419,18.999921222258063,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.058731809739786,17.058731809739786,17.058731809739786,17.058731809739786,,0.9290921589230409,0.9290921589230409,0.9290921589230409,0.9290921589230409,42.744532646538744,42.744532646538744,42.744532646538744,42.744532646538744,0.8705607463653511,0.8705607463653511,0.8705607463653511,0.8705607463653511,0.9770560746365351,0.9770560746365351,0.9770560746365351,0.9770560746365351,41.76420465857371,41.76420465857371,41.76420465857371,41.76420465857371,167.05681863429484,0.08481936668605979,4.218606531169062e-05,2041.65817572948,1881.0436962338129,0.0972864162413658,0.0896330258294165,17.343130953495567,16.858256370203655,971.200554217278,970.7156796339862,170.3815265044382,164.7219486299363,28065.545530561536,7,0.9280934368571937,1987-03-25
1986,27,2062.7553588698106,0.17028571428571423,10.035414469279269,0.004873622234485943,54.0,13.0,14.0,19.0,117.0,217.0,0.10520388840598928,1845.7553588698104,1100.0,,275.0,275.0,275.0,275.0,745.7553588698104,46.0,5.0,11.0,61.0,622.7553588698104,100.0,18.0,25.0,80.0,739.7553588698104,1243.0,990.0,971.2514784524444,18.748521547555583,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.807332135037306,16.807332135037306,16.807332135037306,16.807332135037306,,0.9278255140324859,0.9278255140324859,0.9278255140324859,0.9278255140324859,42.05684041032278,42.05684041032278,42.05684041032278,42.05684041032278,0.8565547945075922,0.8565547945075922,0.8565547945075922,0.8565547945075922,0.9756554794507591,0.9756554794507591,0.9756554794507591,0.9756554794507591,41.033003834286795,41.033003834286795,41.033003834286795,41.033003834286795,164.13201533714718,0.07957420557042635,4.144747862049172e-05,2076.782126371957,2041.65817572948,0.1062861563113846,0.1044885726068381,16.858256370203655,16.773474420376935,971.2853361671048,971.200554217278,164.7219486299363,163.73990721813587,27574.17857664073,7,0.9118445296508177,1987-04-01
1986,28,2009.4996246350752,0.17542857142857143,10.714817364826754,0.005380165709177343,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.08825861842606848,1831.9281960636467,1100.0,,275.0,275.0,275.0,275.0,731.9281960636465,51.142857142857125,6.142857142857141,13.285714285714286,55.078850146577906,606.2779173456402,100.0,18.0,25.0,68.93599300372077,697.5636316313545,1243.0,990.0,971.1171060383174,18.882893961682694,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.941704549164417,16.941704549164417,16.941704549164417,16.941704549164417,,0.9284964344547919,0.9284964344547919,0.9284964344547919,0.9284964344547919,42.4237746476797,42.4237746476797,42.4237746476797,42.4237746476797,0.8640279968977536,0.8640279968977536,0.8640279968977536,0.8640279968977536,0.9764027996897752,0.9764027996897752,0.9764027996897752,0.9764027996897752,41.42275484884086,41.42275484884086,41.42275484884086,41.42275484884086,165.69101939536344,0.08246855430016974,4.1841166513980665e-05,2028.446564081993,1966.6544541756928,0.1074344985339638,0.0732732985392933,17.066542350914112,16.890146467283778,971.168664120198,970.9922682365676,167.14376702606657,165.09177411311418,27836.09125842106,7,0.9205056633075748,1987-04-08
1986,29,1888.577406503777,0.18742857142857144,18.697253092776595,0.009896941936615085,45.0,11.0,10.0,10.0,72.0,148.0,0.07839390312500731,1740.577406503777,1100.0,,275.0,275.0,275.0,275.0,640.5774065037771,55.0,7.0,15.0,43.28225719620116,520.2951493075759,100.0,18.0,25.0,53.28225719620116,592.295149307576,1243.0,990.0,970.7400193133199,19.259980686680088,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.31879127416181,17.31879127416181,17.31879127416181,17.31879127416181,,0.9304219931928209,0.9304219931928209,0.9304219931928209,0.9304219931928209,43.458105836651534,43.458105836651534,43.458105836651534,43.458105836651534,0.8850938052271188,0.8850938052271188,0.8850938052271188,0.8850938052271188,0.9785093805227119,0.9785093805227119,0.9785093805227119,0.9785093805227119,42.52437035877175,42.52437035877175,42.52437035877175,42.52437035877175,170.09748143508696,0.09011224403073462,4.295390945330479e-05,1952.5344676593647,1835.7736825262568,0.0806199595346269,0.0757989179967806,17.489387920858455,17.1121607688899,970.9466498185918,970.5694226666232,172.10107862157486,167.67650973515995,28576.37688109461,7,0.9449860079727054,1987-04-15
1986,30,1791.497135476368,0.197,12.829547694376776,0.007203459428082414,45.0,11.0,10.0,10.0,72.0,148.0,0.08263036676522025,1643.497135476368,1100.0,,275.0,275.0,275.0,275.0,543.497135476368,55.0,7.0,15.0,36.72277942407892,429.77435605228914,100.0,18.0,25.0,46.72277942407892,501.77435605228914,1243.0,990.0,970.4263753607698,19.57362463923018,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.6324352267119,17.6324352267119,17.6324352267119,17.6324352267119,,0.9320325548891656,0.9320325548891656,0.9320325548891656,0.9320325548891656,44.32163297823696,44.32163297823696,44.32163297823696,44.32163297823696,0.9026809160537059,0.9026809160537059,0.9026809160537059,0.9026809160537059,0.9799286082671197,0.9799286082671197,0.9799286082671197,0.9799286082671197,43.4320611973197,43.4320611973197,43.4320611973197,43.4320611973197,173.7282447892788,0.09700250821468157,4.3870768886181515e-05,1832.2961330880007,1745.9668486656192,0.0847667870172398,0.0807729696785273,17.779533076408136,17.500623080582038,970.5581875068996,970.2792775110736,175.33181020268646,172.23338502943403,29186.345124598836,7,0.9651569154959933,1987-04-22
1986,31,1696.676067416935,0.20742857142857143,14.321881434925151,0.008507738455949087,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10601434569101172,1517.2474959883637,1100.0,,275.0,275.0,275.0,275.0,417.2474959883637,53.57142857142857,7.714285714285714,15.0,23.934679080524013,317.02710262212537,100.0,18.0,25.0,33.93467908052401,419.7413883364111,1243.0,990.0,970.1200303716548,19.879969628345243,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.938780215826966,17.938780215826966,17.938780215826966,17.938780215826966,,0.9335597994094396,0.9335597994094396,0.9335597994094396,0.9335597994094396,45.165634679204004,45.165634679204004,45.165634679204004,45.165634679204004,0.9198703600652546,0.9198703600652546,0.9198703600652546,0.9198703600652546,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.26232198561992,44.26232198561992,44.26232198561992,44.26232198561992,177.04928794247968,0.10441479517503578,4.470941614709083e-05,1745.9668486656192,1645.7136786211431,0.1166667097042461,0.0847667870172398,18.103427933474897,17.779533076408136,970.2792775110736,969.9553826540068,178.80490613961223,175.33181020268646,29744.280374336588,7,0.9836071552359983,1987-04-29
1986,32,1585.7156484508082,0.21942857142857145,13.508288484947409,0.008507473502948542,47.0,10.0,10.0,10.0,115.0,192.0,0.12111510902145406,1393.7156484508082,1100.0,,275.0,275.0,275.0,275.0,293.71564845080803,53.0,7.999999999999999,14.569192244301728,15.297690023479586,202.84876618302673,100.0,18.0,24.56919224430173,25.297690023479586,317.8487661830267,1242.5691922443018,990.0,969.7615428642257,20.238457135774315,0.9251734764063156,0.48,988.5948265235936,0.5349,0.5349,0.5349,0.5349,18.29838365936799,18.29838365936799,18.29838365936799,18.29838365936799,,0.9348599085270093,0.9348599085270093,0.9348599085270093,0.9348599085270093,46.13507908442318,46.13507908442318,46.13507908442318,46.13507908442318,0.9396146453039343,0.9396146453039343,0.9396146453039343,0.9396146453039343,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.21237750273472,45.21237750273472,45.21237750273472,45.21237750273472,180.84951001093887,0.11409096316010274,4.566906818458052e-05,1631.4057003589478,1551.1556592265113,0.1237786800170277,0.1176899160998122,18.412814556685127,18.149653709398983,969.9091568780829,969.649887514424,182.05038228438684,179.2894109824858,30382.717681837727,7,1.0047195000607714,1987-05-06
1986,33,1443.2069308794294,0.23828571428571427,23.939646120801918,0.01648564203402913,47.0,10.0,10.0,10.0,115.0,192.0,0.13318877280559532,1251.2069308794294,1100.0,,275.0,275.0,275.0,275.0,151.20693087942954,36.33240477848615,6.842558414758583,7.875360983303622,7.875360983303622,92.28124571957757,83.33240477848615,16.84255841475858,17.875360983303622,17.875360983303622,207.28124571957758,1218.0503241765484,990.0,969.3011300843797,20.69886991562029,0.8749122681804219,0.48,988.6450877318196,0.5349,0.5349,0.5349,0.5349,18.80905764743986,18.80905764743986,18.80905764743986,18.80905764743986,,0.9364683846473995,0.9364683846473995,0.9364683846473995,0.9364683846473995,47.50443989921833,47.50443989921833,47.50443989921833,47.50443989921833,0.9675038676011881,0.9675038676011881,0.9675038676011881,0.9675038676011881,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.55435110123397,46.55435110123397,46.55435110123397,46.55435110123397,186.21740440493588,0.12922264259017718,4.7024597071953506e-05,1528.006983766956,1383.5781363808978,0.1387706230327006,0.1256538759572076,19.033122853785574,18.4907256480277,969.5750994860164,969.108483209846,188.57644243718485,182.86867714394143,31284.52394002923,7,1.0345411355829772,1987-05-13
1986,34,1271.363999408149,0.2631428571428572,26.897114733948197,0.02114473233357737,47.0,10.0,10.0,10.0,115.0,192.0,0.15132837750671937,1079.3639994081489,1062.4531515648307,,265.61328789120773,265.61328789120773,265.61328789120773,265.61328789120773,16.91084784331815,4.139634628312256,0.8807733251728205,0.8807733251728205,0.8807733251728205,10.128893239487436,51.13963462831225,10.880773325172822,10.880773325172822,10.880773325172822,125.12889323948744,1135.3543328434887,990.0,968.7529284780159,21.247071521984203,0.7502869823162085,0.43118909703428,988.8185239206495,0.49969413655975725,0.49969413655975725,0.49969413655975725,0.49969413655975725,19.565901306073933,19.565901306073933,19.565901306073933,19.565901306073933,,0.938602221362437,0.938602221362437,0.938602221362437,0.938602221362437,47.8077957034702,47.8077957034702,47.8077957034702,47.8077957034702,0.9736821935533645,0.9736821935533645,0.9736821935533645,0.9736821935533645,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.85163978940079,46.85163978940079,46.85163978940079,46.85163978940079,187.40655915760317,0.14758813144001554,4.902858545106833e-05,1355.589210120566,1195.2983332432605,0.1606293547478119,0.1416358278500339,20.031931725252637,19.137861696081465,969.0180574480818,968.5137947616216,191.4011225208456,181.44763102704465,31484.301938477332,7,1.0411475508755732,1987-05-20
1986,35,1132.6571725027397,0.29157142857142854,16.059848275988383,0.014233953796535215,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16152786992711018,949.5143153598826,949.5143153598826,,237.3785788399707,237.3785788399707,237.3785788399707,237.3785788399707,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1015.6571725027397,990.0,968.3169225421515,21.683077457848544,0.5872026461659073,0.3096114522879061,989.1031859015462,0.3988272444716846,0.3988272444716846,0.3988272444716846,0.3988272444716846,20.387436114923037,20.387436114923037,20.387436114923037,20.387436114923037,,0.9383520695013835,0.9383520695013835,0.9383520695013835,0.9383520695013835,44.52778684398557,44.52778684398557,44.52778684398557,44.52778684398557,0.9068795691239424,0.9068795691239424,0.9068795691239424,0.9068795691239424,0.9797635198433022,0.9797635198433022,0.9797635198433022,0.9797635198433022,43.62687435885454,43.62687435885454,43.62687435885454,43.62687435885454,174.50749743541817,0.15413188729138413,5.1060266123156276e-05,1182.7486219934508,1082.8793953113418,0.1705471367364412,0.1468309830514312,20.61888998720984,20.11248415450756,968.4743528119794,968.16047809955,179.88879895352238,171.12358333211975,29317.25956915025,7,0.9694860968634342,1987-05-27
1986,36,986.9531657043399,0.33514285714285713,25.208316758566443,0.02580221167399193,45.0,10.0,9.0,9.0,88.0,161.0,0.16362183135946623,825.9531657043399,825.9531657043399,,243.78302074642238,243.78302074642238,243.78302074642238,94.60410346507274,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,889.9531657043399,990.0,967.831659818284,22.168340181715962,0.4696134895630989,0.2143205189392463,989.3160659914976,0.4235752193073693,0.4235752193073693,0.4235752193073693,0.147797031290124,21.06083095390624,21.06083095390624,21.06083095390624,8.930905814794157,,0.9397356303678873,0.9397356303678873,0.9397356303678873,0.40121583250042026,47.35824405518626,47.35824405518626,47.35824405518626,18.09835195614473,0.9645263555027751,0.9645263555027751,0.9645263555027751,0.3686018728339048,0.9782887587119619,0.9782887587119619,0.9782887587119619,0.9668601872833904,46.33922199769222,46.33922199769222,46.33922199769222,17.66452774063152,156.68219373370817,0.15879556373967624,5.274800625827274e-05,1066.3481241083623,906.4211780013768,0.1776216221635495,0.1509825884812446,21.47892103122496,20.712532629933364,968.1085226757692,967.5256847120056,168.50710564707308,144.93076585875104,26322.608547262975,7,0.8704566318539344,1987-06-03
1986,37,796.3141647943523,0.3985714285714286,28.65081844872071,0.03649942771656308,45.0,10.0,9.0,9.0,88.0,161.0,0.2035579116756338,635.3141647943523,635.3141647943523,,224.74437514241112,224.74437514241112,185.82541450953025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,699.3141647943523,990.0,967.0852566591774,22.91474334082261,0.32455890405900023,0.12009070781885657,989.5553503881222,0.36231108597471806,0.36231108597471806,0.2873124693603695,0.0,22.107782642970054,22.107782642970054,18.909058607376732,0.0,,0.937316415141468,0.937316415141468,0.8023788844137946,0.0,45.666909403306526,45.666909403306526,37.59445602823194,0.0,0.9300796212486053,0.9300796212486053,0.7656712022043164,0.0,0.9770787737886327,0.9770787737886327,0.97422163093149,0.96,44.6368896209698,44.6368896209698,36.7258853133967,0.0,125.9996645553363,0.15809653095117376,5.515259136360747e-05,891.8619896951615,705.8654488603318,0.2280887954778712,0.1805212037963741,22.550437368256176,21.57466219317788,967.4674479587808,966.7234617954412,142.67183383824,110.75406030602332,21167.9436452965,7,0.699998136418535,1987-06-10
1986,38,631.0201177460012,0.46885714285714286,17.551708216866277,0.027741986538075913,45.0,10.0,9.0,9.0,88.0,161.0,0.25579259611486543,470.0201177460012,470.0201177460012,,235.01005887300062,235.01005887300062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.0201177460012,990.0,966.4228664346512,23.577133565348714,0.2306634924202695,0.06461284821126394,989.7047236593684,0.3925081278927426,0.3925081278927426,0.0,0.0,22.88934909682442,22.88934909682442,0.0,0.0,,0.9410308607007632,0.9410308607007632,0.0,0.0,49.62108640175406,49.62108640175406,0.0,0.0,1.0106127576731987,1.0106127576731987,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.62866467371898,48.62866467371898,0.0,0.0,97.25732934743796,0.1540416730473522,5.7502777919334566e-05,682.3088631722309,583.0034913422678,0.2761561506764299,0.2359635184152075,23.20002087960534,22.55247312128165,966.6292354526888,966.22351571104,106.70521254925332,88.12218318873002,16339.23133036958,7,0.5403184963746553,1987-06-17
1986,39,545.8625450056447,0.519,8.569179795911916,0.01565064869762547,45.0,10.0,9.0,9.0,88.0,161.0,0.29523070599032264,384.86254500564473,384.86254500564473,,192.43127250282237,192.43127250282237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,448.86254500564473,990.0,966.0563814525254,23.94361854747464,0.1939492817447988,0.046972509001128905,989.7590782092541,0.26250562158565677,0.26250562158565677,0.0,0.0,23.44019113514305,23.44019113514305,0.0,0.0,,0.931392199503831,0.931392199503831,0.0,0.0,41.19704812960846,41.19704812960846,0.0,0.0,0.8390437500938587,0.8390437500938587,0.0,0.0,0.97402986103327,0.97402986103327,0.96,0.96,40.133019195149096,40.133019195149096,0.0,0.0,80.26603839029819,0.14697790563827975,5.792870161879623e-05,571.8920920403683,523.0192327708844,0.3078280680942534,0.2815216406045975,23.586317627600778,23.272559875603463,966.1735144141816,965.953586547469,85.89450421551497,75.36648679966544,13484.6944495701,7,0.4459224355016567,1987-06-24
1986,40,488.5135541614701,0.558,7.548611911999241,0.015366783109713202,42.0,9.0,8.0,6.0,70.0,135.0,0.2765735598334778,353.5135541614701,353.5135541614701,,176.75677708073505,176.75677708073505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,412.5135541614701,990.0,965.7983109937265,24.201689006273423,0.18112059508204736,0.04070271083229397,989.7781766940856,0.22142805285356312,0.22142805285356312,0.0,0.0,23.758437647505513,23.758437647505513,0.0,0.0,,0.926433613917839,0.926433613917839,0.0,0.0,38.15251625878242,38.15251625878242,0.0,0.0,0.7770369910138984,0.7770369910138984,0.0,0.0,0.9705659564797962,0.9705659564797962,0.96,0.96,37.030800221805656,37.030800221805656,0.0,0.0,74.06160044361131,0.15155994926628905,5.8195416334736584e-05,512.1178199937132,470.1789493868897,0.2871247217172081,0.2636112135321853,23.873746243918745,23.609028272578257,965.9045301899716,965.715805272241,79.02295573092749,70.27988225296949,12442.3488745267,7,0.4114533357978406,1987-07-01
1986,41,451.327481726253,0.594,4.306548317204642,0.0095342274512911,42.0,9.0,8.0,6.0,70.0,135.0,0.29925536637696765,316.327481726253,316.327481726253,,158.1637408631265,158.1637408631265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.327481726253,990.0,965.6309736677682,24.36902633223188,0.1679964763538315,0.03326549634525056,989.7987380273009,0.17718299214734037,0.17718299214734037,0.0,0.0,23.990581367385467,23.990581367385467,0.0,0.0,,0.9196363115649157,0.9196363115649157,0.0,0.0,34.22114839382316,34.22114839382316,0.0,0.0,0.6969683990595347,0.6969683990595347,0.0,0.0,0.97,0.97,0.96,0.96,33.19451394200846,33.19451394200846,0.0,0.0,66.38902788401693,0.14706968133959966,5.829919357132687e-05,467.1571483252964,440.0331111664572,0.3067950946739818,0.2889819849358169,24.06019827490324,23.89261113952303,965.7022071674638,965.580149000249,69.6615285831598,64.04988026806116,11153.356684514842,7,0.36882793268898284,1987-07-08
1986,42,424.24872735133425,0.6238571428571429,2.8205973185517093,0.006605561079788257,42.0,9.0,8.0,6.0,70.0,135.0,0.3182332050038074,289.24872735133425,289.24872735133425,,144.62436367566713,144.62436367566713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.24872735133425,990.0,965.509119273081,24.490880726919013,0.15843954376710154,0.027849745470266814,989.8137107107626,0.14808074431189674,0.14808074431189674,0.0,0.0,24.156510693369786,24.156510693369786,0.0,0.0,,0.9142218080291139,0.9142218080291139,0.0,0.0,31.323136171275525,31.323136171275525,0.0,0.0,0.6379457468691553,0.6379457468691553,0.0,0.0,0.97,0.97,0.96,0.96,30.383442086137258,30.383442086137258,0.0,0.0,60.766884172274516,0.14322921177114303,5.835705522063492e-05,430.9578316629287,420.28892993659525,0.321207603589193,0.3132557064320611,24.180558201662667,24.115694651414056,965.5393102424832,965.4913001847146,62.16598678753832,59.937608634562274,10208.836540942119,7,0.33759380095708064,1987-07-15
1986,43,410.3191408337192,0.642,3.1631680871235353,0.007776556511247086,42.0,9.0,8.0,6.0,70.0,135.0,0.3291095740184838,275.3191408337192,275.3191408337192,,195.09197591860897,80.22716491511018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,334.3191408337192,990.0,965.4463037589893,24.553696241010666,0.1535233604941673,0.0250638281667438,989.821412811339,0.29754643484125304,0.07973050304314952,0.0,0.0,24.077562617508484,13.83301643913207,0.0,0.0,,0.9269644763771322,0.5213224013227447,0.0,0.0,42.8626357923216,17.376384717355727,0.0,0.0,0.8729661057499306,0.35389785575062577,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.83161922930161,16.855093175835055,0.0,0.0,58.68671240513667,0.14304455374316186,5.923453118449627e-05,417.8577719356288,398.1467533267305,0.339070955299779,0.3230764366895557,24.220259392024523,23.85947461581722,965.4803599737104,965.3907337666336,59.42651201543133,57.3143810085362,9859.367684062958,7,0.3260372911396481,1987-07-22
1986,44,385.87152607533835,0.6689999999999999,3.004284640861296,0.007800023503577157,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3200493206259015,262.3000975039098,262.3000975039098,,262.3000975039098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,316.7286689324812,990.0,965.3293576303766,24.67064236962335,0.1473151371836959,0.022460019500781896,989.8302248433156,0.48701417902639593,0.0,0.0,0.0,24.013853033912483,0.0,0.0,0.0,,0.9461649803717078,0.0,0.0,0.0,58.44702562634046,0.0,0.0,0.0,1.1903671206993984,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,57.278085113813646,0.0,0.0,0.0,57.278085113813646,0.14848145381099997,6.0658385756468666e-05,391.8169121240828,377.11676084070143,0.3469242525051133,0.2975181061084634,24.05992044576567,23.97216526493216,965.3590845606204,965.2855838042036,59.22630348424634,55.49525921539696,9622.718299120694,7,0.31821158396563143,1987-07-29
1986,45,358.59762175937215,0.7014285714285714,4.642471015924132,0.012981263373919302,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,120.71428571428571,0.3375562072151374,237.88333604508645,237.88333604508645,,237.88333604508645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,290.31190747365787,990.0,965.1929881087968,24.807011891203178,0.1379918424365955,0.017724960584313915,989.844283196979,0.4036063150574299,0.0,0.0,0.0,24.247688773124842,0.0,0.0,0.0,,0.9426275256253486,0.0,0.0,0.0,53.320830819909546,0.0,0.0,0.0,1.0859639678189317,0.0,0.0,0.0,0.9794863301250736,0.96,0.96,0.96,52.23262200735514,0.0,0.0,0.0,52.23262200735514,0.1454578966723115,6.0986696871436284e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.3083026228365513,24.489569813952563,24.097839265428554,965.2650506269122,965.1230973186462,56.52547370707427,41.42348093398714,8775.080497235664,7,0.2901812333741952,1987-08-05
1986,46,337.2805511050169,0.728,1.8582709259423171,0.005524478918220415,47.0,8.0,6.0,5.0,89.0,155.0,0.45958760348914335,182.2805511050169,182.2805511050169,,182.2805511050169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.2805511050169,990.0,965.086402755525,24.913597244474968,0.12139301754035534,0.008228055110501628,989.8703789273492,0.23512935029254295,0.0,0.0,0.0,24.548846821531537,0.0,0.0,0.0,,0.9292558713848306,0.0,0.0,0.0,40.77988880466266,0.0,0.0,0.0,0.8305476334961845,0.0,0.0,0.0,0.9730547633496185,0.96,0.96,0.96,39.68181891866464,0.0,0.0,0.0,39.68181891866464,0.11764450087010772,6.046994640648569e-05,340.5953058875766,331.6115672476363,0.4674143344470588,0.4550855438129915,24.59415983167141,24.522217528962955,965.102976529438,965.0580578362382,40.47203871168684,38.3307118858454,6666.545578335658,7,0.22045454954813684,1987-08-12
1986,47,324.8080476623342,0.7484285714285714,1.6280749999981563,0.005018992505031157,47.0,8.0,6.0,5.0,89.0,155.0,0.4772342989522917,169.80804766233427,169.80804766233427,,169.80804766233427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.80804766233427,990.0,965.0240402383117,24.975959761688323,0.11699103846964642,0.006980804766233371,989.8760281567642,0.20409619501102141,0.0,0.0,0.0,24.647891723441433,0.0,0.0,0.0,,0.9247750564551896,0.0,0.0,0.0,37.95890649332352,0.0,0.0,0.0,0.7730938186012936,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.82013929852381,0.0,0.0,0.0,36.82013929852381,0.1133531575133173,6.023147057345161e-05,329.2057950036568,320.2150422476492,0.4840497151914727,0.470830107952013,24.68392151100151,24.613245120094263,965.0460289750184,965.0010752112382,37.785281313182445,35.81209203179409,6185.783402151999,7,0.20455632943624336,1987-08-19
1986,48,307.27023542903356,0.7737142857142857,3.004975910634966,0.009763499491569915,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48692877531419476,157.55594971474787,157.55594971474787,,157.55594971474787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,216.9845211433193,990.0,964.9364682898776,25.063531710122497,0.11211213104554821,0.005755594971474757,989.882132273983,0.17645419121143852,0.0,0.0,0.0,24.769209792894035,0.0,0.0,0.0,,0.920057026752518,0.0,0.0,0.0,35.22091908664775,0.0,0.0,0.0,0.7173303276303002,0.0,0.0,0.0,0.9704570498803177,0.96,0.96,0.96,34.18296240406368,0.0,0.0,0.0,34.18296240406368,0.11132053239944707,6.024756840271718e-05,316.52242407738737,299.18021087320443,0.512727565590965,0.394411113140132,24.82110290752665,24.71256737022805,964.9826121203868,964.8967208434927,39.75605025560005,31.862389785715923,5742.737683882698,7,0.18990534668924264,1987-08-26
1986,49,288.34377336894875,0.8024285714285714,2.5511338391396925,0.008848668709453058,40.0,6.0,4.0,3.0,65.0,118.0,0.40932417820811695,170.34377336894877,170.34377336894877,,170.34377336894877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.34377336894877,990.0,964.8533750934758,25.146624906524185,0.11329775346769355,0.007034377336894842,989.8796678691955,0.20547460349600327,0.0,0.0,0.0,24.820818172223603,0.0,0.0,0.0,,0.9251281195482376,0.0,0.0,0.0,38.360803565661676,0.0,0.0,0.0,0.7812790950236594,0.0,0.0,0.0,0.9701590332650136,0.96,0.96,0.96,37.21631321249989,0.0,0.0,0.0,37.21631321249989,0.12904802957963138,6.068708639424303e-05,294.72326674738565,281.3222739992266,0.4194477682926891,0.4003755838562302,24.86881787752446,24.776877092524764,964.8788930669896,964.8252890959968,38.67613568855295,35.644229834264664,6252.340619699983,7,0.20675729562499945,1987-09-02
1986,50,271.7192001733523,0.8331428571428571,2.076604469389435,0.007629556628527914,40.0,6.0,4.0,3.0,65.0,118.0,0.4343180293911827,153.71920017335228,153.71920017335228,,153.71920017335228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.71920017335228,990.0,964.7868768006934,25.213123199306583,0.10743023904364386,0.005371920017335171,989.8871978409389,0.16728550064998998,0.0,0.0,0.0,24.933035539595615,0.0,0.0,0.0,,0.9187496583174307,0.0,0.0,0.0,34.533639998966535,0.0,0.0,0.0,0.7033327902029843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.497630798997534,0.0,0.0,0.0,33.497630798997534,0.1232696863647009,6.053128502606427e-05,275.9224808516464,266.78604271350054,0.4423019990094433,0.4276563462164736,24.965613126792043,24.905116167896196,964.8036899234066,964.767144170854,34.43657051956334,32.396334485240914,5627.601974231586,7,0.18609794888331962,1987-09-09
1986,51,256.9065830382832,0.8632857142857143,2.941516967173133,0.011569810675518872,40.0,6.0,4.0,3.0,65.0,118.0,0.4595744464831625,138.90658303828323,138.90658303828323,,138.90658303828323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.90658303828323,990.0,964.7264819332871,25.2735180667128,0.10220234861497393,0.003890658303828286,989.8939069930813,0.1368508419718539,0.0,0.0,0.0,25.030574217822124,0.0,0.0,0.0,,0.9125675370334935,0.0,0.0,0.0,31.118699118666537,0.0,0.0,0.0,0.6337820594433102,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.18513814510654,0.0,0.0,0.0,30.18513814510654,0.11743356387285461,6.035894258257345e-05,264.1051871975735,246.1954239432886,0.4792940425536968,0.4467916789219509,25.105234116462245,24.983126974437265,964.7564207487904,964.6771725436598,31.79844029633076,27.791484287103028,5071.103208377898,7,0.16769521191725853,1987-09-16
1986,52,240.1610641118502,0.8891428571428571,0.9363043116920632,0.00388111240711,40.0,6.0,4.0,3.0,65.0,118.0,0.49135059133921716,122.16106411185022,122.16106411185022,,122.16106411185022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.1610641118502,990.0,964.6409663846711,25.359033615328908,0.09629231377066402,0.002216106411185,989.9014915798182,0.10566264886502752,0.0,0.0,0.0,25.154862546282043,0.0,0.0,0.0,,0.9039214641760076,0.0,0.0,0.0,27.24126159762756,0.0,0.0,0.0,0.5548118451655307,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.42402374969873,0.0,0.0,0.0,26.42402374969873,0.11002287991979941,6.008421280572521e-05,243.27968621428656,239.64129376144416,0.4924026162096484,0.4850384421166294,25.15912338689529,25.129297502602597,964.6596781172858,964.6378477625686,27.146311274460164,26.303642495571825,4439.235989949387,7,0.14680013194277072,1987-09-23
1986,53,239.64129376144416,0.89,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4924026162096484,121.64129376144416,121.64129376144416,,121.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.64129376144416,990.0,964.6378477625686,25.36215223743136,0.096108870015028,0.0021641293761444,989.9017270006088,0.1047558511449128,0.0,0.0,0.0,25.15912338689529,0.0,0.0,0.0,,0.9035015955338764,0.0,0.0,0.0,27.11715721192972,0.0,0.0,0.0,0.5522842609354321,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.303642495571825,0.0,0.0,0.0,26.303642495571825,0.1097625625479902,6.0066504835194194e-05,239.64129376144416,239.64129376144416,0.4924026162096484,0.4924026162096484,25.15912338689529,25.15912338689529,964.6378477625686,964.6378477625686,26.303642495571825,26.303642495571825,631.2874198937238,1,0.14613134719762125,1987-09-30
1987,1,239.64129376144416,0.89,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0042641293761444,989.8939800834888,0.1440354133981172,0.0,0.0,0.0,25.11209690752207,0.0,0.0,0.0,,0.9143425430386458,0.0,0.0,0.0,32.12002500574846,0.0,0.0,0.0,0.6541756620315369,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.15642425557601,0.0,0.0,0.0,31.15642425557601,0.1300127526710455,6.067361046016311e-05,239.64129376144416,239.64129376144416,0.4047716421384398,0.4047716421384398,25.11209690752207,25.11209690752207,964.6378477625686,964.6378477625686,31.15642425557601,31.15642425557601,5234.279274936769,7,0.17309124586431116,1987-10-01
1987,2,239.64129376144416,0.89,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0042641293761444,989.8939800834888,0.1440354133981172,0.0,0.0,0.0,25.11209690752207,0.0,0.0,0.0,,0.9143425430386458,0.0,0.0,0.0,32.12002500574846,0.0,0.0,0.0,0.6541756620315369,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.15642425557601,0.0,0.0,0.0,31.15642425557601,0.1300127526710455,6.067361046016311e-05,239.64129376144416,239.64129376144416,0.4047716421384398,0.4047716421384398,25.11209690752207,25.11209690752207,964.6378477625686,964.6378477625686,31.15642425557601,31.15642425557601,5234.279274936769,7,0.17309124586431116,1987-10-08
1987,3,237.55268787482828,0.8934285714285715,0.6962019622052976,0.0029654906886247426,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,98.85714285714286,0.4162832309100767,138.69554501768542,138.69554501768542,,138.69554501768542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,184.55268787482828,990.0,964.6253161272489,25.374683872751024,0.10066571829389899,0.003869554501768528,989.8954647272043,0.1364395913340898,0.0,0.0,0.0,25.13370900862128,0.0,0.0,0.0,,0.9125495623908508,0.0,0.0,0.0,31.199839001349353,0.0,0.0,0.0,0.6354346028788056,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.263843831308872,0.0,0.0,0.0,30.263843831308872,0.1273674375468707,6.0606568736673095e-05,239.64129376144416,234.76788002600708,0.4685479120389656,0.4047716421384398,25.181154544917057,25.11209690752207,964.6378477625686,964.608607280156,31.15642425557601,27.08312067379374,5084.32576365989,7,0.16813246572949372,1987-10-15
1987,4,230.54698299738942,0.9068571428571428,1.0673021804023102,0.004623216092945985,41.0,6.0,4.0,3.0,56.0,110.0,0.4771355910711477,120.5469829973894,120.5469829973894,,120.5469829973894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,171.54698299738942,990.0,964.5832818979843,25.416718102015693,0.0960755846982692,0.002054698299738857,989.901869717002,0.10287351891405129,0.0,0.0,0.0,25.215714300103595,0.0,0.0,0.0,,0.902642423276886,0.0,0.0,0.0,26.908171861257422,0.0,0.0,0.0,0.548027940147809,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.100926705419703,0.0,0.0,0.0,26.100926705419703,0.1132107005635888,6.0144346850065344e-05,231.4334061521708,229.3650854576809,0.4795847623473434,0.475298712614001,25.22536848199083,25.208473663688167,964.588600436913,964.576190512746,26.306722480204986,25.826532339039325,4384.95568651051,7,0.14500514836344278,1987-10-22
1987,5,229.15266704156892,0.9084285714285715,2.1013282703660576,0.00913666811801577,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.43747460398702387,128.8669527558546,128.8669527558546,,128.8669527558546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,175.8669527558546,990.0,964.5749160022494,25.425083997750594,0.09760024164745411,0.0028866952755853856,989.8995130630768,0.11795447612798252,0.0,0.0,0.0,25.20664258469953,0.0,0.0,0.0,,0.9074609827076393,0.0,0.0,0.0,28.915416837410984,0.0,0.0,0.0,0.588908693226293,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.04795433228865,0.0,0.0,0.0,28.04795433228865,0.12243552294392093,6.0443517636302905e-05,234.76788002600708,226.3790707324809,0.4859106437891088,0.4054671172572994,25.249593817362907,25.181154544917057,964.608607280156,964.5582744243948,29.78573618719133,25.13507885893445,4712.056327824494,7,0.15582196851271474,1987-10-29
1987,6,226.98821438714623,0.9122857142857143,0.6705769418489476,0.0029703803208466,36.0,5.0,3.0,2.0,47.0,93.0,0.40973345737615846,133.98821438714623,133.98821438714623,,133.98821438714623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.98821438714623,990.0,964.5619292863228,25.43807071367714,0.09834890343631283,0.0033988214387145428,989.898252275125,0.12712124451282372,0.0,0.0,0.0,25.209201744289228,0.0,0.0,0.0,,0.9104814116768163,0.0,0.0,0.0,30.160367969521076,0.0,0.0,0.0,0.6142641134322011,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.255556930435443,0.0,0.0,0.0,29.255556930435443,0.1288810731494119,6.065099460490961e-05,229.3650854576809,224.67104686473823,0.4139385172135244,0.4054671172572994,25.228533945892597,25.18933693486261,964.576190512746,964.5480262811884,29.78573618719133,28.73885426125595,4914.933564313154,7,0.16253087183575246,1987-11-05
1987,7,226.12510501086936,0.9148571428571428,1.454058146131132,0.006361648807828786,36.0,5.0,3.0,2.0,47.0,93.0,0.4113183215478274,133.12510501086936,133.12510501086936,,133.12510501086936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.12510501086936,990.0,964.5567506300652,25.443249369934797,0.09804428424172973,0.003312510501086886,989.8986432052573,0.12550462661602438,0.0,0.0,0.0,25.21638794857595,0.0,0.0,0.0,,0.9100958924944876,0.0,0.0,0.0,29.962017536245224,0.0,0.0,0.0,0.6102243897402285,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.06315701015787,0.0,0.0,0.0,29.06315701015787,0.12851733709738686,6.0642569241339944e-05,231.4334061521708,224.67104686473823,0.4139385172135244,0.4018434570282008,25.228533945892597,25.17197765925789,964.588600436913,964.5480262811884,30.24739608737653,28.73885426125595,4882.610377706522,7,0.16146198338976595,1987-11-12
1987,8,250.6499474497428,0.8712857142857143,7.126981121007966,0.027144655990097574,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,74.42857142857143,0.29962602690142665,176.22137602117138,176.22137602117138,,176.22137602117138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,213.79280459259994,990.0,964.690154451352,25.309845548647996,0.11098564931539127,0.007826741516391771,989.8811876091683,0.22388208953802652,0.0,0.0,0.0,24.967151068278188,0.0,0.0,0.0,,0.9267029783094562,0.0,0.0,0.0,40.003063517015846,0.0,0.0,0.0,0.8147263445420742,0.0,0.0,0.0,0.9737176599349541,0.96,0.96,0.96,38.972652604677855,0.0,0.0,0.0,38.972652604677855,0.15483091173566071,6.137084934926718e-05,281.3222739992266,234.76788002600708,0.39613596199658,0.2381610209797472,25.143850215309705,24.71335429820034,964.8252890959968,964.608607280156,47.782928479241065,30.99210512932294,6547.405637585879,7,0.21651473669265472,1987-11-19
1987,9,295.59410773294127,0.7924285714285714,16.94654527543791,0.056103401873539446,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.26407169558313665,218.0226791615127,218.0226791615127,,218.0226791615127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,256.45125059008416,990.0,964.8881801214417,25.111819878558386,0.12604135658971624,0.01403726419353817,989.8599213792169,0.3416788521709397,0.0,0.0,0.0,24.630062405604217,0.0,0.0,0.0,,0.9383635698502019,0.0,0.0,0.0,49.407980381293505,0.0,0.0,0.0,1.0062725128573013,0.0,0.0,0.0,0.9786044885811925,0.96,0.96,0.96,48.36158453505608,0.0,0.0,0.0,48.36158453505608,0.16327306943000183,6.161199845503508e-05,338.3210417029997,283.6079686159883,0.3621332952573414,0.1980367513139102,24.78873850282839,24.219789399552173,965.0916052085148,964.834431874464,59.805747699235205,40.34761714301591,8124.746201889421,7,0.2686754696392004,1987-11-26
1987,10,324.2301711743306,0.7484285714285714,7.728216996566199,0.0238214695041613,38.0,5.0,4.0,3.0,54.0,104.0,0.321740176560724,220.2301711743306,220.2301711743306,,220.2301711743306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,267.2301711743306,990.0,965.0219046749078,24.978095325092276,0.12984558154352924,0.0142027762546731,989.8559516422018,0.345303927419859,0.0,0.0,0.0,24.48874303987423,0.0,0.0,0.0,,0.9395452905747409,0.0,0.0,0.0,49.68569250528695,0.0,0.0,0.0,1.0119285642624634,0.0,0.0,0.0,0.9796905805597174,0.96,0.96,0.96,48.678634469835636,0.0,0.0,0.0,48.678634469835636,0.1499282531113128,6.140407578799258e-05,344.6194637292325,294.72326674738565,0.3528733959410842,0.3017821421767193,24.73523564131717,24.31220623787827,965.1230973186462,964.8788930669896,53.07151818467167,42.1705855786546,8178.010590932387,7,0.2704368581657535,1987-12-03
1987,11,368.57932930023395,0.6891428571428572,6.742492627835759,0.018099045615207913,38.0,5.0,4.0,3.0,54.0,104.0,0.28274428932151785,264.57932930023395,264.57932930023395,,223.84018577491733,40.739143525316614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.57932930023395,990.0,965.2428966465011,24.757103353498874,0.14549777545980708,0.02291586586004673,989.8315863586803,0.37388491085106584,0.04112164134971097,0.0,0.0,24.214804801327944,6.951543758733359,0.0,0.0,,0.9364247215427604,0.2609973796856026,0.0,0.0,49.91085682467815,8.879810173698242,0.0,0.0,1.0165143956146263,0.18085153103255072,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,48.82384158644761,8.613415868487294,0.0,0.0,57.4372574549349,0.15581578741013433,6.036027756193425e-05,391.8169121240828,346.9384943839358,0.2997649487834276,0.2654300944699005,24.34774837485082,24.013651246843324,965.3590845606204,965.1346924719196,60.84964353150346,53.5600659259968,9649.459252429064,7,0.31909587474963835,1987-12-10
1987,12,393.7966579363527,0.658,5.008320573103268,0.012644723974345785,38.0,5.0,4.0,3.0,54.0,104.0,0.264189569954747,289.7966579363527,289.7966579363527,,144.89832896817634,144.89832896817634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.7966579363527,990.0,965.3682042237033,24.631795776296716,0.1543977531491806,0.027959331587270514,989.8176429152635,0.1487156801672984,0.1487156801672984,0.0,0.0,24.300723011392925,24.300723011392925,0.0,0.0,,0.9144419245939013,0.9144419245939013,0.0,0.0,31.57712875771636,31.57712875771636,0.0,0.0,0.6431187119697832,0.6431187119697832,0.0,0.0,0.97,0.97,0.96,0.96,30.629814894984865,30.629814894984865,0.0,0.0,61.25962978996973,0.15554261279664144,5.871942684661079e-05,408.00454625357366,389.1339363713416,0.267260164892828,0.2548991204999081,24.33066612109456,24.210241564892343,965.436020458141,965.3456696818566,64.22775037287143,60.285510026345314,10291.617804714915,7,0.340331276610943,1987-12-17
