WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1987,13,387.6465997193463,0.6675714285714285,0.7436683259976787,0.001917520238073143,38.0,5.0,4.0,3.0,54.0,104.0,0.26828855780018185,283.6465997193462,283.6465997193462,,141.8232998596731,141.8232998596731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.6465997193463,990.0,965.3382329985967,24.66176700140334,0.15222720678760812,0.026729319943869213,989.8210434732684,0.14238306571653964,0.14238306571653964,0.0,0.0,24.340427408955282,24.340427408955282,0.0,0.0,,0.9131409932598233,0.9131409932598233,0.0,0.0,30.913788261289437,30.913788261289437,0.0,0.0,0.6296087222258542,0.6296087222258542,0.0,0.0,0.97,0.97,0.96,0.96,29.986374613450756,29.986374613450756,0.0,0.0,59.97274922690151,0.15470924198708172,5.8731882891607226e-05,389.1339363713416,386.53109723034976,0.2690598524806973,0.267260164892828,24.34774837485082,24.33066612109456,965.3456696818566,965.3326554861516,60.285510026345314,59.73817862731866,10075.421870119455,7,0.33318194014945285,1987-12-24
1987,14,405.25858599372367,0.6458571428571428,5.561167597579973,0.0136324809687479,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.2294100191971881,312.40144313658084,312.40144313658084,,156.20072156829042,156.20072156829042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,355.9728717080094,990.0,965.4228874895697,24.577112510430343,0.16116563396626113,0.032480288627316126,989.8063540774065,0.17291716148736055,0.17291716148736055,0.0,0.0,24.2105494263494,24.2105494263494,0.0,0.0,,0.9190304188228061,0.9190304188228061,0.0,0.0,34.08468824403233,34.08468824403233,0.0,0.0,0.6941891699395587,0.6941891699395587,0.0,0.0,0.97,0.97,0.96,0.96,33.06214759671136,33.06214759671136,0.0,0.0,66.12429519342272,0.16310575821645987,5.879491794136179e-05,417.8577719356288,389.1339363713416,0.267260164892828,0.2177774499166634,24.33066612109456,24.129215988115632,965.4803599737104,965.3456696818566,69.16757602590346,60.285510026345314,11108.881592495018,7,0.36735719551901513,1987-12-31
1987,15,430.760757457355,0.6164285714285713,4.403605796399534,0.010206478809412957,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.1935774726162253,347.4750431716407,347.4750431716407,,173.73752158582036,173.73752158582036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,388.3321860287836,990.0,965.5384234085581,24.461576591441958,0.17258623999690212,0.039495008634328095,989.7879187513688,0.2139037174215135,0.2139037174215135,0.0,0.0,24.03559162538922,24.03559162538922,0.0,0.0,,0.9256117874449569,0.9256117874449569,0.0,0.0,37.907501707569544,37.907501707569544,0.0,0.0,0.7720468779545732,0.7720468779545732,0.0,0.0,0.9703154062497148,0.9703154062497148,0.96,0.96,36.78287048171343,36.78287048171343,0.0,0.0,73.56574096342686,0.1707300189607906,5.8807228842208076e-05,440.0331111664572,420.28892993659525,0.2165177179749375,0.1658966067496346,24.114135682720327,23.95969114945832,965.580149000249,965.4913001847146,77.84939083332385,69.67484776274667,12359.044481855715,7,0.4086985609079271,1988-01-07
1987,16,454.72899656629914,0.5911428571428571,4.9868019772112495,0.010909261301040042,29.0,5.0,4.0,2.0,33.0,73.0,0.1605635079698027,381.72899656629914,381.72899656629914,,190.86449828314957,190.86449828314957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,419.72899656629914,990.0,965.6462804845484,24.353719515451694,0.1836671485789931,0.04634579931325977,989.7699870521076,0.2577963006593328,0.2577963006593328,0.0,0.0,23.865910266900084,23.865910266900084,0.0,0.0,,0.9313174476872927,0.9313174476872927,0.0,0.0,41.60393985764955,41.60393985764955,0.0,0.0,0.8473307506649602,0.8473307506649602,0.0,0.0,0.974733075066496,0.974733075066496,0.96,0.96,40.55354043618319,40.55354043618319,0.0,0.0,81.10708087236638,0.1783559818918003,5.9019646187002526e-05,462.56506724863937,442.799181369126,0.1648602867202362,0.1578156353963513,23.942146156947384,23.815702951422008,965.6815428026188,965.592596316161,82.84156839612407,78.46760148391041,13625.989586557553,7,0.4505948937353688,1988-01-14
1987,17,484.54590728547527,0.5601428571428572,4.588002277439183,0.009528279771184927,29.0,5.0,4.0,2.0,33.0,73.0,0.15070387510956632,411.54590728547527,411.54590728547527,,205.77295364273763,205.77295364273763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,449.54590728547527,990.0,965.7804565827846,24.21954341721539,0.1941904614959141,0.05230918145709501,989.7535003570471,0.2997241801601232,0.2997241801601232,0.0,0.0,23.67331959410229,23.67331959410229,0.0,0.0,,0.9355949345508384,0.9355949345508384,0.0,0.0,44.69536421694137,44.69536421694137,0.0,0.0,0.910292550243205,0.910292550243205,0.0,0.0,0.9796478723133945,0.9796478723133945,0.96,0.96,43.786189182902895,43.786189182902895,0.0,0.0,87.57237836580579,0.1807226405482532,5.910874294170206e-05,494.6810831907137,470.1789493868897,0.1552600347063421,0.1475698232266068,23.766588492447536,23.60730980468244,965.8260648743582,965.715805272241,89.63630683711989,84.52774724653615,14712.159565455373,7,0.4865132131433655,1988-01-21
1987,18,535.4388348112536,0.5261428571428571,9.892351541023402,0.018508493520100387,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14582058109382443,457.2959776683965,457.2959776683965,,228.64798883419826,228.64798883419826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,496.5816919541108,990.0,966.0094747566507,23.99052524334939,0.21126444814110856,0.061459195533679276,989.7272763563252,0.3702155196137446,0.3702155196137446,0.0,0.0,23.347586080060882,23.347586080060882,0.0,0.0,,0.9406906499403185,0.9406906499403185,0.0,0.0,49.242983795021175,49.242983795021175,0.0,0.0,1.0029120935849527,1.0029120935849527,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.258124119120744,48.258124119120744,0.0,0.0,96.51624823824149,0.18030424752101024,5.863377666697965e-05,563.9275439778775,505.01787451967766,0.1568240363531078,0.1346841723973749,23.539492809084248,23.16895134537397,966.1376739479005,965.8725804353384,100.5334985490176,91.68790228682676,16214.72970402457,7,0.5362013791013416,1988-01-28
1987,19,617.6923352666192,0.47600000000000003,26.81972059687132,0.038953707916813185,31.0,6.0,4.0,3.0,41.0,85.0,0.13892295597151996,532.6923352666192,532.6923352666192,,236.46942132416248,236.46942132416248,59.75349261829429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,573.6923352666192,990.0,966.3635566983437,23.636443301656282,0.25254492547879254,0.08298767808255449,989.6644673964386,0.39809679592396663,0.39809679592396663,0.08876055552041602,0.0,22.90281390217093,22.90281390217093,6.433053424017608,0.0,,0.9413216489993379,0.9413216489993379,0.26715720516121283,0.0,50.04656599000315,50.04656599000315,12.331679714700247,0.0,1.0192783297352983,1.0192783297352983,0.2511543730081517,0.0,0.9789999056830953,0.9789999056830953,0.9647141913973808,0.96,49.00487815070404,49.00487815070404,12.044289600907197,0.0,110.05404590231527,0.17819994213595056,5.7500059956234844e-05,751.6655881559767,571.8920920403683,0.1486294375862782,0.1130822021645639,23.113335670821968,22.28528071622093,966.906662352624,966.1735144141816,133.97310158010427,102.04019704885808,18489.079711588965,7,0.6114113661239737,1988-02-04
1987,20,880.042415420863,0.3688571428571429,21.965086368552647,0.0254950689706234,31.0,6.0,4.0,3.0,41.0,85.0,0.09662093572109047,795.042415420863,795.042415420863,,265.014138473621,265.014138473621,265.014138473621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,836.042415420863,990.0,967.4201696616835,22.579830338316565,0.4202844206623918,0.18869517756580473,989.3910204017718,0.49700149568089586,0.49700149568089586,0.49700149568089586,0.0,21.473849244407518,21.473849244407518,21.473849244407518,0.0,,0.9430422078915449,0.9430422078915449,0.9430422078915449,0.0,52.62622370553784,52.62622370553784,52.62622370553784,0.0,1.071817183412176,1.071817183412176,1.071817183412176,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.573699231427085,51.573699231427085,51.573699231427085,0.0,154.72109769428127,0.17582114420534675,5.406336875424756e-05,905.4211927358452,847.0875422650073,0.1003438201590363,0.0938789600706845,21.6940319122953,21.299463326865077,967.5216847709434,967.28835016906,158.3527595084432,149.77517599977045,25993.14441263925,7,0.859561653857118,1988-02-11
1987,21,894.6319696060989,0.3632857142857143,8.555184486412829,0.009442483416585743,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,114.71428571428571,0.12805808725136383,779.9176838918131,779.9176838918131,,259.97256129727106,259.97256129727106,259.97256129727106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,828.9176838918131,990.0,967.4785278784244,22.52147212157565,0.41376519452201194,0.18026311504849193,989.4059716904295,0.47849787440645736,0.47849787440645736,0.47849787440645736,0.0,21.4489459375987,21.4489459375987,21.4489459375987,0.0,,0.9426831215249666,0.9426831215249666,0.9426831215249666,0.0,51.547326195949395,51.547326195949395,51.547326195949395,0.0,1.0498437107118002,1.0498437107118002,1.0498437107118002,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.5163796720304,50.5163796720304,50.5163796720304,0.0,151.5491390160912,0.16943864840096676,5.39800602433297e-05,924.6839937244496,885.1094475277025,0.1547831179326691,0.0953042144005709,21.565462823039127,21.303383547608775,967.5987359748976,967.4404377901108,156.46597694750378,146.0694974872451,25460.255354703324,7,0.8419396612005068,1988-02-18
1987,22,1073.8466425054098,0.3092857142857143,57.46976698915161,0.05230784824533633,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.13995198498650727,923.7037853625527,923.7037853625527,,240.49885176937988,240.49885176937988,240.49885176937988,202.20723005441317,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,982.1323567911242,990.0,968.1248801486106,21.875119851389417,0.5561598514325834,0.28930067037466867,989.1545394781928,0.4105438741985982,0.4105438741985982,0.4105438741985982,0.33794440125888114,20.619115455383614,20.619115455383614,20.619115455383614,17.591600628929616,,0.9389446979663884,0.9389446979663884,0.9389446979663884,0.8042546550765095,45.68006714347279,45.68006714347279,45.68006714347279,38.17662895572819,0.9303475996633969,0.9303475996633969,0.9303475996633969,0.7775280846380488,0.9793287515976922,0.9793287515976922,0.9793287515976922,0.9764716087405494,44.737379147938995,44.737379147938995,44.737379147938995,37.3840097239493,171.59614716776628,0.15991040358319789,5.1651117694560793e-05,1141.726989184771,941.1240560143012,0.1679737333933563,0.1199936598659389,21.192603785177976,20.21266190817754,968.345427680295,967.6644962240572,183.4247190136077,154.42075790378368,28828.152724184733,7,0.9533119287098126,1988-02-25
1987,23,1054.8448975448598,0.31757142857142856,6.659778687335217,0.006300513043165285,49.0,9.0,9.0,9.0,107.0,183.0,0.1735078604707485,871.8448975448599,871.8448975448599,,217.961224386215,217.961224386215,217.961224386215,217.961224386215,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,938.84489754486,990.0,968.072369677998,21.9276303220019,0.5143500884038518,0.247475918035888,989.2381739935602,0.3361656248002082,0.3361656248002082,0.3361656248002082,0.3361656248002082,20.829638690761932,20.829638690761932,20.829638690761932,20.829638690761932,,0.9355484980663524,0.9355484980663524,0.9355484980663524,0.9355484980663524,41.65325422569224,41.65325422569224,41.65325422569224,41.65325422569224,0.8483351166128764,0.8483351166128764,0.8483351166128764,0.8483351166128764,0.9748335116612877,0.9748335116612877,0.9748335116612877,0.9748335116612877,40.60542817075392,40.60542817075392,40.60542817075392,40.60542817075392,162.42171268301573,0.1539756945387747,5.175028297918094e-05,1073.2959927204863,1042.8375986738165,0.1754827407764375,0.1705028260993963,20.897256022266102,20.72568892612123,968.1303588342644,968.0346324529748,165.42751959439244,160.46201004976805,27286.84773074664,7,0.9023428482389761,1988-03-03
1987,24,1058.8114627100254,0.3162857142857143,9.610918092148818,0.009118905007018814,42.142857142857146,8.142857142857142,7.285714285714286,6.428571428571429,72.71428571428571,136.71428571428572,0.12936693080201891,922.0971769957397,922.0971769957397,,230.52429424893492,230.52429424893492,230.52429424893492,230.52429424893492,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,8.142857142857142,7.285714285714286,6.428571428571429,72.71428571428571,979.6686055671682,990.0,968.0848360256601,21.915163974339944,0.5517043358447745,0.28767774159659176,989.1606179225586,0.37640120922741943,0.37640120922741943,0.37640120922741943,0.37640120922741943,20.699380687671095,20.699380687671095,20.699380687671095,20.699380687671095,,0.9377249593982094,0.9377249593982094,0.9377249593982094,0.9377249593982094,43.87471748427692,43.87471748427692,43.87471748427692,43.87471748427692,0.8935787675005482,0.8935787675005482,0.8935787675005482,0.8935787675005482,0.9788798439074303,0.9788798439074303,0.9788798439074303,0.9788798439074303,42.95148180206682,42.95148180206682,42.95148180206682,42.95148180206682,171.8059272082673,0.16222273299121226,5.1759474741551196e-05,1080.0406798008228,1027.8009259147989,0.1780500439198573,0.1194399455618558,20.981579739279557,20.560986707270345,968.1515564222312,967.9873743385892,176.4322422817979,157.98884155430613,28863.395770988907,7,0.9544773733792629,1988-03-10
1987,25,1112.5874621569044,0.297,8.81232991199259,0.007889232617544772,41.0,8.0,7.0,6.0,67.0,129.0,0.11598767249197539,983.5874621569045,983.5874621569045,,245.89686553922613,245.89686553922613,245.89686553922613,245.89686553922613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1039.5874621569044,990.0,968.2538463096361,21.74615369036402,0.6138614040652717,0.3380129305062502,989.0481256654284,0.42791157576134115,0.42791157576134115,0.42791157576134115,0.42791157576134115,20.366367780031112,20.366367780031112,20.366367780031112,20.366367780031112,,0.9394973984318264,0.9394973984318264,0.9394973984318264,0.9394973984318264,46.13644609527996,46.13644609527996,46.13644609527996,46.13644609527996,0.9396424866655794,0.9396424866655794,0.9396424866655794,0.9396424866655794,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.213717173374356,45.213717173374356,45.213717173374356,45.213717173374356,180.85486869349742,0.16256414971420757,5.108229731332753e-05,1141.726989184771,1086.4244972913411,0.1187381178550567,0.1129867308226724,20.524612540457397,20.1819527884006,968.345427680295,968.17161984863,184.61971142688756,177.3399591662118,30383.617940507567,7,1.00474927051943,1988-03-17
1987,26,1187.4262254026667,0.2775714285714286,14.907624800019123,0.012347423966692741,41.0,8.0,7.0,6.0,67.0,129.0,0.1086962861381313,1058.4262254026667,1055.9861735762518,,263.99654339406294,263.99654339406294,263.99654339406294,263.99654339406294,2.440051826414966,0.7755203479303383,0.15132104349860256,0.13240591306127728,0.11349078262395193,1.2673137393007965,41.77552034793034,8.151321043498601,7.132405913061277,6.113490782623951,68.2673137393008,1113.0454208807419,990.0,968.4890538512655,21.510946148734465,0.7175942143194333,0.42278202564912715,988.8596237600314,0.4932172492765533,0.4932172492765533,0.4932172492765533,0.4932172492765533,19.877352659489333,19.877352659489333,19.877352659489333,19.877352659489333,,0.939679980743863,0.939679980743863,0.939679980743863,0.939679980743863,48.34946450918813,48.34946450918813,48.34946450918813,48.34946450918813,0.9847141447899823,0.9847141447899823,0.9847141447899823,0.9847141447899823,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.38247521900437,47.38247521900437,47.38247521900437,47.38247521900437,189.52990087601748,0.15965494619130702,4.986574184001047e-05,1246.0803627849048,1151.4124173518942,0.1120363112781812,0.1035246231725326,20.116047887385424,19.520296263565108,968.6733954258954,968.3758675973916,193.7169374201508,185.78231409209783,31841.023347170936,7,1.0529438937556526,1988-03-24
1987,27,1375.2512511004618,0.24885714285714286,40.275231568864456,0.0283848512912406,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.10583887777924908,1229.9655368147473,1100.0,,275.0,275.0,275.0,275.0,129.9655368147474,34.993817522277645,6.132317451104045,8.091365521297798,8.575427502539736,72.17260881752819,79.42238895084907,16.703746022532616,17.66279409272637,18.003998931111163,143.45832310324246,1213.788929066108,990.0,969.0828998110968,20.91710018890311,0.8700861589051592,0.48,988.6499138410948,0.5349,0.5349,0.5349,0.5349,19.032114029997935,19.032114029997935,19.032114029997935,19.032114029997935,,0.9371670553301145,0.9371670553301145,0.9371670553301145,0.9371670553301145,48.10402581864059,48.10402581864059,48.10402581864059,48.10402581864059,0.9797153934550017,0.9797153934550017,0.9797153934550017,0.9797153934550017,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.14194530226778,47.14194530226778,47.14194530226778,47.14194530226778,188.56778120907106,0.13762872554963754,4.761812656794725e-05,1528.006983766956,1297.4934435018629,0.1140660869935159,0.0968581960503475,19.32600495394194,18.483711101465357,969.5750994860164,968.834979393863,191.6649618933363,182.7949872802913,31679.387243123943,7,1.0475987844948393,1988-03-31
1987,28,1896.4731070767932,0.18685714285714283,89.60028192816692,0.04790226134555987,45.0,11.0,10.0,10.0,72.0,148.0,0.07881919230307226,1748.4731070767932,1100.0,,275.0,275.0,275.0,275.0,648.4731070767931,55.0,6.999999999999998,15.000000000000002,43.815750478161696,527.6573565986314,100.0,18.0,25.0,53.815750478161696,599.6573565986315,1243.0,990.0,970.7358675949033,19.26413240509667,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.322942992578394,17.322942992578394,17.322942992578394,17.322942992578394,,0.9303971432005728,0.9303971432005728,0.9303971432005728,0.9303971432005728,43.47146334544017,43.47146334544017,43.47146334544017,43.47146334544017,0.8853658522492907,0.8853658522492907,0.8853658522492907,0.8853658522492907,0.9777641190572445,0.9777641190572445,0.9777641190572445,0.9777641190572445,42.508114788827974,42.508114788827974,42.508114788827974,42.508114788827974,170.0324591553119,0.09089807522296091,4.293748968568483e-05,2155.2089572641244,1609.5195834351923,0.0919529041604601,0.0686708356055994,18.220362702537265,16.58416827684413,971.4746423106376,969.8384478849443,180.03080638860058,161.55324499205915,28565.453138092398,7,0.9446247730850661,1988-04-07
1987,29,2335.218848306318,0.13942857142857143,36.54843127820946,0.01585415437611514,45.0,11.0,10.0,10.0,72.0,148.0,0.06343025686452718,2187.218848306318,1100.0,,275.0,275.0,275.0,275.0,1087.2188483063178,55.0,7.0,15.0,69.22743530388213,940.9914130024356,100.0,18.0,25.0,79.22743530388213,1012.9914130024356,1243.0,990.0,971.9091489441877,18.090851055812323,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.149661643294046,16.149661643294046,16.149661643294046,16.149661643294046,,0.9245232818956302,0.9245232818956302,0.9245232818956302,0.9245232818956302,40.26767971680753,40.26767971680753,40.26767971680753,40.26767971680753,0.8201156765133915,0.8201156765133915,0.8201156765133915,0.8201156765133915,0.9720115676513391,0.9720115676513391,0.9720115676513391,0.9720115676513391,39.14104441690366,39.14104441690366,39.14104441690366,39.14104441690366,156.56417766761464,0.06712382381479726,3.953640850192288e-05,2411.0479762115906,2221.9458555412634,0.0666082837396356,0.061384095820668,16.42307921203723,15.966625817315837,972.092184770166,971.6357313754444,159.69913517808186,154.44405840042324,26302.78184815926,7,0.8698009870423036,1988-04-14
1987,30,2418.8658350474975,0.13071428571428573,25.454072147346842,0.0106128124547743,54.0,13.0,14.0,19.0,117.0,217.0,0.08973110873727193,2201.8658350474975,1100.0,,275.0,275.0,275.0,275.0,1101.8658350474975,46.0,4.999999999999999,11.0,61.0,978.8658350474973,100.0,18.0,25.0,80.0,1095.8658350474975,1243.0,990.0,972.1110554639077,17.88894453609227,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.947755123573993,15.947755123573993,15.947755123573993,15.947755123573993,,0.9231477813900255,0.9231477813900255,0.9231477813900255,0.9231477813900255,39.70488780684733,39.70488780684733,39.70488780684733,39.70488780684733,0.8086535194877257,0.8086535194877257,0.8086535194877257,0.8086535194877257,0.9708653519487724,0.9708653519487724,0.9708653519487724,0.9708653519487724,38.54822148207472,38.54822148207472,38.54822148207472,38.54822148207472,154.1928859282989,0.06376622647877327,3.893759745664113e-05,2467.4434971899177,2345.660513136817,0.092511255906256,0.0879452762533908,16.12445762473771,15.830498697712976,972.2283118897687,971.934352962744,156.2780924142397,152.7583430301477,25904.40483595421,7,0.8566271440461048,1988-04-21
1987,31,2234.1114297759264,0.15128571428571427,25.205452794248686,0.011260872940684242,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.11250339323354128,1983.3971440616406,1100.0,,275.0,275.0,275.0,275.0,883.3971440616405,45.42857142857144,5.000000000000003,11.571428571428571,55.11293700121208,766.2842070604283,100.0,18.0,25.0,72.97007985835494,918.1413499175712,1243.0,990.0,971.6650965546315,18.33490344536845,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.393714032850173,16.393714032850173,16.393714032850173,16.393714032850173,,0.9257656958835938,0.9257656958835938,0.9257656958835938,0.9257656958835938,40.93092584037909,40.93092584037909,40.93092584037909,40.93092584037909,0.83362374420324,0.83362374420324,0.83362374420324,0.83362374420324,0.9733623744203239,0.9733623744203239,0.9733623744203239,0.9733623744203239,39.84080625111409,39.84080625111409,39.84080625111409,39.84080625111409,159.36322500445635,0.07137317087198423,4.0243238637488975e-05,2310.3827547648234,2169.222343577076,0.127234536753329,0.0939238312580326,16.550342861606048,16.2096108346011,971.8491997528806,971.5084677258756,161.16341556539547,157.25149676076066,26773.02180074867,7,0.8853512500247576,1988-04-28
1987,32,2090.225919403444,0.1671428571428571,21.34099635442963,0.01028574721228737,55.0,13.0,13.0,17.0,178.0,276.0,0.13209788056067082,1814.2259194034439,1100.0,,275.0,275.0,275.0,275.0,714.225919403444,45.0,5.0,12.0,43.99217619513966,608.2337432083042,100.0,18.0,25.0,60.99217619513966,786.2337432083042,1243.0,990.0,971.3177867020083,18.682213297991666,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.74102388547339,16.74102388547339,16.74102388547339,16.74102388547339,,0.9274952989496574,0.9274952989496574,0.9274952989496574,0.9274952989496574,41.87613447413129,41.87613447413129,41.87613447413129,41.87613447413129,0.8528744292083765,0.8528744292083765,0.8528744292083765,0.8528744292083765,0.9752874429208376,0.9752874429208376,0.9752874429208376,0.9752874429208376,40.84142675513949,40.84142675513949,40.84142675513949,40.84142675513949,163.36570702055795,0.07820093779481822,4.125396641933281e-05,2155.2089572641244,2019.8353690960687,0.1366447999786821,0.1280618285617935,16.910932110353308,16.58416827684413,971.4746423106376,971.1478784771284,165.3329515912392,161.55324499205915,27445.438779453736,7,0.907587261225322,1988-05-05
1987,33,1892.4196142949884,0.187,30.291622386923535,0.015986779838979143,55.0,13.0,13.0,17.0,178.0,276.0,0.1459734805734692,1616.4196142949884,1100.0,,275.0,275.0,275.0,275.0,516.4196142949886,45.0,5.0,12.0,31.808454503676835,422.61115979131176,100.0,18.0,25.0,48.808454503676835,600.6111597913117,1243.0,990.0,970.75243260003,19.24756739997003,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.306377987451754,17.306377987451754,17.306377987451754,17.306377987451754,,0.9303582509655647,0.9303582509655647,0.9303582509655647,0.9303582509655647,43.4242509021689,43.4242509021689,43.4242509021689,43.4242509021689,0.8844042953598553,0.8844042953598553,0.8844042953598553,0.8844042953598553,0.9784404295359855,0.9784404295359855,0.9784404295359855,0.9784404295359855,42.48854758518451,42.48854758518451,42.48854758518451,42.48854758518451,169.95419034073805,0.08992035724202786,4.291772483351971e-05,1971.8467458433613,1807.794012387604,0.1526722613908202,0.1399703098538494,17.579783778229505,17.04976725475705,971.0090433327248,970.4790268092522,173.16645589993016,166.94798930930122,28552.303977243995,7,0.9441899463374337,1988-05-12
1987,34,1728.8299420817882,0.20385714285714288,21.15296045294388,0.012309218557250357,55.0,13.0,13.0,17.0,178.0,276.0,0.15974771118288963,1452.8299420817882,1100.0,,275.0,275.0,275.0,275.0,352.8299420817884,45.0,5.0,12.0,21.732279041269575,269.0976630405188,100.0,18.0,25.0,38.73227904126957,447.0976630405188,1243.0,990.0,970.223912120572,19.77608787942805,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.834898466909774,17.834898466909774,17.834898466909774,17.834898466909774,,0.9330557093793626,0.9330557093793626,0.9330557093793626,0.9330557093793626,44.879932339090445,44.879932339090445,44.879932339090445,44.879932339090445,0.914051575134225,0.914051575134225,0.914051575134225,0.914051575134225,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.982333692308636,43.982333692308636,43.982333692308636,43.982333692308636,175.92933476923454,0.10184952556980999,4.4426599689200646e-05,1801.689870916998,1659.7232892169968,0.1662927801237324,0.1531895163841519,18.05816611462682,17.599504850672922,970.4593057368088,970.0006444728548,178.33064269056587,173.38446837610857,29556.128241231403,7,0.9773851931624141,1988-05-19
1987,35,1529.2409806862795,0.22685714285714287,31.818004663734914,0.02083236677843653,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17428017291013814,1262.6695521148508,1100.0,,275.0,275.0,275.0,275.0,162.669552114851,32.31796267472264,4.957981188223814,7.839864887752912,10.025135704348816,107.5286076598028,87.03224838900836,17.81512404536667,20.697007744895767,26.453707132920247,277.2428933740885,1225.544380179271,990.0,969.5790862452941,20.420913754705857,0.8878932821217745,0.48,988.6321067178782,0.5349,0.5349,0.5349,0.5349,18.518120472584048,18.518120472584048,18.518120472584048,18.518120472584048,,0.9355520794886398,0.9355520794886398,0.9355520794886398,0.9355520794886398,46.72410614773809,46.72410614773809,46.72410614773809,46.72410614773809,0.9516111231718553,0.9516111231718553,0.9516111231718553,0.9516111231718553,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.78962402478333,45.78962402478333,45.78962402478333,45.78962402478333,183.15849609913332,0.1200844284475832,4.625214547957912e-05,1631.4057003589478,1436.9972565708524,0.1897326538634887,0.146138066053883,18.826317043631768,18.149653709398983,969.9091568780829,969.2810680596904,186.3979918249222,179.2894109824858,30770.627344654396,7,1.0175472005507407,1988-05-26
1987,36,1328.8545013128587,0.25485714285714284,31.49075210359784,0.024224670521676588,53.0,12.0,12.0,13.0,120.0,210.0,0.15833212962702378,1118.854501312859,1083.9678608147192,,270.9919652036798,270.9919652036798,270.9919652036798,270.9919652036798,34.88664049813964,8.804723554292385,1.9935223141794083,1.9935223141794083,2.159649173694359,19.93522314179408,61.80472355429239,13.99352231417941,13.99352231417941,15.159649173694358,139.93522314179407,1173.7596289973703,990.0,968.9346578188773,21.06534218112264,0.8065683213211298,0.45915821905913484,988.7342734596197,0.5198872500592862,0.5198872500592862,0.5198872500592862,0.5198872500592862,19.27972839068308,19.27972839068308,19.27972839068308,19.27972839068308,,0.9378447773724502,0.9378447773724502,0.9378447773724502,0.9378447773724502,48.0321923216344,48.0321923216344,48.0321923216344,48.0321923216344,0.9782523894426556,0.9782523894426556,0.9782523894426556,0.9782523894426556,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.07154847520171,47.07154847520171,47.07154847520171,47.07154847520171,188.2861939008068,0.14189275988116262,4.82724447327877e-05,1399.6225280663384,1216.5619918456675,0.1726175907249948,0.1500404543288735,19.938518340259492,18.965306837888072,969.1603189368298,968.5806234029436,190.6975891534169,181.15489216630377,31632.080575335545,7,1.0460344105600379,1988-06-02
1987,37,1135.9000389512855,0.2911428571428571,19.097513790617963,0.016818058934274956,53.0,12.0,12.0,13.0,120.0,210.0,0.18510428264807427,925.9000389512855,925.9000389512855,,231.4750097378214,231.4750097378214,231.4750097378214,231.4750097378214,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1002.9000389512855,990.0,968.3271144081326,21.672885591867384,0.5757171757563324,0.2907200311610284,989.1335627930827,0.3797416981859564,0.3797416981859564,0.3797416981859564,0.3797416981859564,20.426706686764074,20.426706686764074,20.426706686764074,20.426706686764074,,0.9373453482999496,0.9373453482999496,0.9373453482999496,0.9373453482999496,43.44589333724366,43.44589333724366,43.44589333724366,43.44589333724366,0.884845078151602,0.884845078151602,0.884845078151602,0.884845078151602,0.9778055872389521,0.9778055872389521,0.9778055872389521,0.9778055872389521,42.48471289615001,42.48471289615001,42.48471289615001,42.48471289615001,169.93885158460003,0.14960579859301237,5.1000038431950106e-05,1195.2983332432605,1082.8793953113418,0.1939274132551227,0.1756883567554193,20.729854446044687,20.075504028896933,968.5137947616216,968.16047809955,178.53788868695185,161.76217630157925,28549.727066212803,7,0.9441047310255557,1988-06-09
1987,38,957.0993096036652,0.34385714285714286,33.684550435190644,0.03575722244912204,53.0,12.0,12.0,13.0,120.0,210.0,0.22063564824147205,747.0993096036652,747.0993096036652,,238.83848267612217,238.83848267612217,238.83848267612217,30.58386157529865,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.0993096036652,990.0,967.7168687833098,22.28313121669024,0.4138917191763224,0.1690431988896775,989.417065081934,0.4066762751112711,0.4066762751112711,0.4066762751112711,0.04632301329732453,21.293520023512958,21.293520023512958,21.293520023512958,2.9746881808326413,,0.939301887991361,0.939301887991361,0.939301887991361,0.13352302236104815,46.81782385117786,46.81782385117786,46.81782385117786,5.837470529499421,0.953519834036209,0.953519834036209,0.953519834036209,0.11888942015273771,0.9786132430435909,0.9786132430435909,0.9786132430435909,0.9618889420152738,45.8240105976381,45.8240105976381,45.8240105976381,5.681158211742101,143.15319000465638,0.14954486298525566,5.3321151059944216e-05,1066.3481241083623,847.0875422650073,0.2479082615693839,0.1969338110624929,21.93910588694488,20.8086984733214,968.1085226757692,967.28835016906,159.07242992877883,125.31341128859292,24049.735920782274,7,0.7952955000258688,1988-06-16
1987,39,742.9006023720483,0.4198571428571429,25.75445978281969,0.03481185534560607,53.0,12.0,12.0,13.0,120.0,210.0,0.284093613685856,532.9006023720483,532.9006023720483,,224.54887139375438,224.54887139375438,83.80285958453953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,609.9006023720483,990.0,966.8716024094881,23.128397590511863,0.2731217271078209,0.08480094775431277,989.6420773251377,0.3620320280428774,0.3620320280428774,0.11608996068866999,0.0,22.40844288760683,22.40844288760683,9.529115527625384,0.0,,0.937585524986602,0.937585524986602,0.39899826261702975,0.0,46.32292717442276,46.32292717442276,17.01066981091638,0.0,0.9434404719841701,0.9434404719841701,0.3464494869840403,0.0,0.9764606919115633,0.9764606919115633,0.9650321204829918,0.96,45.256746859068976,45.256746859068976,16.53073464283273,0.0,107.04422836097068,0.1439787315682606,5.5891806916753946e-05,817.7246825595828,666.8063237852695,0.3149340258321034,0.2568101519727558,22.77247716086953,22.110776152584688,967.1708987302384,966.567225295141,119.72456634548192,93.98352511663154,17983.430364643074,7,0.5946901575609482,1988-06-23
1987,40,600.1447990917068,0.48357142857142854,14.696968543913142,0.024265916895648713,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.3158433426310766,410.7162276631354,410.7162276631354,,205.3581138315677,205.3581138315677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,480.85908480599255,990.0,966.2949192343901,23.70508076560996,0.2055217415532509,0.05214324553262702,989.742335012914,0.2992228960359536,0.2992228960359536,0.0,0.0,23.14819288248811,23.14819288248811,0.0,0.0,,0.9347967375304499,0.9347967375304499,0.0,0.0,43.57030362073582,43.57030362073582,0.0,0.0,0.8873788924793445,0.8873788924793445,0.0,0.0,0.9773858936162416,0.9773858936162416,0.96,0.96,42.59121570025668,42.59121570025668,0.0,0.0,85.18243140051338,0.14190173454986763,5.7613389816590695e-05,647.6489852382476,563.9275439778775,0.3298296066334661,0.2981681835345664,23.370830549968133,22.89410365363552,966.490595940953,966.1376739479005,90.76702211249976,78.33373397673745,14310.648475286247,7,0.4732357300028521,1988-06-30
1987,41,522.0707202650317,0.5358571428571429,9.892351541023402,0.018938237235705313,50.0,10.0,9.0,9.0,108.0,186.0,0.3567006552033041,336.0707202650316,336.0707202650316,,168.03536013251582,168.03536013251582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,405.07072026503164,990.0,965.9493182411926,24.0506817588074,0.17849378807247623,0.03721414405300627,989.7842920678746,0.20037030166662784,0.20037030166662784,0.0,0.0,23.63460352501529,23.63460352501529,0.0,0.0,,0.923095658085171,0.923095658085171,0.0,0.0,35.95002185179344,35.95002185179344,0.0,0.0,0.7321796711159558,0.7321796711159558,0.0,0.0,0.97,0.97,0.96,0.96,34.871521196239634,34.871521196239634,0.0,0.0,69.74304239247927,0.13350614760468651,5.7649496616108266e-05,550.9983234585969,494.6810831907137,0.3759998235636831,0.3375690852060757,23.80479620382233,23.45315680571183,966.0794924555636,965.8260648743582,75.59237552455816,64.16225662636407,11716.831121936515,7,0.38746134662488474,1988-07-07
1987,42,466.5278476387405,0.5775714285714286,7.019961312111808,0.015068087337769742,50.0,10.0,9.0,9.0,108.0,186.0,0.39900446489243707,280.5278476387405,280.5278476387405,,197.5822775883042,82.94557005043632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,349.5278476387405,990.0,965.6993753143743,24.300624685625685,0.15889098500357077,0.02610556952774806,989.8150034454686,0.30226602281197895,0.08526557218411997,0.0,0.0,23.813362108282377,13.66684993682,0.0,0.0,,0.9278528857534928,0.5223681037194468,0.0,0.0,42.966806893205664,17.784853224266115,0.0,0.0,0.8750877167658996,0.36221696994432007,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.92962222309889,17.251307627538132,0.0,0.0,59.18092985063702,0.1268413722846262,5.864227033920532e-05,486.0250263913084,445.541354005931,0.4174696654477644,0.3826963425752642,23.972579598321527,23.624164517309385,965.7871126187608,965.6049360930268,62.38507587039479,56.016592138938336,9942.39621490702,7,0.3287829436146501,1988-07-14
1987,43,430.8924973163504,0.6165714285714285,3.9547974386146216,0.009208060017898144,50.0,10.0,9.0,9.0,108.0,186.0,0.4318304619611967,244.89249731635036,244.89249731635036,,244.89249731635036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,313.8924973163504,990.0,965.5390162379235,24.460983762076467,0.14631416422295793,0.018978499463270043,989.8347073363137,0.4247351589569526,0.0,0.0,0.0,23.87095593943329,0.0,0.0,0.0,,0.9441252240563252,0.0,0.0,0.0,54.12331279280544,0.0,0.0,0.0,1.1023077961874834,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.04084653694933,0.0,0.0,0.0,53.04084653694933,0.12306331744753198,6.01672434891977e-05,442.799181369126,417.8577719356288,0.445127534994499,0.4200549771227936,23.981261174743796,23.769042441302343,965.592596316161,965.4803599737104,55.46651328712024,50.34889077160764,8910.862218207489,7,0.2946713696497185,1988-07-21
1987,44,398.60971503148687,0.6545714285714286,4.47523924361127,0.01120020363097607,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.43273914206688513,225.89542931720118,225.89542931720118,,225.89542931720118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,291.46685788862976,990.0,965.3912886247168,24.60871137528316,0.13839946027248556,0.015179085863440201,989.8464214538641,0.3615111806069763,0.0,0.0,0.0,24.09362164854028,0.0,0.0,0.0,,0.9409057152365686,0.0,0.0,0.0,50.22506256263754,0.0,0.0,0.0,1.0229136978133917,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.22056131138479,0.0,0.0,0.0,49.22056131138479,0.12360728903369214,6.052155633636327e-05,413.7323824701425,386.53109723034976,0.4671644273019178,0.3955929292580247,24.14363944754838,24.01550170356665,965.4617957211155,965.3326554861516,51.70357681825895,46.16134518142421,8269.054300312644,7,0.2734475628410266,1988-07-28
1987,45,369.5298133063217,0.6894285714285715,3.7403280553698437,0.0100823313822908,47.0,8.0,6.0,5.0,89.0,155.0,0.41962301692348714,214.52981330632176,214.52981330632176,,214.52981330632176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.5298133063217,990.0,965.2476490665315,24.752350933468424,0.13277478276346757,0.012905962661264286,989.8543192545752,0.32599339082396905,0.0,0.0,0.0,24.28067679721972,0.0,0.0,0.0,,0.9384239537845879,0.0,0.0,0.0,47.93734296371108,0.0,0.0,0.0,0.9763206306254802,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.97859610443686,0.0,0.0,0.0,46.97859610443686,0.12709497166511705,6.083028805880067e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.359326242532536,24.183087525904963,965.304184711796,965.2017440042138,49.40360131845456,45.00486277669014,7892.404145545392,7,0.2609922005802047,1988-08-04
1987,46,341.89523855697286,0.7205714285714285,3.146822734251592,0.009101417589560385,47.0,8.0,6.0,5.0,89.0,155.0,0.45341392780266077,186.89523855697286,186.89523855697286,,186.89523855697286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.89523855697286,990.0,965.1094761927849,24.89052380721515,0.12302168392125871,0.008689523855697228,989.868288792223,0.24722695199606765,0.0,0.0,0.0,24.511585647442114,0.0,0.0,0.0,,0.9307498148720084,0.0,0.0,0.0,41.81577190479717,0.0,0.0,0.0,0.851645048977539,0.0,0.0,0.0,0.975164504897754,0.96,0.96,0.96,40.778811576205236,0.0,0.0,0.0,40.778811576205236,0.11925757691909912,6.0606290518014134e-05,350.2192051008483,338.3210417029997,0.4581447231888967,0.4425799549038625,24.54053416076549,24.4438088097224,965.1510960255042,965.0916052085148,42.7521382675799,39.92997284840455,6850.840344802479,7,0.22654895320114019,1988-08-11
1987,47,331.7456590742604,0.7371428571428572,2.0992125520234106,0.006373315285788915,47.0,8.0,6.0,5.0,89.0,155.0,0.4673529713236171,176.74565907426037,176.74565907426037,,176.74565907426037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.74565907426037,990.0,965.0587282953712,24.941271704628726,0.11943956904647869,0.0076745659074259715,989.8728858650462,0.2212558634228631,0.0,0.0,0.0,24.592901706251947,0.0,0.0,0.0,,0.9272725522174702,0.0,0.0,0.0,39.52826801737239,0.0,0.0,0.0,0.8050563750992339,0.0,0.0,0.0,0.971390901969259,0.96,0.96,0.96,38.39916767054599,0.0,0.0,0.0,38.39916767054599,0.11571761482732774,6.034565453953908e-05,338.3210417029997,323.62655383883583,0.4789471017177073,0.4581447231888967,24.65719933733335,24.54053416076549,965.0916052085148,965.0181327691942,39.92997284840455,36.56083133075893,6451.060168651727,7,0.21332870928081107,1988-08-18
1987,48,310.94437450488664,0.7691428571428572,3.0459659961020003,0.0098129493085759,47.0,8.0,6.0,5.0,89.0,155.0,0.49876085102363554,155.94437450488664,155.94437450488664,,155.94437450488664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,216.94437450488664,990.0,964.9547218725244,25.04527812747561,0.11209796159606886,0.005594437450488628,989.8823076009534,0.17247399053930088,0.0,0.0,0.0,24.75511173788974,0.0,0.0,0.0,,0.9194691741550913,0.0,0.0,0.0,34.81169825596562,0.0,0.0,0.0,0.7089958911601958,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.767347308286645,0.0,0.0,0.0,33.767347308286645,0.10853335989948576,6.014601737085524e-05,320.2150422476492,302.30479186612183,0.512727565590965,0.4840497151914727,24.82110290752665,24.68392151100151,965.0010752112382,964.9115239593306,35.81209203179409,31.862389785715923,5672.914347792156,7,0.1875963739349258,1988-08-25
1987,49,292.0429137038119,0.7955714285714286,2.1596745579840495,0.007408352029746914,40.0,6.0,4.0,3.0,65.0,118.0,0.4041546908394655,174.04291370381188,174.04291370381188,,174.04291370381188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,224.04291370381188,990.0,964.8681716548153,25.131828345184754,0.11460333680264369,0.0074042913703811575,989.877992371827,0.21451156810148228,0.0,0.0,0.0,24.795309148910235,0.0,0.0,0.0,,0.9264813705403879,0.0,0.0,0.0,39.21086723462126,0.0,0.0,0.0,0.7985920007051173,0.0,0.0,0.0,0.9709140997606355,0.96,0.96,0.96,38.07188299761334,0.0,0.0,0.0,38.07188299761334,0.1303369949449508,6.076066110887392e-05,299.18021087320443,287.1870699602335,0.410882008080445,0.394411113140132,24.828878282825627,24.74579380002814,964.8967208434927,964.848748279841,39.75605025560005,36.95239468343373,6396.076343599042,7,0.21151046109785193,1988-09-01
1987,50,280.9438317538849,0.8154285714285715,1.6092270155124393,0.005759240102090614,40.0,6.0,4.0,3.0,65.0,118.0,0.4200864713119728,162.94383175388492,162.94383175388492,,162.94383175388492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.9438317538849,990.0,964.8237753270156,25.176224672984436,0.11068600057981923,0.006294383175388442,989.883019616245,0.18797309962676872,0.0,0.0,0.0,24.87127118960252,0.0,0.0,0.0,,0.9223571675889334,0.0,0.0,0.0,36.658816848509055,0.0,0.0,0.0,0.7466154144299197,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.559052343053786,0.0,0.0,0.0,35.559052343053786,0.12655297783949765,6.0618384781053714e-05,287.1870699602335,275.9224808516464,0.4276563462164736,0.410882008080445,24.905116167896196,24.828878282825627,964.848748279841,964.8036899234066,36.95239468343373,34.43657051956334,5973.920793633036,7,0.19755029079474326,1988-09-08
1987,51,269.7680193784937,0.838,1.6881848077246997,0.006294293656718115,40.0,6.0,4.0,3.0,65.0,118.0,0.43754256492401394,151.76801937849368,151.76801937849368,,151.76801937849368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.76801937849368,990.0,964.779072077514,25.220927922486,0.10674159585822533,0.005176801937849314,989.8880816022039,0.16317191961947572,0.0,0.0,0.0,24.945837605070455,0.0,0.0,0.0,,0.9179844815494157,0.0,0.0,0.0,34.08485136084208,0.0,0.0,0.0,0.6941924920741768,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.06230582001682,0.0,0.0,0.0,33.06230582001682,0.1225284285669095,6.0511831979442226e-05,275.9224808516464,264.1051871975735,0.4467916789219509,0.4276563462164736,24.983126974437265,24.905116167896196,964.8036899234066,964.7564207487904,34.43657051956334,31.79844029633076,5554.467377762825,7,0.1836794767778712,1988-09-15
1987,52,254.70624208784514,0.8674285714285714,2.043715310248903,0.008028596682676857,40.0,6.0,4.0,3.0,65.0,118.0,0.4634229640079487,136.70624208784517,136.70624208784517,,136.70624208784517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.70624208784514,990.0,964.718652836945,25.28134716305502,0.10142577717854481,0.0036706242087844857,989.8949035986127,0.13244019446759397,0.0,0.0,0.0,25.043810567200076,0.0,0.0,0.0,,0.9115802640624088,0.0,0.0,0.0,30.60811512160706,0.0,0.0,0.0,0.6233832000327303,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.689871667958847,0.0,0.0,0.0,29.689871667958847,0.116531631633636,6.0325668163694914e-05,261.382924552137,249.7991800258312,0.4723794529181316,0.4514449450062029,25.075348627013184,25.00081430753032,964.7455316982084,964.698795080155,31.18840792485501,28.589561073290657,4987.898440217086,7,0.16494373148866026,1988-09-22
1987,53,249.7991800258312,0.875,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.0,964.698795080155,25.301204919844963,0.0996939163806142,0.0031799180025831,989.8971261656168,0.1229824584485626,0.0,0.0,0.0,25.075348627013184,0.0,0.0,0.0,,0.9093631804411382,0.0,0.0,0.0,29.4737743023615,0.0,0.0,0.0,0.6002805356896436,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.589561073290657,0.0,0.0,0.0,28.589561073290657,0.1144501798217843,6.025488732952878e-05,249.7991800258312,249.7991800258312,0.4723794529181316,0.4723794529181316,25.075348627013184,25.075348627013184,964.698795080155,964.698795080155,28.589561073290657,28.589561073290657,1372.2989315179516,2,0.15883089485161478,1988-09-29
1988,1,244.00951774773853,0.8827142857142858,1.4511266091981472,0.005972224781419086,37.0,5.0,3.0,2.0,50.0,97.0,0.39755908814939567,147.00951774773853,147.00951774773853,,147.00951774773853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.00951774773853,990.0,964.6640571064864,25.335942893513497,0.1032974745607905,0.004700951774773801,989.8920015736643,0.15300001439734087,0.0,0.0,0.0,25.07494445278059,0.0,0.0,0.0,,0.9161722245840608,0.0,0.0,0.0,33.12092882895143,0.0,0.0,0.0,0.674560668614082,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.127300964082885,0.0,0.0,0.0,32.127300964082885,0.1316564973775348,6.070503368604997e-05,246.1954239432886,239.64129376144416,0.4047716421384398,0.3939959502348186,25.11209690752207,25.05631248063811,964.6771725436598,964.6378477625686,32.61185412267687,31.15642425557601,5397.386561965925,7,0.17848500535601602,1988-10-01
1988,2,231.95747129955296,0.9034285714285714,3.5193203402843665,0.0151533515017761,37.0,5.0,3.0,2.0,50.0,97.0,0.41849575805976685,134.95747129955296,134.95747129955296,,134.95747129955296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.95747129955296,990.0,964.5917448277972,25.40825517220266,0.09904391784708459,0.0034957471299552428,989.8974603350229,0.12922014854841019,0.0,0.0,0.0,25.176495358677187,0.0,0.0,0.0,,0.910888159126241,0.0,0.0,0.0,30.353832874512637,0.0,0.0,0.0,0.6182043355297889,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.443217888277257,0.0,0.0,0.0,29.443217888277257,0.12686134008041397,6.059898963224742e-05,243.27968621428656,222.2828362851385,0.4363809712935774,0.398718041400958,25.257036166881036,25.081192273342577,964.6596781172858,964.5336970177108,31.9663733749912,27.28897470846169,4946.460605230579,7,0.16357343271265143,1988-10-08
1988,3,213.52350048104952,0.9338571428571428,3.7166624479157155,0.01707841767657147,37.0,5.0,3.0,2.0,50.0,97.0,0.45456214675659107,116.52350048104952,116.52350048104952,,116.52350048104952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.52350048104952,990.0,964.4811410028863,25.51885899711369,0.09253797375929791,0.0016523500481049,989.9058096761926,0.09632560401200821,0.0,0.0,0.0,25.328343069294245,0.0,0.0,0.0,,0.8993842180934194,0.0,0.0,0.0,26.03538474530938,0.0,0.0,0.0,0.5302522351386839,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.2543232029501,0.0,0.0,0.0,25.2543232029501,0.11820407891859812,6.0194432725675306e-05,222.2828362851385,209.2745177174335,0.4635060257597692,0.4363809712935774,25.362847843160797,25.257036166881036,964.5336970177108,964.4556471063046,27.28897470846169,24.268046379240676,4242.726298095617,7,0.140301795571945,1988-10-15
