WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1988,4,224.61357937168583,0.918,1.3072242667189025,0.005692752964426772,37.0,5.0,3.0,2.0,50.0,97.0,0.4319281333821493,127.61357937168587,127.61357937168587,,127.61357937168587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.61357937168583,990.0,964.5476814762302,25.45231852376987,0.09645202103115318,0.002761357937168543,989.9007866210317,0.11535511036791647,0.0,0.0,0.0,25.237750034433624,0.0,0.0,0.0,,0.9076128768436714,0.0,0.0,0.0,28.667591809459793,0.0,0.0,0.0,0.5838613403148634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.807564055175995,0.0,0.0,0.0,27.807564055175995,0.1237845591182283,6.0528315340336214e-05,231.4334061521708,222.2828362851385,0.4363809712935774,0.4191270465778009,25.257036166881036,25.18116246058683,964.588600436913,964.5336970177108,29.325751304286825,27.28897470846169,4671.670761269567,7,0.15448646697319998,1988-10-22
1988,5,241.87964063060716,0.8861428571428572,2.623681981951482,0.01083597510385437,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.3918891944602426,147.1653549163215,147.1653549163215,,147.1653549163215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,191.59392634489288,990.0,964.6512778437836,25.348722156216304,0.1031508000695335,0.0047165354916321135,989.8921326644388,0.15360666412480042,0.0,0.0,0.0,25.08724815653034,0.0,0.0,0.0,,0.9161362041518973,0.0,0.0,0.0,33.17258026981104,0.0,0.0,0.0,0.6756126327863756,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.177402861716715,0.0,0.0,0.0,32.177402861716715,0.13295897753577526,6.073213292663866e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3722990603507308,25.15321044267182,25.01513118369737,964.698795080155,964.608607280156,34.32959810322976,30.069044561532166,5405.8036807684075,7,0.17876334923175952,1988-10-29
1988,6,255.32029014770902,0.867,3.252241415398848,0.012766227505168743,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.37149762111684537,160.46314729056616,160.46314729056616,,160.46314729056616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,205.32029014770902,990.0,964.72116640632,25.278833593680083,0.1079953297824675,0.006046314729056571,989.8859583554885,0.18234870620763674,0.0,0.0,0.0,24.98244324296095,0.0,0.0,0.0,,0.9214821906668149,0.0,0.0,0.0,36.22852196726911,0.0,0.0,0.0,0.7378517712274767,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.14166630825104,0.0,0.0,0.0,35.14166630825104,0.13764295235456792,6.083159371997245e-05,258.7976520087449,249.7991800258312,0.4095864053527743,0.3593541103566793,25.01513118369737,24.954155634520617,964.735190608035,964.698795080155,36.34965918819581,33.35743786899344,5903.799939786175,7,0.19523147949028355,1988-11-05
1988,7,279.1580003818941,0.8198571428571428,4.532041820646319,0.016342002777607813,40.0,6.0,4.0,3.0,53.0,106.0,0.3801470893792418,173.15800038189414,173.15800038189414,,173.15800038189414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.15800038189414,990.0,964.8166320015278,25.183367998472413,0.11429101340277621,0.007315800038189372,989.878393186559,0.21277641196487324,0.0,0.0,0.0,24.848984773066594,0.0,0.0,0.0,,0.9261712813423907,0.0,0.0,0.0,39.08444785345859,0.0,0.0,0.0,0.7960172678912137,0.0,0.0,0.0,0.9717391129254418,0.96,0.96,0.96,37.98386785759791,0.0,0.0,0.0,37.98386785759791,0.13595678872381897,6.092317364949253e-05,290.5219447532691,264.1051871975735,0.4013552369976847,0.3648605618760482,24.95189697898026,24.770291578253367,964.8620877790132,964.7564207487904,40.6568609498576,34.545551562877826,6381.28980007645,7,0.2110214880977662,1988-11-12
1988,8,312.97961848797064,0.7652857142857142,5.019835926074044,0.016136523758409557,40.0,6.0,4.0,3.0,53.0,106.0,0.3390399486708858,206.97961848797067,206.97961848797067,,206.97961848797067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.97961848797064,990.0,964.9650152051721,25.03498479482778,0.12622784345839028,0.011546137944175128,989.8622260185975,0.3038306495656804,0.0,0.0,0.0,24.593380163859557,0.0,0.0,0.0,,0.9365811661370788,0.0,0.0,0.0,46.753269003681716,0.0,0.0,0.0,0.9522050713580796,0.0,0.0,0.0,0.9798479470534733,0.96,0.96,0.96,45.81156386767977,0.0,0.0,0.0,45.81156386767977,0.14629477062214843,6.14828679222023e-05,325.6607962357874,299.18021087320443,0.3543015084140169,0.325492049473628,24.708553357485485,24.4857051826254,965.028303981179,964.8967208434927,48.584439638759385,42.74756785083413,7696.342729770202,7,0.25450868815377653,1988-11-19
1988,9,340.7116588447838,0.7227142857142858,3.2832607621572834,0.009706597380062071,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32117327589848826,231.28308741621237,231.28308741621237,,231.28308741621237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,282.42594455906953,990.0,965.103558294224,24.896441705776088,0.13520864144763203,0.016256617483242457,989.848534741069,0.37864879951286295,0.0,0.0,0.0,24.36632764733231,0.0,0.0,0.0,,0.942262030208789,0.0,0.0,0.0,52.0764629031623,0.0,0.0,0.0,1.0606204257263196,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.03493364509905,0.0,0.0,0.0,51.03493364509905,0.1497915262366875,6.129476398621962e-05,344.6194637292325,331.6115672476363,0.3464522204511806,0.3075856449108869,24.43394696750895,24.31902286394973,965.1230973186462,965.0580578362382,52.625329706993,49.09511894100848,8573.868852376641,7,0.2835274091394392,1988-11-26
1988,10,368.5521840983233,0.6901428571428572,10.004056139734237,0.026907837703714216,42.0,7.0,5.0,3.0,61.0,118.0,0.320869184311833,250.55218409832332,250.55218409832332,,250.55218409832332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,304.5521840983233,990.0,965.2427609204916,24.757239079508413,0.14301767788803596,0.020110436819664616,989.8368718852923,0.4461102872683941,0.0,0.0,0.0,24.14800067753229,0.0,0.0,0.0,,0.944644463724259,0.0,0.0,0.0,56.03459159720101,0.0,0.0,0.0,1.1412340447495113,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.913899765256986,0.0,0.0,0.0,54.913899765256986,0.14887490109470405,6.08983811309556e-05,391.8169121240828,340.5953058875766,0.3464522204511806,0.301161068725464,24.398804320743263,23.93459025391685,965.3590845606204,965.102976529438,59.6325949913858,49.09511894100848,9225.535160563173,7,0.30507722091809436,1988-12-03
1988,11,383.9399586684954,0.6714285714285715,2.6866838202333514,0.0069893925850533995,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.27631642657140126,277.9399586684954,277.9399586684954,,176.69332835018707,101.24663031830836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,325.9399586684954,990.0,965.3196997933425,24.680300206657567,0.1505660871286263,0.02558799173369903,989.8238459211377,0.24268880439305487,0.10160769642950171,0.0,0.0,24.261457323402148,17.386732964506173,0.0,0.0,,0.9225697875864528,0.6522186732912637,0.0,0.0,38.91440973012224,22.06915773931419,0.0,0.0,0.7925541696562572,0.4494736810450955,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.915429958126644,21.407083007134762,0.0,0.0,59.3225129652614,0.1544953627261489,5.931796816085342e-05,391.8169121240828,373.01012538244936,0.3163452999540265,0.2654300944699005,24.384992198220576,24.013651246843324,965.3590845606204,965.2650506269122,60.84964353150346,55.87747578125948,9966.182178163917,7,0.3295695164736745,1988-12-10
1988,12,416.2729603839954,0.6337142857142857,7.283181320720449,0.017285364890665685,38.0,5.0,4.0,3.0,54.0,104.0,0.2501711888952069,312.2729603839954,312.2729603839954,,156.1364801919977,156.1364801919977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.2729603839954,990.0,965.4730959469655,24.526904053034418,0.1623303376512962,0.03245459207679906,989.8052150702719,0.17293065327293283,0.17293065327293283,0.0,0.0,24.15918847003339,24.15918847003339,0.0,0.0,,0.918951977748868,0.918951977748868,0.0,0.0,33.99366476995751,33.99366476995751,0.0,0.0,0.6923353313636966,0.6923353313636966,0.0,0.0,0.97,0.97,0.96,0.96,32.97385482685878,32.97385482685878,0.0,0.0,65.94770965371757,0.158357473899166,5.866479534888197e-05,442.799181369126,398.1467533267305,0.2612102174161261,0.2348694495740352,24.271391222459133,23.99488055767445,965.592596316161,965.3907337666336,71.45808908997641,62.17044752437735,11079.21522182455,7,0.3663761647428753,1988-12-17
1988,13,465.8646674546405,0.5784285714285715,4.9356150782209385,0.010639798172054227,38.0,5.0,4.0,3.0,54.0,104.0,0.2233019611864408,361.8646674546405,361.8646674546405,,180.93233372732024,180.93233372732024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,408.8646674546405,990.0,965.6963910035458,24.30360899645414,0.17983278974983144,0.04237293349092807,989.7777942767592,0.23172812448930483,0.23172812448930483,0.0,0.0,23.849675148724096,23.849675148724096,0.0,0.0,,0.9280286245904346,0.9280286245904346,0.0,0.0,39.272791253637756,39.272791253637756,0.0,0.0,0.7998531823551477,0.7998531823551477,0.0,0.0,0.9707193163099309,0.9707193163099309,0.96,0.96,38.123484496620385,38.123484496620385,0.0,0.0,76.24696899324077,0.16365425391316032,5.852915092638794e-05,477.3484869166725,455.65515596238953,0.2282427810574019,0.2178701783926563,23.91422228564832,23.77682283794807,965.748068191125,965.6504482018308,78.72905194418469,74.09960992959789,12809.490790864449,7,0.42359427218467094,1988-12-24
1988,14,498.1263408740767,0.551,4.967047582434377,0.00996507607461807,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23627429233316252,380.412055159791,380.412055159791,,190.20602757989545,190.20602757989545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,430.8406265883624,990.0,965.8415685339332,24.15843146606671,0.18758878757239902,0.04608241103195814,989.7663288013957,0.25606750846108917,0.25606750846108917,0.0,0.0,23.66869275900127,23.66869275900127,0.0,0.0,,0.9309488612586849,0.9309488612586849,0.0,0.0,41.101367639780044,41.101367639780044,0.0,0.0,0.8370950639466403,0.8370950639466403,0.0,0.0,0.973709506394664,0.973709506394664,0.96,0.96,40.021961914607246,40.021961914607246,0.0,0.0,80.04392382921449,0.1606987015820013,5.8447284022073965e-05,512.1178199937132,486.0250263913084,0.2452264503671345,0.2139807506872445,23.72894762058604,23.583159507990956,965.9045301899716,965.7871126187608,82.56517793633168,77.58312608928097,13447.379203308034,7,0.44468846571785825,1988-12-31
1988,15,524.5161763722814,0.5347142857142858,4.270132936652707,0.008029703150778372,41.0,6.0,4.0,3.0,66.0,120.0,0.2288457929343092,404.5161763722814,404.5161763722814,,202.25808818614067,202.25808818614067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,455.5161763722814,990.0,965.9603227936752,24.039677206324768,0.1962975546951527,0.05090323527445623,989.7527992100304,0.2895829733347896,0.2895829733347896,0.0,0.0,23.50289344302035,23.50289344302035,0.0,0.0,,0.9344524362078835,0.9344524362078835,0.0,0.0,43.56230873240498,43.56230873240498,0.0,0.0,0.8872160637964354,0.8872160637964354,0.0,0.0,0.9783880222217869,0.9783880222217869,0.96,0.96,42.62187991242928,42.62187991242928,0.0,0.0,85.24375982485854,0.1625053861894808,5.853612145599082e-05,542.0087505502821,512.1178199937132,0.2343210786952759,0.2213986395573287,23.583159507990956,23.3890745197266,966.0390393774762,965.9045301899716,88.85959635108391,82.56517793633168,14320.951650576237,7,0.4735764434714364,1989-01-07
1988,16,596.8522203036764,0.4858571428571429,13.559576830251379,0.022757268047795882,41.0,6.0,4.0,3.0,66.0,120.0,0.20151173320671859,476.8522203036764,476.8522203036764,,238.4261101518382,238.4261101518382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,527.8522203036764,990.0,966.2803805217883,23.719619478211648,0.22733957460737705,0.06596286693008756,989.7066975584625,0.4035576390011479,0.4035576390011479,0.0,0.0,23.022759397673063,23.022759397673063,0.0,0.0,,0.9418891510643361,0.9418891510643361,0.0,0.0,50.68621946774722,50.68621946774722,0.0,0.0,1.0323058954734667,1.0323058954734667,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.67249507839228,49.67249507839228,0.0,0.0,99.34499015678456,0.16639922036425905,5.789098360869467e-05,636.9257883620418,550.9983234585969,0.217786506584565,0.1884049950443983,23.330126535559494,22.753684484844555,966.4477031534482,966.0794924555636,106.76386318732814,90.62284456098487,16689.958346339805,7,0.5519166119821364,1989-01-14
1988,17,656.4995759985038,0.4572857142857143,9.547066937514403,0.014525662414453485,41.0,6.0,4.0,3.0,66.0,120.0,0.1828673749747429,536.4995759985037,536.4995759985037,,254.86148173324636,254.86148173324636,26.77661253201099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,587.4995759985038,990.0,966.525998303994,23.474001696006003,0.2603914444176022,0.08459983039940146,989.6550087251829,0.4649644216059087,0.4649644216059087,0.03551150362086353,0.0,22.664045999583095,22.664045999583095,3.25031455264843,0.0,,0.9425340499584483,0.9425340499584483,0.13272767006851377,0.0,53.413764313113134,53.413764313113134,5.55107732301025,0.0,1.0878567069880474,1.0878567069880474,0.11305656462342666,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,52.28997825362077,52.28997825362077,5.384545003319942,0.0,109.96450151056148,0.16751182160993786,5.6946321773524506e-05,682.3088631722309,636.9257883620418,0.1884049950443983,0.1758734298746888,22.753684484844555,22.54906730275188,966.6292354526888,966.4477031534482,113.07544506971875,106.76386318732814,18474.036253774328,7,0.6109138972808971,1989-01-21
1988,18,755.2974968670353,0.4147142857142857,19.566439651859532,0.025672617007553442,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.16859675626062773,628.0117825813211,628.0117825813211,,209.33726086044038,209.33726086044038,209.33726086044038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,680.7260682956068,990.0,966.9211899874681,23.078810012531903,0.31337114192651716,0.1176971747568831,989.5689316833166,0.3113976225122569,0.3113976225122569,0.3113976225122569,0.0,22.336344073336225,22.336344073336225,22.336344073336225,0.0,,0.9349178610018797,0.9349178610018797,0.9349178610018797,0.0,42.845326693724395,42.845326693724395,42.845326693724395,0.0,0.8726135782835923,0.8726135782835923,0.8726135782835923,0.0,0.976296249029052,0.976296249029052,0.976296249029052,0.96,41.838572742565425,41.838572742565425,41.838572742565425,0.0,125.51571822769628,0.16622030373805746,5.553549795080788e-05,819.2739407352476,684.6893499137433,0.175783816725606,0.1596454618793843,22.738264221459257,21.97680795081329,967.177095762941,966.6387573996548,135.32624190576388,113.51245202108883,21086.640662252976,7,0.6973095457094238,1989-01-28
1988,19,862.2079127533731,0.37400000000000005,12.892250516779816,0.014785701240592327,43.0,7.0,5.0,4.0,78.0,137.0,0.159162264779578,725.2079127533731,725.2079127533731,,241.73597091779098,241.73597091779098,241.73597091779098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.2079127533731,990.0,967.3488316510136,22.65116834898655,0.3751154433470033,0.15370540308756744,989.4711791535655,0.4143474971236363,0.4143474971236363,0.4143474971236363,0.0,21.70800000542834,21.70800000542834,21.70800000542834,0.0,,0.940908357296953,0.940908357296953,0.940908357296953,0.0,48.40087747443889,48.40087747443889,48.40087747443889,0.0,0.9857612520252319,0.9857612520252319,0.9857612520252319,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.43285992495011,47.43285992495011,47.43285992495011,0.0,142.29857977485034,0.1650470302582554,5.4528406202976824e-05,906.4211780013768,817.7246825595828,0.1675380515250835,0.1511438648223992,21.98601305957524,21.42466003128604,967.5256847120056,967.1708987302384,149.31514786040756,135.06368670207542,23906.161402174854,7,0.7905476654158351,1989-02-04
1988,20,1135.941275418863,0.29728571428571426,103.59722881171248,0.08522439463613984,43.0,7.0,5.0,4.0,78.0,137.0,0.12301469352262684,998.941275418863,971.1133677819665,,262.19346299032304,262.19346299032304,262.19346299032304,184.53297881099743,27.827907636896402,8.142857142857144,1.4218638938560206,1.0156170670400146,0.8124936536320116,16.43507587951121,51.142857142857146,8.42186389385602,6.015617067040014,4.8124936536320115,94.43507587951122,1036.6937058857197,990.0,968.3166227147597,21.683377285240244,0.6387940343431324,0.3476033981160282,989.0136025675408,0.4887583046895375,0.4887583046895375,0.4887583046895375,0.3394459786144835,20.208221548091533,20.208221548091533,20.208221548091533,14.175774611931274,,0.9394282214068991,0.9394282214068991,0.9394282214068991,0.6701014687236234,48.76453837951401,48.76453837951401,48.76453837951401,33.606329505497605,0.9931677877701427,0.9931677877701427,0.9931677877701427,0.6844466294398697,0.979540470649016,0.979540470649016,0.979540470649016,0.9738261849347303,47.76966679165405,47.76966679165405,47.76966679165405,32.914622095117984,176.2236224700802,0.15651973987263876,5.06607560631711e-05,1431.7953534582748,952.4350838829192,0.1438418243073048,0.0956840652325754,21.113564276560908,18.830651806023063,969.2642619111728,967.7097403355316,193.6323635548988,155.97796931362876,29605.568574973462,7,0.9790201248337785,1989-02-11
1988,21,1573.96952449832,0.225,113.77966240697252,0.06811673538487831,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.09782411938957034,1422.6838102126057,1100.0,,275.0,275.0,275.0,275.0,322.68381021260575,38.18890897687946,7.18689880354516,10.303628747538978,9.911328635924693,257.09304504871744,84.61748040545089,14.758327374973732,16.446485890396122,14.482757207353265,343.66447362014605,1215.8222936708207,990.0,969.722067749216,20.277932250784016,0.8774761696555927,0.48,988.6425238303444,0.5349,0.5349,0.5349,0.5349,18.38555608112843,18.38555608112843,18.38555608112843,18.38555608112843,,0.9346257711421841,0.9346257711421841,0.9346257711421841,0.9346257711421841,46.352380394751194,46.352380394751194,46.352380394751194,46.352380394751194,0.9440403339053195,0.9440403339053195,0.9440403339053195,0.9440403339053195,0.979275730713333,0.979275730713333,0.979275730713333,0.979275730713333,45.3944841992985,45.3944841992985,45.3944841992985,45.3944841992985,181.577936797194,0.11997550621700477,4.5853014342725754e-05,2028.446564081993,1246.0803627849048,0.109944754842147,0.0798640707961246,19.52728551520988,16.890146467283778,971.168664120198,968.6733954258954,193.79079964807184,165.09177411311418,30505.093381928593,7,1.0087663155399667,1989-02-18
1988,22,2330.1321493629134,0.1412857142857143,73.50397839965275,0.03172518176652079,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.08316348770404858,2135.1321493629134,1100.0,,275.0,275.0,275.0,275.0,1035.1321493629132,46.714285714285715,8.714285714285714,15.85714285714286,43.245642193596986,920.6007928836018,100.0,18.0,25.0,51.674213622168416,1035.4579357407447,1243.0,990.0,971.8968707053589,18.103129294641253,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.161939882122972,16.161939882122972,16.161939882122972,16.161939882122972,,0.9242230439986118,0.9242230439986118,0.9242230439986118,0.9242230439986118,40.28661919591578,40.28661919591578,40.28661919591578,40.28661919591578,0.8205014092854539,0.8205014092854539,0.8205014092854539,0.8205014092854539,0.9721815064671784,0.9721815064671784,0.9721815064671784,0.9721815064671784,39.167247163092604,39.167247163092604,39.167247163092604,39.167247163092604,156.66898865237042,0.06752653932051587,3.9562875922315764e-05,2542.9744128795624,2139.216866369918,0.1002166940091132,0.0701182519069184,16.622769875554347,15.648182694324184,972.4106278931577,971.4360407119274,161.99844653927602,150.65456697762733,26320.39009359823,7,0.8703832702909468,1989-02-25
1988,23,2856.2068859472106,0.0972857142857143,82.79588056907453,0.02887420931226054,59.0,11.0,12.0,13.0,144.0,239.0,0.08400437772414167,2617.2068859472106,1100.0,,275.0,275.0,275.0,275.0,1517.2068859472108,41.0,7.000000000000002,12.999999999999998,67.0,1389.2068859472108,100.0,18.0,25.0,80.0,1533.2068859472108,1243.0,990.0,973.1667062764243,16.83329372357569,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.892104311057413,14.892104311057413,14.892104311057413,14.892104311057413,,0.9118860732334851,0.9118860732334851,0.9118860732334851,0.9118860732334851,36.62966961732088,36.62966961732088,36.62966961732088,36.62966961732088,0.7460217844668202,0.7460217844668202,0.7460217844668202,0.7460217844668202,0.97,0.97,0.97,0.97,35.53077952880125,35.53077952880125,35.53077952880125,35.53077952880125,142.123118115205,0.05005990142107906,3.5889676291718436e-05,3122.545576863084,2591.896796157977,0.0922104616025895,0.0765401157859479,15.530094182962436,14.24921781574323,973.8095927717384,972.5287164045192,149.31327894518964,134.90950649396115,23876.68384335444,7,0.7895728784178055,1989-03-04
1988,24,3323.213416665542,0.06757142857142857,37.04200137576514,0.011092840456292113,59.0,11.0,12.0,13.0,144.0,239.0,0.07196661597339886,3084.213416665542,1100.0,,275.0,275.0,275.0,275.0,1984.213416665542,40.999999999999986,7.0,13.0,67.0,1856.213416665542,100.0,18.0,25.0,80.0,2000.213416665542,1243.0,990.0,974.2442799273974,15.755720072602587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.81453066008431,13.81453066008431,13.81453066008431,13.81453066008431,,0.898824721018003,0.898824721018003,0.898824721018003,0.898824721018003,33.48872030326897,33.48872030326897,33.48872030326897,33.48872030326897,0.6820513300054779,0.6820513300054779,0.6820513300054779,0.6820513300054779,0.97,0.97,0.97,0.97,32.484058694170905,32.484058694170905,32.484058694170905,32.484058694170905,129.93623477668362,0.039142458142158484,3.281218049916252e-05,3381.83958649344,3122.545576863084,0.0765401157859479,0.0706715957062334,14.24921781574323,13.688721939912275,974.3700886475694,973.8095927717384,134.90950649396115,128.48170229176134,21829.287442482844,7,0.7218679709815755,1989-03-11
1988,25,3434.0158000280676,0.061285714285714284,47.8807064506092,0.014029894080125158,59.0,11.0,12.0,13.0,144.0,239.0,0.06961377642806017,3195.0158000280676,1100.0,,275.0,275.0,275.0,275.0,2095.015800028067,41.00000000000002,7.0,13.0,66.99999999999999,1967.0158000280674,100.0,18.0,25.0,80.0,2111.015800028067,1243.0,990.0,974.4806525286309,15.51934747136912,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.578158058850843,13.578158058850843,13.578158058850843,13.578158058850843,,0.8951706145048549,0.8951706145048549,0.8951706145048549,0.8951706145048549,32.78121288018028,32.78121288018028,32.78121288018028,32.78121288018028,0.6676418101869709,0.6676418101869709,0.6676418101869709,0.6676418101869709,0.97,0.97,0.97,0.97,31.79777649377487,31.79777649377487,31.79777649377487,31.79777649377487,127.19110597509946,0.03705276449311244,3.211896615532815e-05,3488.168641405712,3332.217132164571,0.0717240175296584,0.0685173294556321,13.793874283609163,13.463405609264887,974.5954049782168,974.2649363038726,129.71491678853042,125.8518603410646,21368.10580381671,7,0.7066172554172192,1989-03-18
1988,26,3161.6171459774464,0.07528571428571429,41.7826006857297,0.013060765292962713,59.0,11.0,12.0,13.0,144.0,239.0,0.07560312452485911,2922.6171459774464,1100.0,,275.0,275.0,275.0,275.0,1822.6171459774466,41.000000000000014,7.0,13.0,67.0,1694.6171459774466,100.0,18.0,25.0,80.0,1838.6171459774464,1243.0,990.0,973.8995748999031,16.100425100096913,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.159235687578635,14.159235687578635,14.159235687578635,14.159235687578635,,0.903788885559626,0.903788885559626,0.903788885559626,0.903788885559626,34.512818506875405,34.512818506875405,34.512818506875405,34.512818506875405,0.702908727227605,0.702908727227605,0.702908727227605,0.702908727227605,0.97,0.97,0.97,0.97,33.47743395166914,33.47743395166914,33.47743395166914,33.47743395166914,133.90973580667657,0.042362724143736395,3.381558985017086e-05,3227.9047484993603,3112.6233083653137,0.0767841066272545,0.0740418378550699,14.273168119013796,14.014917191852184,974.0438933956297,973.785642468468,135.17611366540902,132.30839982589617,22496.835615521664,7,0.7439429767037588,1989-03-25
1988,27,3038.1279514941843,0.08371428571428573,19.652088810315686,0.0064646154819709995,54.0,13.0,14.0,19.0,117.0,217.0,0.0714264326092551,2821.1279514941843,1100.0,,275.0,275.0,275.0,275.0,1721.1279514941841,46.0,5.0,11.0,61.0,1598.1279514941841,100.0,18.0,25.0,80.0,1715.1279514941841,1243.0,990.0,973.6058260898136,16.394173910186492,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.452984497668217,14.452984497668217,14.452984497668217,14.452984497668217,,0.9070612473040239,0.9070612473040239,0.9070612473040239,0.9070612473040239,35.356216488072,35.356216488072,35.356216488072,35.356216488072,0.7200858755208147,0.7200858755208147,0.7200858755208147,0.7200858755208147,0.97,0.97,0.97,0.97,34.295529993429845,34.295529993429845,34.295529993429845,34.295529993429845,137.18211997371938,0.045154381144607215,3.464194948831297e-05,3049.547329305057,3020.841272673107,0.0718342939640715,0.0711581020286872,14.49471096378806,14.42542048226266,973.6333901052192,973.5640996236936,137.6485982143186,136.87406589685568,23046.596155584855,7,0.7621228887428855,1989-04-01
1988,28,3106.5435107737217,0.07942857142857142,38.493259644998815,0.012121799913747499,54.0,13.0,14.0,19.0,117.0,217.0,0.06991202113357599,2889.5435107737217,1100.0,,275.0,275.0,275.0,275.0,1789.5435107737217,46.0,5.000000000000002,11.0,61.0,1666.5435107737217,100.0,18.0,25.0,80.0,1783.5435107737217,1243.0,990.0,973.7648825977096,16.23511740229037,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.293927989772095,14.293927989772095,14.293927989772095,14.293927989772095,,0.9052220576334683,0.9052220576334683,0.9052220576334683,0.9052220576334683,34.897602182154955,34.897602182154955,34.897602182154955,34.897602182154955,0.7107454619583493,0.7107454619583493,0.7107454619583493,0.7107454619583493,0.97,0.97,0.97,0.97,33.85067411669031,33.85067411669031,33.85067411669031,33.85067411669031,135.40269646676123,0.043645362659452014,3.4192600117868994e-05,3278.6645629042023,3020.841272673107,0.0718342939640715,0.0661854837043116,14.49471096378806,13.907354727994282,974.1514558594874,973.5640996236936,137.6485982143186,131.0500146317635,22747.653006415887,7,0.752237202593118,1989-04-08
1988,29,3422.792323057251,0.062,27.365849984273478,0.008053687326966515,56.285714285714285,13.142857142857142,14.571428571428571,19.857142857142858,124.28571428571429,228.14285714285714,0.06662049147712526,3194.6494659143937,1100.0,,275.0,275.0,275.0,275.0,2094.649465914394,43.71428571428571,4.857142857142861,10.428571428571429,60.142857142857146,1975.5066087715365,100.0,18.0,25.0,80.0,2099.792323057251,1243.0,990.0,974.4568694464784,15.54313055352158,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.601941141003303,13.601941141003303,13.601941141003303,13.601941141003303,,0.8955564950127786,0.8955564950127786,0.8955564950127786,0.8955564950127786,32.85265440467193,32.85265440467193,32.85265440467193,32.85265440467193,0.6690968310523815,0.6690968310523815,0.6690968310523815,0.6690968310523815,0.97,0.97,0.97,0.97,31.867074772531776,31.867074772531776,31.867074772531776,31.867074772531776,127.4682990901271,0.037251761971004306,3.218896441669877e-05,3470.2255127941166,3332.217132164571,0.0850088845558844,0.0628575861272865,13.793874283609163,13.501427953227555,974.5573826342542,974.2649363038726,129.71491678853042,126.29443959077727,21414.674247141353,7,0.7081572171673728,1989-04-15
1988,30,3580.3540001570864,0.05285714285714286,38.6204282302676,0.010660946377996385,70.0,14.0,18.0,25.0,168.0,295.0,0.08244670329864637,3285.3540001570864,1100.0,,275.0,275.0,275.0,275.0,2185.3540001570864,30.0,4.0,7.0,55.0,2089.3540001570864,100.0,18.0,25.0,80.0,2257.3540001570864,1243.0,990.0,974.7907501431899,15.209249856810045,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.268060444291766,13.268060444291766,13.268060444291766,13.268060444291766,,0.8900908323591955,0.8900908323591955,0.8900908323591955,0.8900908323591955,31.851938513151104,31.851938513151104,31.851938513151104,31.851938513151104,0.6487156519990042,0.6487156519990042,0.6487156519990042,0.6487156519990042,0.97,0.97,0.97,0.97,30.896380357756566,30.896380357756566,30.896380357756566,30.896380357756566,123.58552143102627,0.03455543775426963,3.120846500783492e-05,3734.2590342319786,3467.070774707111,0.0850862353754289,0.0789982690798182,13.50811299345957,12.941928348275944,975.1168822392058,974.5506975940222,126.37230405485518,119.78548452602988,20762.367600412414,7,0.6865862301723682,1989-04-22
1988,31,3799.367094469256,0.04542857142857143,16.563800366136096,0.0043668281466142855,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08253489359686686,3485.795665897827,1100.0,,275.0,275.0,275.0,275.0,2385.795665897827,33.57142857142856,4.0,7.714285714285714,56.42857142857143,2284.0813801835416,100.0,18.0,25.0,80.0,2476.367094469256,1243.0,990.0,975.2548493192324,14.745150680767567,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.803961268249292,12.803961268249292,12.803961268249292,12.803961268249292,,0.8814644053839206,0.8814644053839206,0.8814644053839206,0.8814644053839206,30.438357342331933,30.438357342331933,30.438357342331933,30.438357342331933,0.6199258114527889,0.6199258114527889,0.6199258114527889,0.6199258114527889,0.97,0.97,0.97,0.97,29.525206622061972,29.525206622061972,29.525206622061972,29.525206622061972,118.1008264882479,0.0310850539718642,2.9823441032385832e-05,3811.676948218156,3773.148259641381,0.0850748441118795,0.0773937571330392,12.859520227765522,12.777876101971849,975.28093448551,975.1992903597162,118.7780649377316,117.7830775341574,19840.938850025646,7,0.6561157027124883,1989-04-29
1988,32,3659.115070167773,0.049571428571428565,34.714794758802135,0.009577113803569171,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.08929573876337431,3332.6864987392014,1100.0,,275.0,275.0,275.0,275.0,2232.6864987392014,33.28571428571427,4.0,7.714285714285718,56.714285714285715,2130.972213024916,100.0,18.0,25.0,80.0,2336.115070167773,1243.0,990.0,974.9576486010698,15.042351398930252,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.101161986411975,13.101161986411975,13.101161986411975,13.101161986411975,,0.8872860081812192,0.8872860081812192,0.8872860081812192,0.8872860081812192,31.351809381269135,31.351809381269135,31.351809381269135,31.351809381269135,0.6385297226327725,0.6385297226327725,0.6385297226327725,0.6385297226327725,0.97,0.97,0.97,0.97,30.41125509983106,30.41125509983106,30.41125509983106,30.41125509983106,121.64502039932424,0.03327151727801794,3.071843949477885e-05,3734.2590342319786,3530.1446963297662,0.0963133325252906,0.0859608283885479,13.374456350021084,12.941928348275944,975.1168822392058,974.6843542374606,124.81841042069186,119.78548452602988,20436.36342708647,7,0.6758056688851346,1989-05-06
1988,33,3376.7217790137524,0.0642857142857143,49.1866694843962,0.014803316898934172,71.0,14.0,18.0,24.0,213.0,340.0,0.10078419681705501,3036.7217790137524,1100.0,,275.0,275.0,275.0,275.0,1936.7217790137527,29.0,4.0,7.0,56.0,1840.7217790137527,100.0,18.0,25.0,80.0,2053.7217790137524,1243.0,990.0,974.3592437698147,15.640756230185161,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.699566817666883,13.699566817666883,13.699566817666883,13.699566817666883,,0.8970648804663036,0.8970648804663036,0.8970648804663036,0.8970648804663036,33.14576192551662,33.14576192551662,33.14576192551662,33.14576192551662,0.6750664343282405,0.6750664343282405,0.6750664343282405,0.6750664343282405,0.97,0.97,0.97,0.97,32.15138906775112,32.15138906775112,32.15138906775112,32.15138906775112,128.60555627100445,0.03814502237331772,3.247615057348598e-05,3488.168641405712,3185.838009938993,0.1067223126032421,0.0974723515268407,14.104058614039552,13.463405609264887,974.5954049782168,973.9547519734422,133.296501897799,125.8518603410646,21605.733453528752,7,0.7144753126166915,1989-05-13
1988,34,2998.948760878018,0.0867142857142857,49.36098234921,0.016556342794057773,71.0,14.0,18.0,24.0,213.0,340.0,0.11349908944211096,2658.948760878018,1100.0,,275.0,275.0,275.0,275.0,1558.9487608780182,29.0,4.000000000000001,7.0,56.0,1462.9487608780182,100.0,18.0,25.0,80.0,1675.9487608780182,1243.0,990.0,973.5112556297055,16.488744370294462,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.547554957776187,14.547554957776187,14.547554957776187,14.547554957776187,,0.9081147622296266,0.9081147622296266,0.9081147622296266,0.9081147622296266,35.63061165856777,35.63061165856777,35.63061165856777,35.63061165856777,0.7256743718649241,0.7256743718649241,0.7256743718649241,0.7256743718649241,0.97,0.97,0.97,0.97,34.56169330881074,34.56169330881074,34.56169330881074,34.56169330881074,138.24677323524296,0.04617972126287252,3.491080132203105e-05,3139.322872631896,2840.311133494523,0.1197051956704783,0.1083036099803764,14.930473368701875,14.208720894921946,973.8500896925598,973.1283372187798,142.54522639578963,134.45901186847416,23225.45790352082,7,0.7680376290846832,1989-05-20
1988,35,2637.1532581385395,0.11385714285714285,53.26680518637217,0.02032753666398653,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12377579945086489,2310.581829567111,1100.0,,275.0,275.0,275.0,275.0,1210.5818295671108,30.142857142857142,4.2857142857142865,7.857142857142857,57.90567501327577,1110.3904402681208,100.0,18.0,25.0,79.90567501327577,1314.2475831252636,1243.0,990.0,972.6379561403345,17.362043859665587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.420854447147308,15.420854447147308,15.420854447147308,15.420854447147308,,0.9176370998621188,0.9176370998621188,0.9176370998621188,0.9176370998621188,38.165610349114665,38.165610349114665,38.165610349114665,38.165610349114665,0.7773036730980581,0.7773036730980581,0.7773036730980581,0.7773036730980581,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,37.02160159347248,37.02160159347248,37.02160159347248,37.02160159347248,148.08640637388993,0.05629022337887857,3.739555716512372e-05,2782.206511497961,2467.4434971899177,0.1320106225269176,0.115219405478885,15.830498697712976,15.070725904555609,972.988084682926,972.2283118897687,152.7583430301477,144.12518537512355,24878.516270813507,7,0.8227022576327218,1989-05-27
1988,36,2262.108521906229,0.14785714285714285,46.88951868857138,0.020612442039748186,67.0,13.0,15.0,17.0,181.0,293.0,0.1297137310889324,1969.1085219062286,1100.0,,275.0,275.0,275.0,275.0,869.1085219062287,32.99999999999999,5.0,10.0,50.426091714695865,770.6824301915328,100.0,18.0,25.0,67.42609171469586,951.6824301915328,1243.0,990.0,971.7326757425323,18.26732425746773,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.326134844949454,16.326134844949454,16.326134844949454,16.326134844949454,,0.9254291515278482,0.9254291515278482,0.9254291515278482,0.9254291515278482,40.747799512974424,40.747799512974424,40.747799512974424,40.747799512974424,0.8298940837672999,0.8298940837672999,0.8298940837672999,0.8298940837672999,0.9729894083767299,0.9729894083767299,0.9729894083767299,0.9729894083767299,39.64782881785198,39.64782881785198,39.64782881785198,39.64782881785198,158.59131527140792,0.07025009502995556,4.004831193722422e-05,2395.739198274402,2139.216866369918,0.1369660106023742,0.1223004575001491,16.622769875554347,16.00357803992278,972.055232547559,971.4360407119274,161.99844653927602,154.89919141005737,26643.34096559653,7,0.8810628626189329,1989-06-03
1988,37,1954.099841125371,0.18085714285714286,48.218142207560014,0.0248543612918817,67.0,13.0,15.0,17.0,181.0,293.0,0.15031979855809333,1661.099841125371,1100.0,,275.0,275.0,275.0,275.0,561.0998411253711,33.0,5.0,10.000000000000002,32.555280884407196,480.5445602409638,100.0,18.0,25.0,49.555280884407196,661.5445602409638,1243.0,990.0,970.9344447571655,19.065555242834552,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.124365830316272,17.124365830316272,17.124365830316272,17.124365830316272,,0.9294342600970598,0.9294342600970598,0.9294342600970598,0.9294342600970598,42.9256196547456,42.9256196547456,42.9256196547456,42.9256196547456,0.8742488728054093,0.8742488728054093,0.8742488728054093,0.8742488728054093,0.9774130363266279,0.9774130363266279,0.9774130363266279,0.9774130363266279,41.95736846269107,41.95736846269107,41.95736846269107,41.95736846269107,167.8294738507643,0.08619136327467018,4.2381180265344514e-05,2102.056335477332,1801.689870916998,0.1626251025382482,0.1393873204323356,17.599504850672922,16.712467708743354,971.3463428787384,970.4593057368088,173.38446837610857,163.03430371325427,28195.351606928398,7,0.9323859658375793,1989-06-10
1988,38,1617.1573349738253,0.21657142857142858,44.10951778876834,0.027242017432246628,67.0,13.0,15.0,17.0,181.0,293.0,0.1817263738792542,1324.1573349738253,1100.0,,275.0,275.0,275.0,275.0,224.15733497382536,31.245892452897397,4.91906494546224,8.651146520331928,13.005715681075191,166.3355153740586,98.2458924528974,17.919064945462242,23.651146520331928,30.005715681075195,347.33551537405856,1239.8161039186914,990.0,969.8631236976078,20.136876302392256,0.918042057249106,0.48,988.6019579427509,0.5349,0.5349,0.5349,0.5349,18.203934245143166,18.203934245143166,18.203934245143166,18.203934245143166,,0.9344643597632432,0.9344643597632432,0.9344643597632432,0.9344643597632432,45.87831449542797,45.87831449542797,45.87831449542797,45.87831449542797,0.9343852239394698,0.9343852239394698,0.9343852239394698,0.9343852239394698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.96074820551941,44.96074820551941,44.96074820551941,44.96074820551941,179.84299282207763,0.1116497903898057,4.5414897177292334e-05,1745.9668486656192,1492.9232463956196,0.1962592522471553,0.1678153283516978,18.63747212198813,17.779533076408136,970.2792775110736,969.4617520268166,184.4110432002344,175.33181020268646,30213.622794109047,7,0.9991277379004314,1989-06-17
1988,39,1308.9278240961376,0.25757142857142856,42.5178447360513,0.032332665906541776,67.0,13.0,15.0,17.0,181.0,293.0,0.22489749567713788,1015.9278240961376,1007.3119831003359,,251.82799577508396,251.82799577508396,251.82799577508396,251.82799577508396,8.615840995801786,1.9701752447737868,0.3822728086874512,0.4410840100239822,0.4998952113605132,5.322413720956051,68.97017524477378,13.38227280868745,15.441084010023982,17.499895211360514,186.32241372095606,1105.1055151638209,990.0,968.872823712115,21.127176287885113,0.71062444403937,0.37589727436910003,988.9134782815916,0.45127999894460064,0.45127999894460064,0.45127999894460064,0.45127999894460064,19.589374570532033,19.589374570532033,19.589374570532033,19.589374570532033,,0.9372523361408717,0.9372523361408717,0.9372523361408717,0.9372523361408717,45.24651274138893,45.24651274138893,45.24651274138893,45.24651274138893,0.9215175711077176,0.9215175711077176,0.9215175711077176,0.9215175711077176,0.9787584878638722,0.9787584878638722,0.9787584878638722,0.9787584878638722,44.2889869396519,44.2889869396519,44.2889869396519,44.2889869396519,177.1559477586076,0.13550969318116846,4.895192003040716e-05,1446.688358904274,1195.2983332432605,0.2451270882349421,0.2025315253258269,20.28658063735023,18.80951709858538,969.3123777749216,968.5137947616216,188.0582459053915,163.9638205328842,29762.199223446078,7,0.9841997097700422,1989-06-24
1988,40,1107.6158506075944,0.2998571428571428,20.67847141449368,0.018619246868914915,58.0,11.0,11.0,11.0,136.0,227.0,0.20521635829678628,880.6158506075944,880.6158506075944,,229.95811781072962,229.95811781072962,229.95811781072962,190.74149717540558,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,960.6158506075944,990.0,968.2382212447667,21.76177875523329,0.5342708062202172,0.25449268048607554,989.2112365132937,0.3768951288653573,0.3768951288653573,0.3768951288653573,0.300747544641578,20.59612013966164,20.59612013966164,20.59612013966164,17.63651936821841,,0.9367863098547048,0.9367863098547048,0.9367863098547048,0.802245157575184,43.51611290629296,43.51611290629296,43.51611290629296,36.01210606549172,0.8862752119407934,0.8862752119407934,0.8862752119407934,0.7334441153867967,0.9762015543958225,0.9762015543958225,0.9762015543958225,0.9733444115386797,42.48930892804045,42.48930892804045,42.48930892804045,35.13538222405524,162.6033090081766,0.14679558186412306,5.1308936947010724e-05,1166.683447695578,1050.5490333418047,0.2160774916692,0.1945686299470248,20.861967677883708,20.29573209054294,968.423862264186,968.0588683905028,171.77583480446123,154.4324607836895,27317.35591337367,7,0.9033517167120922,1989-07-01
1988,41,900.7002957348711,0.3615714285714286,33.260621540317416,0.036552869400738895,58.0,11.0,11.0,11.0,136.0,227.0,0.2531796051955783,673.7002957348711,673.7002957348711,,224.566765244957,224.566765244957,224.566765244957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,753.7002957348711,990.0,967.5028011829394,22.497198817060557,0.3598326509424505,0.1350500116400072,989.5051173374176,0.35966283790839365,0.35966283790839365,0.35966283790839365,0.0,21.6426533165697,21.6426533165697,21.6426533165697,0.0,,0.9373085561538314,0.9373085561538314,0.9373085561538314,0.0,44.620549937361496,44.620549937361496,44.620549937361496,0.0,0.9087688378281363,0.9087688378281363,0.9087688378281363,0.0,0.9772053213119019,0.9772053213119019,0.9772053213119019,0.96,43.614482544547066,43.614482544547066,43.614482544547066,0.0,130.8434476336412,0.14514091401949653,5.3996755360014076e-05,989.4775076349576,817.7246825595828,0.2775995452276932,0.2294140071385491,22.140780906779217,21.087771955788547,967.8579100305398,967.1708987302384,145.54151943955793,116.0029723306136,21981.699202451724,7,0.7269080424091179,1989-07-08
1988,42,710.8730906952885,0.43314285714285716,24.296528188762164,0.033903202473680415,58.0,11.0,11.0,11.0,136.0,227.0,0.3205474804998354,483.87309069528857,483.87309069528857,,228.78496445211013,228.78496445211013,26.303161791068323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,563.8730906952885,990.0,966.743492362781,23.256507637218892,0.24713491895806097,0.06917128312717241,989.6836937979149,0.374665824327074,0.374665824327074,0.03426215742095626,0.0,22.565535610806588,22.565535610806588,3.195123418750202,0.0,,0.9388071894110336,0.9388071894110336,0.13246170928090698,0.0,47.53999516373144,47.53999516373144,5.3495928422946175,0.0,0.9682280074079724,0.9682280074079724,0.10895301104469687,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.53569933203387,46.53569933203387,5.1891050570257775,0.0,98.26050372109353,0.1380891742877712,5.647552036941593e-05,779.3663976124346,647.6489852382476,0.3504985033157962,0.2912622364723545,22.93007446087024,22.256493353943604,967.0174655904495,966.490595940953,108.97120619754132,86.77799386500793,16507.76462514371,7,0.5458916873394084,1989-07-15
1988,43,591.9982400278843,0.48842857142857143,13.061350134372349,0.022014243638087943,58.0,11.0,11.0,11.0,136.0,227.0,0.3842622529478425,364.99824002788426,364.99824002788426,,182.49912001394213,182.49912001394213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,444.99824002788426,990.0,966.2595123176424,23.74048768235759,0.19258544862102603,0.042999648005576804,989.7644149033733,0.23698836877619683,0.23698836877619683,0.0,0.0,23.26791421695476,23.26791421695476,0.0,0.0,,0.9278317348330525,0.9278317348330525,0.0,0.0,38.63069557083374,38.63069557083374,0.0,0.0,0.7867758772063898,0.7867758772063898,0.0,0.0,0.9720157786022738,0.9720157786022738,0.96,0.96,37.55632925212766,37.55632925212766,0.0,0.0,75.1126585042553,0.1267117530382084,5.716345143037381e-05,630.1125986840717,556.2195342976412,0.408112239867018,0.360253072981031,23.489507691089685,23.035438881050244,966.4204503947362,966.1029879043392,83.05764924766328,67.8134676199192,12618.926628714891,7,0.4172925472458628,1989-07-22
1988,44,521.7976636414804,0.5361428571428571,9.553701426415557,0.018491866037502414,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38724775526091554,319.36909221290904,319.36909221290904,,159.68454610645452,159.68454610645452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,394.2262350700519,990.0,965.9480894863866,24.051910513613375,0.1746664327772043,0.033873818442581756,989.7914597487801,0.18070045444762176,0.18070045444762176,0.0,0.0,23.662669807945953,23.662669807945953,0.0,0.0,,0.9199124509790311,0.9199124509790311,0.0,0.0,34.09060644005351,34.09060644005351,0.0,0.0,0.6943097034634117,0.6943097034634117,0.0,0.0,0.97,0.97,0.96,0.96,33.067888246851915,33.067888246851915,0.0,0.0,66.13577649370382,0.12690594610534986,5.75197490732546e-05,548.1781559247493,489.3436243127323,0.4262756914884268,0.3518035063934325,23.833558746872143,23.53938780649731,966.0668017016612,965.8020463094072,70.38046718902511,62.99814752906287,11110.810450942241,7,0.36742098052057676,1989-07-29
1988,45,465.3400166254915,0.5794285714285714,5.1815729135893935,0.011079279614537816,54.0,9.0,8.0,6.0,107.0,184.0,0.3955561237089106,281.3400166254915,281.3400166254915,,179.29342044703117,102.0465961784603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.3400166254915,990.0,965.6940300748147,24.30596992518531,0.15988348669167518,0.02626800332509824,989.8138485099834,0.25098267540045904,0.10325647788283389,0.0,0.0,23.868835759768128,17.109339079709525,0.0,0.0,,0.9226376519886716,0.6522612586356928,0.0,0.0,38.85049278436619,21.890034078852953,0.0,0.0,0.7912523988669286,0.4458255413208341,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.854582587890334,21.233333056487364,0.0,0.0,59.0879156443777,0.12697604761088002,5.836181709307915e-05,479.5630976092969,453.0726139176065,0.4061159168482898,0.3836825663135281,24.01643547288475,23.646766466088867,965.7580339392418,965.6388267626292,61.48984713658066,57.27560701613539,9926.769828255454,7,0.32826619802432055,1989-08-05
1988,46,429.7705351005983,0.6177142857142857,4.683383425858755,0.010808619311227,54.0,9.0,8.0,6.0,107.0,184.0,0.42831905445476764,245.77053510059827,245.77053510059827,,245.77053510059827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.7705351005983,990.0,965.5339674079527,24.466032592047327,0.14732991305339876,0.019154107020119628,989.8335159799265,0.4278488151700158,0.0,0.0,0.0,23.87169975680377,0.0,0.0,0.0,,0.9442316318836895,0.0,0.0,0.0,54.324461799932756,0.0,0.0,0.0,1.1064045173102395,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.2379725639341,0.0,0.0,0.0,53.2379725639341,0.12384107786633089,6.017590301088899e-05,445.541354005931,420.28892993659525,0.4377940671141593,0.4129807443139175,23.95252766430413,23.735956701986623,965.6049360930268,965.4913001847146,56.437285100125344,51.29149982731472,8943.97939074093,7,0.29576651424407835,1989-08-12
