WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1988,47,394.72862876086225,0.6591428571428571,5.635998225341983,0.014201007506099714,54.0,9.0,8.0,6.0,107.0,184.0,0.4664552520910958,210.72862876086225,210.72862876086225,,210.72862876086225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.72862876086225,990.0,965.3724549466675,24.62754505333245,0.1349625370669482,0.012190912289898114,989.8528465506432,0.31492224647475126,0.0,0.0,0.0,24.165469357500836,0.0,0.0,0.0,,0.937259855062023,0.0,0.0,0.0,46.80540287948478,0.0,0.0,0.0,0.953266861089303,0.0,0.0,0.0,0.9798741941327513,0.96,0.96,0.96,45.863789858419864,0.0,0.0,0.0,45.863789858419864,0.11612471314034749,6.0458513698262574e-05,413.7323824701425,380.8369423592014,0.4831464060712186,0.4447319276810018,24.28192842544146,24.00724997945928,965.4617957211155,965.304184711796,49.92251102349759,42.84391838525473,7705.116696214536,7,0.254798832546777,1989-08-19
1988,48,367.0418580116173,0.6922857142857143,3.720434048482535,0.010175219088099628,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4829884838187482,189.61328658304583,189.61328658304583,,189.61328658304583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,258.8990008687601,990.0,965.2352092900582,24.764790709941913,0.12690525305291553,0.009201241572873442,989.8638935053742,0.2554624232631316,0.0,0.0,0.0,24.373221792052988,0.0,0.0,0.0,,0.9312226183920084,0.0,0.0,0.0,42.21328987102566,0.0,0.0,0.0,0.8597411379027629,0.0,0.0,0.0,0.9747131158965034,0.96,0.96,0.96,41.15445613066657,0.0,0.0,0.0,41.15445613066657,0.11221931353240147,6.026710273221308e-05,377.11676084070143,354.79390401982363,0.5106163793792917,0.3889582048520468,24.44772028449735,24.31248016778817,965.2855838042036,965.1739695200991,47.63779482435277,38.01823339090468,6913.948629951983,7,0.22863586739259203,1989-08-26
1988,49,344.19562759366846,0.7182857142857142,2.642486055665205,0.007681481294365028,46.0,7.0,6.0,4.0,75.0,138.0,0.4010203483677636,206.19562759366846,206.19562759366846,,206.19562759366846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.19562759366846,990.0,965.1209781379683,24.87902186203168,0.1291275279884823,0.011263461209731271,989.8596090108018,0.30100452427030333,0.0,0.0,0.0,24.437626348563164,0.0,0.0,0.0,,0.9363393948893736,0.0,0.0,0.0,46.27070005893808,0.0,0.0,0.0,0.9423767832777613,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.345286057759324,0.0,0.0,0.0,45.345286057759324,0.13172455923403334,6.108766317711844e-05,351.833115992506,336.2965016301672,0.4103521723570044,0.3922314123578389,24.504117955770536,24.37274541425008,965.1591655799624,965.0814825081508,46.99925321032848,43.62552422809313,7618.008057703566,7,0.2519182558764407,1989-09-02
1988,50,325.1222122662526,0.749,3.1073982086999115,0.009604056929433972,46.0,7.0,6.0,4.0,75.0,138.0,0.4246133901055078,187.12221226625257,187.12221226625257,,187.12221226625257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.12221226625257,990.0,965.0256110613311,24.974388938668785,0.12239592793188393,0.008712221226625214,989.8688918508415,0.24800804845192675,0.0,0.0,0.0,24.595272741058334,0.0,0.0,0.0,,0.9308103566541485,0.0,0.0,0.0,42.01227294222097,0.0,0.0,0.0,0.855647106766211,0.0,0.0,0.0,0.9755647106766211,0.96,0.96,0.96,40.98970770035114,0.0,0.0,0.0,40.98970770035114,0.12603300123384123,6.084197985507685e-05,333.1009578498461,314.5447141692678,0.4387293563793198,0.4142888116887586,24.680397371646283,24.5304905581827,965.0655047892492,964.9727235708464,42.89157736587659,38.46341293076997,6886.2708936589925,7,0.22772059833528413,1989-09-09
1988,51,299.51896140128275,0.7861428571428571,3.908234887004905,0.013118069598423302,46.0,7.0,6.0,4.0,75.0,138.0,0.46103020206105844,161.5189614012827,161.5189614012827,,161.5189614012827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.5189614012827,990.0,964.9009328636557,25.099067136344292,0.11335958474598876,0.006151896140128214,989.8804885191139,0.18501607594660313,0.0,0.0,0.0,24.794539579511568,0.0,0.0,0.0,,0.9216889609987965,0.0,0.0,0.0,36.200852085757745,0.0,0.0,0.0,0.7372882298524999,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.11482652318501,0.0,0.0,0.0,35.11482652318501,0.1171712831817752,6.0387268662866696e-05,311.8968366246416,287.1870699602335,0.4805230263991645,0.4424539905355912,24.87981676981885,24.701389590560243,964.9594841831232,964.848748279841,37.85227927230624,32.37457724120097,5899.290855895081,7,0.19508236957325004,1989-09-16
1988,52,279.86414081926273,0.8171428571428573,1.9175189290517258,0.006885361217028528,46.0,7.0,6.0,4.0,75.0,138.0,0.4932221957937671,141.86414081926273,141.86414081926273,,141.86414081926273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,200.86414081926273,990.0,964.8194565632772,25.180543436722928,0.10642258224773098,0.004186414081926228,989.8893910036704,0.14260255736659072,0.0,0.0,0.0,24.92733188302668,0.0,0.0,0.0,,0.9137829100758336,0.0,0.0,0.0,31.691483363231246,0.0,0.0,0.0,0.645447726338722,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.740738862334307,0.0,0.0,0.0,30.740738862334307,0.1098126597809981,6.019018519118506e-05,287.1870699602335,273.7644374568714,0.504083003920991,0.4805230263991645,24.966613022995304,24.87981676981885,964.848748279841,964.7950577498276,32.37457724120097,29.376964953225297,5164.444128872165,7,0.17078188256852397,1989-09-23
1988,53,273.7644374568714,0.8280000000000001,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.504083003920991,135.7644374568714,135.7644374568714,,135.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.7644374568714,990.0,964.7950577498276,25.204942250172508,0.1042697747651485,0.0035764437456871,989.8921537814892,0.1304830086663305,0.0,0.0,0.0,24.966613022995304,0.0,0.0,0.0,,0.9110680926880655,0.0,0.0,0.0,30.28553087961371,0.0,0.0,0.0,0.6168132562039452,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.376964953225297,0.0,0.0,0.0,29.376964953225297,0.1073074546355324,6.010607929012981e-05,273.7644374568714,273.7644374568714,0.504083003920991,0.504083003920991,24.966613022995304,24.966613022995304,964.7950577498276,964.7950577498276,29.376964953225297,29.376964953225297,705.0471588774071,1,0.16320536085125165,1989-09-30
1989,1,271.84016636751744,0.8331428571428571,0.5003130799729385,0.0018463078805747571,41.0,6.0,4.0,3.0,56.0,110.0,0.40465826827421647,161.84016636751744,161.84016636751744,,161.84016636751744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.84016636751744,990.0,964.7873606654701,25.21263933452995,0.11064941267327859,0.006184016636751686,989.88316657069,0.18533238264529003,0.0,0.0,0.0,24.91047352257462,0.0,0.0,0.0,,0.9219703333205137,0.0,0.0,0.0,36.452266083160495,0.0,0.0,0.0,0.7424086778647758,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.35869810066568,0.0,0.0,0.0,35.35869810066568,0.13006962214709983,6.068855298770184e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.4018052929805,24.9211291285667,24.897479030815276,964.7950577498276,964.7810489835882,35.7897565739239,35.005310755414285,5940.261280911834,7,0.19643721167036488,1989-10-01
1989,2,266.63030554483475,0.846,0.8795798142124747,0.003311520041113686,41.0,6.0,4.0,3.0,56.0,110.0,0.41259388100756383,156.63030554483475,156.63030554483475,,156.63030554483475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.63030554483475,990.0,964.7665212221793,25.233478777820633,0.10881063207785258,0.005663030554483415,989.8855263373678,0.17364828197352836,0.0,0.0,0.0,24.94535683321477,0.0,0.0,0.0,,0.9199232046565026,0.0,0.0,0.0,35.249937057386866,0.0,0.0,0.0,0.7179213249976958,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.19243894566525,0.0,0.0,0.0,34.19243894566525,0.12823041727153903,6.0638563575326216e-05,270.26224589706084,264.1051871975735,0.4165007176391068,0.4070120842624,24.962182117304504,24.9211291285667,964.7810489835882,964.7564207487904,35.005310755414285,33.62741048754718,5744.329742871762,7,0.18995799414258474,1989-10-08
1989,3,269.1588938341973,0.8387142857142857,3.148680452004612,0.01179217961620187,41.0,6.0,4.0,3.0,56.0,110.0,0.40882521540662087,159.15889383419724,159.15889383419724,,159.15889383419724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.15889383419724,990.0,964.7766355753367,25.223364424663227,0.10970307800655343,0.0059158893834196855,989.8843810326101,0.1794244245508538,0.0,0.0,0.0,24.928321032722415,0.0,0.0,0.0,,0.9209175817718883,0.0,0.0,0.0,35.83382141009121,0.0,0.0,0.0,0.7298130633419798,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.75880676778847,0.0,0.0,0.0,34.75880676778847,0.1291051102290775,6.066252375724685e-05,273.7644374568714,261.382924552137,0.4208385080566299,0.4018052929805,24.98018428327877,24.897479030815276,964.7950577498276,964.7455316982084,35.7897565739239,33.01879356281164,5839.479536988463,7,0.1931044820432693,1989-10-15
1989,4,259.5363013068569,0.86,0.36932464905601947,0.0014270788246700857,41.0,6.0,4.0,3.0,56.0,110.0,0.42384135667389683,149.53630130685693,149.53630130685693,,149.53630130685693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.53630130685693,990.0,964.7381452052275,25.26185479477252,0.10630685890283344,0.004953630130685629,989.8887395109666,0.1582671164223112,0.0,0.0,0.0,24.99232718931671,0.0,0.0,0.0,,0.9171399987589947,0.0,0.0,0.0,33.614623388089704,0.0,0.0,0.0,0.684615547618935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.606184686447016,0.0,0.0,0.0,32.606184686447016,0.12563049047877992,6.056897144599305e-05,261.382924552137,258.7976520087449,0.4250424961208035,0.4208385080566299,24.99718435173189,24.98018428327877,964.7455316982084,964.735190608035,33.01879356281164,32.44114113590116,5477.839027323098,7,0.18114547048026117,1989-10-22
1989,5,258.7976520087449,0.862,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.41621044425335824,151.08336629445915,151.08336629445915,,151.08336629445915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,201.51193772303057,990.0,964.735190608035,25.264809391964945,0.10665120174537958,0.005108336629445829,989.8882404616252,0.16158129455573195,0.0,0.0,0.0,24.991468559034406,0.0,0.0,0.0,,0.9177557642755492,0.0,0.0,0.0,33.984267287728606,0.0,0.0,0.0,0.6921439366136172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.964739269096754,0.0,0.0,0.0,32.964739269096754,0.1273765005718941,6.060755405388802e-05,258.7976520087449,258.7976520087449,0.4250424961208035,0.4095864053527743,24.99718435173189,24.98718171451129,964.735190608035,964.735190608035,33.35743786899344,32.44114113590116,5538.076197208254,7,0.18313744038387084,1989-10-29
1989,6,245.6081675635608,0.8802857142857142,3.229045397091247,0.013259878413973272,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.4243622466268077,141.4653104207037,141.4653104207037,,141.4653104207037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,190.6081675635608,990.0,964.6686217756622,25.33137822433787,0.1028029008177037,0.004146531042070328,989.8930505681402,0.14219514906141514,0.0,0.0,0.0,25.082233643416732,0.0,0.0,0.0,,0.9136588269271335,0.0,0.0,0.0,31.796214967087412,0.0,0.0,0.0,0.6475807528938373,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.842328518074794,0.0,0.0,0.0,30.842328518074794,0.12549700314958118,6.0555494889239674e-05,258.7976520087449,236.1943342291061,0.4487829919628007,0.3937435684201931,25.160721698421465,24.98718171451129,964.735190608035,964.6171660053748,33.35743786899344,28.31726401251716,5181.511191036565,7,0.17134626954485996,1989-11-05
1989,7,239.69598888158825,0.8891428571428571,3.5563497726262647,0.01474395379764587,36.0,5.0,3.0,2.0,47.0,93.0,0.38803990593625975,146.69598888158825,146.69598888158825,,146.69598888158825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.69598888158825,990.0,964.6381759332896,25.36182406671045,0.10283388777067312,0.0046695988881588,989.8924965133411,0.15236500397181682,0.0,0.0,0.0,25.101955576079842,0.0,0.0,0.0,,0.9160556683870686,0.0,0.0,0.0,33.08172175926175,0.0,0.0,0.0,0.6737621539564511,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.089270106483895,0.0,0.0,0.0,32.089270106483895,0.1338638617093288,6.076267527826723e-05,243.27968621428656,236.1943342291061,0.3937435684201931,0.3822760603122588,25.13176396538936,25.0713911014854,964.6596781172858,964.6171660053748,32.88443478066555,31.310845110482244,5390.9973778892945,7,0.1782737228137994,1989-11-12
1989,8,235.4640819882124,0.8968571428571429,0.6962019622052976,0.0029654906886247426,36.0,5.0,3.0,2.0,47.0,93.0,0.3949851142870169,142.46408198821237,142.46408198821237,,142.46408198821237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.4640819882124,990.0,964.6127844919292,25.387215508070685,0.10134031105276997,0.004246408198821229,989.8944132807485,0.14369151384842985,0.0,0.0,0.0,25.13793727497067,0.0,0.0,0.0,,0.9142674659810146,0.0,0.0,0.0,32.11056569911166,0.0,0.0,0.0,0.6539830081285471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.147248728138315,0.0,0.0,0.0,31.147248728138315,0.13227557331911563,6.0731028521298094e-05,239.64129376144416,234.76788002600708,0.39613596199658,0.3880800280296381,25.143850215309705,25.10245963293646,964.6378477625686,964.608607280156,32.07811032103056,30.99210512932294,5232.737786327237,7,0.17304027071187952,1989-11-19
1989,9,238.15929210495034,0.8931428571428571,2.1686791337074363,0.0091290113615792,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.37188503375854304,149.73072067637892,149.73072067637892,,149.73072067637892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,192.30214924780748,990.0,964.6289557526297,25.371044247370264,0.10340076882636726,0.004973072067637843,989.891626159106,0.15955743616423193,0.0,0.0,0.0,25.103112970312083,0.0,0.0,0.0,,0.9171525899645315,0.0,0.0,0.0,33.814501000485556,0.0,0.0,0.0,0.6886863747553066,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.80006597047099,0.0,0.0,0.0,32.80006597047099,0.1375886534942689,6.083764282895787e-05,243.27968621428656,231.4334061521708,0.4018434570282008,0.3165081359574616,25.17197765925789,25.03006726196862,964.6596781172858,964.588600436913,36.57550969376241,30.24739608737653,5510.411083039126,7,0.18222258872483885,1989-11-26
1989,10,259.1890914153545,0.8562857142857142,12.643255120776335,0.046971428808006414,31.0,5.0,3.0,2.0,36.0,77.0,0.29799759187714614,182.1890914153545,182.1890914153545,,182.1890914153545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,221.1890914153545,990.0,964.7344675679295,25.265532432070472,0.1135960770567603,0.008364438712395885,989.8780394842307,0.23640568522865196,0.0,0.0,0.0,24.90716623107263,0.0,0.0,0.0,,0.9291667406081473,0.0,0.0,0.0,41.35168093190687,0.0,0.0,0.0,0.8421930943361888,0.0,0.0,0.0,0.9736130335643052,0.96,0.96,0.96,40.27485069565938,0.0,0.0,0.0,40.27485069565938,0.15514026487537497,6.138081789532852e-05,287.1870699602335,246.1954239432886,0.3127596718358869,0.26811792052707,25.004312718659385,24.703175484981383,964.848748279841,964.6771725436598,46.78932564765676,37.22191853708709,6766.174916870776,7,0.223749170531441,1989-12-03
1989,11,256.6057861452681,0.8651428571428571,1.2854959975590978,0.0049984928391519,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.24024952865307472,195.03435757383954,195.03435757383954,,195.03435757383954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,228.8915004309824,990.0,964.7263657674457,25.273634232554368,0.11631460846470898,0.0095034357573839,989.8741819557779,0.2697379576625651,0.0,0.0,0.0,24.878078230669654,0.0,0.0,0.0,,0.9334071904070435,0.0,0.0,0.0,44.418957411120836,0.0,0.0,0.0,0.9046630837295486,0.0,0.0,0.0,0.9785714285714285,0.96,0.96,0.96,43.474583945772224,0.0,0.0,0.0,43.474583945772224,0.169345148794916,6.190376424722839e-05,258.7976520087449,249.7991800258312,0.3082476091075943,0.2279773388284309,24.97231299808644,24.8547029463024,964.735190608035,964.698795080155,44.62036791993515,38.02014132868609,7303.730102889734,7,0.24152546636540123,1989-12-10
1989,12,291.806629116817,0.801,10.058306142130277,0.033704340664679054,26.0,4.0,3.0,2.0,24.0,59.0,0.20351022507232272,232.80662911681702,232.80662911681702,,232.80662911681702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,265.806629116817,990.0,964.8740883751741,25.125911624825985,0.12934316938343984,0.01656132582336336,989.8540955047931,0.38738775349534416,0.0,0.0,0.0,24.592619376123825,0.0,0.0,0.0,,0.9417253311771965,0.0,0.0,0.0,52.85503963275092,0.0,0.0,0.0,1.076477385595742,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.79793884009591,0.0,0.0,0.0,51.79793884009591,0.1772667901714154,6.182676993234179e-05,329.2057950036568,261.382924552137,0.2257224725031014,0.1792192023817339,24.83557085257044,24.27099300186447,965.0460289750184,964.7455316982084,59.68661408900888,45.19844926856968,8702.053725136113,7,0.2877663268894217,1989-12-17
1989,13,348.87142199827804,0.7137142857142857,12.122152110024631,0.03229400887391797,26.0,4.0,3.0,2.0,24.0,59.0,0.16981947374883205,289.87142199827804,289.87142199827804,,163.837607701913,126.03381429636502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,322.87142199827804,990.0,965.1441497973167,24.855850202683232,0.14948310533075088,0.027974284399655554,989.8225426102696,0.20272295777013746,0.13196320788389568,0.0,0.0,24.475669855182662,21.000948389076193,0.0,0.0,,0.9199161363570464,0.7846578240121728,0.0,0.0,36.2571049001393,27.719144774819473,0.0,0.0,0.7384339083531426,0.5645447000981563,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.254771354388325,26.887570431574886,0.0,0.0,62.14234178596321,0.17805515854163495,5.958269311961337e-05,402.90237744418727,323.62655383883583,0.1823088967828692,0.1464374580618429,24.617308392059872,24.17034561961374,965.4130606984988,965.0181327691942,73.15077047095572,58.570406459694055,10439.91342004182,7,0.34523523214424007,1989-12-24
1989,14,436.22800483912823,0.612,5.952422824289345,0.013806651005833271,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.1626415163047506,365.22800483912823,365.22800483912823,,182.61400241956412,182.61400241956412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,402.51371912484257,990.0,965.563026021776,24.436973978223982,0.17759134303447205,0.043045600967825615,989.7793630559976,0.23594412624247546,0.23594412624247546,0.0,0.0,23.980392907979198,23.980392907979198,0.0,0.0,,0.9287576410208926,0.9287576410208926,0.0,0.0,39.88688289208341,39.88688289208341,0.0,0.0,0.8123601403682975,0.8123601403682975,0.0,0.0,0.9712360140368298,0.9712360140368298,0.96,0.96,38.739669932139805,38.739669932139805,0.0,0.0,77.47933986427961,0.17763891453648847,5.892769696516501e-05,440.0331111664572,422.4698189706656,0.1676246202773704,0.139654946579975,24.0470575212187,23.95969114945832,965.580149000249,965.501114185368,77.84939083332385,76.83638220559303,13016.529097198974,7,0.4304407770237756,1989-12-31
1989,15,440.99279911256235,0.6041428571428572,4.176625393604842,0.009399609397652728,29.0,5.0,4.0,2.0,33.0,73.0,0.16559503862977107,367.99279911256235,367.99279911256235,,183.9963995562812,183.9963995562812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,405.99279911256235,990.0,965.5844675960064,24.415532403993502,0.17881921830695052,0.04359855982251246,989.7775822218706,0.23964678838446365,0.23964678838446365,0.0,0.0,23.95346783747956,23.95346783747956,0.0,0.0,,0.9291650450446752,0.9291650450446752,0.0,0.0,40.16062013403717,40.16062013403717,0.0,0.0,0.8179352369457671,0.8179352369457671,0.0,0.0,0.9718986851204219,0.9718986851204219,0.96,0.96,39.033532828137254,39.033532828137254,0.0,0.0,78.06706565627451,0.1770098450051527,5.892728974357468e-05,455.65515596238953,430.9578316629287,0.1693901227373367,0.1602088751652917,24.01717333466488,23.8600157359023,965.6504482018308,965.5393102424832,81.31171163530787,75.85260337398894,13115.26703025412,7,0.4337059203126362,1990-01-07
1989,16,497.7722858451875,0.5542857142857143,16.606360734923076,0.03248149549937125,29.0,5.0,4.0,2.0,33.0,73.0,0.1471463991283036,424.7722858451876,424.7722858451876,,212.38614292259376,212.38614292259376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,462.7722858451876,990.0,965.8399752863033,24.16002471369669,0.1988839493176989,0.054954457169037456,989.7461615935132,0.3205841105718105,0.3205841105718105,0.0,0.0,23.585602196638103,23.585602196638103,0.0,0.0,,0.9369418173413495,0.9369418173413495,0.0,0.0,46.013651656822084,46.013651656822084,0.0,0.0,0.9371415816053376,0.9371415816053376,0.0,0.0,0.9788702431307869,0.9788702431307869,0.96,0.96,45.04566261587253,45.04566261587253,0.0,0.0,90.09132523174506,0.18091334734235448,5.8925783186247764e-05,542.0087505502821,459.2604427967548,0.1589512032768432,0.1346841723973749,23.83689528010148,23.29353522054896,966.0390393774762,965.6666719925854,98.89217770029174,82.10974810604728,15135.342638933169,7,0.5005073623985836,1990-01-14
1989,17,541.2762600153864,0.5227142857142858,8.635207748383957,0.015976236743839613,34.0,5.0,4.0,3.0,45.0,91.0,0.16823526543307027,450.2762600153864,450.2762600153864,,225.1381300076932,225.1381300076932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,493.2762600153864,990.0,966.0357431700692,23.964256829930783,0.20998687911112437,0.06005525200307724,989.7299578688857,0.3589371308749167,0.3589371308749167,0.0,0.0,23.33527756794166,23.33527756794166,0.0,0.0,,0.9399222387426907,0.9399222387426907,0.0,0.0,48.42338696201544,48.42338696201544,0.0,0.0,0.9862196937274018,0.9862196937274018,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.454919222775125,47.454919222775125,0.0,0.0,94.90983844555025,0.17533221177759883,5.855507243883748e-05,563.9275439778775,523.0192327708844,0.173989777618491,0.1613682484066958,23.45671919909356,23.18250450598321,966.1376739479005,965.953586547469,99.27059628185836,91.35654824857292,15944.852858852442,7,0.527276880253057,1990-01-21
1989,18,661.6630826984459,0.4548571428571429,24.27482069110392,0.03666717156477846,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14662764146513782,564.6630826984459,564.6630826984459,,213.38063781663075,213.38063781663075,137.90180706518447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,609.3773684127317,990.0,966.5466523307938,23.45334766920624,0.27282437840137547,0.095453071810584,989.631722549788,0.3299397777423415,0.3299397777423415,0.18874546021544752,0.0,22.75513044125194,22.75513044125194,16.242028421108056,0.0,,0.9348161468078987,0.9348161468078987,0.664890660736088,0.0,44.55791033695167,44.55791033695167,28.61896133031866,0.0,0.907493082218975,0.907493082218975,0.5828709028578138,0.0,0.9742660409063975,0.9742660409063975,0.9685517551921118,0.96,43.44039547103838,43.44039547103838,27.82022544453804,0.0,114.7010163866148,0.1734458353047521,5.645790468347975e-05,733.8512888156049,601.777842158206,0.1574670129160517,0.137890905435717,22.91602632819784,22.42446434230033,966.8354051552624,966.3071113686328,126.5029105206004,106.24320085198704,19269.770752951288,7,0.6372278688145268,1990-01-28
1989,19,710.491810204557,0.433,11.98419773512491,0.016844686913085927,36.0,6.0,5.0,4.0,54.0,105.0,0.14785266918825904,605.491810204557,605.491810204557,,201.83060340151903,201.83060340151903,201.83060340151903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,652.491810204557,990.0,966.7419672408181,23.258032759181805,0.2973258910949686,0.11136003798908647,989.591314070916,0.28839856037187184,0.28839856037187184,0.28839856037187184,0.0,22.560948269725877,22.560948269725877,22.560948269725877,0.0,,0.9333652264404204,0.9333652264404204,0.9333652264404204,0.0,41.67780404118031,41.67780404118031,41.67780404118031,0.0,0.848835112854996,0.848835112854996,0.848835112854996,0.0,0.9748835112854997,0.9748835112854997,0.9748835112854997,0.96,40.63283831068291,40.63283831068291,40.63283831068291,0.0,121.89851493204871,0.17155744332358105,5.592335050421794e-05,733.8512888156049,691.9065967426677,0.1517545872438781,0.1430807598218763,22.670067386733685,22.42446434230033,966.8354051552624,966.6676263869706,126.5029105206004,118.2191001917621,20478.950508584185,7,0.6772139718447151,1990-02-04
1989,20,720.9380316688256,0.42857142857142855,4.88629892009778,0.0068300043196901855,36.0,6.0,5.0,4.0,54.0,105.0,0.14567462298574568,615.9380316688256,615.9380316688256,,205.31267722294186,205.31267722294186,205.31267722294186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.9380316688256,990.0,966.7837521266753,23.21624787332475,0.3032623758821934,0.11478140950064764,989.5819562146172,0.2983334316009659,0.2983334316009659,0.2983334316009659,0.0,22.49987065634094,22.49987065634094,22.49987065634094,0.0,,0.9344001916024858,0.9344001916024858,0.9344001916024858,0.0,42.33048483818389,42.33048483818389,42.33048483818389,0.0,0.8621280007776759,0.8621280007776759,0.8621280007776759,0.0,0.9762128000777677,0.9762128000777677,0.9762128000777677,0.96,41.32441878239395,41.32441878239395,41.32441878239395,0.0,123.97325634718186,0.1719557990423655,5.5910251991149476e-05,733.8512888156049,705.8654488603318,0.1487535622681769,0.1430807598218763,22.587756733151856,22.42446434230033,966.8354051552624,966.7234617954412,126.5029105206004,120.9951468991776,20827.50706632655,7,0.6887403130398991,1990-02-11
1989,21,690.6645037489743,0.44185714285714284,6.468196794353373,0.0094669491649744,36.0,6.0,5.0,4.0,54.0,105.0,0.15213143150634942,585.6645037489743,585.6645037489743,,195.2215012496581,195.2215012496581,195.2215012496581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.6645037489743,990.0,966.6626580149958,23.33734198500414,0.2860582280889888,0.10406341003256846,989.6098783618785,0.26991351609179676,0.26991351609179676,0.26991351609179676,0.0,22.67730683079083,22.67730683079083,22.67730683079083,0.0,,0.931503077637613,0.931503077637613,0.931503077637613,0.0,40.43910198622586,40.43910198622586,40.43910198622586,0.0,0.8236069650962496,0.8236069650962496,0.8236069650962496,0.0,0.9725603697439815,0.9725603697439815,0.9725603697439815,0.96,39.331783174888876,39.331783174888876,39.331783174888876,0.0,117.99534952466662,0.1708251684324958,5.5965727241356664e-05,712.0837013457431,666.8063237852695,0.1574670129160517,0.147454575637055,22.81741737555885,22.551556408443098,966.7483348053828,966.567225295141,122.2347900554935,113.30626710106658,19823.218720143996,7,0.6555297195814813,1990-02-18
1989,22,712.9363995035063,0.432,11.6325170756528,0.016146984718244727,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,105.85714285714286,0.14878065599685739,607.0792566463634,607.0792566463634,,202.35975221545453,202.35975221545453,202.35975221545453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,655.3649709320778,990.0,966.7517455980139,23.248254401986028,0.29895868004248616,0.11084548048409767,989.5901958394734,0.2906254641292908,0.2906254641292908,0.2906254641292908,0.0,22.547824777330145,22.547824777330145,22.547824777330145,0.0,,0.93335169321892,0.93335169321892,0.93335169321892,0.0,41.75045494593747,41.75045494593747,41.75045494593747,0.0,0.8503147646830441,0.8503147646830441,0.8503147646830441,0.0,0.9752311497026609,0.9752311497026609,0.9752311497026609,0.96,40.724775832764635,40.724775832764635,40.724775832764635,0.0,122.1743274982939,0.17132064462781402,5.590757038748965e-05,748.233943314839,666.8063237852695,0.1574670129160517,0.1430034028207364,22.81741737555885,22.342117436609502,966.8929357732592,966.567225295141,128.8368497943435,113.30626710106658,20525.287019713378,7,0.6787462638794106,1990-02-25
1989,23,787.8309976166314,0.4015714285714286,9.92724846353482,0.012493571566769985,36.0,8.0,6.0,4.0,53.0,107.0,0.13589889698198057,680.8309976166314,680.8309976166314,,226.9436658722105,226.9436658722105,226.9436658722105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,730.8309976166314,990.0,967.0513239904665,22.948676009533546,0.3418452798429551,0.13486213828839416,989.5232925818685,0.3646439810608402,0.3646439810608402,0.3646439810608402,0.0,22.10732461034137,22.10732461034137,22.10732461034137,0.0,,0.9390153885808621,0.9390153885808621,0.9390153885808621,0.0,46.196733161855626,46.196733161855626,46.196733161855626,0.0,0.940870329162029,0.940870329162029,0.940870329162029,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.27279849861851,45.27279849861851,45.27279849861851,0.0,135.81839549585555,0.17239653920566206,5.542023623554043e-05,817.7246825595828,768.4460718744957,0.1392420417206264,0.130850886957547,22.22303931827112,21.92789371740228,967.1708987302384,966.973784287498,140.90341584191947,132.48780963822395,22817.49044330373,7,0.7545466416436418,1990-03-04
1989,24,852.7687242434477,0.3775714285714286,8.459175621122654,0.0098809216383856,36.0,8.0,6.0,4.0,53.0,107.0,0.12553497642219766,745.7687242434477,745.7687242434477,,248.58957474781593,248.58957474781593,248.58957474781593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,795.7687242434477,990.0,967.3110748969738,22.688925103026236,0.3844232647661143,0.1628843621217238,989.4526923731121,0.43742321447838917,0.43742321447838917,0.43742321447838917,0.0,21.704194261660014,21.704194261660014,21.704194261660014,0.0,,0.9420649348403735,0.9420649348403735,0.9420649348403735,0.0,49.84131890056533,49.84131890056533,49.84131890056533,0.0,1.015098144614365,1.015098144614365,1.015098144614365,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.84449252255401,48.84449252255401,48.84449252255401,0.0,146.53347756766203,0.1718396444011959,5.458651623546287e-05,876.9389119074414,819.2739407352476,0.1306034461488841,0.1220153405751637,21.9183064582903,21.54579992771205,967.4077556476298,967.177095762941,150.28806137899102,141.1609280421343,24617.62423136722,7,0.8140748753759001,1990-03-11
1989,25,887.8085549213226,0.36600000000000005,4.068897261200553,0.004539709009848415,36.0,8.0,6.0,4.0,53.0,107.0,0.1205317316841594,780.8085549213226,780.8085549213226,,260.2695183071075,260.2695183071075,260.2695183071075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,830.8085549213226,990.0,967.4512342196853,22.54876578031474,0.41549536720197944,0.18040427746066126,989.4041003553373,0.47924381903811397,0.47924381903811397,0.47924381903811397,0.0,21.473622316613934,21.473622316613934,21.473622316613934,0.0,,0.9428259515086983,0.9428259515086983,0.9428259515086983,0.0,51.67585329819239,51.67585329819239,51.67585329819239,0.0,1.052461370635283,1.052461370635283,1.052461370635283,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.642336232228544,50.642336232228544,50.642336232228544,0.0,151.92700869668562,0.17112770283068074,5.4050406294768926e-05,905.4211927358452,876.9389119074414,0.1220153405751637,0.1181770438536852,21.54579992771205,21.356482759767065,967.5216847709434,967.4077556476298,154.55174310858493,150.28806137899102,25523.737461043187,7,0.8440389372038091,1990-03-18
1989,26,932.9598071177655,0.3507142857142857,5.100409039779444,0.005468314066781415,36.0,8.0,6.0,4.0,53.0,107.0,0.11470773038469614,825.9598071177655,825.9598071177655,,235.59974256238368,235.59974256238368,235.59974256238368,119.16057943061446,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,875.9598071177655,990.0,967.6318392284711,22.36816077152894,0.4568093763530293,0.21079265235129624,989.3323979712958,0.3996275734889162,0.3996275734889162,0.3996275734889162,0.17581781781172082,21.300931169335733,21.300931169335733,21.300931169335733,12.197853471402357,,0.9378767372425271,0.9378767372425271,0.9378767372425271,0.5338116716394552,46.17034923592086,46.17034923592086,46.17034923592086,23.303378036033234,0.9403329783283269,0.9403329783283269,0.9403329783283269,0.4746105506320414,0.9760324836346327,0.9760324836346327,0.9760324836346327,0.9674610550632041,45.085143317181405,45.085143317181405,45.085143317181405,22.675511541291538,157.93094149283576,0.16928875134252958,5.3118193535005135e-05,941.1240560143012,906.4211780013768,0.1180466681459614,0.1136938316646047,21.34980784453464,21.18586802049949,967.6644962240572,967.5256847120056,158.72858078904076,154.69466752457265,26532.39817079641,7,0.8773941194046432,1990-03-25
1989,27,929.2682726909022,0.35228571428571426,2.3485803271216814,0.0025301462526884427,40.0,10.0,8.0,5.0,62.0,125.0,0.13451896367319888,804.2682726909022,804.2682726909022,,268.0894242303007,268.0894242303007,268.0894242303007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,862.2682726909022,990.0,967.6170730907635,22.382926909236403,0.4442814363494538,0.1934552475310068,989.3622633161195,0.5084013533277341,0.5084013533277341,0.5084013533277341,0.0,21.236788872028256,21.236788872028256,21.236788872028256,0.0,,0.9428862188644703,0.9428862188644703,0.9428862188644703,0.0,52.645485183598154,52.645485183598154,52.645485183598154,0.0,1.0722094742077017,1.0722094742077017,1.0722094742077017,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.59257547992619,51.59257547992619,51.59257547992619,0.0,154.77772643977855,0.1665596543191809,5.345772621649963e-05,941.1240560143012,924.6839937244496,0.1351813169129531,0.1328198968044447,21.26873343733069,21.153995273238827,967.6644962240572,967.5987359748976,156.41738608460565,154.14059594622103,26002.6580418828,7,0.8598762579987699,1990-04-01
1989,28,905.382326497523,0.359,5.653506599535295,0.006285197144582928,40.0,10.0,8.0,5.0,62.0,125.0,0.13810161220417536,780.382326497523,780.382326497523,,260.127442165841,260.127442165841,260.127442165841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,838.382326497523,990.0,967.52152930599,22.478470694009925,0.422425471085826,0.18019116324876147,989.3973833656654,0.4788184482596317,0.4788184482596317,0.4788184482596317,0.0,21.39703561141571,21.39703561141571,21.39703561141571,0.0,,0.9426881181577157,0.9426881181577157,0.9426881181577157,0.0,51.452765835439926,51.452765835439926,51.452765835439926,0.0,1.0479178377890004,1.0479178377890004,1.0479178377890004,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.42371051873112,50.42371051873112,50.42371051873112,0.0,151.27113155619335,0.16708475454633726,5.384971341129346e-05,924.6839937244496,885.1094475277025,0.1412254725663039,0.1351813169129531,21.53153543030958,21.26873343733069,967.5987359748976,967.4404377901108,154.14059594622103,148.2248011114797,25413.550101440484,7,0.8403951753121853,1990-04-08
1989,29,882.7750087790565,0.3684285714285715,2.334438748646042,0.0026497444644722717,40.0,10.0,8.0,5.0,62.0,125.0,0.1416014191812597,757.7750087790565,757.7750087790565,,252.59166959301882,252.59166959301882,252.59166959301882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.7750087790565,990.0,967.4311000351162,22.568899964883816,0.401739468247238,0.16888750438952818,989.4293730273632,0.45132634375114694,0.45132634375114694,0.45132634375114694,0.0,21.546946648495858,21.546946648495858,21.546946648495858,0.0,,0.9422894669610908,0.9422894669610908,0.9422894669610908,0.0,50.29508260367482,50.29508260367482,50.29508260367482,0.0,1.0243397678956174,1.0243397678956174,1.0243397678956174,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.289180951601324,49.289180951601324,49.289180951601324,0.0,147.86754285480396,0.16750334515204265,5.420412153625934e-05,885.1094475277025,876.9389119074414,0.1425412857186492,0.1412254725663039,21.585474693961544,21.53153543030958,967.4404377901108,967.4077556476298,148.2248011114797,146.9743972131146,24841.747199607067,7,0.8214863491933554,1990-04-15
1989,30,886.0740964087681,0.3664285714285715,0.964648881065565,0.0010816122810607428,40.0,10.0,8.0,5.0,62.0,125.0,0.1410727213607776,761.0740964087681,761.0740964087681,,253.69136546958936,253.69136546958936,253.69136546958936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,819.0740964087681,990.0,967.4442963856351,22.55570361436497,0.40475817824737303,0.17053704820438398,989.4247047735482,0.4552501276893341,0.4552501276893341,0.4552501276893341,0.0,21.525158260223826,21.525158260223826,21.525158260223826,0.0,,0.942352945870672,0.942352945870672,0.942352945870672,0.0,50.46652518390363,50.46652518390363,50.46652518390363,0.0,1.0278314701406035,1.0278314701406035,1.0278314701406035,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.45719468022555,49.45719468022555,49.45719468022555,0.0,148.37158404067665,0.16744838884489013,5.4152960585550954e-05,891.8619896951615,885.1094475277025,0.1412254725663039,0.1401562141276197,21.53153543030958,21.48689523970929,967.4674479587808,967.4404377901108,149.25228161585835,148.2248011114797,24926.42611883368,7,0.8242865780037593,1990-04-22
1989,31,911.6152786303047,0.35642857142857143,7.8772769264408,0.008499013304042971,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.15426655947771714,770.900992916019,770.900992916019,,256.966997638673,256.966997638673,256.966997638673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,829.6152786303047,990.0,967.5464611145213,22.453538885478793,0.41440350318473457,0.17545062195144864,989.4101458748638,0.46721426441982444,0.46721426441982444,0.46721426441982444,0.0,21.396470495922802,21.396470495922802,21.396470495922802,0.0,,0.9424384461083228,0.9424384461083228,0.9424384461083228,0.0,50.81348928263541,50.81348928263541,50.81348928263541,0.0,1.0348979487298453,1.0348979487298453,1.0348979487298453,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.7972194969827,49.7972194969827,49.7972194969827,0.0,149.39165849094812,0.16390832731071844,5.383404894289294e-05,947.0029281802472,891.8619896951615,0.1623553780045956,0.1401562141276197,21.48689523970929,21.17768865346609,967.6880117127208,967.4674479587808,153.52254355694998,147.33774334646614,25097.79862647928,7,0.829953658283045,1990-04-29
1989,32,951.4757074306365,0.34485714285714286,8.37626376448525,0.008826308345133857,42.0,9.0,8.0,6.0,82.0,147.0,0.15453112553719706,804.4757074306365,804.4757074306365,,268.15856914354555,268.15856914354555,268.15856914354555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,863.4757074306365,990.0,967.7059028297225,22.294097170277464,0.44538625553962036,0.19456522252034397,989.36004852194,0.5087987805129893,0.5087987805129893,0.5087987805129893,0.0,21.145346911704472,21.145346911704472,21.145346911704472,0.0,,0.9426901911070896,0.9426901911070896,0.9426901911070896,0.0,52.417696390240664,52.417696390240664,52.417696390240664,0.0,1.067570191247264,1.067570191247264,1.067570191247264,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.36934246243584,51.36934246243584,51.36934246243584,0.0,154.10802738730754,0.1619723459719597,5.321650814574233e-05,971.4321659369264,929.9006238828885,0.1580814080822825,0.1513229694820961,21.291524995414303,21.00690953047737,967.7857286637476,967.6196024955316,156.86509492396723,151.0208183880836,25890.148601067664,7,0.856155707707264,1990-05-06
1989,33,995.75730722267,0.33257142857142863,7.328144043275935,0.0072887861115214425,42.0,9.0,8.0,6.0,82.0,147.0,0.14767894204144377,848.75730722267,848.75730722267,,222.00399544777378,222.00399544777378,222.00399544777378,182.74532087934872,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.75730722267,990.0,967.8774629005054,22.122537099494625,0.4859045209261854,0.22900584577813596,989.2850896332957,0.3520862340142309,0.3520862340142309,0.3520862340142309,0.27577632160868154,21.05554049877606,21.05554049877606,21.05554049877606,18.054553422993582,,0.9359613285977985,0.9359613285977985,0.9359613285977985,0.8013299141514852,42.9111921678032,42.9111921678032,42.9111921678032,35.288981530098276,0.8739550339674785,0.8739550339674785,0.8739550339674785,0.718716528107908,0.9747287956679337,0.9747287956679337,0.9747287956679337,0.9718716528107907,41.836730512474105,41.836730512474105,41.836730512474105,34.366964087523286,159.8771556249456,0.1605613230452125,5.232885674362992e-05,1022.729174239858,971.4321659369264,0.1513229694820961,0.1437330660966599,21.206047377722847,20.92828650316576,967.971434547611,967.7857286637476,164.13183557977928,156.63759627886174,26859.36214499086,7,0.8882064201385866,1990-05-13
1989,34,1025.2187784728815,0.326,0.7245359535629632,0.0007058083269253715,42.0,9.0,8.0,6.0,82.0,147.0,0.14338453152374103,878.2187784728814,878.2187784728814,,219.5546946182203,219.5546946182203,219.5546946182203,219.5546946182203,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,937.2187784728812,990.0,967.9792590180576,22.020740981942367,0.512862167361748,0.25257502277830507,989.23456280986,0.3410318919637535,0.3410318919637535,0.3410318919637535,0.3410318919637535,20.914271899838578,20.914271899838578,20.914271899838578,20.914271899838578,,0.9360635247566591,0.9360635247566591,0.9360635247566591,0.9360635247566591,42.153057014492525,42.153057014492525,42.153057014492525,42.153057014492525,0.8585143994804996,0.8585143994804996,0.8585143994804996,0.8585143994804996,0.9758514399480499,0.9758514399480499,0.9758514399480499,0.9758514399480499,41.13513257148477,41.13513257148477,41.13513257148477,41.13513257148477,164.54053028593907,0.16049307789911063,5.20436718075587e-05,1027.8009259147989,1022.729174239858,0.1437330660966599,0.1430238057716887,20.92828650316576,20.899731326485536,967.9873743385892,967.971434547611,164.96422005773354,164.13183557977928,27642.809088037764,7,0.914114057144106,1990-05-20
1989,35,1008.8680655005732,0.32942857142857146,8.052679996838899,0.008132299930034599,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,151.0,0.14985174047242614,857.8680655005732,857.8680655005732,,224.1150183505829,224.1150183505829,224.1150183505829,185.52301044882446,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,918.2966369291446,990.0,967.9228002486468,22.07719975135321,0.49554815078709824,0.23629445240045852,989.2681573968124,0.3579779857535915,0.3579779857535915,0.3579779857535915,0.28424140668137554,20.98737916241208,20.98737916241208,20.98737916241208,17.98104230725807,,0.9364888000014872,0.9364888000014872,0.9364888000014872,0.80183381508065,43.20931833992688,43.20931833992688,43.20931833992688,35.701872096661496,0.8800268501003438,0.8800268501003438,0.8800268501003438,0.7271257046163238,0.9755697133187752,0.9755697133187752,0.9755697133187752,0.9727125704616323,42.16171011403936,42.16171011403936,42.16171011403936,34.80441279563929,161.28954313775736,0.15985593198056974,5.2234280204448127e-05,1027.8009259147989,971.4321659369264,0.1657346808613433,0.1430238057716887,21.15385369851716,20.899731326485536,967.9873743385892,967.7857286637476,164.96422005773354,154.50324368640156,27096.643247143238,7,0.8960530174319854,1990-05-27
1989,36,937.0716087058912,0.3487142857142857,9.287283990792812,0.0099580783695465,45.0,10.0,9.0,9.0,88.0,161.0,0.17186636165238997,776.0716087058912,776.0716087058912,,258.6905362352971,258.6905362352971,258.6905362352971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,840.0716087058912,990.0,967.6482864348235,22.351713565176446,0.4239711872558137,0.1780358043529456,989.3979930083913,0.4735930151231416,0.4735930151231416,0.4735930151231416,0.0,21.276113558444557,21.276113558444557,21.276113558444557,0.0,,0.9424464043887844,0.9424464043887844,0.9424464043887844,0.0,50.865406302529856,50.865406302529856,50.865406302529856,0.0,1.0359553218437851,1.0359553218437851,1.0359553218437851,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.84809817647926,49.84809817647926,49.84809817647926,0.0,149.5442945294378,0.15958997415142953,5.3531630922663445e-05,957.9333972550564,906.4211780013768,0.1776216221635495,0.1680701398044405,21.47892103122496,21.13760362461992,967.7317335890202,967.5256847120056,152.6391606930135,144.93076585875104,25123.44148094555,7,0.8308016362746544,1990-06-03
1989,37,814.2176002664809,0.3922857142857143,24.652841312253113,0.030786344699083288,45.0,10.0,9.0,9.0,88.0,161.0,0.19850851355321483,653.2176002664809,653.2176002664809,,217.73920008882698,217.73920008882698,217.73920008882698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.2176002664809,990.0,967.1568704010659,22.84312959893412,0.33473325013072536,0.12653021234834744,989.5387365375209,0.33743502934428443,0.33743502934428443,0.33743502934428443,0.0,22.04443110711079,22.04443110711079,22.04443110711079,0.0,,0.9365404293140791,0.9365404293140791,0.9365404293140791,0.0,44.04999123186617,44.04999123186617,44.04999123186617,0.0,0.8971484975940157,0.8971484975940157,0.8971484975940157,0.0,0.9771905553031489,0.9771905553031489,0.9771905553031489,0.96,43.054488580807565,43.054488580807565,43.054488580807565,0.0,129.1634657424227,0.15854858989584833,5.49547170992486e-05,891.8619896951615,733.8512888156049,0.2193904983935437,0.1805212037963741,22.519031623873047,21.57466219317788,967.4674479587808,966.8354051552624,142.67183383824,114.10545781951492,21699.46224472701,7,0.717574809680126,1990-06-10
1989,38,639.9718662275737,0.46485714285714286,22.271572123685083,0.03474434879645873,45.0,10.0,9.0,9.0,88.0,161.0,0.25273774082021283,478.97186622757374,478.97186622757374,,226.3648926055549,226.3648926055549,26.242081016463953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,542.9718662275737,990.0,966.4583124851923,23.541687514807595,0.23590614783207847,0.06786273223174254,989.6962311199361,0.36649076973489236,0.36649076973489236,0.034104569022477,0.0,22.871427865008872,22.871427865008872,3.2352046428154746,0.0,,0.9387946765407961,0.9387946765407961,0.13251800791264334,0.0,47.67657326260719,47.67657326260719,5.406419082467629,0.0,0.9710096387496374,0.9710096387496374,0.11011036827836311,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.66897760653037,46.66897760653037,5.2442265099936005,0.0,98.58218172305435,0.15394033874176888,5.7240531687530646e-05,712.0837013457431,577.9502839498093,0.2785706737605507,0.2260970159768177,23.233042707630855,22.55247312128165,966.7483348053828,966.200776277774,110.1287567098656,87.13784690265454,16561.80652947313,7,0.547678787350302,1990-06-17
1989,39,532.3555892675311,0.5284285714285714,11.895600108442238,0.022496238486895574,45.0,10.0,9.0,9.0,88.0,161.0,0.3030864738376292,371.3555892675311,371.3555892675311,,185.67779463376556,185.67779463376556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,435.3555892675311,990.0,965.9956001517038,24.004399848296153,0.1891822579868426,0.044271117853506174,989.7665466241597,0.2450212233035805,0.2450212233035805,0.0,0.0,23.52592524915223,23.52592524915223,0.0,0.0,,0.929172465461202,0.929172465461202,0.0,0.0,39.79795079918928,39.79795079918928,0.0,0.0,0.8105488961138346,0.8105488961138346,0.0,0.0,0.9728406146287877,0.9728406146287877,0.96,0.96,38.72443376614813,38.72443376614813,0.0,0.0,77.44886753229626,0.1453421754865127,5.793023677377306e-05,566.8540212047202,494.6810831907137,0.3254622128696396,0.2840237415231365,23.764332664134805,23.30525702502064,966.1508430954212,965.8260648743582,84.8056104054481,69.61744778996629,13011.409745425772,7,0.4302714862905348,1990-06-24
