WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1989,40,468.87645156301716,0.5750000000000001,5.575132461189161,0.011827780826136359,42.0,9.0,8.0,6.0,70.0,135.0,0.2880739040417914,333.8764515630172,333.8764515630172,,166.93822578150858,166.93822578150858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,392.87645156301716,990.0,965.7099440320336,24.290055967966445,0.1741900522980727,0.03677529031260339,989.7890346573893,0.19740488869496473,0.19740488869496473,0.0,0.0,23.881685736660778,23.881685736660778,0.0,0.0,,0.9229589199074255,0.9229589199074255,0.0,0.0,36.08524016724511,36.08524016724511,0.0,0.0,0.7349336082941978,0.7349336082941978,0.0,0.0,0.97,0.97,0.96,0.96,35.00268296222776,35.00268296222776,0.0,0.0,70.00536592445552,0.14927508668430986,5.824419977444841e-05,486.0250263913084,455.65515596238953,0.2962766869495121,0.2777634744497885,23.96404349075425,23.77445877655092,965.7871126187608,965.6504482018308,73.5159643708813,67.28721110112377,11760.901475308527,7,0.38891869958030845,1990-07-01
1989,41,428.82345780835306,0.6195714285714286,5.988967641749573,0.0138961863608829,42.0,9.0,8.0,6.0,70.0,135.0,0.31502044092259507,293.82345780835306,293.82345780835306,,146.91172890417653,146.91172890417653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.82345780835306,990.0,965.5297055601376,24.470294439862432,0.16005410808475287,0.028764691561670584,989.8111812003535,0.15296753899664758,0.15296753899664758,0.0,0.0,24.128508101219378,24.128508101219378,0.0,0.0,,0.9150940975124476,0.9150940975124476,0.0,0.0,31.81147918638567,31.81147918638567,0.0,0.0,0.6478916331239445,0.6478916331239445,0.0,0.0,0.97,0.97,0.96,0.96,30.8571348107941,30.8571348107941,0.0,0.0,61.7142696215882,0.14387318426077433,5.834466577536763e-05,445.541354005931,413.7323824701425,0.3262978817224741,0.3030021765346677,24.220259392024523,24.02640036086941,965.6049360930268,965.4617957211155,65.1922216686295,58.55914021541405,10367.997296426818,7,0.3428570534532678,1990-07-08
1989,42,391.51327784545913,0.6618571428571428,4.6993485872773055,0.011947699849062543,42.0,9.0,8.0,6.0,70.0,135.0,0.3449908670681782,256.5132778454592,256.5132778454592,,256.5132778454592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.51327784545913,990.0,965.3569946359233,24.64300536407656,0.14688618795935712,0.021302655569091784,989.8318111564715,0.46600224894176695,0.0,0.0,0.0,24.008814271606322,0.0,0.0,0.0,,0.9456261665488949,0.0,0.0,0.0,57.10812517179396,0.0,0.0,0.0,1.1630982723379624,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.96596266835808,0.0,0.0,0.0,55.96596266835808,0.14291825856385212,6.061099902266333e-05,408.00454625357366,380.8369423592014,0.354482417497905,0.3308786660335345,24.10600042356149,23.85947461581722,965.436020458141,965.304184711796,59.26207514133334,53.80639232130599,9402.281728284157,7,0.31092201482421156,1990-07-15
1989,43,359.51058159642764,0.699857142857143,4.373962465479012,0.012082123537414014,42.0,9.0,8.0,6.0,70.0,135.0,0.3756574791614683,224.51058159642767,224.51058159642767,,224.51058159642767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,283.51058159642764,990.0,965.1975529079821,24.802447092017896,0.13559144351096117,0.014902116319285485,989.8495064401698,0.3569348844319014,0.0,0.0,0.0,24.295018647755757,0.0,0.0,0.0,,0.9407975901843063,0.0,0.0,0.0,50.32379868006962,0.0,0.0,0.0,1.024924616702029,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.31732270646823,0.0,0.0,0.0,49.31732270646823,0.1371495083725434,6.102024347747168e-05,373.01012538244936,350.2192051008483,0.3854728639485253,0.3619204702863863,24.375872753301262,24.176277475365264,965.2650506269122,965.1510960255042,52.17281229151879,47.32794219551206,8285.310214686662,7,0.27398512614704573,1990-07-22
1989,44,341.92584625188056,0.7202857142857143,2.106626758991638,0.006173268690141701,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3611391668889075,218.35441768045195,218.35441768045195,,218.35441768045195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,272.7829891090234,990.0,965.1096292312594,24.89037076874063,0.13180534327900245,0.013670883536090358,989.854523773185,0.3376083826264283,0.0,0.0,0.0,24.407286159299105,0.0,0.0,0.0,,0.939475387015417,0.0,0.0,0.0,49.10481955279619,0.0,0.0,0.0,1.0000981578980892,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.12272316174027,0.0,0.0,0.0,48.12272316174027,0.1407998034522466,6.121628473733829e-05,346.9384943839358,335.4728177879068,0.3917364345563183,0.3376441131515744,24.433313756479578,24.388736696272293,965.1346924719196,965.0773640889396,49.77407257188354,46.11835083167592,8084.617491172364,7,0.2673484620096681,1990-07-29
1989,45,327.85690962358984,0.7435714285714285,2.1796822200368036,0.006682406192970229,39.0,7.0,5.0,4.0,60.0,115.0,0.3508359771830104,212.85690962358987,212.85690962358987,,212.85690962358987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.85690962358984,990.0,965.0392845481181,24.960715451882056,0.12865505288067106,0.012571381924717915,989.8587735651946,0.3207085323143309,0.0,0.0,0.0,24.498780484762353,0.0,0.0,0.0,,0.9381488076460692,0.0,0.0,0.0,47.977529125665804,0.0,0.0,0.0,0.97713908606244,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.01797854315249,0.0,0.0,0.0,47.01797854315249,0.14339471844534873,6.13589007983884e-05,335.4728177879068,320.2150422476492,0.3591336596581894,0.3427997557545943,24.56399155532339,24.433313756479578,965.0773640889396,965.0010752112382,48.668777279990216,45.35928541700896,7899.020395249619,7,0.26121099190640273,1990-08-05
1989,46,312.0636490094186,0.7667142857142857,2.027845767180882,0.006515810538313972,39.0,7.0,5.0,4.0,60.0,115.0,0.36859042652806057,197.06364900941864,197.06364900941864,,197.06364900941864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,248.06364900941864,990.0,964.960318245047,25.039681754952962,0.12308112119516876,0.009802614419870929,989.8671162643849,0.27490611671677506,0.0,0.0,0.0,24.631891902621142,0.0,0.0,0.0,,0.9339135321568289,0.0,0.0,0.0,44.45774501949943,0.0,0.0,0.0,0.9054530553869536,0.0,0.0,0.0,0.9794430468721572,0.96,0.96,0.96,43.54442225169593,0.0,0.0,0.0,43.54442225169593,0.13951929225059775,6.137886934209112e-05,320.2150422476492,306.020121877383,0.3757922822018825,0.3591336596581894,24.68167447396006,24.56399155532339,965.0010752112382,964.9301006093868,45.35928541700896,42.14400298176749,7315.462938284914,7,0.2419134569538662,1990-08-12
1989,47,291.376165428678,0.7968571428571428,2.690435988164219,0.00915538908561987,39.0,7.0,5.0,4.0,60.0,115.0,0.39479906595898606,176.376165428678,176.376165428678,,176.376165428678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.376165428678,990.0,964.8658339176956,25.1341660823044,0.1157797768215922,0.0076376165428677575,989.8765826066356,0.22032256987251467,0.0,0.0,0.0,24.79042611906745,0.0,0.0,0.0,,0.9273155204952079,0.0,0.0,0.0,39.7644365222272,0.0,0.0,0.0,0.809866324281613,0.0,0.0,0.0,0.9714029661633418,0.96,0.96,0.96,38.62971536939192,0.0,0.0,0.0,38.62971536939192,0.13254430735179132,6.083399264909531e-05,302.30479186612183,287.1870699602335,0.4004358553326371,0.380410774470716,24.819895289171622,24.71187789739601,964.9115239593306,964.848748279841,41.25607432624228,37.63892970787311,6489.792182057843,7,0.21460952982995513,1990-08-19
1989,48,272.30229065318014,0.8330000000000001,2.914432463818993,0.010607735293583985,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4096045231387862,160.73086208175158,160.73086208175158,,160.73086208175158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,210.73086208175155,990.0,964.7892091626127,25.210790837387258,0.1099049498320394,0.0060730862081751,989.8840219639598,0.1832079840650567,0.0,0.0,0.0,24.911604817281972,0.0,0.0,0.0,,0.9214821271071355,0.0,0.0,0.0,36.188479193974594,0.0,0.0,0.0,0.7370362361298287,0.0,0.0,0.0,0.9701489908074288,0.96,0.96,0.96,35.10875347249318,0.0,0.0,0.0,35.10875347249318,0.12896300272655964,6.066837968126671e-05,281.3222739992266,266.78604271350054,0.4310570329329319,0.3410973043208418,24.9575184861116,24.860100326148014,964.8252890959968,964.767144170854,38.63981954334363,33.08165861176338,5898.270583378853,7,0.19504863040273984,1990-08-26
1989,49,252.43203668669304,0.8698571428571429,4.574023241070495,0.01898656306992867,34.0,6.0,4.0,3.0,44.0,91.0,0.36155226188475936,161.43203668669304,161.43203668669304,,161.43203668669304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.43203668669304,990.0,964.6984720061802,25.301527993819896,0.1080348134852055,0.006143203668669272,989.8858219828461,0.1857422644173137,0.0,0.0,0.0,25.001607712248678,0.0,0.0,0.0,,0.921748589440566,0.0,0.0,0.0,36.48831807742404,0.0,0.0,0.0,0.7431429343670883,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.39366853510132,0.0,0.0,0.0,35.39366853510132,0.13996721216796879,6.0894504661258214e-05,264.1051871975735,234.76788002600708,0.387616909050417,0.344559684592352,25.1389043506697,24.912037356519804,964.7564207487904,964.608607280156,37.9977908735293,31.45435343283332,5946.136313897022,7,0.196631491861674,1990-09-02
1989,50,226.6670912033838,0.9134285714285715,1.7835776772669398,0.007858514208699515,34.0,6.0,4.0,3.0,44.0,91.0,0.40155056367785213,135.6670912033838,135.6670912033838,,135.6670912033838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.6670912033838,990.0,964.5600025472203,25.43999745277969,0.09894143332606178,0.0035667091203383143,989.8974918575535,0.13036283295427267,0.0,0.0,0.0,25.207126477379052,0.0,0.0,0.0,,0.9112438353122806,0.0,0.0,0.0,30.561570950020528,0.0,0.0,0.0,0.6224352535645729,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.64472382151991,0.0,0.0,0.0,29.64472382151991,0.13076671755015587,6.069670944283409e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3932016622534008,25.243768878378297,25.1671571221256,964.588600436913,964.5336970177108,30.70899619531744,28.666311693278505,4980.313602015345,7,0.16469291011955506,1990-09-09
1989,51,220.26838312170872,0.925,3.2644263889304415,0.014822612936688285,34.0,6.0,4.0,3.0,44.0,91.0,0.413325155885505,129.26838312170872,129.26838312170872,,129.26838312170872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.26838312170872,990.0,964.5216102987303,25.47838970126973,0.09668312243779349,0.0029268383121708284,989.90039003925,0.11845348651505613,0.0,0.0,0.0,25.260326254004678,0.0,0.0,0.0,,0.9080996579694689,0.0,0.0,0.0,29.081844656340035,0.0,0.0,0.0,0.5922982618399192,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.209389316649833,0.0,0.0,0.0,28.209389316649833,0.12802271639495177,6.061477607252241e-05,224.67104686473823,212.05144921368185,0.4291411369148453,0.4050366136175347,25.32807353727429,25.22386808125259,964.5480262811884,964.472308695282,29.198989074306,26.34303326108418,4739.177405197172,7,0.15671882953694352,1990-09-16
1989,52,225.23670111657165,0.9165714285714286,1.736769711450486,0.007735443295957671,34.0,6.0,4.0,3.0,44.0,91.0,0.40409577707191796,134.23670111657165,134.23670111657165,,134.23670111657165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.23670111657165,990.0,964.5514202066995,25.448579793300546,0.09843660243421819,0.0034236701116571425,989.8981397274541,0.12763586670395752,0.0,0.0,0.0,25.21908365405071,0.0,0.0,0.0,,0.9106039945912654,0.0,0.0,0.0,30.232432586348747,0.0,0.0,0.0,0.6157318245692209,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.325459608758283,0.0,0.0,0.0,29.325459608758283,0.13018084219169432,6.068286972987433e-05,228.5473327785961,220.53049583159049,0.4126413431251373,0.3981669744015596,25.258333452445783,25.19141441311272,964.5712839966716,964.5231829749896,30.06423067683633,28.27567082894844,4926.677214271392,7,0.16291922004865714,1990-09-23
1989,53,228.5473327785961,0.91,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3981669744015596,137.5473327785961,137.5473327785961,,137.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0037547332778596,989.8966402353748,0.1339418255904764,0.0,0.0,0.0,25.19141441311272,0.0,0.0,0.0,,0.912084206542494,0.0,0.0,0.0,30.994052244161168,0.0,0.0,0.0,0.6312434265613273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.06423067683633,0.0,0.0,0.0,30.06423067683633,0.1315448765528184,6.071491914316225e-05,228.5473327785961,228.5473327785961,0.3981669744015596,0.3981669744015596,25.19141441311272,25.19141441311272,964.5712839966716,964.5712839966716,30.06423067683633,30.06423067683633,721.541536244072,1,0.16702350376020184,1990-09-30
1990,1,219.06580039839034,0.9274285714285714,2.4809435083840703,0.011417725583167558,37.0,5.0,3.0,2.0,50.0,97.0,0.44299646766924977,122.06580039839034,122.06580039839034,,122.06580039839034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.06580039839034,990.0,964.5143948023904,25.48560519760963,0.09449403052726078,0.0022065800398389855,989.9032993894331,0.10564361594571625,0.0,0.0,0.0,25.28326097109686,0.0,0.0,0.0,,0.9037728820360577,0.0,0.0,0.0,27.356771453828163,0.0,0.0,0.0,0.5571643880616733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.53606831021332,0.0,0.0,0.0,26.53606831021332,0.12108132834151593,6.038063186732086e-05,224.67104686473823,212.05144921368185,0.4574361569312087,0.431742324405504,25.340482314811545,25.23732642660181,964.5480262811884,964.472308695282,27.820090985520025,24.91016310646372,4458.059476115837,7,0.14742260172340732,1990-10-01
1990,2,217.6288037582025,0.9295714285714286,1.2112923739869481,0.005552511852029243,37.0,5.0,3.0,2.0,50.0,97.0,0.4458270084394281,120.62880375820251,120.62880375820251,,120.62880375820251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.6288037582025,990.0,964.5057728225493,25.494227177450757,0.09398686796920708,0.0020628803758202,989.903950251655,0.10310520833377454,0.0,0.0,0.0,25.295072220771964,0.0,0.0,0.0,,0.9028076460629,0.0,0.0,0.0,27.017505506865685,0.0,0.0,0.0,0.5502546946408489,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.206980341659715,0.0,0.0,0.0,26.206980341659715,0.12039183777367003,6.034447822004361e-05,220.53049583159049,212.05144921368185,0.4574361569312087,0.4398484646498716,25.340482314811545,25.27140994379572,964.5231829749896,964.472308695282,26.88245444116747,24.91016310646372,4402.772697398832,7,0.14559433523144286,1990-10-08
1990,3,212.52725631627362,0.9355714285714286,1.9905503669233278,0.009416337565355929,37.0,5.0,3.0,2.0,50.0,97.0,0.4566257909877729,115.52725631627361,115.52725631627361,,115.52725631627361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.52725631627362,990.0,964.4751635378976,25.52483646210234,0.09218636699493708,0.0015527256316273143,989.9062609073735,0.09461744256399296,0.0,0.0,0.0,25.336479926911785,0.0,0.0,0.0,,0.8985713900906908,0.0,0.0,0.0,25.79689581090707,0.0,0.0,0.0,0.5253950266987183,0.0,0.0,0.0,0.9699023463392941,0.96,0.96,0.96,25.02060792723358,0.0,0.0,0.0,25.02060792723358,0.1176752084778681,6.0153445471173145e-05,220.53049583159049,206.5966432631272,0.4695139207874647,0.4398484646498716,25.38438031636389,25.27140994379572,964.5231829749896,964.4395798595788,26.88245444116747,23.642383185842483,4203.462131775242,7,0.1390033773735199,1990-10-15
1990,4,205.8214246281975,0.9434285714285713,0.7752186349296925,0.0038535477465713283,37.0,5.0,3.0,2.0,50.0,97.0,0.4713232150988991,108.8214246281975,108.8214246281975,,108.8214246281975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.8214246281975,990.0,964.4349285477692,25.565071452230818,0.08981966225973483,0.0008821424628197285,989.9092981952774,0.08381804985979022,0.0,0.0,0.0,25.38661169974048,0.0,0.0,0.0,,0.8929774521751315,0.0,0.0,0.0,24.194164667347966,0.0,0.0,0.0,0.4927528445488384,0.0,0.0,0.0,0.9692752844548839,0.96,0.96,0.96,23.45123782282027,0.0,0.0,0.0,23.45123782282027,0.1139282245298218,5.985894915120097e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.38438031636389,964.4395798595788,964.4070206769117,23.642383185842483,22.304365644687,3939.807954233806,7,0.13028465457122373,1990-10-22
1990,5,199.98293922166837,0.9560000000000001,0.5935867984754607,0.0029660661985794856,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4736624391469642,105.26865350738265,105.26865350738265,,105.26865350738265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,149.6972249359541,990.0,964.4040459369346,25.595954063065246,0.08836409889420807,0.0005268653507382429,989.9111090357549,0.07850803702182886,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8897206361962625,0.0,0.0,0.0,23.332497141529835,0.0,0.0,0.0,0.47520360777046505,0.0,0.0,0.0,0.9675203607770465,0.96,0.96,0.96,22.57566307758056,0.0,0.0,0.0,22.57566307758056,0.11287477680268802,5.956424844691898e-05,201.1701128186193,199.0925590239552,0.4872105741949339,0.462295311649258,25.4,25.4,964.4070206769117,964.401814881952,23.30202589199612,21.7793447536432,3792.711397033534,7,0.1254203504310031,1990-10-29
1990,6,205.43279884474683,0.9450000000000001,2.333734620802452,0.011174493184317758,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.4349010103183938,116.14708455903249,116.14708455903249,,116.14708455903249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,158.86137027331824,990.0,964.4325967930685,25.567403206931544,0.09159842196894119,0.0016147084559032143,989.9067868695753,0.09625270524428935,0.0,0.0,0.0,25.36932013724653,0.0,0.0,0.0,,0.8983299167868296,0.0,0.0,0.0,25.97423428170398,0.0,0.0,0.0,0.5290068081813437,0.0,0.0,0.0,0.969561872316235,0.96,0.96,0.96,25.18447113605505,0.0,0.0,0.0,25.18447113605505,0.12252237313764165,6.019406632902465e-05,212.05144921368185,201.1701128186193,0.462295311649258,0.3243034298222694,25.4,25.32139107979337,964.472308695282,964.4070206769117,30.704377524262576,23.30202589199612,4230.991150857248,7,0.13991372853363915,1990-11-05
1990,7,210.9182526341454,0.9377142857142857,4.366329844026528,0.020640513306381187,29.0,4.0,2.0,2.0,30.0,67.0,0.3178899558480455,143.9182526341454,143.9182526341454,,143.9182526341454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,178.9182526341454,990.0,964.4655095158049,25.53449048419512,0.09867714399251502,0.004391825263414486,989.896931030744,0.14683116776229663,0.0,0.0,0.0,25.284590347176874,0.0,0.0,0.0,,0.9149585152033576,0.0,0.0,0.0,32.65292607531158,0.0,0.0,0.0,0.6650290443036981,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.673338293052232,0.0,0.0,0.0,31.673338293052232,0.1501149669124084,6.113122247966102e-05,220.53049583159049,201.1701128186193,0.3330514610806482,0.3038128570262,25.366885789315734,25.202568489146444,964.5231829749896,964.4070206769117,33.822076869758135,29.48558859987218,5321.120833232775,7,0.17596299051695685,1990-11-12
1990,8,217.53645913714357,0.9277142857142858,2.742504961730885,0.012131092154729486,29.0,4.0,2.0,2.0,30.0,67.0,0.30830962061526146,150.53645913714357,150.53645913714357,,150.53645913714357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.53645913714357,990.0,964.5052187548229,25.49478124517712,0.10101292296785724,0.0050536459137143,989.8939334311183,0.16072738163705608,0.0,0.0,0.0,25.227987294658465,0.0,0.0,0.0,,0.9176967046166496,0.0,0.0,0.0,34.17991620420565,0.0,0.0,0.0,0.6961286395968563,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.15451871807947,0.0,0.0,0.0,33.15451871807947,0.15233664586022191,6.117677255082079e-05,228.5473327785961,212.05144921368185,0.3159610568493916,0.2931559042297197,25.27520205974167,25.133003388512453,964.5712839966716,964.472308695282,35.61122817996081,31.93086080563675,5569.9591446373515,7,0.18419177065599707,1990-11-19
1990,9,238.47054543100276,0.8921428571428571,2.104621919384361,0.008821651235789757,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29287762698669256,168.6134025738599,168.6134025738599,,168.6134025738599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,204.75625971671704,990.0,964.6308232725861,25.369176727413933,0.10779626531585178,0.006861340257385944,989.8853423944267,0.20137542177963902,0.0,0.0,0.0,25.05314370006107,0.0,0.0,0.0,,0.9246704555714202,0.0,0.0,0.0,38.30772509324743,0.0,0.0,0.0,0.7801980670722489,0.0,0.0,0.0,0.9704722415247755,0.96,0.96,0.96,37.17742623376438,0.0,0.0,0.0,37.17742623376438,0.15591264514461814,6.124452954019945e-05,243.27968621428656,228.5473327785961,0.3165081359574616,0.2754031832357133,25.133003388512453,25.00269604543817,964.6596781172858,964.5712839966716,38.95506577511732,35.61122817996081,6245.807607272415,7,0.20654125685424654,1990-11-26
1990,10,269.3167009481081,0.8382857142857143,6.7488940769975,0.024856889957501384,31.0,5.0,3.0,2.0,36.0,77.0,0.2867523412950427,192.3167009481081,192.3167009481081,,192.3167009481081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.3167009481081,990.0,964.7761797820621,25.223820217938037,0.11717051236735192,0.009570370305003642,989.8732591173276,0.2631950773173953,0.0,0.0,0.0,24.833884257948263,0.0,0.0,0.0,,0.9324075470063159,0.0,0.0,0.0,43.672756524281816,0.0,0.0,0.0,0.8894655096595075,0.0,0.0,0.0,0.9769238062724561,0.96,0.96,0.96,42.67591691554345,0.0,0.0,0.0,42.67591691554345,0.15824091781104976,6.162250560205977e-05,290.5219447532691,246.1954239432886,0.3127596718358869,0.2650402194759972,25.004312718659385,24.677987405686466,964.8620877790132,964.6771725436598,47.52495473762704,37.22191853708709,7169.5540418113,7,0.2370884273085747,1990-12-03
1990,11,301.9295435936966,0.7821428571428571,3.7143541891597507,0.012137167946001873,31.0,5.0,3.0,2.0,36.0,77.0,0.2552516056450372,224.92954359369665,224.92954359369665,,224.92954359369665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,263.9295435936966,990.0,964.9126264766654,25.087373523334577,0.1286806876623233,0.014985908718739286,989.8563334036189,0.3584888895389578,0.0,0.0,0.0,24.585218037414524,0.0,0.0,0.0,,0.9409649958302823,0.0,0.0,0.0,51.02823938468207,0.0,0.0,0.0,1.0392716778957651,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.00767459698842,0.0,0.0,0.0,50.00767459698842,0.165582461860391,6.175998279518406e-05,316.52242407738737,290.5219447532691,0.2650402194759972,0.2432687043404358,24.677987405686466,24.459857081941827,964.9826121203868,964.8620877790132,53.1434606727907,47.52495473762704,8401.289332294054,7,0.27782041442771344,1990-12-10
1990,12,335.2204796355904,0.731,5.251322686129656,0.0156239714784303,31.0,5.0,3.0,2.0,36.0,77.0,0.22991944869089007,258.2204796355904,258.2204796355904,,258.2204796355904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,297.2204796355904,990.0,965.0761023981779,24.92389760182206,0.1404300919036132,0.021644095927118027,989.8379258121693,0.47238566519467223,0.0,0.0,0.0,24.289437748796633,0.0,0.0,0.0,,0.9459500899356726,0.0,0.0,0.0,58.17888990144911,0.0,0.0,0.0,1.1849061079724872,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,57.01531210342013,0.0,0.0,0.0,57.01531210342013,0.17004880299564643,6.134033067198509e-05,346.9384943839358,316.52242407738737,0.2432687043404358,0.2219413563108069,24.459857081941827,24.181386577551194,965.1346924719196,964.9826121203868,59.40200388144498,53.1434606727907,9578.572433374582,7,0.31675173390788963,1990-12-17
1990,13,375.7399016385138,0.6807142857142858,12.908932253621725,0.03260926995743638,31.0,5.0,3.0,2.0,36.0,77.0,0.20595440553553668,298.7399016385138,298.7399016385138,,187.76694782734035,110.97295381117344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.7399016385138,990.0,965.2764882345024,24.723511765497683,0.15473065311753223,0.029747980327702712,989.8155213665548,0.2686912587886604,0.12269567569326383,0.0,0.0,24.270341873263785,17.358282372084965,0.0,0.0,,0.926730083358989,0.656202798126876,0.0,0.0,41.54518652291228,24.293967409051582,0.0,0.0,0.8461341450694967,0.4947854869460607,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,40.47134311836352,23.565148386780034,0.0,0.0,64.03649150514356,0.1703585351289967,5.960969563566924e-05,430.9578316629287,344.6194637292325,0.2234348552654556,0.1786717732982867,24.45176340661715,24.024032127745365,965.5393102424832,965.1230973186462,74.96878343232933,58.94135923963943,10758.130572864116,7,0.3557582861396864,1990-12-24
1990,14,424.21297464177763,0.6237142857142857,2.530300966048141,0.005992248488992872,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2098922157676562,335.21297464177763,335.21297464177763,,167.60648732088882,167.60648732088882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,377.6415460703491,990.0,965.508958385888,24.491041614112014,0.1688131814589366,0.037042594928355495,989.7941442236128,0.1988981768269083,0.1988981768269083,0.0,0.0,24.086287660897803,24.086287660897803,0.0,0.0,,0.9234433514899151,0.9234433514899151,0.0,0.0,36.56051408996308,36.56051408996308,0.0,0.0,0.7446133215878427,0.7446133215878427,0.0,0.0,0.97,0.97,0.96,0.96,35.46369866726418,35.46369866726418,0.0,0.0,70.92739733452837,0.16717788266480124,5.877426636059773e-05,430.9578316629287,417.8577719356288,0.2177774499166634,0.1786717732982867,24.129215988115632,24.024032127745365,965.5393102424832,965.4803599737104,74.96878343232933,69.16757602590346,11915.802752200765,7,0.3940410963029354,1990-12-31
1990,15,450.24649266798366,0.5948571428571429,6.81559005946059,0.015140591685314073,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.18564253553746807,366.9607783822694,366.9607783822694,,183.4803891911347,183.4803891911347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,407.8179212394122,990.0,965.6261092170059,24.373890782994085,0.1794633605332639,0.04339215567645384,989.7771444837903,0.23904874351879732,0.23904874351879732,0.0,0.0,23.91198652326557,23.91198652326557,0.0,0.0,,0.9287879818457742,0.9287879818457742,0.0,0.0,39.96169578191426,39.96169578191426,0.0,0.0,0.8138838244789054,0.8138838244789054,0.0,0.0,0.9728767248716831,0.9728767248716831,0.96,0.96,38.88496787774305,38.88496787774305,0.0,0.0,77.7699357554861,0.172574214073479,5.8859811458565937e-05,470.1789493868897,426.6328809909446,0.2132981400510747,0.1552600347063421,24.074559276652995,23.766588492447536,965.715805272241,965.5198479644592,84.52774724653615,70.98714895964122,13065.349206921665,7,0.4320551986415894,1991-01-07
1990,16,505.6855213489963,0.5464285714285715,10.261400166198914,0.01995019062906687,29.0,5.0,4.0,2.0,33.0,73.0,0.14477600551656641,432.6855213489963,432.6855213489963,,216.34276067449815,216.34276067449815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,470.6855213489963,990.0,965.8755848460704,24.124415153929558,0.20170226410508613,0.05653710426979921,989.7417606316251,0.3324318716372753,0.3324318716372753,0.0,0.0,23.533743913917416,23.533743913917416,0.0,0.0,,0.937935074364909,0.937935074364909,0.0,0.0,46.81800616297777,46.81800616297777,0.0,0.0,0.9535235471074902,0.9535235471074902,0.0,0.0,0.9797852768311782,0.9797852768311782,0.96,0.96,45.87231485517116,45.87231485517116,0.0,0.0,91.74462971034232,0.18137848986554927,5.891414815708777e-05,542.0087505502821,472.4927083802066,0.1544997387372551,0.1346841723973749,23.75165796525108,23.29353522054896,966.0390393774762,965.7262171877107,98.89217770029174,85.04044685125739,15413.097791337508,7,0.5096923872796795,1991-01-14
1990,17,581.6024749474143,0.4952857142857143,10.517003302380658,0.017789112443342085,34.0,5.0,4.0,3.0,45.0,91.0,0.15677577267371218,490.60247494741435,490.60247494741435,,245.30123747370718,245.30123747370718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.6024749474143,990.0,966.2148384299995,23.785161570000437,0.22986014734856267,0.06984100646642753,989.7002988461851,0.4268573831564119,0.4268573831564119,0.0,0.0,23.05860303302902,23.05860303302902,0.0,0.0,,0.9430012727814023,0.9430012727814023,0.0,0.0,52.29187173232511,52.29187173232511,0.0,0.0,1.0650075709231184,1.0650075709231184,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.24603429767861,51.24603429767861,0.0,0.0,102.49206859535722,0.1762078079154196,5.804995965068615e-05,615.6277736669467,550.9983234585969,0.1651547674932951,0.1478165929031506,23.271255101354036,22.8217779197382,966.3625110946678,966.0794924555636,108.72800075627777,96.8054072872187,17218.667524020013,7,0.5694003810853179,1991-01-21
1990,18,659.5314292088093,0.45542857142857146,10.896974725102998,0.016483827812257157,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14696399099756124,562.5314292088093,562.5314292088093,,212.8376281255797,212.8376281255797,136.85617295764982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,607.245714923095,990.0,966.5381257168352,23.461874283164793,0.2716129807150304,0.09501257168352366,989.6333744476015,0.32853479839791994,0.32853479839791994,0.18557991371267032,0.0,22.76671393236836,22.76671393236836,16.260366847260297,0.0,,0.9346018675112744,0.9346018675112744,0.6646101482256145,0.0,44.46195321760836,44.46195321760836,28.42736974283706,0.0,0.9055387620694165,0.9055387620694165,0.5789688338663351,0.0,0.9737759973900714,0.9737759973900714,0.9680617116757856,0.96,43.32533714793333,43.32533714793333,27.611445342657458,0.0,114.26211963852411,0.17334473026261601,5.644606467816361e-05,691.9065967426677,615.6277736669467,0.1538892511403527,0.1364714111939115,22.905886530662013,22.670067386733685,966.6676263869706,966.3625110946678,118.2191001917621,108.72800075627777,19196.036099272053,7,0.6347895535473562,1991-01-28
1990,19,737.1213604120555,0.42114285714285715,8.536998773329856,0.011724083896210772,36.0,6.0,5.0,4.0,54.0,105.0,0.14252007640849776,632.1213604120555,632.1213604120555,,210.70712013735186,210.70712013735186,210.70712013735186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.1213604120555,990.0,966.8484854416482,23.15151455835181,0.3124592022389252,0.11963640812361664,989.5679043896374,0.31431632377393953,0.31431632377393953,0.31431632377393953,0.0,22.40510262421534,22.40510262421534,22.40510262421534,0.0,,0.9356395429451284,0.9356395429451284,0.9356395429451284,0.0,43.314891924078644,43.314891924078644,43.314891924078644,0.0,0.8821770249303186,0.8821770249303186,0.8821770249303186,0.0,0.9782123759727399,0.9782123759727399,0.9782123759727399,0.96,42.37326264881947,42.37326264881947,42.37326264881947,0.0,127.11978794645839,0.1724426228262774,5.586238941642148e-05,751.6655881559767,705.8654488603318,0.1487535622681769,0.1396897791444613,22.587756733151856,22.319903423450093,966.906662352624,966.7234617954412,129.94551165785757,120.9951468991776,21356.124375005013,7,0.7062210441469912,1991-02-04
1990,20,862.870453443778,0.3747142857142857,28.68135653242038,0.03309556184468139,43.0,7.0,5.0,4.0,78.0,137.0,0.15977418625994372,725.870453443778,725.870453443778,,241.95681781459265,241.95681781459265,241.95681781459265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.870453443778,990.0,967.351481813775,22.6485181862249,0.3803099278288919,0.1573220448352772,989.4623680273359,0.41769720651050646,0.41769720651050646,0.41769720651050646,0.0,21.6931890070502,21.6931890070502,21.6931890070502,0.0,,0.9401954880677331,0.9401954880677331,0.9401954880677331,0.0,48.320601909766765,48.320601909766765,48.320601909766765,0.0,0.984126311807877,0.984126311807877,0.984126311807877,0.0,0.9793645097150457,0.9793645097150457,0.9793645097150457,0.96,47.32749558111941,47.32749558111941,47.32749558111941,0.0,141.98248674335824,0.16454607691704592,5.4411338385975075e-05,952.4350838829192,751.6655881559767,0.1822619023122971,0.1438418243073048,22.37487119690421,21.113564276560908,967.7097403355316,966.906662352624,155.97796931362876,122.93653037890805,23853.05777288418,7,0.7887915930186568,1991-02-11
1990,21,1083.6504830537397,0.30557142857142855,27.041700757407366,0.025438117629525643,43.0,7.0,5.0,4.0,78.0,137.0,0.12680135359876446,946.6504830537397,946.6504830537397,,236.66262076343492,236.66262076343492,236.66262076343492,236.66262076343492,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1001.6504830537397,990.0,968.1600578787823,21.839942121217696,0.5769311972415485,0.3079956706122446,989.1150731321462,0.39769377490917396,0.39769377490917396,0.39769377490917396,0.39769377490917396,20.557321478454746,20.557321478454746,20.557321478454746,20.557321478454746,,0.9382211371204355,0.9382211371204355,0.9382211371204355,0.9382211371204355,44.723921701602805,44.723921701602805,44.723921701602805,44.723921701602805,0.9108741690754135,0.9108741690754135,0.9108741690754135,0.9108741690754135,0.9785703932884855,0.9785703932884855,0.9785703932884855,0.9785703932884855,43.77033903925006,43.77033903925006,43.77033903925006,43.77033903925006,175.08135615700024,0.1616011852841451,5.141281827356779e-05,1141.726989184771,976.7769450097452,0.14025720068427,0.1199936598659389,21.185207296211384,20.21266190817754,968.345427680295,967.8071077800388,183.4247190136077,158.61529616289414,29413.667834376043,7,0.9726742008722237,1991-02-18
1990,22,1517.3007309983718,0.23,105.61667243557743,0.06778938241050611,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.11773099830296434,1336.5864452840863,1100.0,,275.0,275.0,275.0,275.0,236.58644528408607,33.820312728211015,5.891014364393156,7.816518709077457,11.087205597903184,177.97139388450128,83.67745558535387,14.60530007867887,15.816518709077457,18.944348455046043,284.25710817021553,1214.0992743731101,990.0,969.5431202803611,20.456879719638795,0.8743654772216948,0.48,988.6456345227782,0.5349,0.5349,0.5349,0.5349,18.567614242417104,18.567614242417104,18.567614242417104,18.567614242417104,,0.9354546778591063,0.9354546778591063,0.9354546778591063,0.9354546778591063,46.84937192708219,46.84937192708219,46.84937192708219,46.84937192708219,0.9541623610403703,0.9541623610403703,0.9541623610403703,0.9541623610403703,0.9798064712311964,0.9798064712311964,0.9798064712311964,0.9798064712311964,45.903961179529134,45.903961179529134,45.903961179529134,45.903961179529134,183.61584471811653,0.12443070640757824,4.6367637555079936e-05,1881.0436962338129,1246.0803627849048,0.1540786693961959,0.0883212456371499,19.52728551520988,17.343130953495567,970.7156796339862,968.6733954258954,193.79079964807184,170.3815265044382,30847.46191264358,7,1.0200880262117586,1991-02-25
1990,23,2057.3087523519166,0.17085714285714285,33.093965690703534,0.016361873022403012,59.0,11.0,12.0,13.0,144.0,239.0,0.11625349663607794,1818.3087523519168,1100.0,,275.0,275.0,275.0,275.0,718.3087523519168,41.0,7.0,13.0,39.07118736642225,618.2375649854946,100.0,18.0,25.0,52.07118736642225,762.2375649854946,1243.0,990.0,971.2327917273667,18.767208272633248,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.82601886011497,16.82601886011497,16.82601886011497,16.82601886011497,,0.9279210574832552,0.9279210574832552,0.9279210574832552,0.9279210574832552,42.108191507659356,42.108191507659356,42.108191507659356,42.108191507659356,0.8576006417038565,0.8576006417038565,0.8576006417038565,0.8576006417038565,0.9757600641703856,0.9757600641703856,0.9757600641703856,0.9757600641703856,41.08779615228226,41.08779615228226,41.08779615228226,41.08779615228226,164.35118460912904,0.0799646046399828,4.150282439624471e-05,2112.7014560687376,1952.5344676593647,0.1224050094677742,0.1131253066132331,17.1121607688899,16.686772590074376,971.3720379974072,970.9466498185918,167.67650973515995,162.7373757822039,27610.999014333684,7,0.9130621367173837,1991-03-04
1990,24,2239.755872769024,0.15057142857142858,25.89453494036999,0.011655291048174157,49.0,9.0,9.0,9.0,107.0,183.0,0.08176426594561237,2056.755872769024,1100.0,,275.0,275.0,275.0,275.0,956.7558727690238,51.0,9.0,16.0,47.053567513230675,833.702305255793,100.0,18.0,25.0,56.053567513230675,940.702305255793,1243.0,990.0,971.678721072201,18.32127892779892,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.380089515280645,16.380089515280645,16.380089515280645,16.380089515280645,,0.9256978457860976,0.9256978457860976,0.9256978457860976,0.9256978457860976,40.894026489281124,40.894026489281124,40.894026489281124,40.894026489281124,0.832872229924259,0.832872229924259,0.832872229924259,0.832872229924259,0.973287222992426,0.973287222992426,0.973287222992426,0.973287222992426,39.801945303430735,39.801945303430735,39.801945303430735,39.801945303430735,159.20778121372294,0.07115392628748672,4.020398515498054e-05,2293.9632006513275,2139.216866369918,0.085545324028104,0.0797746014182095,16.622769875554347,16.249244241082003,971.8095663463996,971.4360407119274,161.99844653927602,157.705131037875,26746.907243905454,7,0.8844876734095719,1991-03-11
1990,25,2269.6375634617793,0.1467142857142857,4.693587575767326,0.002066976827182257,49.0,9.0,9.0,9.0,107.0,183.0,0.08063014461965512,2086.6375634617793,1100.0,,275.0,275.0,275.0,275.0,986.6375634617795,51.0,9.0,16.0,48.523158858776036,862.1144046030034,100.0,18.0,25.0,57.523158858776036,969.1144046030033,1243.0,990.0,971.7508492911147,18.249150708885345,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.30796129636707,16.30796129636707,16.30796129636707,16.30796129636707,,0.9253386472559079,0.9253386472559079,0.9253386472559079,0.9253386472559079,40.69788073952092,40.69788073952092,40.69788073952092,40.69788073952092,0.828877408136882,0.828877408136882,0.828877408136882,0.828877408136882,0.9728877408136881,0.9728877408136881,0.9728877408136881,0.9728877408136881,39.59447221481976,39.59447221481976,39.59447221481976,39.59447221481976,158.37788885927904,0.06978177829031204,3.999441637860582e-05,2276.101843596241,2261.108087620956,0.0809337691558765,0.0804006202599704,16.328549686327726,16.2923578615597,971.766452725922,971.730260901154,158.61394227605538,158.19901514661703,26607.48532835888,7,0.8798771603293281,1991-03-18
1990,26,2168.293592029689,0.15885714285714286,21.200947364602666,0.009785412483172098,49.0,9.0,9.0,9.0,107.0,183.0,0.08444011934888176,1985.2935920296893,1100.0,,275.0,275.0,275.0,275.0,885.2935920296893,51.0,9.0,16.0,43.53902911621423,765.754562913475,100.0,18.0,25.0,52.53902911621423,872.754562913475,1243.0,990.0,971.5062259117958,18.49377408820421,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.552584675685928,16.552584675685928,16.552584675685928,16.552584675685928,,0.9265568716849159,0.9265568716849159,0.9265568716849159,0.9265568716849159,41.362925449582,41.362925449582,41.362925449582,41.362925449582,0.8424221069161304,0.8424221069161304,0.8424221069161304,0.8424221069161304,0.974242210691613,0.974242210691613,0.974242210691613,0.974242210691613,40.29771674417166,40.29771674417166,40.29771674417166,40.29771674417166,161.19086697668658,0.07439072927512229,4.070476438805217e-05,2261.108087620956,2112.7014560687376,0.0866189586201743,0.0809337691558765,16.686772590074376,16.328549686327726,971.730260901154,971.3720379974072,162.7373757822039,158.61394227605538,27080.065652083347,7,0.8955048165371478,1991-03-25
1990,27,2025.4327248467387,0.17385714285714285,20.863857413292116,0.010319558212768257,54.0,13.0,14.0,19.0,117.0,217.0,0.1072030887266173,1808.4327248467387,1100.0,,275.0,275.0,275.0,275.0,708.4327248467388,46.0,5.0,11.0,59.650993416315295,586.7817314304235,100.0,18.0,25.0,78.65099341631529,703.7817314304235,1243.0,990.0,971.1542117570592,18.845788242940653,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.904598830422376,16.904598830422376,16.904598830422376,16.904598830422376,,0.9283124776024863,0.9283124776024863,0.9283124776024863,0.9283124776024863,42.32264327525928,42.32264327525928,42.32264327525928,42.32264327525928,0.8619682948117979,0.8619682948117979,0.8619682948117979,0.8619682948117979,0.9761968294811797,0.9761968294811797,0.9761968294811797,0.9761968294811797,41.31548621836083,41.31548621836083,41.31548621836083,41.31548621836083,165.26194487344333,0.08166154845795734,4.1732814361980634e-05,2112.7014560687376,1966.6544541756928,0.1103396682316283,0.1027120984731028,17.066542350914112,16.686772590074376,971.3720379974072,970.9922682365676,167.14376702606657,162.7373757822039,27764.006738738477,7,0.918121915963574,1991-04-01
1990,28,1913.0010172545694,0.18514285714285714,12.230108277411416,0.0064057529991958006,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.09268419468254331,1735.4295886831408,1100.0,,275.0,275.0,275.0,275.0,635.4295886831408,51.142857142857146,6.142857142857143,13.285714285714286,48.20276836966347,516.6553917420489,100.0,18.0,25.0,62.05991122680632,607.9411060277631,1243.0,990.0,970.8189263634379,19.181073636562164,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.239884224043887,17.239884224043887,17.239884224043887,17.239884224043887,,0.9300168054904654,0.9300168054904654,0.9300168054904654,0.9300168054904654,43.241158277962406,43.241158277962406,43.241158277962406,43.241158277962406,0.8806753213434299,0.8806753213434299,0.8806753213434299,0.8806753213434299,0.9780675321343429,0.9780675321343429,0.9780675321343429,0.9780675321343429,42.29285959030334,42.29285959030334,42.29285959030334,42.29285959030334,169.17143836121335,0.08845113340297953,4.27200601922256e-05,1952.5344676593647,1881.0436962338129,0.1129237170317871,0.0772224383773495,17.343130953495567,17.1121607688899,970.9466498185918,970.7156796339862,170.3815265044382,167.67650973515995,28420.80164468384,7,0.939841324228963,1991-04-08
1990,29,1876.254592547244,0.18842857142857142,12.492395294426517,0.006694275593384614,45.0,11.0,10.0,10.0,72.0,148.0,0.07888838810525807,1728.254592547244,1100.0,,275.0,275.0,275.0,275.0,628.254592547244,55.0,7.0,15.0,42.44963463157054,508.80495791567347,100.0,18.0,25.0,52.44963463157054,580.8049579156734,1243.0,990.0,970.7002071451526,19.299792854847365,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.358603442329088,17.358603442329088,17.358603442329088,17.358603442329088,,0.9306264286763597,0.9306264286763597,0.9306264286763597,0.9306264286763597,43.567441353414814,43.567441353414814,43.567441353414814,43.567441353414814,0.8873205978292223,0.8873205978292223,0.8873205978292223,0.8873205978292223,0.9787320597829222,0.9787320597829222,0.9787320597829222,0.9787320597829222,42.640907259516624,42.640907259516624,42.640907259516624,42.640907259516624,170.5636290380665,0.09091924235741046,4.307162349446124e-05,1902.1320729105275,1835.7736825262568,0.0806199595346269,0.0778074257343967,17.489387920858455,17.2749992750015,970.7838113124802,970.5694226666232,172.10107862157486,169.58226226190237,28654.689678395174,7,0.9475757168781473,1991-04-15
1990,30,1784.858544308901,0.19742857142857145,9.735456916734524,0.005436282259959129,45.0,11.0,10.0,10.0,72.0,148.0,0.08293428636335089,1636.858544308901,1100.0,,275.0,275.0,275.0,275.0,536.8585443089008,55.0,7.0,15.0,36.27422596681764,423.58431834208335,100.0,18.0,25.0,46.27422596681764,495.58431834208335,1243.0,990.0,970.4049276046902,19.595072395309703,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.653882982791426,17.653882982791426,17.653882982791426,17.653882982791426,,0.9321426891166339,0.9321426891166339,0.9321426891166339,0.9321426891166339,44.38077032750606,44.38077032750606,44.38077032750606,44.38077032750606,0.9038853427190644,0.9038853427190644,0.9038853427190644,0.9038853427190644,0.9799286082671197,0.9799286082671197,0.9799286082671197,0.9799286082671197,43.49001579960342,43.49001579960342,43.49001579960342,43.49001579960342,173.96006319841368,0.09748774957230259,4.39293088884883e-05,1832.2961330880007,1767.625484109115,0.0837281433937869,0.0807729696785273,17.70955902343689,17.500623080582038,970.5581875068996,970.3492515640448,174.57449193961588,172.23338502943403,29225.290617333492,7,0.9664447955467425,1991-04-22
1990,31,1702.7093928808877,0.2067142857142857,15.41459927030259,0.009058488170794814,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10562139106038596,1523.280821452316,1100.0,,275.0,275.0,275.0,275.0,423.28082145231616,53.57142857142857,7.714285714285714,15.0,24.261192844832664,322.7339143217692,100.0,18.0,25.0,34.261192844832664,425.4482000360549,1243.0,990.0,970.1395226539229,19.86047734607712,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.91928793355884,17.91928793355884,17.91928793355884,17.91928793355884,,0.9334725414986231,0.9334725414986231,0.9334725414986231,0.9334725414986231,45.112336103135945,45.112336103135945,45.112336103135945,45.112336103135945,0.9187848493510377,0.9187848493510377,0.9187848493510377,0.9187848493510377,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.210089381073225,44.210089381073225,44.210089381073225,44.210089381073225,176.8403575242929,0.1039182109241008,4.465665594047801e-05,1751.5174261192883,1659.7232892169968,0.1156819339991182,0.084498160162707,18.05816611462682,17.761600441557896,970.2972101459238,970.0006444728548,178.33064269056587,175.13767742921408,29709.18006408121,7,0.9824464306905162,1991-04-29
1990,32,1631.4952069056765,0.2147142857142857,10.081561450653128,0.006245362161711928,47.0,10.0,10.0,10.0,115.0,192.0,0.11770383876342594,1439.4952069056765,1100.0,,275.0,275.0,275.0,275.0,339.49520690567635,53.0,8.0,15.0,17.682042026337314,245.81316487933913,100.0,18.0,25.0,27.682042026337314,360.8131648793391,1243.0,990.0,969.9094460530798,20.090553946920117,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.149364534401837,18.149364534401837,18.149364534401837,18.149364534401837,,0.9343904982833658,0.9343904982833658,0.9343904982833658,0.9343904982833658,45.73636179326606,45.73636179326606,45.73636179326606,45.73636179326606,0.9314941302090848,0.9314941302090848,0.9314941302090848,0.9314941302090848,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.821634557400735,44.821634557400735,44.821634557400735,44.821634557400735,179.28653822960294,0.10991583347364998,4.5274378340808824e-05,1659.7232892169968,1589.152359062425,0.1208191265646026,0.1156819339991182,18.286164504356968,18.05816611462682,970.0006444728548,969.7726460831248,180.7210482266293,178.33064269056587,30120.138422573298,7,0.9960363234977943,1991-05-06
1990,33,1548.3109581759568,0.224,11.15445134750868,0.007237081391391114,47.0,10.0,10.0,10.0,115.0,192.0,0.12403906051206723,1356.3109581759568,1100.0,,275.0,275.0,275.0,275.0,256.3109581759568,53.0,7.999999999999999,13.281431161973755,13.349529071664417,168.67999794231864,100.0,18.0,23.281431161973757,23.349529071664417,283.67999794231866,1241.2814311619736,990.0,969.6406969417993,20.359303058200744,0.9218377446875061,0.48,988.5981622553124,0.5349,0.5349,0.5349,0.5349,18.42256531351324,18.42256531351324,18.42256531351324,18.42256531351324,,0.9352510807375667,0.9352510807375667,0.9352510807375667,0.9352510807375667,46.46760479365073,46.46760479365073,46.46760479365073,46.46760479365073,0.946387063007143,0.946387063007143,0.946387063007143,0.946387063007143,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.53825269777771,45.53825269777771,45.53825269777771,45.53825269777771,182.15301079111086,0.11768690679652323,4.599823504826031e-05,1589.152359062425,1511.0711996298642,0.1270621794969226,0.1208191265646026,18.547726119919496,18.286164504356968,969.7726460831248,969.5203838757272,183.467605290464,180.7210482266293,30601.70581290662,7,1.011961171061727,1991-05-13
