WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1990,34,1348.2798048256432,0.2517142857142857,44.50138794627531,0.03357722037987474,47.0,10.0,10.0,10.0,115.0,192.0,0.14317979969849512,1156.2798048256432,1080.2345495415489,,270.0586373853872,270.0586373853872,270.0586373853872,270.0586373853872,76.04525528409441,18.61524478308561,3.600484982803327,3.960690379379917,3.960690379379917,45.90814475944564,65.61524478308561,13.600484982803327,13.960690379379917,13.960690379379917,160.90814475944563,1173.4109696868177,990.0,968.998296320265,21.001703679734955,0.8073228770307165,0.45430491440401344,988.7383722085652,0.5163648651916173,0.5163648651916173,0.5163648651916173,0.5163648651916173,19.223711023108574,19.223711023108574,19.223711023108574,19.223711023108574,,0.9376593605672024,0.9376593605672024,0.9376593605672024,0.9376593605672024,47.70890347664702,47.70890347664702,47.70890347664702,47.70890347664702,0.9716680952473935,0.9716680952473935,0.9716680952473935,0.9716680952473935,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.75472540711409,46.75472540711409,46.75472540711409,46.75472540711409,187.01890162845635,0.1394521297717862,4.812360751209686e-05,1492.9232463956196,1199.561484005937,0.1600584901732721,0.1286067454998424,20.002949483919327,18.618690212561425,969.4617520268166,968.5271932354472,191.92509777585323,181.95721709886055,31419.175473580664,7,1.0389938979358686,1991-05-20
1990,35,1124.7381200677517,0.29457142857142854,18.037927326492927,0.0160311482139269,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16270239565497563,941.5952629248944,941.5952629248944,,235.39881573122366,235.39881573122366,235.39881573122366,235.39881573122366,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1007.7381200677517,990.0,968.2920340916415,21.70796590835851,0.5799566056055412,0.3032762103399156,989.1167671840545,0.3923825626948621,0.3923825626948621,0.3923825626948621,0.3923825626948621,20.4323505297182,20.4323505297182,20.4323505297182,20.4323505297182,,0.9381006259739934,0.9381006259739934,0.9381006259739934,0.9381006259739934,44.237333447855484,44.237333447855484,44.237333447855484,44.237333447855484,0.9009640213412523,0.9009640213412523,0.9009640213412523,0.9009640213412523,0.9791743631431279,0.9791743631431279,0.9791743631431279,0.9791743631431279,43.31690288693681,43.31690288693681,43.31690288693681,43.31690288693681,173.2676115477472,0.15411816001264025,5.112785240543053e-05,1182.7486219934508,1073.2959927204863,0.1751027872414584,0.1481925346873188,20.673187748146987,20.11248415450756,968.4743528119794,968.1303588342644,179.88879895352238,167.45032177472757,29108.95874002153,7,0.962597841931929,1991-05-27
1990,36,937.3351135105161,0.35157142857142853,36.28886456931985,0.039406354841654674,45.0,10.0,9.0,9.0,88.0,161.0,0.1729255300623276,776.3351135105161,776.3351135105161,,238.02162387358067,238.02162387358067,238.02162387358067,62.270241889774084,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,840.3351135105161,990.0,967.6413118696037,22.35868813039635,0.4282101762182457,0.18603032250677334,989.3857595012751,0.4036189410685603,0.4036189410685603,0.4036189410685603,0.09602485416051951,21.340828690602784,21.340828690602784,21.340828690602784,5.971972581946533,,0.9393474802644786,0.9393474802644786,0.9393474802644786,0.2673392257489696,46.79576138110035,46.79576138110035,46.79576138110035,11.94329301678501,0.9530704965600885,0.9530704965600885,0.9530704965600885,0.2432442569609982,0.9786101399818141,0.9786101399818141,0.9786101399818141,0.9643244256960999,45.80183582169366,45.80183582169366,45.80183582169366,11.646416824664625,149.05192428974559,0.1590701963662157,5.3444339655593004e-05,1042.8375986738165,819.2739407352476,0.1965154657006574,0.1543864550000352,22.017811753665956,20.84530644819269,968.0346324529748,967.177095762941,164.69852237874656,130.574377875021,25040.72328067726,7,0.8280662460541421,1991-06-03
1990,37,697.9887484987794,0.439,29.09230958118584,0.04169457681872855,45.0,10.0,9.0,9.0,88.0,161.0,0.23221384320751073,536.9887484987794,536.9887484987794,,226.0918662110254,226.0918662110254,84.80501607672863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,600.9887484987794,990.0,966.6919549939951,23.3080450060049,0.2680572083126188,0.08645478792406357,989.6454880037634,0.3670991215600653,0.3670991215600653,0.11890806336049752,0.0,22.586433888208127,22.586433888208127,9.598741143060876,0.0,,0.9380362716147993,0.9380362716147993,0.399395484293773,0.0,47.02667370950763,47.02667370950763,17.356689732162156,0.0,0.9577733953056542,0.9577733953056542,0.3534967358892497,0.0,0.9768955740224678,0.9768955740224678,0.9654670025938964,0.96,45.96194078821694,45.96194078821694,16.88535649041838,0.0,108.80923806685226,0.1557903543398663,5.6387314537295394e-05,783.7426792233937,615.6277736669467,0.2615216643671126,0.2054245663379389,22.9897603576158,22.226528331033283,967.0349707168936,966.3625110946678,123.8682819912528,94.42724709858996,18279.95199523118,7,0.6044957670380681,1991-06-10
1990,38,541.171220347903,0.5221428571428571,15.801414163895581,0.02875094651267626,45.0,10.0,9.0,9.0,88.0,161.0,0.29821384469522705,380.1712203479031,380.1712203479031,,190.08561017395155,190.08561017395155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,444.1712203479031,990.0,966.0352704915656,23.964729508434466,0.19229356771616432,0.04603424406958056,989.7616721882142,0.2569206088790535,0.2569206088790535,0.0,0.0,23.46948108776965,23.46948108776965,0.0,0.0,,0.9304863861940298,0.9304863861940298,0.0,0.0,40.70009191610713,40.70009191610713,0.0,0.0,0.8289224422832409,0.8289224422832409,0.0,0.0,0.9734761452741737,0.9734761452741737,0.96,0.96,39.63046224516008,39.63046224516008,0.0,0.0,79.26092449032016,0.1463086154713787,5.791039265681318e-05,589.2318351168824,505.01787451967766,0.318800597212776,0.2732371036403072,23.69968025259379,23.15920697243891,966.251543258026,965.8725804353384,89.33181526161825,71.71884385381996,13315.83531437379,7,0.4403384693906676,1991-06-17
1990,39,462.95224985710166,0.5817142857142857,9.283537621888636,0.019893016889067045,45.0,10.0,9.0,9.0,88.0,161.0,0.348192999689878,301.95224985710166,301.95224985710166,,150.97612492855083,150.97612492855083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,365.95224985710166,990.0,965.683285124357,24.316714875643065,0.16468766614351285,0.0303904499714203,989.8049218838851,0.16177653914026555,0.16177653914026555,0.0,0.0,23.95986022038784,23.95986022038784,0.0,0.0,,0.9166015742349318,0.9166015742349318,0.0,0.0,32.51569926707228,32.51569926707228,0.0,0.0,0.6622342009587021,0.6622342009587021,0.0,0.0,0.97,0.97,0.96,0.96,31.54022828906011,31.54022828906011,0.0,0.0,63.08045657812022,0.13617067960635185,5.803183536195058e-05,489.3436243127323,440.0331111664572,0.3658815573519338,0.3290121542425722,24.099683468694828,23.79758779674096,965.8020463094072,965.580149000249,68.52744351032187,58.325961857847474,10597.516705124197,7,0.3504469809895568,1991-06-24
1990,40,418.15666616912057,0.6315714285714286,5.30439053175285,0.012679668152898444,42.0,9.0,8.0,6.0,70.0,135.0,0.3230418916078663,283.15666616912057,283.15666616912057,,180.21454192011467,102.94212424900594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.15666616912057,990.0,965.481704997761,24.51829500223898,0.15628946635857136,0.026631333233824085,989.8170792004075,0.25291494932114256,0.10507658713859655,0.0,0.0,24.082459253325453,17.258994010394712,0.0,0.0,,0.9232754328600965,0.6528223673791433,0.0,0.0,39.425772771757224,22.294387733021118,0.0,0.0,0.802968895555137,0.4540608499596969,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.41431343899187,21.62555610103048,0.0,0.0,60.039869540022345,0.14358305613131264,5.892523211687799e-05,435.49688511870175,402.90237744418727,0.3350687599720136,0.3099907361293837,24.220259392024523,23.85947461581722,965.559735983034,965.4130606984988,63.10864060895203,58.25922622439633,10086.698082723753,7,0.3335548307779019,1991-07-01
1990,41,385.2275039478367,0.6705714285714286,4.270321723105416,0.011079144613522201,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,119.57142857142857,0.30992256561307296,265.6560753764081,265.6560753764081,,245.7609970028117,19.895078373596412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,320.0846468049795,990.0,965.3261375197391,24.673862480260855,0.14849956590024466,0.023131215075281573,989.8283692190245,0.4408621558440698,0.019610737759062743,0.0,0.0,24.061369543441252,3.4789328026771513,0.0,0.0,,0.9413799268459803,0.130278210797427,0.0,0.0,54.66686688444561,4.333095486696103,0.0,0.0,1.1133781442860613,0.0882504172443198,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,53.53019859188974,4.203102622095218,0.0,0.0,57.733301213984966,0.14997753548647777,6.0380816954019056e-05,398.1467533267305,373.01012538244936,0.3469242525051133,0.2794083083453396,24.35252961874006,23.947566548119724,965.3907337666336,965.2650506269122,59.57154131899553,55.49525921539696,9699.194603949472,7,0.32074056229991643,1991-07-08
1990,42,356.6793255739436,0.7024285714285715,3.724518714073367,0.010419556162873142,37.0,8.0,6.0,4.0,53.0,108.0,0.30294471305893694,248.6793255739436,248.6793255739436,,248.6793255739436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,299.6793255739436,990.0,965.1833966278697,24.816603372130317,0.14129789492544503,0.01973586511478867,989.8389662399597,0.4379155518083409,0.0,0.0,0.0,24.21765406028177,0.0,0.0,0.0,,0.9449237336745331,0.0,0.0,0.0,55.80553514076292,0.0,0.0,0.0,1.1365689438037256,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.689424437947665,0.0,0.0,0.0,54.689424437947665,0.1533031119231285,6.109277271682445e-05,370.3647452958713,346.9384943839358,0.3112943698904825,0.2916044288009179,24.30582643470225,24.09262586270629,965.2518237264792,965.1346924719196,57.49374899865137,52.66991941434245,9187.823305575208,7,0.3038301357663759,1991-07-15
1990,43,336.47125844955934,0.7294285714285714,2.5332427686112817,0.0075297727551724425,37.0,8.0,6.0,4.0,53.0,108.0,0.321045187499073,228.47125844955937,228.47125844955937,,228.47125844955937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,279.47125844955934,990.0,965.0823562922478,24.917643707752227,0.13416584104505183,0.01569425168991183,989.850139907265,0.3694369260357845,0.0,0.0,0.0,24.39834668898148,0.0,0.0,0.0,,0.9417454142710557,0.0,0.0,0.0,51.48211027472517,0.0,0.0,0.0,1.0485154842102886,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.45246806923067,0.0,0.0,0.0,50.45246806923067,0.1499327618921214,6.134164828422416e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.46194203609876,24.32649579497664,965.1230973186462,965.0460289750184,52.18064666022959,48.89839098586345,8476.014635630752,7,0.2802914892735037,1991-07-22
1990,44,317.3537774783043,0.7591428571428571,2.8824839502518182,0.009096061484739829,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3129895306188261,217.92520604973288,217.92520604973288,,217.92520604973288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,266.06806319259005,990.0,964.9867688873916,25.013231112608505,0.12943543758024992,0.013585041209946528,989.8569795212097,0.33608199031389885,0.0,0.0,0.0,24.534128643504395,0.0,0.0,0.0,,0.939458301300709,0.0,0.0,0.0,49.25999510970142,0.0,0.0,0.0,1.0032585562057315,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.27479520750739,0.0,0.0,0.0,48.27479520750739,0.15219181050017314,6.153328416710888e-05,329.2057950036568,309.0284073518941,0.3372733499398648,0.2938180455020848,24.58347506942999,24.46194203609876,965.0460289750184,964.9451420367594,49.55762942453929,46.94757180847969,8110.165594861241,7,0.2681933067083744,1991-07-29
1990,45,301.49644715648026,0.7822857142857141,1.4068852112413797,0.004652024933356915,34.714285714285715,7.0,5.0,3.142857142857143,46.285714285714285,96.14285714285714,0.31898482685918556,205.35359001362312,205.35359001362312,,205.35359001362312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.714285714285715,7.0,5.0,3.142857142857143,46.285714285714285,252.0678757279088,990.0,964.9078335739796,25.092166426020462,0.12449433704257272,0.011296714990250215,989.8642089479672,0.29892188769695044,0.0,0.0,0.0,24.657453486290695,0.0,0.0,0.0,,0.936231705063219,0.0,0.0,0.0,46.49376102463835,0.0,0.0,0.0,0.9469197764692129,0.0,0.0,0.0,0.9792349544403035,0.96,0.96,0.96,45.53209009877541,0.0,0.0,0.0,45.53209009877541,0.1509970688488331,6.158204559168882e-05,306.020121877383,299.18021087320443,0.3843837119586032,0.3039015847371745,24.73634203522233,24.609287000190704,964.9301006093868,964.8967208434927,47.27254807112651,40.50675770550559,7649.391136594269,7,0.2529560561043078,1991-08-05
1990,46,282.7876065139241,0.8117142857142857,3.630824773761861,0.012801740525815343,39.0,7.0,5.0,4.0,60.0,115.0,0.40683386434271923,167.78760651392412,167.78760651392412,,167.78760651392412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.78760651392412,990.0,964.8311504260557,25.16884957394429,0.1127485162589362,0.0067787606513923715,989.8804727230897,0.19945578540376638,0.0,0.0,0.0,24.84986651163021,0.0,0.0,0.0,,0.924171454342441,0.0,0.0,0.0,37.7906901271643,0.0,0.0,0.0,0.769667823363835,0.0,0.0,0.0,0.9700842803511788,0.96,0.96,0.96,36.66030436916507,0.0,0.0,0.0,36.66030436916507,0.12959996249681666,6.0690501083550375e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3958392888277881,24.911144897632365,24.79687687274645,964.8620877790132,964.7950577498276,38.40592604070154,34.64141067524919,6158.931134019732,7,0.20366835760647262,1991-08-12
1990,47,269.178425408488,0.84,1.3798928941854132,0.005157827921688443,39.0,7.0,5.0,4.0,60.0,115.0,0.4272834774015616,154.178425408488,154.178425408488,,154.178425408488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.17842540848798,990.0,964.7767137016339,25.223286298366038,0.10794525970602341,0.0054178425408487425,989.8866368977532,0.16829195421637472,0.0,0.0,0.0,24.94163124190276,0.0,0.0,0.0,,0.9189414342056953,0.0,0.0,0.0,34.65604061526797,0.0,0.0,0.0,0.7058256744453761,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.616359396809926,0.0,0.0,0.0,33.616359396809926,0.12487176549069945,6.056477955250221e-05,273.7644374568714,264.1051871975735,0.4354325684408843,0.4200691699341591,24.975175244100853,24.911144897632365,964.7950577498276,964.7564207487904,34.64141067524919,32.483113948524014,5647.548378664068,7,0.1867575522044996,1991-08-19
1990,48,258.7069013333484,0.8608571428571429,2.043715310248903,0.008028596682676857,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.43091561208931556,147.13547276191983,147.13547276191983,,147.13547276191983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.13547276191983,990.0,964.7347702281979,25.26522977180205,0.10510659392355758,0.004713547276191943,989.8901798588004,0.15342395471954615,0.0,0.0,0.0,25.001985675882793,0.0,0.0,0.0,,0.9161419302510154,0.0,0.0,0.0,33.05425074244914,0.0,0.0,0.0,0.6732026627790049,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.06262322017567,0.0,0.0,0.0,32.06262322017567,0.1240142622679414,6.0526429869079836e-05,264.1051871975735,249.7991800258312,0.4480238057770799,0.3642926289453387,25.023466237650048,24.975175244100853,964.7564207487904,964.698795080155,34.79003572546752,30.82083606842492,5386.520700989512,7,0.1781256845565315,1991-08-26
1990,49,241.87964063060716,0.8861428571428572,2.147328571403445,0.008925048060146386,34.0,6.0,4.0,3.0,44.0,91.0,0.3763792757171719,150.87964063060718,150.87964063060718,,150.87964063060718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.87964063060716,990.0,964.6512778437836,25.348722156216304,0.10431043770499267,0.005087964063060686,989.890601598232,0.16128649844714893,0.0,0.0,0.0,25.0780372560011,0.0,0.0,0.0,,0.9177246137446463,0.0,0.0,0.0,34.05492754485778,0.0,0.0,0.0,0.6935830457201178,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.03327971851205,0.0,0.0,0.0,33.03327971851205,0.13653301422675207,6.08152185889395e-05,249.7991800258312,234.76788002600708,0.387616909050417,0.3642926289453387,25.1389043506697,25.00978529896913,964.698795080155,964.608607280156,34.79003572546752,31.45435343283332,5549.590992710025,7,0.1835182206584003,1991-09-02
1990,50,226.6670912033838,0.9134285714285715,1.7835776772669398,0.007858514208699515,34.0,6.0,4.0,3.0,44.0,91.0,0.40155056367785213,135.6670912033838,135.6670912033838,,135.6670912033838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.6670912033838,990.0,964.5600025472203,25.43999745277969,0.09894143332606178,0.0035667091203383143,989.8974918575535,0.13036283295427267,0.0,0.0,0.0,25.207126477379052,0.0,0.0,0.0,,0.9112438353122806,0.0,0.0,0.0,30.561570950020528,0.0,0.0,0.0,0.6224352535645729,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.64472382151991,0.0,0.0,0.0,29.64472382151991,0.13076671755015587,6.069670944283409e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3932016622534008,25.243768878378297,25.1671571221256,964.588600436913,964.5336970177108,30.70899619531744,28.666311693278505,4980.313602015345,7,0.16469291011955506,1991-09-09
1990,51,213.6698706300067,0.934,1.8583312239578578,0.0086940563221137,34.0,6.0,4.0,3.0,44.0,91.0,0.4260961285949518,122.66987063000671,122.66987063000671,,122.66987063000671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.6698706300067,990.0,964.4820192237801,25.517980776219947,0.0943542941155481,0.002266987063000614,989.9033787188213,0.10668239993158404,0.0,0.0,0.0,25.314677095109776,0.0,0.0,0.0,,0.9040463993717337,0.0,0.0,0.0,27.534098131106397,0.0,0.0,0.0,0.5607759293504359,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.708075187173204,0.0,0.0,0.0,26.708075187173204,0.1249466146091097,6.047400021454917e-05,220.53049583159049,209.2745177174335,0.4348355499395772,0.4126413431251373,25.35068671049782,25.258333452445783,964.5231829749896,964.4556471063046,28.27567082894844,25.69592277219387,4486.9566314450985,7,0.1483781954842956,1991-09-16
1990,52,202.85000473579458,0.9495714285714285,1.2895050641562429,0.006347604548862086,34.0,6.0,4.0,3.0,44.0,91.0,0.4487283221495612,111.8500047357946,111.8500047357946,,111.8500047357946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.85000473579458,990.0,964.4171000284148,25.582899971585253,0.09053561374341494,0.0011850004735794,989.9082793857831,0.08861897242219018,0.0,0.0,0.0,25.389014119314975,0.0,0.0,0.0,,0.8955542570198398,0.0,0.0,0.0,24.94266902325506,0.0,0.0,0.0,0.5079973324491865,0.0,0.0,0.0,0.9697892077516632,0.96,0.96,0.96,24.189263369876397,0.0,0.0,0.0,24.189263369876397,0.11921573058455184,6.006901610015386e-05,209.2745177174335,200.2479822683398,0.4544365389812347,0.4348355499395772,25.4,25.35068671049782,964.4556471063046,964.40148789361,25.69592277219387,23.571130490022757,4063.7962461392344,7,0.1343847964993133,1991-09-23
1990,53,200.2479822683398,0.956,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0009247982268339,989.909457925856,0.0844569330478764,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8933870835355493,0.0,0.0,0.0,24.31226998730529,0.0,0.0,0.0,0.495158248213957,0.0,0.0,0.0,0.9695158248213956,0.96,0.96,0.96,23.571130490022757,0.0,0.0,0.0,23.571130490022757,0.1177097028545164,5.993278879188991e-05,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.4,25.4,964.40148789361,964.40148789361,23.571130490022757,23.571130490022757,565.7071317605461,1,0.13095072494457086,1991-09-30
1991,1,197.98260038041727,0.9607142857142856,0.7200397852524816,0.0036720835190445856,31.0,4.0,3.0,2.0,33.0,73.0,0.3687484917414007,124.98260038041727,124.98260038041727,,124.98260038041727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.98260038041727,990.0,964.404034799239,25.595965200760865,0.0930529372718935,0.0024982600380417,989.9044488026901,0.1106165486200955,0.0,0.0,0.0,25.389797454830894,0.0,0.0,0.0,,0.9062648498811818,0.0,0.0,0.0,28.204028601211593,0.0,0.0,0.0,0.5744201344442279,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.35790774317524,0.0,0.0,0.0,27.35790774317524,0.13817529394253306,6.080262039138641e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.3903796460296,25.38956457835141,964.4095845924568,964.401814881952,27.62473759211141,26.69083312083482,4596.1285008534405,7,0.15198837635097356,1991-10-01
1991,2,194.04006250694326,0.9684285714285714,0.330352385298385,0.0017096229829294284,31.0,4.0,3.0,2.0,33.0,73.0,0.37622098497895706,121.04006250694326,121.04006250694326,,121.04006250694326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.04006250694326,990.0,964.4119198749861,25.588080125013903,0.09166148823352048,0.0021040062506942716,989.9062345055157,0.10371330063381325,0.0,0.0,0.0,25.390601329895848,0.0,0.0,0.0,,0.9032614818089846,0.0,0.0,0.0,27.224356334373507,0.0,0.0,0.0,0.5544675424515989,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.407625644342296,0.0,0.0,0.0,26.407625644342296,0.13609084609137095,6.0603039616393115e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.390817414560196,25.3903796460296,964.414209525851,964.4095845924568,26.69083312083482,26.13008420690088,4436.481108249507,7,0.14670903135745725,1991-10-08
1991,3,193.1662537020204,0.9702857142857143,0.1084066510146694,0.0005614459148100572,31.0,4.0,3.0,2.0,33.0,73.0,0.37791309884013896,120.1662537020204,120.1662537020204,,120.1662537020204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1662537020204,990.0,964.413667492596,25.58633250740409,0.09135309286476265,0.0020166253702020146,989.9066302817649,0.10219167602267014,0.0,0.0,0.0,25.390771113146393,0.0,0.0,0.0,,0.9025288927573613,0.0,0.0,0.0,27.005879381717314,0.0,0.0,0.0,0.5500179100146093,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.19570300026579,0.0,0.0,0.0,26.19570300026579,0.13561212833459874,6.055429292219933e-05,193.27466035303507,192.89523707448373,0.3784437661973587,0.377700831897251,25.390817414560196,25.390752592580867,964.414209525851,964.413450679294,26.22195051761176,26.13008420690088,4400.878104044654,7,0.14553168333480998,1991-10-15
1991,4,209.02089839273415,0.9411428571428572,3.1225519009142886,0.015122457665239413,31.0,4.0,3.0,2.0,33.0,73.0,0.3495324795479603,136.02089839273415,136.02089839273415,,136.02089839273415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.02089839273415,990.0,964.4551624657576,25.544837534242397,0.0969487093982319,0.003602089839273357,989.8994492007624,0.13122107459661578,0.0,0.0,0.0,25.31306566040825,0.0,0.0,0.0,,0.9114977376824467,0.0,0.0,0.0,30.779489183408916,0.0,0.0,0.0,0.6268735067904057,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.856104507906647,0.0,0.0,0.0,29.856104507906647,0.14277127988238905,6.096855708275381e-05,214.75310038088367,199.0925590239552,0.366663628002373,0.3399252437824088,25.38956457835141,25.266093036162506,964.4885186022854,964.401814881952,31.142443051777843,27.62473759211141,5015.825557328317,7,0.16586724726614804,1991-10-22
1991,5,226.65538531746841,0.9135714285714286,2.0874264395424444,0.009317788179044257,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.3720897486437011,142.22681388889697,142.22681388889697,,142.22681388889697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,183.65538531746841,990.0,964.5599323119048,25.440067688095187,0.10034903122058798,0.004222681388889657,989.8954282873905,0.14360077541414734,0.0,0.0,0.0,25.191895200071563,0.0,0.0,0.0,,0.9140667784280205,0.0,0.0,0.0,32.124563558118716,0.0,0.0,0.0,0.6542680969066949,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.160826651375157,0.0,0.0,0.0,31.160826651375157,0.13757534613338004,6.08480056306349e-05,229.3650854576809,220.53049583159049,0.4069178969158796,0.3224679726964086,25.21698972577296,25.16681390631673,964.576190512746,964.5231829749896,33.73778150949407,29.60329019534341,5235.018877431026,7,0.17311570361875087,1991-10-29
1991,6,235.44483494869954,0.8972857142857144,2.4043340693725344,0.009959484687836242,36.0,5.0,3.0,2.0,47.0,93.0,0.3953551094757652,142.44483494869954,142.44483494869954,,142.44483494869954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.44483494869954,990.0,964.6126690096922,25.38733099030779,0.10133351815046157,0.004244483494869886,989.8944219983547,0.14399462741095928,0.0,0.0,0.0,25.137758361251503,0.0,0.0,0.0,,0.9141404349577407,0.0,0.0,0.0,32.10261441751998,0.0,0.0,0.0,0.6538210675665983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.139535984994378,0.0,0.0,0.0,31.139535984994378,0.13217648416648664,6.0721701657143876e-05,246.1954239432886,229.3650854576809,0.4054671172572994,0.3777486945550322,25.18933693486261,25.046278049762723,964.6771725436598,964.576190512746,33.53065106776394,29.78573618719133,5231.442045479055,7,0.17299742213885763,1991-11-05
1991,7,264.1901084896073,0.8505714285714285,3.582440999595142,0.013661633270844329,36.0,5.0,3.0,2.0,47.0,93.0,0.3521435996027794,171.19010848960733,171.19010848960733,,171.19010848960733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.19010848960733,990.0,964.7567604339584,25.243239566041552,0.11147880680136361,0.007119010848960672,989.8814021823497,0.2075565269762658,0.0,0.0,0.0,24.917085221414975,0.0,0.0,0.0,,0.9255354681442279,0.0,0.0,0.0,38.71810113190419,0.0,0.0,0.0,0.7885560311996781,0.0,0.0,0.0,0.9705565100205561,0.96,0.96,0.96,37.578957952622204,0.0,0.0,0.0,37.578957952622204,0.14221114573764446,6.0974234090797896e-05,271.2725109404546,256.6827889882703,0.3623149038023341,0.3428286916266789,24.968500994766664,24.86822294112715,964.7850900437618,964.7267311559532,39.23059006017681,35.8751236313695,6313.26493604053,7,0.20877198862567892,1991-11-12
1991,8,274.54872907593597,0.8281428571428571,2.562155586652344,0.009086727293393814,36.0,5.0,3.0,2.0,47.0,93.0,0.3389143548867762,181.54872907593594,181.54872907593594,,181.54872907593594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.54872907593594,990.0,964.7981949163037,25.201805083696268,0.11513479730566409,0.008154872907593529,989.8767103297868,0.23350792543714377,0.0,0.0,0.0,24.845007488045855,0.0,0.0,0.0,,0.92917649423188,0.0,0.0,0.0,41.10301570353561,0.0,0.0,0.0,0.8371286293999105,0.0,0.0,0.0,0.9737128629399912,0.96,0.96,0.96,40.02684542156207,0.0,0.0,0.0,40.02684542156207,0.14574068194796425,6.123549736349172e-05,287.1870699602335,270.26224589706084,0.3441102166945746,0.3238307351820457,24.87524725574626,24.755448812861346,964.848748279841,964.7810489835882,43.096946086566966,38.98475211498116,6724.510030822426,7,0.22237136345312256,1991-11-19
1991,9,303.3281489243936,0.7794285714285714,4.611468984099149,0.015259230228487328,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.31688928106296377,207.18529178153645,207.18529178153645,,207.18529178153645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,252.04243463867928,990.0,964.9175116763903,25.082488323609596,0.12448535809282735,0.011437058356307258,989.8640775835509,0.30384803548561773,0.0,0.0,0.0,24.64271787167483,0.0,0.0,0.0,,0.9367748329188403,0.0,0.0,0.0,46.90547767200079,0.0,0.0,0.0,0.9553050442362684,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.96736811856077,0.0,0.0,0.0,45.96736811856077,0.15156050254396133,6.162906891732867e-05,309.0284073518941,294.72326674738565,0.3398469334695285,0.3039015847371745,24.700578609083163,24.60999286224427,964.9451420367594,964.8788930669896,47.27392801194532,44.76298290824644,7722.517843918208,7,0.2553742673253376,1991-11-26
1991,10,321.230048622707,0.7537142857142857,3.312239018039114,0.0103489834808498,38.0,5.0,4.0,3.0,54.0,104.0,0.3239619066588161,217.230048622707,217.230048622707,,217.230048622707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.230048622707,990.0,965.0061502431136,24.99384975688648,0.12878674521077857,0.013446009724541342,989.8577672450647,0.3342951902057803,0.0,0.0,0.0,24.517321811745365,0.0,0.0,0.0,,0.9392696279582492,0.0,0.0,0.0,49.05778492469721,0.0,0.0,0.0,0.9991402224989249,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.07662922620326,0.0,0.0,0.0,48.07662922620326,0.1496211272358284,6.1478457547832e-05,329.2057950036568,309.0284073518941,0.336538640221428,0.3159118143678022,24.62198835672755,24.44856557249844,965.0460289750184,964.9451420367594,49.80807142959061,45.424872606215565,8076.873710002148,7,0.2670923845900181,1991-12-03
1991,11,471.9586304085524,0.5880000000000001,35.06475057362728,0.07351489600431207,38.0,5.0,4.0,3.0,54.0,104.0,0.22756930831152636,367.9586304085524,367.9586304085524,,201.33206480312876,166.62656560542362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,414.9586304085524,990.0,965.7186549394629,24.281345060537028,0.18198353835259987,0.043591726081710414,989.7744247355657,0.2956996745492056,0.23605561445195714,0.0,0.0,23.7600701215535,20.28987707081757,0.0,0.0,,0.9326458752560852,0.7977401825324615,0.0,0.0,43.76298583080194,35.9553960456712,0.0,0.0,0.8913031737434203,0.7322891251664195,0.0,0.0,0.9771428571428571,0.9742857142857143,0.96,0.96,42.79580855353102,35.14437056410291,0.0,0.0,77.94017911763392,0.16389946928114812,5.8978837131700043e-05,550.9983234585969,346.9384943839358,0.2997649487834276,0.188748305706623,24.384992198220576,23.29784141353379,966.0794924555636,965.1346924719196,94.04592583959332,53.5600659259968,13093.950091762501,7,0.4330009950979663,1991-12-10
1991,12,513.553290093203,0.5414285714285715,7.382260234172536,0.01459758724244393,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.21486295963184254,403.55329009320303,403.55329009320303,,201.77664504660152,201.77664504660152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,453.55329009320303,990.0,965.9109898054194,24.08901019458064,0.19560479122513338,0.05071065801864057,989.7536845507562,0.28906040196850913,0.28906040196850913,0.0,0.0,23.553634343368362,23.553634343368362,0.0,0.0,,0.9341571979901702,0.9341571979901702,0.0,0.0,43.53483145536209,43.53483145536209,0.0,0.0,0.8866564451193907,0.8866564451193907,0.0,0.0,0.9770129217284291,0.9770129217284291,0.96,0.96,42.54292359046584,42.54292359046584,0.0,0.0,85.08584718093168,0.16552940353280146,5.856036909375396e-05,532.5192229643311,486.0250263913084,0.2427858517412966,0.1952981141620986,23.745252603173373,23.419823567152697,965.9963365033394,965.7871126187608,90.42864838845291,77.32037013108173,14294.422326396521,7,0.47269915100517595,1991-12-17
1991,13,464.82050337757,0.5788571428571428,4.767690356903229,0.010202912945583056,42.0,7.0,5.0,3.0,61.0,118.0,0.2539049305390915,346.82050337757,346.82050337757,,173.410251688785,173.410251688785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.82050337757,990.0,965.691692265199,24.308307734800938,0.1769937546621479,0.03936410067551394,989.7836421446624,0.2128704174190792,0.2128704174190792,0.0,0.0,23.879079462044206,23.879079462044206,0.0,0.0,,0.925358629424073,0.925358629424073,0.0,0.0,37.578270919728865,37.578270919728865,0.0,0.0,0.765341566593256,0.765341566593256,0.0,0.0,0.97,0.97,0.96,0.96,36.450922792137,36.450922792137,0.0,0.0,72.901845584274,0.15683051604405954,5.838950362984075e-05,477.3484869166725,459.2604427967548,0.2569348217351712,0.2471988562532061,23.91400674187109,23.80026123408909,965.748068191125,965.6666719925854,75.4646185043453,71.76343225105454,12247.510058158032,7,0.4050102532459667,1991-12-24
1991,14,474.31232325639655,0.5694285714285715,3.8235119420790755,0.008047690408229585,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.2524428654549273,354.59803754211083,354.59803754211083,,177.29901877105542,177.29901877105542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,406.0266089706823,990.0,965.7344054546537,24.26559454534624,0.17883115085489362,0.040919607508422114,989.7802492416366,0.2225174518688434,0.2225174518688434,0.0,0.0,23.82332633511402,23.82332633511402,0.0,0.0,,0.9267106612508983,0.9267106612508983,0.0,0.0,38.38709739311879,38.38709739311879,0.0,0.0,0.7818146108578166,0.7818146108578166,0.0,0.0,0.9700895562331391,0.9700895562331391,0.96,0.96,37.23902980599896,37.23902980599896,0.0,0.0,74.47805961199792,0.1570144391600179,5.8343629356955094e-05,486.0250263913084,462.56506724863937,0.2568728754985039,0.2469008661775898,23.89327706061488,23.74999725830741,965.7871126187608,965.6815428026188,76.84997594563201,72.44068965735099,12512.314014815653,7,0.41376699784443294,1991-12-31
1991,15,507.322255910647,0.5451428571428572,7.386786554681009,0.014301209743740943,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21308016575865976,399.75082733921846,399.75082733921846,,199.87541366960917,199.87541366960917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,447.322255910647,990.0,965.8829501515978,24.117049848402125,0.19340566593289119,0.04995016546784363,989.7566441685993,0.2842590178350414,0.2842590178350414,0.0,0.0,23.589434999166322,23.589434999166322,0.0,0.0,,0.9335301244200086,0.9335301244200086,0.0,0.0,43.16117610205033,43.16117610205033,0.0,0.0,0.8790463564572367,0.8790463564572367,0.0,0.0,0.9756830429575102,0.9756830429575102,0.96,0.96,42.12371052911415,42.12371052911415,0.0,0.0,84.2474210582283,0.1658309145880224,5.8529968324955594e-05,537.7325322740754,489.3436243127323,0.2452264503671345,0.1692291139893661,23.72894762058604,23.35951345432366,966.0197963952334,965.8020463094072,94.24392582458488,77.58312608928097,14153.566737782354,7,0.4680412281012683,1992-01-07
1991,16,551.1611079420933,0.5154285714285715,3.7421445291145767,0.006747187923133086,34.0,5.0,4.0,3.0,45.0,91.0,0.16514332583606087,460.1611079420932,460.1611079420932,,230.0805539710466,230.0805539710466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,503.1611079420932,990.0,966.0802249857394,23.91977501426061,0.21367886429583013,0.06203222158841861,989.7242889141156,0.3745926542643443,0.3745926542643443,0.0,0.0,23.269471274112014,23.269471274112014,0.0,0.0,,0.9409523708127372,0.9409523708127372,0.0,0.0,49.40366197642737,49.40366197642737,0.0,0.0,1.006184561638032,1.006184561638032,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.415588736898826,48.415588736898826,0.0,0.0,96.83117747379765,0.1756822632704822,5.845418219989605e-05,563.9275439778775,542.0087505502821,0.1678939683309742,0.1613682484066958,23.33115200560271,23.18250450598321,966.1376739479005,966.0390393774762,99.27059628185836,95.07655175291166,16267.637815598006,7,0.5379509859655425,1992-01-14
1991,17,575.1102115351553,0.49657142857142855,3.6148987341435617,0.006228545977015529,34.0,5.0,4.0,3.0,45.0,91.0,0.15826730942141273,484.1102115351552,484.1102115351552,,242.0551057675776,242.0551057675776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.1102115351553,990.0,966.1879959519082,23.812004048091826,0.22607276328748266,0.066822042307031,989.7071051944056,0.41460122617450723,0.41460122617450723,0.0,0.0,23.104508016322853,23.104508016322853,0.0,0.0,,0.9430660152706263,0.9430660152706263,0.0,0.0,51.72206347844831,51.72206347844831,0.0,0.0,1.0534025148360144,1.0534025148360144,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.68762220887935,50.68762220887935,0.0,0.0,101.3752444177587,0.17626843956511787,5.8170157902335345e-05,589.2318351168824,563.9275439778775,0.1613682484066958,0.1544383629271301,23.18250450598321,23.005706720592368,966.251543258026,966.1376739479005,103.99311375935449,99.27059628185836,17031.04106218346,7,0.5631958023208816,1992-01-21
1991,18,603.024926647867,0.4815714285714286,3.770848364294904,0.006226152587327214,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16078112735525085,506.02492664786706,506.02492664786706,,253.01246332393353,253.01246332393353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,550.7392123621528,990.0,966.3114867153329,23.688513284667074,0.23950089176691416,0.07250203231176948,989.6879970759213,0.45285377480954925,0.45285377480954925,0.0,0.0,22.92365658577886,22.92365658577886,0.0,0.0,,0.9442256193304175,0.9442256193304175,0.0,0.0,53.70780069299677,53.70780069299677,0.0,0.0,1.0938452279632744,1.0938452279632744,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.63364467913683,52.63364467913683,0.0,0.0,105.26728935827364,0.17458351150277282,5.778590193077407e-05,615.6277736669467,595.7090611902229,0.1744829946271031,0.1512185953434894,22.95916458455346,22.8587733767348,966.3625110946678,966.280690775356,106.24320085198704,103.43060489432033,17684.904612189974,7,0.5848182742126314,1992-01-28
1991,19,624.8412901031337,0.4707142857142857,3.0425735278707213,0.004836610632281057,36.0,6.0,5.0,4.0,54.0,105.0,0.1680649927026274,519.8412901031337,519.8412901031337,,259.92064505156685,259.92064505156685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,566.8412901031337,990.0,966.3993651604125,23.60063483958751,0.24865154397920078,0.07793651604125344,989.6734119399797,0.4779838539243184,0.4779838539243184,0.0,0.0,22.796062925642747,22.796062925642747,0.0,0.0,,0.9446269125016915,0.9446269125016915,0.0,0.0,54.8893193395571,54.8893193395571,0.0,0.0,1.1179087441864988,1.1179087441864988,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,53.791532952765955,53.791532952765955,0.0,0.0,107.58306590553192,0.17217582715416402,5.748866396826878e-05,636.9257883620418,615.6277736669467,0.170557607195943,0.1648543706638485,22.8587733767348,22.713667745867177,966.4477031534482,966.3625110946678,109.72895135751033,105.93680476319992,18073.95507212936,7,0.5976836994751773,1992-02-04
1991,20,654.1383766530979,0.4582857142857143,4.268647917603955,0.006496662177155571,36.0,6.0,5.0,4.0,54.0,105.0,0.16052949245645495,549.1383766530978,549.1383766530978,,261.1928472840425,261.1928472840425,26.75268208501283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.1383766530979,990.0,966.5165535066125,23.483446493387646,0.2653007897575687,0.0896553506612391,989.6450438595812,0.4890154577286744,0.4890154577286744,0.03544784863184842,0.0,22.639474895240152,22.639474895240152,3.2596310536512645,0.0,,0.9426982550896436,0.9426982550896436,0.13273710704672412,0.0,54.68445174436544,54.68445174436544,5.562408792394039,0.0,1.1137362880726158,1.1137362880726158,0.11328734811393155,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,53.5351386215542,53.5351386215542,5.395536528622218,0.0,112.46581377173061,0.17193621978515636,5.689365002993319e-05,666.8063237852695,647.6489852382476,0.1621248583619322,0.1574670129160517,22.81741737555885,22.594717227320537,966.567225295141,966.490595940953,113.30626710106658,111.57743133210064,18894.256713650742,7,0.6248100765096145,1992-02-11
1991,21,684.3121718175965,0.44457142857142856,5.121384611518189,0.0074361734782092005,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.13691303094601426,590.740743246168,590.740743246168,,196.913581082056,196.913581082056,196.913581082056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,634.3121718175965,990.0,966.6372486872704,23.362751312729642,0.28699458162669894,0.1059454028297734,989.6070600155435,0.27460647260538107,0.27460647260538107,0.27460647260538107,0.0,22.695204855667818,22.695204855667818,22.695204855667818,0.0,,0.9320493715658555,0.9320493715658555,0.9320493715658555,0.0,40.84802595163064,40.84802595163064,40.84802595163064,0.0,0.8319353554303592,0.8319353554303592,0.8319353554303592,0.0,0.973193535543036,0.973193535543036,0.973193535543036,0.96,39.75603592948592,39.75603592948592,39.75603592948592,0.0,119.26810778845775,0.1742509462938513,5.607957971329696e-05,702.6560160658968,673.1577568282033,0.1559812672957092,0.1209695755199063,22.780230009353744,22.5733472865892,966.7106240642636,966.5926310273128,124.84269829402068,114.4888854515788,20037.042108460904,7,0.6626005988247654,1992-02-18
1991,22,716.940054532358,0.43042857142857144,4.456467535672589,0.006176303737204157,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,91.28571428571429,0.12717996933411108,625.6543402466438,625.6543402466438,,208.55144674888126,208.55144674888126,208.55144674888126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,669.2257688180723,990.0,966.7677602181293,23.23223978187062,0.3068356349845635,0.11769630207399308,989.5754680629415,0.30775649264818744,0.30775649264818744,0.30775649264818744,0.0,22.49995135216384,22.49995135216384,22.49995135216384,0.0,,0.9352897630823062,0.9352897630823062,0.9352897630823062,0.0,43.040553174344176,43.040553174344176,43.040553174344176,0.0,0.8765896776852173,0.8765896776852173,0.8765896776852173,0.0,0.9776589677685218,0.9776589677685218,0.9776589677685218,0.96,42.079190835585926,42.079190835585926,42.079190835585926,0.0,126.23757250675779,0.17611264933542783,5.604685218726372e-05,733.8512888156049,705.8654488603318,0.1468777355081669,0.1180008617846089,22.55457759238288,22.426456052148133,966.8354051552624,966.7234617954412,128.28897460051098,125.01569622846162,21207.91218113531,7,0.7013198472597656,1992-02-25
1991,23,774.0286397519255,0.40585714285714286,16.176607635628912,0.02016357330628157,36.0,8.0,6.0,4.0,53.0,107.0,0.1385377551818517,667.0286397519255,667.0286397519255,,222.3428799173085,222.3428799173085,222.3428799173085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,717.0286397519255,990.0,966.9961145590077,23.00388544099233,0.3343893781877959,0.1312539502760064,989.5343566715362,0.35081103626713206,0.35081103626713206,0.35081103626713206,0.0,22.187431076261415,22.187431076261415,22.187431076261415,0.0,,0.9379552294840874,0.9379552294840874,0.9379552294840874,0.0,45.35840002423328,45.35840002423328,45.35840002423328,0.0,0.9237963345057694,0.9237963345057694,0.9237963345057694,0.0,0.979404078508194,0.979404078508194,0.979404078508194,0.96,44.42535720652581,44.42535720652581,44.42535720652581,0.0,133.27607161957744,0.1721835004039694,5.552330523908792e-05,847.0875422650073,739.6475434553279,0.1446634967516287,0.1263151618472575,22.39250492234904,21.742835506415624,967.28835016906,966.8585901738212,145.69477491466512,127.17696173600277,22390.38003208901,7,0.7404226201087636,1992-03-03
1991,24,869.2783361400391,0.37228571428571433,10.712862370772443,0.012248278183374471,36.0,8.0,6.0,4.0,53.0,107.0,0.12313906138382123,762.2783361400391,762.2783361400391,,254.09277871334638,254.09277871334638,254.09277871334638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,812.2783361400391,990.0,967.3771133445601,22.622886655439874,0.3985399652793454,0.17113916807001953,989.4303208666506,0.4569504141191558,0.4569504141191558,0.4569504141191558,0.0,21.59625710797135,21.59625710797135,21.59625710797135,0.0,,0.9424855642242493,0.9424855642242493,0.9424855642242493,0.0,50.714873733646655,50.714873733646655,50.714873733646655,0.0,1.0328894854103188,1.0328894854103188,1.0328894854103188,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.700576258973726,49.700576258973726,49.700576258973726,0.0,149.10172877692116,0.1715307317165877,5.4339379596395654e-05,891.8619896951615,843.5265543863715,0.1268484073721162,0.1199737192932424,21.766272790013755,21.446720277327444,967.4674479587808,967.2741062175454,152.54379186863622,145.13991008399535,25049.090434522754,7,0.8283429376495619,1992-03-10
1991,25,889.3404429406197,0.36571428571428577,6.970575148078086,0.007860866924578828,36.0,8.0,6.0,4.0,53.0,107.0,0.12033536400276376,782.3404429406197,782.3404429406197,,260.7801476468732,260.7801476468732,260.7801476468732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,832.3404429406197,990.0,967.4573617717625,22.54263822823753,0.41689706555072664,0.18117022147030976,989.4019327129789,0.4811701044557567,0.4811701044557567,0.4811701044557567,0.0,21.463400836760737,21.463400836760737,21.463400836760737,0.0,,0.9428407336275276,0.9428407336275276,0.9428407336275276,0.0,51.751955981118336,51.751955981118336,51.751955981118336,0.0,1.0540113234443653,1.0540113234443653,1.0540113234443653,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.716916861495974,50.716916861495974,50.716916861495974,0.0,152.15075058448792,0.1710864824536431,5.4025503606183596e-05,905.4211927358452,876.9389119074414,0.1220153405751637,0.1181770438536852,21.54579992771205,21.356482759767065,967.5216847709434,967.4077556476298,154.55174310858493,150.28806137899102,25561.326098193967,7,0.8452819476915995,1992-03-17
1991,26,876.9389119074414,0.37200000000000016,0.0,0.0,36.0,8.0,6.0,4.0,53.0,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.17496945595372063,989.4194810478688,0.46592547252707855,0.46592547252707855,0.46592547252707855,0.0,21.54579992771205,21.54579992771205,21.54579992771205,0.0,,0.942629040785753,0.942629040785753,0.942629040785753,0.0,51.11838822414661,51.11838822414661,51.11838822414661,0.0,1.0411077031394422,1.0411077031394422,1.0411077031394422,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.09602045966368,50.09602045966368,50.09602045966368,0.0,150.28806137899102,0.1713780279769972,5.42207739740851e-05,876.9389119074414,876.9389119074414,0.1220153405751637,0.1220153405751637,21.54579992771205,21.54579992771205,967.4077556476298,967.4077556476298,150.28806137899102,150.28806137899102,25248.394311670487,7,0.8349336743277277,1992-03-24
1991,27,868.5427696904839,0.3737142857142858,2.630177952831965,0.0030507388228634144,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,122.42857142857143,0.1409975226624425,746.1141982619125,746.1141982619125,,248.7047327539708,248.7047327539708,248.7047327539708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,802.9713411190553,990.0,967.3741710787618,22.625828921238085,0.39002393839723837,0.16305709913095617,989.4469189624718,0.43766233775127045,0.43766233775127045,0.43766233775127045,0.0,21.63508554595864,21.63508554595864,21.63508554595864,0.0,,0.9420770773371927,0.9420770773371927,0.9420770773371927,0.0,49.71095552399186,49.71095552399186,49.71095552399186,0.0,1.0124430860283475,1.0124430860283475,1.0124430860283475,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.716736413512024,48.716736413512024,48.716736413512024,0.0,146.15020924053607,0.16826633810532968,5.441354604103226e-05,876.9389119074414,858.5276662376176,0.1455981034924544,0.1220153405751637,21.70666095756277,21.54579992771205,967.4077556476298,967.3341106649503,150.28806137899102,144.12049955582114,24553.23515241006,7,0.811945606891867,1992-03-31
