WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1991,28,847.5681562121042,0.37814285714285717,5.684151566826846,0.0067724481543992,40.0,10.0,8.0,5.0,62.0,125.0,0.14749363288544753,722.5681562121042,722.5681562121042,,240.8560520707014,240.8560520707014,240.8560520707014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,780.5681562121042,990.0,967.2902726248483,22.709727375151633,0.3710287662822724,0.15128407810605204,989.4776871556116,0.4103953079747195,0.4103953079747195,0.4103953079747195,0.0,21.77701922278856,21.77701922278856,21.77701922278856,0.0,,0.9412242573334193,0.9412242573334193,0.9412242573334193,0.0,48.41482927046165,48.41482927046165,48.41482927046165,0.0,0.9860454026570601,0.9860454026570601,0.9860454026570601,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.44653268505242,47.44653268505242,47.44653268505242,0.0,142.33959805515724,0.16793924522216966,5.4720919519804027e-05,858.5276662376176,834.6935677067364,0.1497555568128181,0.1455981034924544,21.857728234073367,21.70666095756277,967.3341106649503,967.2387742708268,144.12049955582114,140.2256760859756,23913.052473266416,7,0.7907755447508735,1992-04-07
1991,29,830.2879600005969,0.38500000000000006,7.870266799157354,0.009556722283332156,40.0,10.0,8.0,5.0,62.0,125.0,0.15056086038995822,705.2879600005969,705.2879600005969,,235.09598666686557,235.09598666686557,235.09598666686557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,763.2879600005969,990.0,967.2211518400023,22.77884815999766,0.3602902519403784,0.14297118338685563,989.4967385646727,0.39100423755697117,0.39100423755697117,0.39100423755697117,0.0,21.884582487113423,21.884582487113423,21.884582487113423,0.0,,0.9403303472811215,0.9403303472811215,0.9403303472811215,0.0,47.445567885224655,47.445567885224655,47.445567885224655,0.0,0.9663048449129256,0.9663048449129256,0.9663048449129256,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.49665652752016,46.49665652752016,46.49665652752016,0.0,139.4899695825605,0.16800198934737676,5.493898933217285e-05,834.6935677067364,819.2739407352476,0.1525741193328085,0.1497555568128181,21.95171811971357,21.857728234073367,967.2387742708268,967.177095762941,140.2256760859756,137.6507033240227,23434.314889870162,7,0.7749442754586694,1992-04-14
1991,30,819.2739407352476,0.39,0.0,0.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1525741193328085,694.2739407352476,694.2739407352476,,231.4246469117492,231.4246469117492,231.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,752.2739407352476,990.0,967.1770957629409,22.822904237058992,0.35403109325428367,0.1382821822205742,989.5076867245252,0.3788728418705373,0.3788728418705373,0.3788728418705373,0.0,21.95171811971357,21.95171811971357,21.95171811971357,0.0,,0.9397542051494655,0.9397542051494655,0.9397542051494655,0.0,46.81996711701452,46.81996711701452,46.81996711701452,0.0,0.953563485071579,0.953563485071579,0.953563485071579,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.88356777467423,45.88356777467423,45.88356777467423,0.0,137.6507033240227,0.1680154786816357,5.5073803343968685e-05,819.2739407352476,819.2739407352476,0.1525741193328085,0.1525741193328085,21.95171811971357,21.95171811971357,967.177095762941,967.177095762941,137.6507033240227,137.6507033240227,23125.31815843581,7,0.7647261295779038,1992-04-21
1991,31,818.3886503491534,0.39057142857142857,0.2213225965235454,0.0002706566173724571,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,137.57142857142858,0.1681129690745917,680.8172217777249,680.8172217777249,,226.93907392590827,226.93907392590827,226.93907392590827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,739.3886503491534,990.0,967.1735546013967,22.82644539860342,0.3467085096179258,0.1342451665333174,989.5190463238489,0.3644455995134855,0.3644455995134855,0.3644455995134855,0.0,21.981046122938686,21.981046122938686,21.981046122938686,0.0,,0.9389359005148726,0.9389359005148726,0.9389359005148726,0.0,45.93343461507129,45.93343461507129,45.93343461507129,0.0,0.9355078333008409,0.9355078333008409,0.9355078333008409,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.01476592276986,45.01476592276986,45.01476592276986,0.0,135.04429776830958,0.1650099890344008,5.509931478064747e-05,819.2739407352476,817.7246825595828,0.1797671063809291,0.1525741193328085,22.00304212535752,21.95171811971357,967.177095762941,967.1708987302384,137.6507033240227,133.08949360152474,22687.44202507601,7,0.750246098712831,1992-04-28
1991,32,818.1673277526298,0.39071428571428574,0.4426451930470908,0.0005408014193967,42.0,9.0,8.0,6.0,82.0,147.0,0.1796699800822016,671.1673277526298,671.1673277526298,,223.72244258420997,223.72244258420997,223.72244258420997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,730.1673277526298,990.0,967.1726693110105,22.827330688989523,0.3414681227948434,0.13135019832578895,989.5271816788794,0.3540884697144192,0.3540884697144192,0.3540884697144192,0.0,22.00042389815446,22.00042389815446,22.00042389815446,0.0,,0.9383534743684999,0.9383534743684999,0.9383534743684999,0.0,45.29452412882217,45.29452412882217,45.29452412882217,0.0,0.9224953997723456,0.9224953997723456,0.9224953997723456,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.38863364624573,44.38863364624573,44.38863364624573,0.0,133.16590093873717,0.16276119875092987,5.5113727580383006e-05,819.2739407352476,817.7246825595828,0.1797671063809291,0.1794271643353828,22.00304212535752,21.993878330146806,967.177095762941,967.1708987302384,133.35691928176823,133.08949360152474,22371.87135770784,7,0.7398105607707619,1992-05-05
1991,33,793.6637435174569,0.39971428571428574,5.4797549924497355,0.0069167121503557845,42.0,9.0,8.0,6.0,82.0,147.0,0.1852450895961742,646.6637435174569,646.6637435174569,,215.5545811724856,215.5545811724856,215.5545811724856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,705.6637435174569,990.0,967.0746549740699,22.925345025930206,0.32754297717715264,0.12399912305523701,989.5484578997676,0.3288043660294466,0.3288043660294466,0.3288043660294466,0.0,22.144998559668352,22.144998559668352,22.144998559668352,0.0,,0.9365912836498039,0.9365912836498039,0.9365912836498039,0.0,43.84386741755632,43.84386741755632,43.84386741755632,0.0,0.892950456569375,0.892950456569375,0.892950456569375,0.0,0.9791223331494602,0.9791223331494602,0.9791223331494602,0.96,42.929097967326165,42.929097967326165,42.929097967326165,0.0,128.78729390197847,0.1622653407504641,5.532192157576e-05,803.6892968412517,779.3663976124346,0.1886147522530225,0.1829065045133182,22.229040156359314,22.08599461175625,967.114757187365,967.0174655904495,130.65506018672124,126.07922895676742,21636.265375532384,7,0.7154849661221027,1992-05-12
1991,34,731.606774662692,0.4232857142857143,12.49425726710956,0.017176739169023413,42.0,9.0,8.0,6.0,82.0,147.0,0.2011618002118303,584.606774662692,584.606774662692,,207.8428914766751,207.8428914766751,168.9209917093417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,643.606774662692,990.0,966.8264270986507,23.17357290134927,0.2922766128934053,0.10343856178002794,989.6042848253265,0.3108168128087977,0.3108168128087977,0.2358068511354622,0.0,22.46704091386705,22.46704091386705,19.259951506740855,0.0,,0.9336684440905196,0.9336684440905196,0.7987166175173762,0.0,42.77773040023828,42.77773040023828,34.68269702089555,0.0,0.8712368716952807,0.8712368716952807,0.7063685747636568,0.0,0.9737382772772273,0.9737382772772273,0.9708811344200844,0.96,41.671125624476886,41.671125624476886,33.73799291272102,0.0,117.08024416167481,0.16001315789509643,5.564351352259947e-05,760.52821131929,691.9065967426677,0.2124564221414294,0.1932867154855423,22.659816589426534,22.339219415999352,966.9421128452772,966.6676263869706,122.45351000172384,111.06385796458224,19669.481019161365,7,0.6504458008981933,1992-05-19
1991,35,621.5058774475267,0.4734285714285714,19.869574178236185,0.032445299276947545,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,143.0,0.23011568740482136,478.50587744752664,478.50587744752664,,239.25293872376332,239.25293872376332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,536.9344488760981,990.0,966.3836559398761,23.61634406012386,0.23175811486394743,0.0666547138439534,989.7015871712921,0.4061866778797179,0.4061866778797179,0.0,0.0,22.911744553536234,22.911744553536234,0.0,0.0,,0.941894625455401,0.941894625455401,0.0,0.0,50.61585975809596,50.61585975809596,0.0,0.0,1.0308729074968626,1.0308729074968626,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.60354256293403,49.60354256293403,0.0,0.0,99.20708512586806,0.1596760396128905,5.7612371600437545e-05,673.1577568282033,566.8540212047202,0.2442761924779444,0.2099305915605791,23.22185073816675,22.578253408179133,966.5926310273128,966.1508430954212,107.84838918788928,93.918571597164,16666.790301145837,7,0.5511504729214893,1992-05-26
1991,36,520.137241124764,0.5371428571428571,12.470131942203336,0.024225645252615214,39.0,9.0,7.0,5.0,59.0,119.0,0.22938743525049085,401.13724112476405,401.13724112476405,,200.56862056238202,200.56862056238202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,456.13724112476405,990.0,965.9406175850614,24.0593824149386,0.1965167477159723,0.05022744822495275,989.7532558040591,0.2858506345097926,0.2858506345097926,0.0,0.0,23.526787584487888,23.526787584487888,0.0,0.0,,0.9337390612222298,0.9337390612222298,0.0,0.0,43.19986642545051,43.19986642545051,0.0,0.0,0.8798343467505194,0.8798343467505194,0.0,0.0,0.9766505322435205,0.9766505322435205,0.96,0.96,42.20130120482346,42.20130120482346,0.0,0.0,84.40260240964695,0.1621392424805617,5.8444781032479466e-05,556.2195342976412,479.5630976092969,0.2481425293005969,0.2139443019567187,23.78773017173784,23.29219879748712,966.1029879043392,965.7580339392418,91.85046031836212,75.69680717157347,14179.637204820685,7,0.46890334672026074,1992-06-02
1991,37,455.6093610742342,0.5890000000000001,5.647140920405661,0.012384120442918973,39.0,9.0,7.0,5.0,59.0,119.0,0.26137774767984806,336.6093610742342,336.6093610742342,,168.3046805371171,168.3046805371171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.6093610742342,990.0,965.6502421248341,24.349757875165974,0.17374285675078413,0.0373218722148468,989.7889352710343,0.2007126119100279,0.2007126119100279,0.0,0.0,23.937980534290293,23.937980534290293,0.0,0.0,,0.9235100038735624,0.9235100038735624,0.0,0.0,36.48781605423093,36.48781605423093,0.0,0.0,0.7431327098621371,0.7431327098621371,0.0,0.0,0.97,0.97,0.96,0.96,35.39318157260401,35.39318157260401,0.0,0.0,70.78636314520801,0.1553299740124913,5.84162558971246e-05,472.4927083802066,440.0331111664572,0.2704341945644728,0.2518557384894981,24.03511078479952,23.832316871286007,965.7262171877107,965.580149000249,74.25255311164779,67.57678855898837,11892.109008394946,7,0.3932575730289334,1992-06-09
1991,38,420.44004716166677,0.6287142857142857,4.575509273269079,0.010885293591975858,39.0,9.0,7.0,5.0,59.0,119.0,0.28318691534877927,301.44004716166677,301.44004716166677,,150.72002358083338,150.72002358083338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,356.44004716166677,990.0,965.4919802122275,24.50801978777255,0.16133051467882867,0.030288009432333316,989.808381475889,0.16093220724181773,0.16093220724181773,0.0,0.0,24.1554690564196,24.1554690564196,0.0,0.0,,0.9167630760738364,0.9167630760738364,0.0,0.0,32.73218519700117,32.73218519700117,0.0,0.0,0.666643283034647,0.666643283034647,0.0,0.0,0.97,0.97,0.96,0.96,31.75021964109113,31.75021964109113,0.0,0.0,63.50043928218226,0.15100290295369034,5.851649221530764e-05,435.49688511870175,408.00454625357366,0.2916634167258564,0.2732510933288641,24.23144240031796,24.06310855750069,965.559735983034,965.436020458141,66.63443462299195,60.90850486718842,10668.07379940662,7,0.3527802182343459,1992-06-16
1991,39,384.3537426316466,0.672,5.377114422528905,0.013976016415779214,39.0,9.0,7.0,5.0,59.0,119.0,0.3098353264784908,265.3537426316466,265.3537426316466,,225.47563501354222,39.87810761810436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,320.3537426316466,990.0,965.3217687131582,24.678231286841815,0.14859453816666507,0.02307074852632927,989.8283347133071,0.38074137270287817,0.039392100207693855,0.0,0.0,24.125824627445944,6.940600574965643,0.0,0.0,,0.9363033682422401,0.26057761213901226,0.0,0.0,50.09019006325591,8.664499502737925,0.0,0.0,1.0201668037322995,0.17646638498447914,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,49.0017412669634,8.404564517655787,0.0,0.0,57.40630578461919,0.14936999910526283,6.012925919009304e-05,398.1467533267305,370.3647452958713,0.3213048798824929,0.2988847680049904,24.29210201237975,23.96390491962409,965.3907337666336,965.2518237264792,58.89815828973271,55.12164839644522,9644.259371816024,7,0.3189239210256622,1992-06-23
1991,40,356.30840438789375,0.7030000000000001,3.3466072731336487,0.009426787264892341,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.3075493559155166,246.7369758164651,246.7369758164651,,246.7369758164651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,298.30840438789375,990.0,965.1815420219393,24.818457978060565,0.14081405430355387,0.019347395163292973,989.8398385505333,0.4309530050976935,0.0,0.0,0.0,24.227343523496064,0.0,0.0,0.0,,0.9446959862921475,0.0,0.0,0.0,55.37988137406306,0.0,0.0,0.0,1.1278998243190033,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.2722837465818,0.0,0.0,0.0,54.2722837465818,0.15231685826791772,6.110253050080805e-05,364.6825175805071,346.9384943839358,0.3263112276110949,0.2961480048907416,24.30582643470225,24.1450704245385,965.2234125879024,965.1346924719196,56.338756646973,52.66991941434245,9117.743669425741,7,0.30151268748100996,1992-06-30
1991,41,336.8149401986993,0.7285714285714285,2.1895610194713577,0.006485800400019628,37.0,8.0,6.0,4.0,53.0,108.0,0.32070518423775046,228.81494019869928,228.81494019869928,,228.81494019869928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,279.8149401986993,990.0,965.0840747009935,24.915925299006535,0.13428713699767741,0.015762988039739814,989.8499498749626,0.37051608672808384,0.0,0.0,0.0,24.39535908724104,0.0,0.0,0.0,,0.941831245958124,0.0,0.0,0.0,51.55807310053131,0.0,0.0,0.0,1.0500625886055257,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.52691163852068,0.0,0.0,0.0,50.52691163852068,0.15000331130354122,6.133974940364923e-05,344.6194637292325,331.6115672476363,0.3256822459373055,0.3133891476450546,24.44102882391567,24.32649579497664,965.1230973186462,965.0580578362382,52.18064666022959,49.41949597089357,8488.521155271474,7,0.2807050646584482,1992-07-07
1991,42,321.20329699435484,0.7547142857142857,2.155591881464131,0.0066969586499618,37.0,8.0,6.0,4.0,53.0,108.0,0.3362782291298574,213.20329699435484,213.20329699435484,,213.20329699435484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,264.20329699435484,990.0,965.0060164849717,24.993983515028244,0.12877730373111493,0.012640659398870902,989.8585820368701,0.32170319967099964,0.0,0.0,0.0,24.530862352227253,0.0,0.0,0.0,,0.938257659532446,0.0,0.0,0.0,48.12433858543253,0.0,0.0,0.0,0.9801290954263244,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.16185181372388,0.0,0.0,0.0,47.16185181372388,0.14681975361648636,6.144643412553867e-05,325.6607962357874,316.52242407738737,0.3412080528411308,0.3316334088976587,24.570902189564023,24.492618113652195,965.028303981179,964.9826121203868,48.129825508269214,46.14483702528067,7923.191104705611,7,0.26201028785402153,1992-07-14
1991,43,304.1560700961762,0.7781428571428571,3.1141653328573886,0.0102572506005721,37.0,8.0,6.0,4.0,53.0,108.0,0.35519488388366527,196.1560700961762,196.1560700961762,,196.1560700961762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,247.1560700961762,990.0,964.9216512822493,25.078348717750682,0.12276080843739177,0.009684806687214085,989.8675543848755,0.27245279356673974,0.0,0.0,0.0,24.673450309059373,0.0,0.0,0.0,,0.9336874628637156,0.0,0.0,0.0,44.316915162806914,0.0,0.0,0.0,0.9025848301997333,0.0,0.0,0.0,0.9790457806309203,0.96,0.96,0.96,43.38988525431652,0.0,0.0,0.0,43.38988525431652,0.14262828998935853,6.144256039564026e-05,311.8155700798613,294.72326674738565,0.3664454496311259,0.3463585861743188,24.74631903732203,24.61078242152476,964.9590778503992,964.8788930669896,45.118005509902936,41.17272459717661,7289.500722725174,7,0.24105491807953616,1992-07-21
1991,44,278.9525686558207,0.8188571428571428,5.806555944106857,0.020851224353139526,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.36391722532959836,177.38114008439211,177.38114008439211,,177.38114008439211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,226.23828294153492,990.0,964.8158102746235,25.184189725376704,0.11537817561149337,0.007738114008439171,989.8768837103801,0.22286239236908226,0.0,0.0,0.0,24.838211043387695,0.0,0.0,0.0,,0.9277638278422795,0.0,0.0,0.0,40.08883513453118,0.0,0.0,0.0,0.8164732206625496,0.0,0.0,0.0,0.9722526726900161,0.96,0.96,0.96,38.978713086141234,0.0,0.0,0.0,38.978713086141234,0.13977847803205873,6.1034224755451255e-05,290.5219447532691,273.7644374568714,0.3944997421990364,0.3370511881197631,24.891911991090595,24.77600452061752,964.8620877790132,964.7950577498276,40.36372880971743,36.24908986482658,6548.423798471727,7,0.21654840603411796,1992-07-28
1991,45,270.14834908618235,0.837,1.3798928941854132,0.005176722642759915,34.0,7.0,5.0,3.0,44.0,93.0,0.3443325845945081,177.14834908618238,177.14834908618238,,177.14834908618238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.14834908618238,990.0,964.7805933963448,25.219406603655266,0.114287607051651,0.007714834908618185,989.8779975580399,0.22216385021916166,0.0,0.0,0.0,24.875240311475824,0.0,0.0,0.0,,0.9277160740989822,0.0,0.0,0.0,40.092391882919706,0.0,0.0,0.0,0.8165456595299331,0.0,0.0,0.0,0.9719936076400575,0.96,0.96,0.96,38.97083620690393,0.0,0.0,0.0,38.97083620690393,0.14423613049511724,6.110566679183968e-05,273.7644374568714,264.1051871975735,0.352132424913063,0.3397081113380591,24.917117356519867,24.85012967995803,964.7950577498276,964.7564207487904,39.83670453639544,37.53643615495673,6547.100482759862,7,0.21650464559391078,1992-08-04
1991,46,259.6902740422683,0.8594285714285714,1.060342601329028,0.004091943612726086,34.0,7.0,5.0,3.0,44.0,93.0,0.358152873186952,166.6902740422683,166.6902740422683,,166.6902740422683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,212.6902740422683,990.0,964.738761096169,25.261238903830904,0.11059650932164367,0.006669027404226786,989.8827344632742,0.19666243293398858,0.0,0.0,0.0,24.9473109341711,0.0,0.0,0.0,,0.9238839245823632,0.0,0.0,0.0,37.67835588912321,0.0,0.0,0.0,0.7673799570086193,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.54800521244952,0.0,0.0,0.0,36.54800521244952,0.1407290135793922,6.09044151745186e-05,264.1051871975735,256.6827889882703,0.3623149038023341,0.352132424913063,24.967795110038487,24.917117356519867,964.7564207487904,964.7267311559532,37.53643615495673,35.87408518682318,6140.064875691518,7,0.2030444734024973,1992-08-11
1991,47,244.4435031632966,0.8821428571428571,2.9269221084520245,0.011993698352848758,34.0,7.0,5.0,3.0,44.0,93.0,0.38059930951051657,151.4435031632966,151.4435031632966,,151.4435031632966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,197.4435031632966,990.0,964.6666610189798,25.33333898102017,0.10521531167328206,0.005144350316329629,989.8896403380104,0.16248045130559344,0.0,0.0,0.0,25.060498867724988,0.0,0.0,0.0,,0.9179327372382502,0.0,0.0,0.0,34.16601497855432,0.0,0.0,0.0,0.6958455189114935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.1410345291977,0.0,0.0,0.0,33.1410345291977,0.1355450005466377,6.0786490260218826e-05,249.7991800258312,236.1943342291061,0.3937435684201931,0.3722990603507308,25.131058100749307,25.0144252989692,964.698795080155,964.6171660053748,34.328614361967965,31.309948062032092,5567.693800905213,7,0.18411685849554274,1992-08-18
1991,48,230.5439982787913,0.9061428571428571,1.402180499517893,0.006093941482593742,34.0,7.0,5.0,3.0,44.0,93.0,0.403461950655238,137.5439982787913,137.5439982787913,,137.5439982787913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,183.5439982787913,990.0,964.5832639896727,25.416736010327245,0.10030971913460976,0.003754399827879086,989.8959358810376,0.13398965902659965,0.0,0.0,0.0,25.17868223233816,0.0,0.0,0.0,,0.9120734628186297,0.0,0.0,0.0,30.9775456997858,0.0,0.0,0.0,0.6309072443948228,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.048219328792225,0.0,0.0,0.0,30.048219328792225,0.13032044699287865,6.068342807491017e-05,234.76788002600708,226.3790707324809,0.4108153624762465,0.39613596199658,25.213595233961755,25.14314435066965,964.608607280156,964.5582744243948,30.991217055531376,29.118807639153637,5048.100847237094,7,0.16693455182662348,1992-08-25
1991,49,216.11970914441423,0.9304285714285714,2.4435075735782,0.011314963313540243,30.0,6.0,4.0,2.0,30.0,72.0,0.333395147146036,144.11970914441423,144.11970914441423,,144.11970914441423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,184.11970914441423,990.0,964.4967182548664,25.5032817451335,0.10051290610606332,0.004411970914441372,989.8950751229795,0.14725916255115798,0.0,0.0,0.0,25.25109770556183,0.0,0.0,0.0,,0.9149834780042513,0.0,0.0,0.0,32.65623477989668,0.0,0.0,0.0,0.6650964313624578,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.676547736499774,0.0,0.0,0.0,31.676547736499774,0.14651239394225946,6.105189081051584e-05,224.67104686473823,209.2745177174335,0.3440457098423028,0.3204685294556318,25.30911586073696,25.178206203330483,964.5480262811884,964.4556471063046,33.58723042004477,30.14390827621455,5321.660019731962,7,0.17598082075833207,1992-09-01
1991,50,202.87301707493694,0.9479999999999998,1.2895050641562429,0.006347604548862086,30.0,6.0,4.0,2.0,30.0,72.0,0.354952394822942,130.8730170749369,130.8730170749369,,130.8730170749369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.87301707493694,990.0,964.4172381024497,25.582761897550395,0.09583772034165705,0.003087301707493643,989.9010749779508,0.1212802640105319,0.0,0.0,0.0,25.36255661149068,0.0,0.0,0.0,,0.9092089539162961,0.0,0.0,0.0,29.59704068121625,0.0,0.0,0.0,0.6027910525705957,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.709129460779764,0.0,0.0,0.0,28.709129460779764,0.14150104010428366,6.0934640652041254e-05,206.5966432631272,200.2479822683398,0.3595541846884494,0.3485051783164686,25.384329679362917,25.331566878389147,964.4395798595788,964.40148789361,29.54339393254598,28.121145792662112,4823.133749411,7,0.1594951636709987,1992-09-08
1991,51,195.32194721514455,0.966,1.1045954960582012,0.005662153640819457,30.0,6.0,4.0,2.0,30.0,72.0,0.36868338595672984,123.32194721514453,123.32194721514453,,123.32194721514453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.32194721514455,990.0,964.4093561055697,25.59064389443032,0.09317270373755845,0.0023321947215144143,989.904495101541,0.10771606059476213,0.0,0.0,0.0,25.38742293537648,0.0,0.0,0.0,,0.9049402330382055,0.0,0.0,0.0,27.786562164665696,0.0,0.0,0.0,0.5659177630278146,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.952965299725722,0.0,0.0,0.0,26.952965299725722,0.13797565430470818,6.070807053805802e-05,199.0925590239552,192.89523707448373,0.3732596050165729,0.361640838577683,25.387926998634235,25.386605781391413,964.414209525851,964.401814881952,27.85434536837343,26.3694126175756,4528.098170353922,7,0.14973869610958737,1992-09-15
1991,52,183.9513728895457,0.9801428571428571,2.302861069500884,0.01257292924960863,30.0,6.0,4.0,2.0,30.0,72.0,0.3917470790330239,111.95137288954571,111.95137288954571,,111.95137288954571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,151.9513728895457,990.0,964.4320972542209,25.567902745779097,0.08915966056109244,0.0011951372889545287,989.90964520215,0.0889194929685523,0.0,0.0,0.0,25.388628454960493,0.0,0.0,0.0,,0.8956367695052533,0.0,0.0,0.0,24.97156633139657,0.0,0.0,0.0,0.508585872329869,0.0,0.0,0.0,0.9691790813208886,0.96,0.96,0.96,24.203100279532965,0.0,0.0,0.0,24.203100279532965,0.131476848092454,6.003622466695234e-05,191.21938009017487,177.15463286652889,0.4064245954789449,0.376530872373116,25.38889196244744,25.388187876017515,964.4456907342668,964.4175612398196,25.963684757797715,22.542361378091982,4066.1208469615376,7,0.13446166821962757,1992-09-22
1991,53,176.0992412105296,0.985,1.0553916559992587,0.0060292987082101,30.0,6.0,4.0,2.0,30.0,72.0,0.4088750507674509,104.09924121052961,104.09924121052961,,104.09924121052961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,144.0992412105296,990.0,964.4478015175788,25.55219848242109,0.08638838951067175,0.0004099241210529,989.9132016863683,0.0767090926578238,0.0,0.0,0.0,25.388691076131533,0.0,0.0,0.0,,0.8887931812072764,0.0,0.0,0.0,23.037374094370477,0.0,0.0,0.0,0.4691929550788284,0.0,0.0,0.0,0.9669192955078829,0.96,0.96,0.96,22.275422719641263,0.0,0.0,0.0,22.275422719641263,0.12648903436267278,5.9438489496074495e-05,177.15463286652889,175.04384955453037,0.4113255060559569,0.4064245954789449,25.388797889152983,25.388584263110083,964.4499123008908,964.4456907342668,22.542361378091982,22.008484061190547,1069.2202905427807,2,0.12375234844245148,1992-09-29
1992,1,171.6959634548122,0.9867142857142858,0.5579810166196961,0.0032604160027491997,24.0,4.0,2.0,2.0,20.0,52.0,0.302879820843643,119.69596345481219,119.69596345481219,,119.69596345481219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.6959634548122,990.0,964.4566080730904,25.543391926909607,0.08836365367674204,0.0019695963454811716,989.9096667499778,0.10143008618703997,0.0,0.0,0.0,25.351628590700336,0.0,0.0,0.0,,0.902087347814814,0.0,0.0,0.0,26.84595862753117,0.0,0.0,0.0,0.5467608681778243,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.040579868705237,0.0,0.0,0.0,26.040579868705237,0.15166117085516287,6.0431362091397506e-05,175.04384955453037,171.1379824381925,0.3038483874775146,0.2970684210404133,25.351726391643105,25.35104178504373,964.4577240351236,964.4499123008908,26.851345800637755,25.90545221338315,4374.8174179424805,7,0.14466988815947357,1992-10-01
1992,2,168.43026585694037,0.9887142857142858,1.037509888635039,0.006241119040906243,24.0,4.0,2.0,2.0,20.0,52.0,0.30881559198726477,116.43026585694038,116.43026585694038,,116.43026585694038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.43026585694037,990.0,964.4631394682862,25.53686053171389,0.08721108344710672,0.0016430265856940001,989.9111458899672,0.09601363069419953,0.0,0.0,0.0,25.35199279098689,0.0,0.0,0.0,,0.8993449910779973,0.0,0.0,0.0,26.035691705398115,0.0,0.0,0.0,0.530258486871652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.25462095423617,0.0,0.0,0.0,25.25462095423617,0.1499170047208845,6.0248514684029096e-05,171.1379824381925,163.87541321774722,0.3173142265759275,0.3038483874775146,25.35235909522744,25.351726391643105,964.4722491735644,964.4577240351236,25.90545221338315,24.16232555320318,4242.7763203116765,7,0.1403034497457565,1992-10-08
1992,3,167.45625950646348,0.9894285714285714,1.037509888635039,0.006148973490520114,24.0,4.0,2.0,2.0,20.0,52.0,0.3105867996270138,115.45625950646345,115.45625950646345,,115.45625950646345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.45625950646348,990.0,964.4650874809871,25.534912519012956,0.08686732512613818,0.0015456259506463142,989.9115870489233,0.09440308375203747,0.0,0.0,0.0,25.352096484184138,0.0,0.0,0.0,,0.8985270704410213,0.0,0.0,0.0,25.79405177642977,0.0,0.0,0.0,0.5253371033896083,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.020230223136878,0.0,0.0,0.0,25.020230223136878,0.14939661486255965,6.0193967617814e-05,171.1379824381925,163.87541321774722,0.3173142265759275,0.3038483874775146,25.35235909522744,25.351726391643105,964.4722491735644,964.4577240351236,25.90545221338315,24.16232555320318,4203.398677486995,7,0.1390012790174271,1992-10-15
1992,4,178.12048020148723,0.9837142857142858,2.0623606866268784,0.011531187041399086,24.0,4.0,2.0,2.0,20.0,52.0,0.29207541909146784,126.12048020148721,126.12048020148721,,126.12048020148721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,156.12048020148723,990.0,964.443759039597,25.556240960402988,0.09063107327702491,0.0026120480201486857,989.9067568787029,0.11270974048882978,0.0,0.0,0.0,25.35028809861698,0.0,0.0,0.0,,0.9066145419560975,0.0,0.0,0.0,28.42920999916753,0.0,0.0,0.0,0.5790063136286666,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.576333699192503,0.0,0.0,0.0,27.576333699192503,0.15477945508443533,6.073142535225456e-05,182.70050873555303,171.1379824381925,0.3038483874775146,0.2846188024318344,25.351726391643105,25.34916649680149,964.4577240351236,964.4345989825288,28.653090845690947,25.90545221338315,4632.82406146434,7,0.15320185388440277,1992-10-22
1992,5,188.05892164727604,0.9767142857142856,1.9211643037870942,0.010172133258282543,26.857142857142858,4.0,2.0,2.0,25.714285714285715,60.57142857142857,0.32148346992857996,127.48749307584747,127.48749307584747,,127.48749307584747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.857142857142858,4.0,2.0,2.0,25.714285714285715,160.34463593299031,990.0,964.4238821567054,25.576117843294583,0.09212191435938558,0.002748749307584728,989.9051293363331,0.11521117901141618,0.0,0.0,0.0,25.366036000616212,0.0,0.0,0.0,,0.9073768025340334,0.0,0.0,0.0,28.779110938097975,0.0,0.0,0.0,0.5861326056639099,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.915737609955038,0.0,0.0,0.0,27.915737609955038,0.14857552021223677,6.0820172453541394e-05,193.27466035303507,179.8265102265254,0.3540485095419898,0.2799029083549691,25.379432288264045,25.348141665587427,964.4403469795468,964.413450679294,29.371606345071417,26.686716727357474,4689.843918472446,7,0.15508743116641685,1992-10-29
1992,6,201.1804798439713,0.9517142857142857,1.4121217030101758,0.007038868298596742,29.0,4.0,2.0,2.0,30.0,67.0,0.3330364595576711,134.1804798439713,134.1804798439713,,134.1804798439713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.1804798439713,990.0,964.4070828790638,25.592917120936217,0.09524036925004599,0.0034180479843970856,989.9013415827656,0.1274607147856348,0.0,0.0,0.0,25.36679798891613,0.0,0.0,0.0,,0.9107069360460651,0.0,0.0,0.0,30.39992079136648,0.0,0.0,0.0,0.6191429896408652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.487923167625485,0.0,0.0,0.0,29.487923167625485,0.14657396934067712,6.104529675385381e-05,202.1648125463628,200.2479822683398,0.3345851440850849,0.3314127674153719,25.374569840781454,25.358587135052797,964.4129888752782,964.40148789361,29.7088937244553,29.2786254495622,4953.971092161081,7,0.16382179537569713,1992-11-05
1992,7,200.37971520409403,0.9554285714285714,0.3951988072626511,0.0019705315418736716,29.0,4.0,2.0,2.0,30.0,67.0,0.3343660465130225,133.379715204094,133.379715204094,,133.379715204094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.37971520409403,990.0,964.4022782912245,25.59772170877547,0.09495775352792014,0.003337971520409329,989.9017042749517,0.1259538645836967,0.0,0.0,0.0,25.373472119143493,0.0,0.0,0.0,,0.9103509619272773,0.0,0.0,0.0,30.214630529785776,0.0,0.0,0.0,0.6153692572257795,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.3081916138922,0.0,0.0,0.0,29.3081916138922,0.14626306407663187,6.103749216626325e-05,201.1701128186193,200.2479822683398,0.3345851440850849,0.3330514610806482,25.374569840781454,25.366885789315734,964.4070206769117,964.40148789361,29.48558859987218,29.2786254495622,4923.776191133889,7,0.16282328674384555,1992-11-12
1992,8,199.71947335015994,0.9571428571428571,0.4618538627212437,0.0023081777665801143,29.0,4.0,2.0,2.0,30.0,67.0,0.33547561643824986,132.71947335015994,132.71947335015994,,132.71947335015994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.71947335015994,990.0,964.4024651417056,25.59753485829429,0.09472473283865009,0.003271947335015957,989.9020033198263,0.12471260989830066,0.0,0.0,0.0,25.37482556822232,0.0,0.0,0.0,,0.910053887380659,0.0,0.0,0.0,30.056898410069813,0.0,0.0,0.0,0.6121567904291204,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.155191457767717,0.0,0.0,0.0,29.155191457767717,0.14597945236496393,6.1020826697044305e-05,201.1701128186193,199.0925590239552,0.3365268914542327,0.3330514610806482,25.3769383766694,25.366885789315734,964.4070206769117,964.40148789361,29.48558859987218,29.01087517634436,4898.0721649049765,7,0.16197328587648732,1992-11-19
1992,9,227.87071589168377,0.9081428571428571,11.003446699151324,0.04593725315544363,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.30781394641297793,158.0135730345409,158.0135730345409,,158.0135730345409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,194.15643017739805,990.0,964.5672242953502,25.432775704649885,0.1040552240702957,0.005801357303454042,989.8901434186263,0.1785120105289977,0.0,0.0,0.0,25.144407112747114,0.0,0.0,0.0,,0.9203809076475155,0.0,0.0,0.0,35.86620295583955,0.0,0.0,0.0,0.7304725652920478,0.0,0.0,0.0,0.9704722415247755,0.96,0.96,0.96,34.809149760478746,0.0,0.0,0.0,34.809149760478746,0.15246557644555997,6.118030328332816e-05,243.27968621428656,201.1701128186193,0.3330514610806482,0.2754031832357133,25.366885789315734,25.00269604543817,964.6596781172858,964.4070206769117,38.95506577511732,29.48558859987218,5847.937159760429,7,0.193384165335993,1992-11-26
1992,10,241.25802263156797,0.8871428571428571,2.023947513970955,0.008370034619791243,31.0,5.0,3.0,2.0,36.0,77.0,0.3192594459150327,164.25802263156797,164.25802263156797,,164.25802263156797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,203.25802263156797,990.0,964.6475481357894,25.352451864210543,0.10726747543847948,0.006425802263156756,989.8863067222984,0.19104913468077586,0.0,0.0,0.0,25.04770945182815,0.0,0.0,0.0,,0.9230022145139206,0.0,0.0,0.0,37.24243464075054,0.0,0.0,0.0,0.7585017238442064,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.12516160152801,0.0,0.0,0.0,36.12516160152801,0.1497140957396053,6.109104499344232e-05,247.5090584207047,234.76788002600708,0.3279835384272759,0.3110997249608492,25.10449438378455,24.992678917527677,964.6850543505244,964.608607280156,37.51299597990302,34.681503130553246,6069.027149056707,7,0.2006953422307112,1992-12-03
1992,11,275.866475365843,0.8248571428571428,6.144698047509203,0.02236255164915404,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.22463620404812099,214.2950467944144,214.2950467944144,,214.2950467944144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,248.15218965155722,990.0,964.803408524328,25.19659147567209,0.12311233273111137,0.013247592501370944,989.8636400747674,0.32725066512353906,0.0,0.0,0.0,24.73298088531605,0.0,0.0,0.0,,0.9382586598830632,0.0,0.0,0.0,48.772921331048806,0.0,0.0,0.0,0.9933385199806274,0.0,0.0,0.0,0.9785714285714285,0.96,0.96,0.96,47.74146858730164,0.0,0.0,0.0,47.74146858730164,0.17271090719180843,6.186134091257184e-05,290.5219447532691,249.7991800258312,0.3082476091075943,0.2030827655725174,24.97231299808644,24.6135260888337,964.8620877790132,964.698795080155,51.61714692123728,38.02014132868609,8020.566722666675,7,0.2652303810405646,1992-12-10
1992,12,295.6967341972343,0.7912857142857143,4.796979453275616,0.016129047112340613,26.0,4.0,3.0,2.0,24.0,59.0,0.19964765858907782,236.69673419723426,236.69673419723426,,236.69673419723426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.69673419723426,990.0,964.8844059652487,25.115594034751343,0.1307161081639355,0.0173393468394468,989.8519445449966,0.39668355336425043,0.0,0.0,0.0,24.57085502638365,0.0,0.0,0.0,,0.9433129548972913,0.0,0.0,0.0,53.80090858582342,0.0,0.0,0.0,1.09574151905954,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.724890414106945,0.0,0.0,0.0,52.724890414106945,0.17828613738593319,6.18781072625857e-05,309.0284073518941,287.1870699602335,0.2054410040402225,0.1909209593563871,24.63953915726817,24.457229882337742,964.9451420367594,964.848748279841,55.558126180853215,50.89602991544928,8857.781589569968,7,0.2929160578561497,1992-12-17
1992,13,338.7470508052734,0.7281428571428572,14.879085170631056,0.042799569801678386,26.0,4.0,3.0,2.0,24.0,59.0,0.1749017560751141,279.7470508052734,279.7470508052734,,195.37343900213926,84.37361180313412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,312.7470508052734,990.0,965.0937352540262,24.906264745973676,0.14590990060962836,0.025949410161054613,989.8281406892293,0.2919177015450419,0.08845579991949615,0.0,0.0,24.44248773365792,13.996114799730874,0.0,0.0,,0.9288045461409264,0.5232895644017782,0.0,0.0,43.664145437835984,18.5585355286374,0.0,0.0,0.8892901311168223,0.3779742470190916,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.605277173792885,18.001779462778277,0.0,0.0,60.60705663657116,0.17894287632218445,6.025617735720683e-05,380.8369423592014,311.8155700798613,0.1892144128174519,0.1549219454250103,24.617308392059872,24.30409469445549,965.304184711796,964.9590778503992,68.57316276968126,56.136148293683306,10181.985514943955,7,0.3367058702031731,1992-12-24
1992,14,388.82756838853385,0.6672857142857144,8.880289252213798,0.022460382625516872,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.18301810556990775,317.82756838853385,317.82756838853385,,158.91378419426692,158.91378419426692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,355.1132826742481,990.0,965.3435660886388,24.656433911361205,0.16086225832592668,0.033565513677706715,989.8055722279963,0.17913764741078117,0.17913764741078117,0.0,0.0,24.28286849194681,24.28286849194681,0.0,0.0,,0.9201639895540348,0.9201639895540348,0.0,0.0,34.82222354309364,34.82222354309364,0.0,0.0,0.7092102554601557,0.7092102554601557,0.0,0.0,0.97,0.97,0.96,0.96,33.777556836800834,33.777556836800834,0.0,0.0,67.55511367360167,0.17365337551305213,5.904299222072934e-05,408.00454625357366,373.01012538244936,0.1957051431918978,0.1446062318220632,24.3909103891374,24.13834006658522,965.436020458141,965.2650506269122,74.20915387639553,63.81312920532576,11349.25909716508,7,0.37530618707556485,1992-12-31
1992,15,372.4630532679519,0.6872857142857143,1.3424850902011616,0.0035891676642813572,29.0,5.0,4.0,2.0,33.0,73.0,0.19599977293758825,299.4630532679519,299.4630532679519,,149.73152663397596,149.73152663397596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,337.4630532679519,990.0,965.2623152663397,24.7376847336603,0.1546329447378345,0.029892610653590314,989.8154744446086,0.15866527332431593,0.15866527332431593,0.0,0.0,24.39449390494462,24.39449390494462,0.0,0.0,,0.9166110546194387,0.9166110546194387,0.0,0.0,32.834340471867456,32.834340471867456,0.0,0.0,0.6687238385309053,0.6687238385309053,0.0,0.0,0.97,0.97,0.96,0.96,31.849310257711434,31.849310257711434,0.0,0.0,63.69862051542287,0.17101858008552656,5.9086016021759084e-05,377.11676084070143,370.3647452958713,0.1971029935413611,0.1935740003633412,24.40835160260324,24.363671359390437,965.2855838042036,965.2518237264792,64.67098864129441,63.25998911689612,10701.36824659104,7,0.35388122508568254,1993-01-07
1992,16,395.29788967970205,0.658,5.230803089920154,0.013090417877881113,29.0,5.0,4.0,2.0,33.0,73.0,0.18482703947231743,322.29788967970205,322.29788967970205,,161.14894483985103,161.14894483985103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,360.29788967970205,990.0,965.3749368106326,24.625063189367502,0.1626920670000548,0.03445957793594037,989.802848355064,0.18400255655587627,0.18400255655587627,0.0,0.0,24.24390898787564,24.24390898787564,0.0,0.0,,0.9210430881217395,0.9210430881217395,0.0,0.0,35.288612216550796,35.288612216550796,0.0,0.0,0.7187090064470629,0.7187090064470629,0.0,0.0,0.97,0.97,0.96,0.96,34.229953850054265,34.229953850054265,0.0,0.0,68.45990770010853,0.17315601117437132,5.900479793160768e-05,413.7323824701425,377.11676084070143,0.1935740003633412,0.1764425582647452,24.363671359390437,24.125466124307135,965.4617957211155,965.2855838042036,72.29374233191898,64.67098864129441,11501.264493618233,7,0.3803328205561585,1993-01-14
1992,17,440.30501604036033,0.6068571428571429,7.6321094078791285,0.017052741923732514,29.0,5.0,4.0,2.0,33.0,73.0,0.16608504081421419,367.30501604036033,367.30501604036033,,183.65250802018016,183.65250802018016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,405.30501604036033,990.0,965.5813725721816,24.418627427818414,0.17857647832104417,0.04346100320807201,989.777962518471,0.23926553962989802,0.23926553962989802,0.0,0.0,23.957324406659403,23.957324406659403,0.0,0.0,,0.9289155932869887,0.9289155932869887,0.0,0.0,40.078013446469086,40.078013446469086,0.0,0.0,0.8162528196836882,0.8162528196836882,0.0,0.0,0.9725716086306436,0.9725716086306436,0.96,0.96,38.98448098931268,38.98448098931268,0.0,0.0,77.96896197862536,0.17700773764307828,5.896078174053562e-05,467.1571483252964,417.8577719356288,0.1747005916913894,0.1562643325949232,24.099587840731395,23.78608796627487,965.7022071674638,965.4803599737104,83.85837210120502,73.14746801110651,13098.785612409061,7,0.433160899881252,1993-01-21
1992,18,491.81237790904737,0.5555714285714286,8.612967450654237,0.017348629998260274,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.15877608683710845,413.6695207661902,413.6695207661902,,206.8347603830951,206.8347603830951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,452.9552350519045,990.0,965.8131557005906,24.186844299409326,0.19539371904530897,0.052733904153238,989.7518723768014,0.30291203381426063,0.30291203381426063,0.0,0.0,23.635804642396543,23.635804642396543,0.0,0.0,,0.935811904840554,0.935811904840554,0.0,0.0,44.86369743319735,44.86369743319735,0.0,0.0,0.9137209253197016,0.9137209253197016,0.0,0.0,0.9795506343527026,0.9795506343527026,0.96,0.96,43.94689175681191,43.94689175681191,0.0,0.0,87.89378351362382,0.17874708006962026,5.902272147810943e-05,516.7730027239134,470.1789493868897,0.1737020690100536,0.1475698232266068,23.766588492447536,23.486048438863712,965.9254785122577,965.715805272241,91.41897468358223,84.52774724653615,14766.155630288802,7,0.48829879729791015,1993-01-28
1992,19,567.9235153793696,0.5051428571428571,17.164683662589773,0.029223632552447528,31.0,6.0,4.0,3.0,41.0,85.0,0.1502510541900659,482.92351537936963,482.92351537936963,,228.3206674905886,228.3206674905886,26.282180398192462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,523.9235153793696,990.0,966.15289127417,23.847108725830008,0.2255989278232142,0.06854766394788096,989.7058534082289,0.3720076008585615,0.3720076008585615,0.03420802542733656,0.0,23.180954533200385,23.180954533200385,3.279799320821059,0.0,,0.9398272575491603,0.9398272575491603,0.13262090075059826,0.0,48.80482692205411,48.80482692205411,5.493579532339093,0.0,0.9939883283514075,0.9939883283514075,0.11188553019020557,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,47.77379458828964,47.77379458828964,5.328772146368921,0.0,100.8763613229482,0.17764757194880984,5.807979747712453e-05,636.9257883620418,527.3375978981461,0.1611870656270132,0.1334535381564488,23.41632666361657,22.90037316758844,966.4477031534482,965.9730191905415,111.90421507374734,93.4980083981763,16947.228702255296,7,0.5604242295719344,1993-02-04
1992,20,764.7257116577265,0.41114285714285714,30.02310770042365,0.03911109405542984,31.0,6.0,4.0,3.0,41.0,85.0,0.11215492519050266,679.7257116577265,679.7257116577265,,226.57523721924215,226.57523721924215,226.57523721924215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,720.7257116577265,990.0,966.9589028466308,23.04109715336912,0.3388450522552845,0.13895912818903167,989.5221958195556,0.36730518978582793,0.36730518978582793,0.36730518978582793,0.0,22.195987783138968,22.195987783138968,22.195987783138968,0.0,,0.9380240445750453,0.9380240445750453,0.9380240445750453,0.0,46.18411503273926,46.18411503273926,46.18411503273926,0.0,0.940613340788987,0.940613340788987,0.940613340788987,0.0,0.9778735393455626,0.9778735393455626,0.9778735393455626,0.96,45.17196038048074,45.17196038048074,45.17196038048074,0.0,135.5158811414422,0.17722559404173296,5.545660180750433e-05,847.0875422650073,682.3088631722309,0.1245770128279045,0.1003438201590363,22.69208686778266,21.6940319122953,967.28835016906,966.6292354526888,149.77517599977045,120.78388261527748,22766.66803176229,7,0.7528660063413455,1993-02-11
1992,21,874.5178692552428,0.3697142857142857,6.396349632879167,0.007305822792701515,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,114.71428571428571,0.13069253107282655,759.8035835409571,759.8035835409571,,253.26786118031902,253.26786118031902,253.26786118031902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,808.8035835409571,990.0,967.3980714770211,22.601928522979033,0.3953605194457828,0.1699017917704785,989.4347376887837,0.4538671539656704,0.4538671539656704,0.4538671539656704,0.0,21.582799057797114,21.582799057797114,21.582799057797114,0.0,,0.9423936059693122,0.9423936059693122,0.9423936059693122,0.0,50.52023286809253,50.52023286809253,50.52023286809253,0.0,1.0289253129957745,1.0289253129957745,1.0289253129957745,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.50982821073068,49.50982821073068,49.50982821073068,0.0,148.529484632192,0.16994545180184123,5.430034188693005e-05,891.8619896951615,847.0875422650073,0.1562252491476396,0.0984383057766277,21.6940319122953,21.52092250981123,967.4674479587808,967.28835016906,152.2819726451849,144.81065678342847,24952.95341820826,7,0.8251638035121779,1993-02-18
1992,22,905.8071787806317,0.358,3.382371630978209,0.0037228392062859284,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1474887611329889,772.235750209203,772.235750209203,,257.411916736401,257.411916736401,257.411916736401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,827.6643216377745,990.0,967.5232287151226,22.476771284877486,0.4126183510323199,0.17611787510460153,989.411263773863,0.4687894220096219,0.4687894220096219,0.4687894220096219,0.0,21.4192456367309,21.4192456367309,21.4192456367309,0.0,,0.9425296996786166,0.9425296996786166,0.9425296996786166,0.0,50.96298442860274,50.96298442860274,50.96298442860274,0.0,1.037942656387021,1.037942656387021,1.037942656387021,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.94372474003069,49.94372474003069,49.94372474003069,0.0,149.83117422009204,0.1654090172427299,5.38965876338505e-05,915.5385911120088,891.8619896951615,0.1536112106838711,0.1409006690185688,21.52092250981123,21.342083567952518,967.562154364448,967.4674479587808,152.1100314814777,147.10372405466447,25171.637268975464,7,0.8323954123338447,1993-02-25
