WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1992,23,948.4438758451872,0.34514285714285714,8.869316077494968,0.009307353706621358,41.0,8.0,7.0,6.0,67.0,129.0,0.13604981375320943,819.4438758451872,819.4438758451872,,253.1406266476096,253.1406266476096,253.1406266476096,60.02199590235851,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,875.4438758451872,990.0,967.6937755033806,22.30622449661928,0.456337292229562,0.2057400723736734,989.3379226353967,0.4585755993756267,0.4585755993756267,0.4585755993756267,0.08922600467505075,21.185571532640473,21.185571532640473,21.185571532640473,6.060800760632803,,0.9403612080521595,0.9403612080521595,0.9403612080521595,0.26696476858978785,49.47331945935655,49.47331945935655,49.47331945935655,11.66701309974167,1.0076032476447363,1.0076032476447363,1.0076032476447363,0.23761737474015618,0.97804745175973,0.97804745175973,0.97804745175973,0.9637617374740156,48.404180655513656,48.404180655513656,48.404180655513656,11.354000423091074,156.56654238963205,0.16508871641864262,5.30803565313744e-05,977.6238036544736,924.6839937244496,0.1395071190541676,0.1319525972237815,21.2812635188423,21.088635820960334,967.8104952146178,967.5987359748976,160.30150465153528,153.46642018524045,26303.179121458186,7,0.8698141243868448,1993-03-04
1992,24,1060.820517456493,0.31442857142857145,18.82378896608452,0.017814246186733114,41.0,8.0,7.0,6.0,67.0,129.0,0.12176685439949045,931.8205174564929,931.8205174564929,,232.9551293641232,232.9551293641232,232.9551293641232,232.9551293641232,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,987.8205174564929,990.0,968.0898617292676,21.91013827073248,0.5593997218020669,0.29545641396519423,989.1451438642328,0.3845262918149316,0.3845262918149316,0.3845262918149316,0.3845262918149316,20.670755843150317,20.670755843150317,20.670755843150317,20.670755843150317,,0.9380818171966727,0.9380818171966727,0.9380818171966727,0.9380818171966727,44.283076298992945,44.283076298992945,44.283076298992945,44.283076298992945,0.9018956476373309,0.9018956476373309,0.9018956476373309,0.9018956476373309,0.9788649003787931,0.9788649003787931,0.9788649003787931,0.9788649003787931,43.34970528163428,43.34970528163428,43.34970528163428,43.34970528163428,173.39882112653711,0.16347001431199515,5.17061316700732e-05,1109.3903264170654,989.4775076349576,0.1303718366558275,0.1162800836894115,21.08245665970384,20.391688622681404,968.2437981687392,967.8579100305398,180.5510995591721,162.20275962799866,29131.001949258236,7,0.9633267840363173,1993-03-11
1992,25,1225.9380901746856,0.27199999999999996,36.06665021970132,0.028789174019909988,41.0,8.0,7.0,6.0,67.0,129.0,0.10565584392723656,1096.9380901746856,1063.6356057665034,,265.90890144162586,265.90890144162586,265.90890144162586,265.90890144162586,33.30248440818202,10.58451054833692,2.065270350895009,1.8071115570331329,1.5489527631712565,17.2966391887457,51.58451054833692,10.065270350895007,8.807111557033133,7.548952763171257,84.29663918874569,1134.0924982227684,990.0,968.6102400495344,21.389759950465677,0.7484378169882717,0.43281723628115143,988.8187449467305,0.5007701881419996,0.5007701881419996,0.5007701881419996,0.5007701881419996,19.707734709054233,19.707734709054233,19.707734709054233,19.707734709054233,,0.9390169442886688,0.9390169442886688,0.9390169442886688,0.9390169442886688,48.225862744909605,48.225862744909605,48.225862744909605,48.225862744909605,0.9821967972486682,0.9821967972486682,0.9821967972486682,0.9821967972486682,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.261345490011415,47.261345490011415,47.261345490011415,47.261345490011415,189.04538196004566,0.15473096971119785,4.940616780899769e-05,1361.8568779549746,1127.726717014242,0.1143894154973459,0.0947236101591763,20.27647530650573,19.08173157284181,969.03830683647,968.301426824902,193.7169374201508,182.9097144157714,31759.62416928767,7,1.0502521220002536,1993-03-18
1992,26,1624.9010353227825,0.2158571428571429,67.70240065304029,0.04173435397412191,41.0,8.0,7.0,6.0,67.0,129.0,0.08003056509353948,1495.9010353227825,1100.0,,275.0,275.0,275.0,275.0,395.90103532278255,58.977835580547215,10.0,16.058366874256144,18.414001642920116,292.45083122505906,99.97783558054722,18.0,23.058366874256144,24.414001642920116,359.45083122505906,1241.0362024548033,990.0,969.8881418064275,20.111858193572548,0.921202520352731,0.48,988.5987974796471,0.5349,0.5349,0.5349,0.5349,18.175755673219808,18.175755673219808,18.175755673219808,18.175755673219808,,0.9342188955315035,0.9342188955315035,0.9342188955315035,0.9342188955315035,45.796718413884605,45.796718413884605,45.796718413884605,45.796718413884605,0.9327233892848188,0.9327233892848188,0.9327233892848188,0.9327233892848188,0.9799235719917092,0.9799235719917092,0.9799235719917092,0.9799235719917092,44.877426768263966,44.877426768263966,44.877426768263966,44.877426768263966,179.50970707305586,0.11164804188894491,4.5330734109357546e-05,1835.7736825262568,1414.1459885179058,0.0912211334949924,0.0702700998646411,18.87257334798607,17.489387920858455,970.5694226666232,969.2072408859808,186.8850437961921,172.10107862157486,30157.63078827339,7,0.997276150405866,1993-03-25
1992,27,2116.6495730606657,0.16385714285714287,65.84779970166485,0.03146801489518438,45.0,11.0,10.0,10.0,72.0,148.0,0.07017543129123377,1968.6495730606657,1100.0,,275.0,275.0,275.0,275.0,868.6495730606657,55.0,6.999999999999998,15.000000000000002,58.56987192072152,733.0797011399442,100.0,18.0,25.0,68.56987192072151,805.0797011399442,1243.0,990.0,971.369895106203,18.63010489379706,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.68891548127878,16.68891548127878,16.68891548127878,16.68891548127878,,0.9272411299076675,0.9272411299076675,0.9272411299076675,0.9272411299076675,41.735617357204674,41.735617357204674,41.735617357204674,41.735617357204674,0.8500125734664902,0.8500125734664902,0.8500125734664902,0.8500125734664902,0.975001257346649,0.975001257346649,0.975001257346649,0.975001257346649,40.69385846688256,40.69385846688256,40.69385846688256,40.69385846688256,162.77543386753024,0.0772886608182696,4.1104907542305613e-05,2296.7082804379106,1916.5413979392097,0.0772224383773495,0.0644400515557774,17.228446071062756,16.242618186424686,971.816192401057,970.830364516419,169.03678268344572,157.62926533085897,27346.27288974508,7,0.9043079659307235,1993-04-01
1992,28,2571.8477601237455,0.11928571428571429,76.07721490468118,0.02929726095947316,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.0724429924069195,2384.419188695174,1100.0,,275.0,275.0,275.0,275.0,1284.419188695174,49.857142857142854,5.857142857142857,12.714285714285714,64.85714285714286,1151.1334744094595,100.0,18.0,25.0,80.0,1248.847760123745,1243.0,990.0,972.4803221796091,17.519677820390957,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.578488407872678,15.578488407872678,15.578488407872678,15.578488407872678,,0.9191969788434192,0.9191969788434192,0.9191969788434192,0.9191969788434192,38.623593716265695,38.623593716265695,38.623593716265695,38.623593716265695,0.7866312365838227,0.7866312365838227,0.7866312365838227,0.7866312365838227,0.970423467145041,0.970423467145041,0.970423467145041,0.970423467145041,37.481862231735214,37.481862231735214,37.481862231735214,37.481862231735214,149.92744892694085,0.058636757980747,3.786046690074265e-05,2829.248784770679,2337.9300871325736,0.0849497975079102,0.0594873279411039,16.143117273713408,14.957175589759451,973.1016349977224,971.9156933137684,156.49125027510982,142.84671668113074,25187.81141972607,7,0.8329302718163383,1993-04-08
1992,29,3143.9204465566995,0.07842857142857143,91.6917090517816,0.028881609753409455,54.0,13.0,14.0,19.0,117.0,217.0,0.06936744286251713,2926.9204465566995,1100.0,,275.0,275.0,275.0,275.0,1826.9204465567,46.00000000000001,5.0,11.0,61.0,1703.9204465567,100.0,18.0,25.0,80.0,1820.9204465567,1243.0,990.0,973.8345442917416,16.165455708258282,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.224266295740005,14.224266295740005,14.224266295740005,14.224266295740005,,0.9038854009636755,0.9038854009636755,0.9038854009636755,0.9038854009636755,34.683486294748334,34.683486294748334,34.683486294748334,34.683486294748334,0.7063846495875425,0.7063846495875425,0.7063846495875425,0.7063846495875425,0.97,0.97,0.97,0.97,33.64298170590588,33.64298170590588,33.64298170590588,33.64298170590588,134.57192682362353,0.04314736531514277,3.3982809803945344e-05,3452.248381930785,2819.8276016694963,0.0769550591928115,0.0628575861272865,14.97991637655536,13.5395223495808,974.5192882379008,973.0788942109264,143.10361014733613,126.73834982790392,22608.083706368758,7,0.7476218156867975,1993-04-15
1992,30,3540.3837138790136,0.05385714285714286,26.03182783702849,0.007376520497219257,54.0,13.0,14.0,19.0,117.0,217.0,0.06129637841194187,3323.3837138790136,1100.0,,275.0,275.0,275.0,275.0,2223.3837138790136,46.0,5.0,11.0,61.0,2100.3837138790136,100.0,18.0,25.0,80.0,2217.3837138790136,1243.0,990.0,974.7060512032198,15.293948796780228,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.352759384261953,13.352759384261953,13.352759384261953,13.352759384261953,,0.8915135210096502,0.8915135210096502,0.8915135210096502,0.8915135210096502,32.10497206864628,32.10497206864628,32.10497206864628,32.10497206864628,0.6538690849011463,0.6538690849011463,0.6538690849011463,0.6538690849011463,0.97,0.97,0.97,0.97,31.141822906586896,31.141822906586896,31.141822906586896,31.141822906586896,124.56729162634758,0.03518818423889871,3.14563867743302e-05,3573.2680912123824,3496.150307110389,0.0620682696503838,0.0607287207286967,13.446492079557396,13.283075822769767,974.775734764712,974.6123185079244,125.65514497944004,123.7595107559316,20927.304993226393,7,0.6920405090352644,1993-04-22
1992,31,3308.1929488473643,0.06785714285714285,62.858336319272375,0.019352613492957915,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08871173410438057,3016.90723456165,1100.0,,275.0,275.0,275.0,275.0,1916.9072345616498,38.142857142857146,4.285714285714286,8.857142857142858,58.142857142857146,1807.4786631330785,100.0,18.0,25.0,80.0,1985.1929488473638,1243.0,990.0,974.2095486212365,15.790451378763464,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.849261966245185,13.849261966245185,13.849261966245185,13.849261966245185,,0.8991411779980583,0.8991411779980583,0.8991411779980583,0.8991411779980583,33.58776504110641,33.58776504110641,33.58776504110641,33.58776504110641,0.6840685344420857,0.6840685344420857,0.6840685344420857,0.6840685344420857,0.97,0.97,0.97,0.97,32.580132089873224,32.580132089873224,32.580132089873224,32.580132089873224,130.3205283594929,0.03953294437692164,3.290922433320528e-05,3496.150307110389,3072.0566513998738,0.1044902605730681,0.0620682696503838,14.371087635826818,13.446492079557396,974.6123185079244,973.6877229516548,136.26751372097655,125.65514497944004,21893.848764394803,7,0.724002935330516,1993-04-29
1992,32,2810.314753416292,0.10085714285714285,61.59402849636477,0.02185430034592503,65.0,14.0,17.0,23.0,202.0,321.0,0.1144214882888768,2489.314753416292,1100.0,,275.0,275.0,275.0,275.0,1389.3147534162924,34.99999999999999,4.000000000000002,8.0,57.0,1285.3147534162922,100.0,18.0,25.0,80.0,1487.3147534162922,1243.0,990.0,973.0559321634186,16.944067836581375,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.002878424063098,15.002878424063098,15.002878424063098,15.002878424063098,,0.9131279384849328,0.9131279384849328,0.9131279384849328,0.9131279384849328,36.94924813220064,36.94924813220064,36.94924813220064,36.94924813220064,0.7525305118574469,0.7525305118574469,0.7525305118574469,0.7525305118574469,0.97,0.97,0.97,0.97,35.84077068823462,35.84077068823462,35.84077068823462,35.84077068823462,143.36308275293848,0.051149687965400224,3.620279867498447e-05,3004.2640135053875,2640.8984519253204,0.1215495430223673,0.1068481327063715,15.411814324213758,14.534725037641117,973.5240855498406,972.646996263268,147.97293320666168,138.0963872925692,24084.997902493666,7,0.7964615708496583,1993-05-06
1992,33,2422.532514429068,0.1317142857142857,53.55457285491353,0.022126042306487514,65.0,14.0,17.0,23.0,202.0,321.0,0.1327738325862853,2101.5325144290678,1100.0,,275.0,275.0,275.0,275.0,1001.5325144290679,35.00000000000001,3.999999999999999,8.000000000000002,57.0,897.5325144290676,100.0,18.0,25.0,80.0,1099.5325144290678,1243.0,990.0,972.1199060693116,17.88009393068845,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.938904518170173,15.938904518170173,15.938904518170173,15.938904518170173,,0.9226627352951658,0.9226627352951658,0.9226627352951658,0.9226627352951658,39.66340899481576,39.66340899481576,39.66340899481576,39.66340899481576,0.8078087371652903,0.8078087371652903,0.8078087371652903,0.8078087371652903,0.9711285137926715,0.9711285137926715,0.9711285137926715,0.9711285137926715,38.51908008152482,38.51908008152482,38.51908008152482,38.51908008152482,154.07632032609928,0.06378716375826184,3.890816169850992e-05,2575.550311723379,2266.0164419409257,0.141658283699412,0.124633558326884,16.316701934520886,15.569551214356345,972.4892593731254,971.7421086529608,158.4780780996823,149.76109908637224,25884.821814784682,7,0.8559795573672183,1993-05-13
1992,34,2098.9245880591516,0.1662857142857143,42.76599825217613,0.020459127808829858,65.0,14.0,17.0,23.0,202.0,321.0,0.15316368707199773,1777.9245880591513,1100.0,,275.0,275.0,275.0,275.0,677.9245880591515,34.99999999999999,4.000000000000001,8.0,48.5653260113055,582.359262047846,100.0,18.0,25.0,71.56532601130549,784.3592620478458,1243.0,990.0,971.334891700577,18.66510829942292,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.72391888690464,16.72391888690464,16.72391888690464,16.72391888690464,,0.9274115894945554,0.9274115894945554,0.9274115894945554,0.9274115894945554,41.82997661815214,41.82997661815214,41.82997661815214,41.82997661815214,0.8519343506751962,0.8519343506751962,0.8519343506751962,0.8519343506751962,0.9751934350675195,0.9751934350675195,0.9751934350675195,0.9751934350675195,40.792931570980954,40.792931570980954,40.792931570980954,40.792931570980954,163.17172628392382,0.07789973645300262,4.1204981384829244e-05,2217.372657831301,1966.6544541756928,0.1632213525454041,0.1447659232498852,17.066542350914112,16.43411796513032,971.6246926223514,970.9922682365676,167.14376702606657,159.82599559532343,27412.850015699198,7,0.9065095904662434,1993-05-20
1992,35,1788.211028708857,0.19785714285714287,43.84730927981371,0.024540410023849657,61.57142857142857,13.428571428571429,15.571428571428571,20.142857142857142,178.57142857142858,289.2857142857143,0.16107355074907184,1498.9253144231427,1100.0,,275.0,275.0,275.0,275.0,398.9253144231426,38.42857142857143,4.57142857142857,9.428571428571429,27.542590630117115,318.95415236445416,100.0,18.0,25.0,47.685447772974264,497.52558093588266,1243.0,990.0,970.4157587081363,19.584241291863673,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.643051879345396,17.643051879345396,17.643051879345396,17.643051879345396,,0.9320705771522195,0.9320705771522195,0.9320705771522195,0.9320705771522195,44.351045860073576,44.351045860073576,44.351045860073576,44.351045860073576,0.9032799564169771,0.9032799564169771,0.9032799564169771,0.9032799564169771,0.9794779662937946,0.9794779662937946,0.9794779662937946,0.9794779662937946,43.441350124413816,43.441350124413816,43.441350124413816,43.441350124413816,173.76540049765526,0.09747249300923981,4.388015164082203e-05,1916.5413979392097,1659.7232892169968,0.1838522880576621,0.1229630442473988,18.05816611462682,17.228446071062756,970.830364516419,970.0006444728548,178.33064269056587,169.03678268344572,29192.58728360608,7,0.9653633360980847,1993-05-27
1992,36,1498.288787805657,0.23085714285714287,38.22925996329991,0.025444613694728575,53.0,12.0,12.0,13.0,120.0,210.0,0.14049654166516679,1288.288787805657,1100.0,,275.0,275.0,275.0,275.0,188.28878780565694,39.30634131429692,5.813211995705285,9.839631671321799,11.65597257844543,121.67363024588748,92.30634131429692,17.813211995705284,21.8396316713218,24.655972578445432,241.6736302458875,1231.959184981324,990.0,969.4790868529107,20.52091314708941,0.9018262335047863,0.48,988.618173766495,0.5349,0.5349,0.5349,0.5349,18.60418691358462,18.60418691358462,18.60418691358462,18.60418691358462,,0.9358231887777916,0.9358231887777916,0.9358231887777916,0.9358231887777916,46.9549417568431,46.9549417568431,46.9549417568431,46.9549417568431,0.956312459406173,0.956312459406173,0.956312459406173,0.956312459406173,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.01584292170623,46.01584292170623,46.01584292170623,46.01584292170623,184.06337168682492,0.12323426942479375,4.6480649415864884e-05,1617.3520421001313,1392.1184694738974,0.1508492305826257,0.1298418615945326,18.993582909136983,18.195057836081325,969.8637527514004,969.1360750552234,188.15987812191307,179.76544244582948,30922.64644338659,7,1.0225742871490275,1993-06-03
1992,37,1221.257526801788,0.27214285714285713,37.120572532642136,0.030199402569965027,53.0,12.0,12.0,13.0,120.0,210.0,0.17250985010406197,1011.257526801788,1004.74478249885,,251.1861956247125,251.1861956247125,251.1861956247125,251.1861956247125,6.512744302937985,1.6436926097891102,0.372156817310742,0.372156817310742,0.4031698854199705,3.72156817310742,54.64369260978911,12.372156817310742,12.372156817310742,13.40316988541997,123.72156817310743,1084.1327887432606,990.0,968.5954509926815,21.40454900731845,0.679083714075938,0.36785139574202297,988.953064890182,0.4478436089396718,0.4478436089396718,0.4478436089396718,0.4478436089396718,19.909770288560804,19.909770288560804,19.909770288560804,19.909770288560804,,0.9384511120379315,0.9384511120379315,0.9384511120379315,0.9384511120379315,45.970598795745914,45.970598795745914,45.970598795745914,45.970598795745914,0.9362647412575543,0.9362647412575543,0.9362647412575543,0.9362647412575543,0.9797110840438802,0.9797110840438802,0.9797110840438802,0.9797110840438802,45.038632809079566,45.038632809079566,45.038632809079566,45.038632809079566,180.15453123631826,0.1476861190503536,4.986641990977955e-05,1355.589210120566,1132.2744617454025,0.1854673995528299,0.1549141867109746,20.45075167445982,19.13122894793309,969.0180574480818,968.3157197369142,189.61036693585552,169.62388035768976,30265.96124770147,7,1.0008585068684348,1993-06-10
1992,38,1021.3132276109271,0.32471428571428573,29.65578114585042,0.029445083860166397,53.0,12.0,12.0,13.0,120.0,210.0,0.20653935825019948,811.3132276109271,811.3132276109271,,238.97535653914957,238.97535653914957,238.97535653914957,94.38715799347843,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,888.3132276109271,990.0,967.9484396839458,22.051560316054115,0.46811292392864795,0.20682695736541473,989.3250601187059,0.4065757331007685,0.4065757331007685,0.4065757331007685,0.14714377608786613,20.97004470165927,20.97004470165927,20.97004470165927,8.864676709388492,,0.939003933718236,0.939003933718236,0.939003933718236,0.40103667597372566,46.17903304790026,46.17903304790026,46.17903304790026,17.914390655368752,0.9405098380427752,0.9405098380427752,0.9405098380427752,0.36485520683032086,0.9779140921116035,0.9779140921116035,0.9779140921116035,0.9664855206830321,45.16880206914214,45.16880206914214,45.16880206914214,17.469452524461254,152.97585873188766,0.1498004743807614,5.246029848768211e-05,1117.0362502238706,924.6839937244496,0.2271046124137613,0.1879974799008652,21.472780093078956,20.537077813360096,968.2678282149892,967.5987359748976,167.24438185919936,138.69316848105325,25699.94426695713,7,0.8498658818438204,1993-06-17
1992,39,776.8076382055831,0.4065714285714286,35.413217969294614,0.04561170018061106,53.0,12.0,12.0,13.0,120.0,210.0,0.2725531114502934,566.807638205583,566.807638205583,,224.5684643247935,224.5684643247935,117.67070955599603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,643.8076382055831,990.0,967.0072305528223,22.99276944717771,0.29239076166679284,0.09597259145596251,989.6116366468772,0.3615049776219753,0.3615049776219753,0.17240261028357645,0.0,22.242901116432957,22.242901116432957,12.600984521882088,0.0,,0.9375270741291569,0.9375270741291569,0.5334348554434021,0.0,45.9714062094625,45.9714062094625,23.740160022901648,0.0,0.9362811855287678,0.9362811855287678,0.48350631411204986,0.0,0.9769717672563323,0.9769717672563323,0.9684003386849038,0.96,44.932472552493394,44.932472552493394,23.145851289663756,0.0,113.01079639465054,0.14526379891906807,5.550206020049045e-05,891.8619896951615,676.7914679393873,0.3102875995753649,0.2354624397344011,22.708585270203475,21.674753225436728,967.4674479587808,966.6071658717576,133.3286046403406,95.86219259396712,18985.81379430129,7,0.6278377577480586,1993-06-24
1992,40,582.9230797346318,0.496,20.610320710722313,0.03488197034074134,50.0,10.0,9.0,9.0,108.0,186.0,0.32034942900153157,396.92307973463176,396.92307973463176,,198.46153986731588,198.46153986731588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.92307973463176,990.0,966.2186340903125,23.78136590968742,0.20072326799315462,0.049384615946926315,989.7498921160599,0.2810864235013003,0.2810864235013003,0.0,0.0,23.250171602246088,23.250171602246088,0.0,0.0,,0.932603309562415,0.932603309562415,0.0,0.0,42.18163011264174,42.18163011264174,0.0,0.0,0.8590963363063491,0.8590963363063491,0.0,0.0,0.975061515938812,0.975061515938812,0.96,0.96,41.14443764296059,41.14443764296059,0.0,0.0,82.2888752859212,0.1409095107093675,5.75916735492754e-05,647.6489852382476,532.5192229643311,0.3492831657129841,0.287192606241137,23.56972481119235,22.84208611267448,966.490595940953,965.9963365033394,95.3262865227732,71.87042582579416,13824.531048034758,7,0.45716041825511766,1993-07-01
1992,41,481.24396923043207,0.5655714285714286,10.980581000277368,0.022573009261147386,50.0,10.0,9.0,9.0,108.0,186.0,0.3872122882349835,295.24396923043207,295.24396923043207,,166.8830671839582,128.36090204647394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.24396923043207,990.0,965.7655978615369,24.234402138463093,0.1640847609078341,0.029048793846086367,989.806866445246,0.21008567451067028,0.13661474743383709,0.0,0.0,23.831182909198507,20.451715680245204,0.0,0.0,,0.9202816368221735,0.7850967515431707,0.0,0.0,35.96707468640331,27.509967315738002,0.0,0.0,0.7325269793564829,0.5602844667156416,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.97263351951786,26.684668296265862,0.0,0.0,61.657301815783725,0.12800779195173592,5.803681043842516e-05,516.7730027239134,455.65515596238953,0.4082034353526611,0.3599259230253767,24.000283671848884,23.65627060267311,965.9254785122577,965.6504482018308,68.68617108121143,57.52687543741552,10358.426705051666,7,0.3425405656432429,1993-07-08
1992,42,427.23737239589343,0.6204285714285714,6.807229958402266,0.0159697413708736,48.857142857142854,9.857142857142858,8.857142857142858,8.571428571428571,102.57142857142857,178.71428571428572,0.4179090168517189,248.5230866816077,248.5230866816077,,248.5230866816077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.857142857142854,9.857142857142858,8.857142857142858,8.571428571428571,102.57142857142857,316.09451525303626,990.0,965.5225681757817,24.477431824218506,0.14709132467444344,0.019704617336321513,989.8332040579892,0.4383992820950021,0.0,0.0,0.0,23.872236600112732,0.0,0.0,0.0,,0.9443257152805723,0.0,0.0,0.0,54.939887825335596,0.0,0.0,0.0,1.118938652247161,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.84109006882888,0.0,0.0,0.0,53.84109006882888,0.12611602469459673,6.018313392777469e-05,445.541354005931,408.00454625357366,0.445127534994499,0.3308786660335345,23.981261174743796,23.74515008025412,965.6049360930268,965.436020458141,59.26207514133334,50.34889077160764,9045.303131563252,7,0.29911716704904934,1993-07-15
1992,43,384.0155744957069,0.6727142857142857,5.951814070035693,0.015559020968333743,42.0,9.0,8.0,6.0,70.0,135.0,0.3519449267639388,249.01557449570691,249.01557449570691,,249.01557449570691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,308.0155744957069,990.0,965.3198705598039,24.680129440196083,0.14424001581728654,0.019803114899141345,989.8359568692837,0.43980869509942083,0.0,0.0,0.0,24.076277614380224,0.0,0.0,0.0,,0.9446393476409044,0.0,0.0,0.0,55.5321500595346,0.0,0.0,0.0,1.131001019542456,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.4215070583439,0.0,0.0,0.0,54.4215070583439,0.14164562015988802,6.0717547380760146e-05,402.90237744418727,366.3418477633238,0.3685082685044956,0.3350687599720136,24.23541872167321,23.904782084697946,965.4130606984988,965.2317092388166,58.25922622439633,50.77219629226969,9142.813185801775,7,0.30234170587968834,1993-07-22
1992,44,349.23928651946665,0.711857142857143,4.40986142505957,0.012702449441485958,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.35336765060779063,225.6678579480381,225.6678579480381,,225.6678579480381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,280.09642937660954,990.0,965.1461964325972,24.853803567402696,0.1343864832622779,0.015133571589607585,989.8504799451482,0.3604155422218208,0.0,0.0,0.0,24.343867970329,0.0,0.0,0.0,,0.9411363503687787,0.0,0.0,0.0,50.70404540556948,0.0,0.0,0.0,1.032668949196934,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.689964497458085,0.0,0.0,0.0,49.689964497458085,0.1423927909810477,6.116509436224061e-05,364.6825175805071,335.4728177879068,0.3813749894115982,0.3314708568278286,24.433313756479578,24.250056421783704,965.2234125879024,965.0773640889396,51.1166351843512,48.13954163026896,8347.914035572958,7,0.2760553583192116,1993-07-29
1992,45,325.67159255423263,0.7477142857142857,2.4055120632189397,0.0073905641246263575,39.0,7.0,5.0,4.0,60.0,115.0,0.35317815132983793,210.67159255423266,210.67159255423266,,210.67159255423266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.6715925542327,990.0,965.0283579627712,24.97164203722884,0.12788378668344075,0.012134318510846471,989.8599818948057,0.3141429426696762,0.0,0.0,0.0,24.517480989364874,0.0,0.0,0.0,,0.9375976463852517,0.0,0.0,0.0,47.49339872835311,0.0,0.0,0.0,0.9672789965041366,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.543530753786044,0.0,0.0,0.0,46.543530753786044,0.14290255374444807,6.136968342068711e-05,331.6115672476363,318.63423334537424,0.3609153944088271,0.3467912803962049,24.5773079949646,24.46667603513833,965.0580578362382,964.9931711667268,47.83264918619358,45.01271031155111,7819.313166636056,7,0.25857517085436693,1993-08-05
1992,46,300.9501640876345,0.7837142857142857,3.808886202989072,0.012629915016842413,39.0,7.0,5.0,4.0,60.0,115.0,0.38239452556924913,185.95016408763445,185.95016408763445,,185.95016408763445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,236.95016408763448,990.0,964.90767953202,25.09232046797992,0.11915880032284205,0.008616765324154629,989.8722244343529,0.24511970063023508,0.0,0.0,0.0,24.71942520170268,0.0,0.0,0.0,,0.9305153445156998,0.0,0.0,0.0,41.94666989599437,0.0,0.0,0.0,0.8543109958450991,0.0,0.0,0.0,0.9750621101610051,0.96,0.96,0.96,40.90614098883259,0.0,0.0,0.0,40.90614098883259,0.13585158727140517,6.109809749776025e-05,316.52242407738737,291.97202992445074,0.3938733447507175,0.3633233895993522,24.78679451412829,24.59507450067802,964.9826121203868,964.8678881196978,44.54905231561413,38.75657107154952,6872.231686123876,7,0.22725633882684776,1993-08-12
1992,47,282.13715728576403,0.8135714285714286,3.2922544618336604,0.011769292753224414,39.0,7.0,5.0,4.0,60.0,115.0,0.4079132731137022,167.13715728576403,167.13715728576403,,167.13715728576403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.13715728576403,990.0,964.8285486291431,25.17145137085694,0.1125189451706178,0.0067137157285763705,989.8807673391009,0.19810164653252005,0.0,0.0,0.0,24.854117063425203,0.0,0.0,0.0,,0.9238978114789537,0.0,0.0,0.0,37.64020509516223,0.0,0.0,0.0,0.7666029550949539,0.0,0.0,0.0,0.9701743710992489,0.96,0.96,0.96,36.51789718236421,0.0,0.0,0.0,36.51789718236421,0.12936102044350997,6.068836529895747e-05,290.5219447532691,271.2725109404546,0.4239279520114847,0.3958392888277881,24.92777337965193,24.79687687274645,964.8620877790132,964.7850900437618,38.40592604070154,34.08415834920097,6135.006726637188,7,0.20287720656869007,1993-08-19
1992,48,258.960774819874,0.8595714285714285,3.3947789313928434,0.013225650979546958,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4305549620214418,147.38934624844546,147.38934624844546,,147.38934624844546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.38934624844546,990.0,964.7351314016854,25.264868598314543,0.10519619978163518,0.004738934624844486,989.8900648655936,0.15404560674703174,0.0,0.0,0.0,25.00088785716104,0.0,0.0,0.0,,0.9161998549576614,0.0,0.0,0.0,33.11222243477396,0.0,0.0,0.0,0.6743833489770663,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.11885576173074,0.0,0.0,0.0,32.11885576173074,0.12409535756887465,6.052747203273307e-05,270.26224589706084,247.5090584207047,0.4565834705329932,0.3676633113173673,25.054364196628043,24.934514820059007,964.7810489835882,964.6850543505244,34.281967022084835,29.739813062548976,5395.967767970764,7,0.17843808756517077,1993-08-26
1992,49,234.90724141105466,0.8984285714285714,2.5919961375748324,0.010995980561410887,34.0,6.0,4.0,3.0,44.0,91.0,0.38761203106456177,143.90724141105466,143.90724141105466,,143.90724141105466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.90724141105466,990.0,964.6094434484664,25.39055655153366,0.10184964865600354,0.004390724141105399,989.8937596272029,0.1468085645818329,0.0,0.0,0.0,25.137507614154735,0.0,0.0,0.0,,0.9148181840177273,0.0,0.0,0.0,32.455458630833945,0.0,0.0,0.0,0.6610073040903044,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.481794871908928,0.0,0.0,0.0,31.481794871908928,0.13396653961429464,6.0766294220697936e-05,243.27968621428656,229.3650854576809,0.3967473943055295,0.3740550697679091,25.18455107022272,25.066165236845507,964.6596781172858,964.576190512746,33.343897601458444,30.2468758433254,5288.9415384807,7,0.17489886039949404,1993-09-02
1992,50,225.09805125360683,0.9168571428571429,1.2063456155533174,0.005391511531970057,34.0,6.0,4.0,3.0,44.0,91.0,0.4043343211100529,134.09805125360683,134.09805125360683,,134.09805125360683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.09805125360683,990.0,964.5505883075215,25.449411692478343,0.09838766841641432,0.0034098051253606287,989.8982025264582,0.12735450327411355,0.0,0.0,0.0,25.22025971566248,0.0,0.0,0.0,,0.910541849169489,0.0,0.0,0.0,30.20051334693731,0.0,0.0,0.0,0.6150817382268291,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.29449794652919,0.0,0.0,0.0,29.29449794652919,0.13012586377513563,6.068157089598134e-05,228.5473327785961,221.15214150481376,0.4114814325594909,0.3981669744015596,25.25319088145723,25.19141441311272,964.5712839966716,964.5269128490288,30.06423067683633,28.4142547212955,4921.475655016904,7,0.16274721081405105,1993-09-09
1992,51,214.1952529408786,0.9335714285714286,2.297338379238949,0.010753872780725673,34.0,6.0,4.0,3.0,44.0,91.0,0.42492974069666334,123.19525294087859,123.19525294087859,,123.19525294087859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.1952529408786,990.0,964.4851715176453,25.514828482354705,0.09453971851341106,0.0023195252940877856,989.9031407561924,0.10750458350786182,0.0,0.0,0.0,25.3104646550393,0.0,0.0,0.0,,0.9047320903422815,0.0,0.0,0.0,27.66717746643288,0.0,0.0,0.0,0.5634863027786736,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.83716214243989,0.0,0.0,0.0,26.83716214243989,0.12527257278423737,6.0509993446106235e-05,220.53049583159049,210.47407518454497,0.4323572863793825,0.4126413431251373,25.34095478195332,25.258333452445783,964.5231829749896,964.4628444511072,28.27567082894844,25.97524842201312,4508.643239929902,7,0.1490953452357772,1993-09-16
1992,52,204.84508112257814,0.9444285714285714,1.2903891109231924,0.006314411693129855,34.0,6.0,4.0,3.0,44.0,91.0,0.4443249656951783,113.84508112257812,113.84508112257812,,113.84508112257812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.84508112257814,990.0,964.4290704867354,25.570929513264527,0.09123974068117967,0.0013845081122577717,989.9073757512066,0.09179378767923209,0.0,0.0,0.0,25.38136872182165,0.0,0.0,0.0,,0.8972164155036937,0.0,0.0,0.0,25.42646186722152,0.0,0.0,0.0,0.517850547193921,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.663668011204873,0.0,0.0,0.0,24.663668011204873,0.12037944770278215,6.017545719650259e-05,209.0701565731164,201.44135140808265,0.4517443879516621,0.4352605914281951,25.4,25.35234467863051,964.4544209394388,964.4086481084483,25.64837327926045,23.8672057006595,4143.496225882419,7,0.13702037784002707,1993-09-23
1992,53,200.2479822683398,0.956,1.1933691397428277,0.0059594565010081,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0009247982268339,989.909457925856,0.0844569330478764,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8933870835355493,0.0,0.0,0.0,24.31226998730529,0.0,0.0,0.0,0.495158248213957,0.0,0.0,0.0,0.9695158248213956,0.96,0.96,0.96,23.571130490022757,0.0,0.0,0.0,23.571130490022757,0.1177097028545164,5.993278879188991e-05,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.4,25.4,964.40148789361,964.40148789361,23.571130490022757,23.571130490022757,565.7071317605461,1,0.13095072494457086,1993-09-30
1993,1,194.9607275423968,0.9668571428571429,1.6036175443591918,0.0082274331932772,31.0,4.0,3.0,2.0,33.0,73.0,0.37446852958932153,121.96072754239677,121.96072754239677,,121.96072754239677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.9607275423968,990.0,964.4100785449152,25.589921455084827,0.09198642068042596,0.002196072754239643,989.9058175065653,0.10532222800598158,0.0,0.0,0.0,25.390416733644173,0.0,0.0,0.0,,0.903972955319683,0.0,0.0,0.0,27.453293918177774,0.0,0.0,0.0,0.5591302223661462,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.62969510063244,0.0,0.0,0.0,26.62969510063244,0.13658051352880848,6.0650332945135915e-05,199.0925590239552,192.89523707448373,0.3784437661973587,0.366663628002373,25.390817414560196,25.38956457835141,964.414209525851,964.401814881952,27.62473759211141,26.13008420690088,4473.788776906251,7,0.14794275055906914,1993-10-01
1993,2,190.4996886755222,0.9755714285714285,1.1420866216598993,0.0060153124569609145,31.0,4.0,3.0,2.0,33.0,73.0,0.3832102325209759,117.4996886755222,117.4996886755222,,117.4996886755222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.4996886755222,990.0,964.419000622649,25.58099937735106,0.09041197588352975,0.0017499688675521716,989.9078380552489,0.0977494832013668,0.0,0.0,0.0,25.391087949398642,0.0,0.0,0.0,,0.9002931064219307,0.0,0.0,0.0,26.34165617266185,0.0,0.0,0.0,0.5364899424167383,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.55140648748199,0.0,0.0,0.0,25.55140648748199,0.13412624320400435,6.04050386084819e-05,191.21938009017487,189.2396047272552,0.3857543462173919,0.3817604678227426,25.391230253602327,25.391006672977515,964.4215207905456,964.4175612398196,25.724914832670805,25.247726284806408,4292.636289896975,7,0.14195225826378885,1993-10-08
1993,3,189.80223706889777,0.9758571428571428,1.0600642687402018,0.0056286727367262715,31.0,4.0,3.0,2.0,33.0,73.0,0.3846505196229277,116.80223706889778,116.80223706889778,,116.80223706889778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.80223706889777,990.0,964.4203955258621,25.579604474137813,0.09016582266991606,0.0016802237068897145,989.9081539536234,0.09661075320089672,0.0,0.0,0.0,25.39114767456014,0.0,0.0,0.0,,0.8997083138138354,0.0,0.0,0.0,26.16896805865633,0.0,0.0,0.0,0.5329728728850576,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.38389901689664,0.0,0.0,0.0,25.38389901689664,0.13372766588649523,6.036594345214771e-05,191.21938009017487,185.77870557191315,0.3929406213444759,0.3817604678227426,25.39148782330756,25.391006672977515,964.428442588856,964.4175612398196,25.724914832670805,24.417201809467382,4264.495034838636,7,0.14102166120498133,1993-10-15
1993,4,177.85768277138507,0.9844285714285714,1.2320103864834666,0.006875247656313986,31.0,4.0,3.0,2.0,33.0,73.0,0.4104519642590266,104.85768277138507,104.85768277138507,,104.85768277138507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.85768277138507,990.0,964.4442846344571,25.55571536554279,0.08595020341032897,0.00048576827713844287,989.9135640283126,0.07782232316717821,0.0,0.0,0.0,25.39145707068815,0.0,0.0,0.0,,0.8895645128738494,0.0,0.0,0.0,23.22779150792477,0.0,0.0,0.0,0.4730711101410341,0.0,0.0,0.0,0.9673071110141035,0.96,0.96,0.96,22.46851752801867,0.0,0.0,0.0,22.46851752801867,0.12632518075105942,5.952040318484539e-05,179.8265102265254,177.15463286652889,0.4120693815272636,0.4059468201214756,25.39154900763433,25.391409056742308,964.4456907342668,964.4403469795468,22.95927100726872,22.292164716920787,3774.710944707136,7,0.12482509737788149,1993-10-22
1993,5,192.94505369677503,0.9675714285714285,9.178250975040246,0.04670377329246801,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.361903643876099,123.37362512534649,123.37362512534649,,123.37362512534649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,159.65933941106076,990.0,964.4281663857288,25.571833614271263,0.09188005106801309,0.0023373625125346145,989.9057825864195,0.10872605751018018,0.0,0.0,0.0,25.36889014318054,0.0,0.0,0.0,,0.903565841839199,0.0,0.0,0.0,27.75266624118994,0.0,0.0,0.0,0.5652274183541739,0.0,0.0,0.0,0.9697559253550233,0.96,0.96,0.96,26.91429897186995,0.0,0.0,0.0,26.91429897186995,0.139151731727799,6.0556007732768596e-05,212.05144921368185,179.8265102265254,0.4059468201214756,0.3159610568493916,25.39154900763433,25.27520205974167,964.472308695282,964.40148789361,31.93086080563675,22.95927100726872,4521.602227274151,7,0.14952388317705526,1993-10-29
1993,6,188.44817575944145,0.978,1.008410270934385,0.005373118434333242,29.0,4.0,2.0,2.0,30.0,67.0,0.3555479569926851,121.44817575944145,121.44817575944145,,121.44817575944145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,156.44817575944145,990.0,964.4231036484811,25.57689635151889,0.09074672763054736,0.0021448175759441,989.9071084547934,0.10443378347203477,0.0,0.0,0.0,25.379571022840327,0.0,0.0,0.0,,0.9035910760679114,0.0,0.0,0.0,27.31429447658601,0.0,0.0,0.0,0.55629927650888,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.494865642288428,0.0,0.0,0.0,26.494865642288428,0.1405913865957791,6.059881617369911e-05,189.2396047272552,185.77870557191315,0.3606441319189025,0.3540485095419898,25.38000230401314,25.379432288264045,964.428442588856,964.4215207905456,26.686716727357474,25.84848529927129,4451.137427904456,7,0.14719369801271348,1993-11-05
1993,7,205.0373687489992,0.949,8.6292466418322,0.04111086417930366,29.0,4.0,2.0,2.0,30.0,67.0,0.32902541343909636,138.0373687489992,138.0373687489992,,138.0373687489992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.0373687489992,990.0,964.4684549134827,25.53154508651723,0.09660159397083448,0.003803736874899886,989.8995946691542,0.13700480663514325,0.0,0.0,0.0,25.294134949036327,0.0,0.0,0.0,,0.911588609344543,0.0,0.0,0.0,31.22979184679072,0.0,0.0,0.0,0.6360446404641694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.292898091386995,0.0,0.0,0.0,30.292898091386995,0.14719540078555043,6.092711512441387e-05,234.76788002600708,185.77870557191315,0.3606441319189025,0.2853882736964608,25.38000230401314,25.078333901259388,964.608607280156,964.401814881952,36.997058409412666,25.84848529927129,5089.206879353015,7,0.1682938782854833,1993-11-12
1993,8,251.39142837824767,0.8722857142857142,4.244748322429559,0.016579917395349242,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.33948271412040604,165.8199998068191,165.8199998068191,,165.8199998068191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,207.24857123539053,990.0,964.6957019768707,25.304298023129263,0.10867591529676614,0.0065819999806818715,989.8847420847225,0.19505622821581622,0.0,0.0,0.0,24.993983879636023,0.0,0.0,0.0,,0.9235337969916207,0.0,0.0,0.0,37.54071274716057,0.0,0.0,0.0,0.7645766343617223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.41449136474575,0.0,0.0,0.0,36.41449136474575,0.14506229264732212,6.099495548470404e-05,264.1051871975735,236.1943342291061,0.3880800280296381,0.2795845363224274,25.10245963293646,24.917823241248044,964.7564207487904,964.6171660053748,38.08012528334714,32.07811032103056,6117.634549277285,7,0.20230272980414304,1993-11-19
1993,9,283.5938950423227,0.8102857142857143,3.2974118232371388,0.011795713396830786,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.33897137194192073,187.4510378994655,187.4510378994655,,187.4510378994655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,232.30818075660835,990.0,964.8343755801692,25.165624419830692,0.1175204886275819,0.0087451037899465,989.8737344075824,0.24878138398472696,0.0,0.0,0.0,24.790577443428397,0.0,0.0,0.0,,0.9311663170342915,0.0,0.0,0.0,42.437256920860854,0.0,0.0,0.0,0.8643025849462495,0.0,0.0,0.0,0.9764302584946251,0.96,0.96,0.96,41.439738018890004,0.0,0.0,0.0,41.439738018890004,0.1461312590938748,6.140324617820443e-05,287.1870699602335,273.7644374568714,0.3621332952573414,0.3238307351820457,24.850835564686207,24.755448812861346,964.848748279841,964.7950577498276,43.096946086566966,39.8379688749235,6961.875987173521,7,0.23022076677161116,1993-11-26
1993,10,296.8301987248059,0.7895714285714285,1.7133058447101348,0.005781086540652586,38.0,5.0,4.0,3.0,54.0,104.0,0.35044136609477344,192.8301987248059,192.8301987248059,,192.8301987248059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,239.8301987248059,990.0,964.8873207948992,25.11267920510082,0.12017527370932721,0.009283019872480544,989.8705417064184,0.2631875540393076,0.0,0.0,0.0,24.720033357479775,0.0,0.0,0.0,,0.9327340122355464,0.0,0.0,0.0,43.60347356670245,0.0,0.0,0.0,0.8880544514603349,0.0,0.0,0.0,0.9788054451460335,0.96,0.96,0.96,42.681197950522915,0.0,0.0,0.0,42.681197950522915,0.14376956191593177,6.14807050653554e-05,299.18021087320443,287.1870699602335,0.3621332952573414,0.3476165742929977,24.78873850282839,24.70325187164257,964.8967208434927,964.848748279841,43.250036586397975,40.34761714301591,7170.441255687848,7,0.2371177663917939,1993-12-03
1993,11,296.4795655154224,0.7902857142857143,4.1935716406322285,0.014187186517301371,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.2728410618155205,215.62242265827953,215.62242265827953,,215.62242265827953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,255.7652798011367,990.0,964.8862475180425,25.113752481957444,0.1257992656587305,0.013257009292407486,989.8609437250489,0.32975451386703253,0.0,0.0,0.0,24.644941693139252,0.0,0.0,0.0,,0.938863080069181,0.0,0.0,0.0,48.931466796658356,0.0,0.0,0.0,0.9965675518667689,0.0,0.0,0.0,0.9796905805597174,0.96,0.96,0.96,47.93949327537961,0.0,0.0,0.0,47.93949327537961,0.16166938351098756,6.175232448219154e-05,302.30479186612183,290.5219447532691,0.3528733959410842,0.2547098229064793,24.73523564131717,24.58552052806696,964.9115239593306,964.8620877790132,50.11404702558729,42.1705855786546,8053.834870263774,7,0.2663305181965534,1993-12-10
1993,12,317.8963467084192,0.7597142857142857,3.336572052809369,0.010554837921084187,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.2185698256343736,248.61063242270492,248.61063242270492,,248.61063242270492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,285.03920385127634,990.0,964.989481733542,25.010518266457943,0.1361309417329952,0.01972212648454094,989.8441469317825,0.43885671837851076,0.0,0.0,0.0,24.41580847986191,0.0,0.0,0.0,,0.9447438410355028,0.0,0.0,0.0,56.23296636570819,0.0,0.0,0.0,1.1452742640673763,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.10830703839402,0.0,0.0,0.0,55.10830703839402,0.17322295031396928,6.158060520916295e-05,325.6607962357874,306.020121877383,0.2516174411264779,0.1811701030089061,24.552926194136194,24.30409469445549,965.028303981179,964.9301006093868,58.979165586180834,50.90779203781891,9258.195582450195,7,0.3061572613244112,1993-12-17
1993,13,339.4916672992932,0.726,4.955429229567634,0.01430755934585903,26.0,4.0,3.0,2.0,24.0,59.0,0.17400704055073393,280.4916672992932,280.4916672992932,,197.81248791530453,82.67917938398867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,313.4916672992932,990.0,965.0974583364965,24.90254166350355,0.146172698873455,0.026098333459858587,989.8277289676665,0.30353971659313245,0.08473453529049978,0.0,0.0,24.426730914577075,14.018654197066121,0.0,0.0,,0.9284525209755552,0.522628468365815,0.0,0.0,44.15852920986806,18.193018341862608,0.0,0.0,0.899359047044156,0.37052990512958467,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,43.09342844225207,17.647227791606728,0.0,0.0,60.74065623385881,0.17896424385599455,6.0191619288755836e-05,360.34880084276085,325.6607962357874,0.1811701030089061,0.1637302520835772,24.59872962391276,24.24834763366572,965.2017440042138,965.028303981179,64.28653362084427,58.979165586180834,10204.43024728828,7,0.33744809018810445,1993-12-24
1993,14,392.9635464899371,0.6614285714285714,8.562875584833487,0.021657251153897442,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.18070820287555742,321.9635464899371,321.9635464899371,,160.98177324496854,160.98177324496854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,359.24926077565135,990.0,965.3627318202464,24.637268179753523,0.162321973324188,0.03439270929798737,989.8032853173778,0.183772473496793,0.183772473496793,0.0,0.0,24.256781023634577,24.256781023634577,0.0,0.0,,0.9209645987750262,0.9209645987750262,0.0,0.0,35.26642325736092,35.26642325736092,0.0,0.0,0.7182570928179414,0.7182570928179414,0.0,0.0,0.97,0.97,0.96,0.96,34.20843055964009,34.20843055964009,0.0,0.0,68.41686111928018,0.1741095862998459,5.903077245873175e-05,420.28892993659525,370.3647452958713,0.1957051431918978,0.1593024194375385,24.3909103891374,24.08433735427602,965.4913001847146,965.2518237264792,73.65022724873296,63.81312920532576,11494.03266803907,7,0.3800936728848899,1993-12-31
1993,15,447.8741612717343,0.5987142857142856,6.039448187434873,0.013557832290698842,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.17992801972387773,367.1598755574486,367.1598755574486,,183.5799377787243,183.5799377787243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,407.3027327003057,990.0,965.6154337257228,24.38456627427721,0.17928153451314763,0.04343197511148967,989.7772864903754,0.23848589628966613,0.23848589628966613,0.0,0.0,23.92336686836291,23.92336686836291,0.0,0.0,,0.9290311538211554,0.9290311538211554,0.0,0.0,40.01422253410658,40.01422253410658,0.0,0.0,0.8149536157659181,0.8149536157659181,0.0,0.0,0.9715479422895144,0.9715479422895144,0.96,0.96,38.876293183131516,38.876293183131516,0.0,0.0,77.75258636626303,0.1736700516080896,5.8823732486754095e-05,462.56506724863937,430.9578316629287,0.2000146087566496,0.1638456213854129,24.01717333466488,23.84811800678833,965.6815428026188,965.5393102424832,79.0742787605662,75.85260337398894,13062.434509532191,7,0.4319588131459058,1994-01-07
