WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1993,16,539.6365027050412,0.5228571428571429,20.333882456054624,0.037368008456125,34.0,5.0,4.0,3.0,45.0,91.0,0.16923677169082393,448.6365027050411,448.6365027050411,,224.31825135252058,224.31825135252058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.6365027050411,990.0,966.0283642621725,23.971635737827324,0.20977683680840833,0.05972730054100816,989.7304958626506,0.3576690561901827,0.3576690561901827,0.0,0.0,23.344462544287776,23.344462544287776,0.0,0.0,,0.9394803103487158,0.9394803103487158,0.0,0.0,48.229600502986216,48.229600502986216,0.0,0.0,0.9822729226677437,0.9822729226677437,0.0,0.0,0.9791977342196835,0.9791977342196835,0.96,0.96,47.23176852571815,47.23176852571815,0.0,0.0,94.4635370514363,0.17495369635971722,5.850052626933431e-05,577.9502839498093,472.4927083802066,0.1925955647272632,0.157452989516833,23.784705776935027,23.08479242856968,966.200776277774,965.7262171877107,101.92402097794069,80.74256098466573,15869.874224641298,7,0.524797428063535,1994-01-14
1993,17,589.7573463232412,0.48914285714285716,9.66461516730861,0.01628957514688453,34.0,5.0,4.0,3.0,45.0,91.0,0.15452034931159814,498.7573463232412,498.7573463232412,,249.3786731616206,249.3786731616206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.7573463232412,990.0,966.2513326123507,23.748667387649366,0.23439658574743394,0.07168762088308059,989.6939157933695,0.44078018625207277,0.44078018625207277,0.0,0.0,23.001802994766816,23.001802994766816,0.0,0.0,,0.9436082251705116,0.9436082251705116,0.0,0.0,53.06909569107878,53.06909569107878,0.0,0.0,1.0808369794517065,1.0808369794517065,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.00771377725721,52.00771377725721,0.0,0.0,104.01542755451442,0.176360537751375,5.7944493340308485e-05,618.6506296297572,562.8280752081156,0.1616834767283973,0.1470943302109958,23.19014393400909,22.801167210695077,966.3746025185188,966.1327263384364,109.26717951842537,99.061840864987,17474.59182915842,7,0.5778634864139689,1994-01-21
1993,18,681.5852298828793,0.4462857142857143,23.122467924459865,0.03351203360996837,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14233487677792847,584.5852298828792,584.5852298828792,,207.85997635053215,207.85997635053215,168.8652771818149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,629.2995155971649,990.0,966.6263409195315,23.37365908046851,0.28414593845960107,0.10353289621964103,989.6123211653209,0.3108164687058487,0.3108164687058487,0.2355255013431715,0.0,22.675163777083394,22.675163777083394,19.43577980382492,0.0,,0.9338919280885885,0.9338919280885885,0.7988835333457095,0.0,43.19263527875602,43.19263527875602,34.99735980360895,0.0,0.879687072887088,0.879687072887088,0.7127771854095509,0.0,0.974134861398098,0.974134861398098,0.9712777185409551,0.96,42.09083280458355,42.09083280458355,34.05946283893942,0.0,118.2411284481065,0.17351172302168455,5.6195858352410226e-05,712.0837013457431,636.9257883620418,0.1533395696534811,0.1277939655521144,22.756290619360477,22.528164608217047,966.7483348053828,966.4477031534482,125.3563495499159,112.4391795190178,19864.509579281894,7,0.6568951580450362,1994-01-28
1993,19,737.2841133707883,0.4214285714285714,9.39857940122842,0.012699750475988541,36.0,6.0,5.0,4.0,54.0,105.0,0.1425004133233509,632.2841133707883,632.2841133707883,,210.7613711235961,210.7613711235961,210.7613711235961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.2841133707883,990.0,966.8491364534831,23.1508635465169,0.3125516931426359,0.11968523401123646,989.5677630728461,0.31453987691852203,0.31453987691852203,0.31453987691852203,0.0,22.404086742444516,22.404086742444516,22.404086742444516,0.0,,0.9356786163935196,0.9356786163935196,0.9356786163935196,0.0,43.32508441307028,43.32508441307028,43.32508441307028,0.0,0.8823846112641605,0.8823846112641605,0.8823846112641605,0.0,0.9778955994805189,0.9778955994805189,0.9778955994805189,0.96,42.36927107218021,42.36927107218021,42.36927107218021,0.0,127.10781321654065,0.17238950615071844,5.584408378558779e-05,768.4460718744957,712.0837013457431,0.147454575637055,0.1366393867351941,22.551556408443098,22.22091427509021,966.973784287498,966.7483348053828,132.89735136288712,122.2347900554935,21354.11262037883,7,0.7061545178696703,1994-02-04
1993,20,818.1694222162806,0.39,12.868799194731702,0.0156979383750348,36.0,6.0,5.0,4.0,54.0,105.0,0.12846781299697244,713.1694222162806,713.1694222162806,,237.72314073876024,237.72314073876024,237.72314073876024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,760.1694222162806,990.0,967.1726776888651,22.827322311134917,0.35979440839058785,0.14766155309537568,989.4925440385141,0.40030257771097894,0.40030257771097894,0.40030257771097894,0.0,21.919563771937987,21.919563771937987,21.919563771937987,0.0,,0.9407096578361447,0.9407096578361447,0.9407096578361447,0.0,48.0612020538806,48.0612020538806,48.0612020538806,0.0,0.9788432190199715,0.9788432190199715,0.9788432190199715,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.099978012802985,47.099978012802985,47.099978012802985,0.0,141.29993403840896,0.1727105654444753,5.504851610323271e-05,858.5276662376176,779.3663976124346,0.1347248230378732,0.1223024069336616,22.156321019900695,21.66505139531269,967.3341106649503,967.0174655904495,147.85170133133303,134.8049658313953,23738.388918452707,7,0.7849996335467165,1994-02-11
1993,21,919.6326716899606,0.3555714285714286,16.129214242758394,0.0174817139667929,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.13372411984772556,796.3469574042464,796.3469574042464,,255.51526954026158,255.51526954026158,255.51526954026158,29.801148783461656,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,847.9183859756749,990.0,967.5785306867599,22.421469313240177,0.4311510950581411,0.19029153652202266,989.3785573684198,0.4645803525793172,0.4645803525793172,0.4645803525793172,0.043986805994805846,21.335446329080714,21.335446329080714,21.335446329080714,3.0313830276915867,,0.9415524455426942,0.9415524455426942,0.9415524455426942,0.13343713590928732,50.35462365567418,50.35462365567418,50.35462365567418,5.7927570129862085,1.0255524166125087,1.0255524166125087,1.0255524166125087,0.11797875790195944,0.9789407329330532,0.9789407329330532,0.9789407329330532,0.9617978757901959,49.30457864544592,49.30457864544592,49.30457864544592,5.63394933561171,153.54768527194946,0.1670886192471875,5.357327944622522e-05,971.4321659369264,876.9389119074414,0.1498817883899606,0.1159681271461397,21.543274941297387,21.11963538746927,967.7857286637476,967.4077556476298,157.7505813971279,150.46397195668027,25796.01112568751,7,0.8530426959552748,1994-02-18
1993,22,1061.2929944482255,0.3138571428571429,20.800583469563467,0.019726013524298515,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14721690599303655,904.5787087339397,904.5787087339397,,226.14467718348493,226.14467718348493,226.14467718348493,226.14467718348493,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,964.721565876797,990.0,968.0913466569558,21.908653343044175,0.538027591468729,0.2736629669871518,989.1883094415441,0.36208605496440077,0.36208605496440077,0.36208605496440077,0.36208605496440077,20.734876729623885,20.734876729623885,20.734876729623885,20.734876729623885,,0.9370256337714201,0.9370256337714201,0.9370256337714201,0.9370256337714201,43.08058276593098,43.08058276593098,43.08058276593098,43.08058276593098,0.8774049443163133,0.8774049443163133,0.8774049443163133,0.8774049443163133,0.9777404944316314,0.9777404944316314,0.9777404944316314,0.9777404944316314,42.12335546307718,42.12335546307718,42.12335546307718,42.12335546307718,168.49342185230873,0.15888665625308993,5.17491643434018e-05,1117.0362502238706,989.4775076349576,0.1686597409142546,0.1284758672169597,21.103101332123774,20.477977038657517,968.2678282149892,967.8579100305398,173.09334303603495,160.65779633301213,28306.894871187862,7,0.9360745658461594,1994-02-25
1993,23,1227.0615980870673,0.2712857142857143,30.09600774795955,0.02428598915200834,49.0,9.0,9.0,9.0,107.0,183.0,0.14962854965258154,1044.0615980870673,1033.238147998073,,258.30953699951823,258.30953699951823,258.30953699951823,258.30953699951823,10.823450088994345,2.898082264266246,0.5323008240489021,0.5323008240489021,0.5323008240489021,6.328465352581392,51.89808226426624,9.532300824048901,9.532300824048901,9.532300824048901,113.32846535258139,1104.2008319104368,990.0,968.6136221654166,21.386377834583527,0.7059783756348628,0.3990891010334021,988.8949325233317,0.47339299143768265,0.47339299143768265,0.47339299143768265,0.47339299143768265,19.807917366477586,19.807917366477586,19.807917366477586,19.807917366477586,,0.9387043976750455,0.9387043976750455,0.9387043976750455,0.9387043976750455,47.04685437536235,47.04685437536235,47.04685437536235,47.04685437536235,0.9581844068301903,0.9581844068301903,0.9581844068301903,0.9581844068301903,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.1059172878551,46.1059172878551,46.1059172878551,46.1059172878551,184.4236691514204,0.1505109345186999,4.964017906577638e-05,1327.7083044595877,1132.2744617454025,0.1616215910388946,0.1378314795390888,20.391270954275573,19.23450973136925,968.9299403854444,968.3157197369142,191.2294955015958,174.57681087305494,30983.17641743863,7,1.0245759397301135,1994-03-04
1993,24,1475.2480361880348,0.23385714285714285,34.65804119185136,0.0236473163677897,49.0,9.0,9.0,9.0,107.0,183.0,0.12425680118861497,1292.2480361880348,1100.0,,275.0,275.0,275.0,275.0,192.24803618803472,44.267924829313664,7.920930799553239,9.45482145187056,9.45482145187056,121.14953765542668,93.26792482931367,16.92093079955324,18.45482145187056,18.45482145187056,228.14953765542668,1228.6436770807375,990.0,969.4046475015306,20.595352498469424,0.8946793732345079,0.48,988.6253206267655,0.5349,0.5349,0.5349,0.5349,18.685773125234885,18.685773125234885,18.685773125234885,18.685773125234885,,0.9360800739550958,0.9360800739550958,0.9360800739550958,0.9360800739550958,47.1736257772467,47.1736257772467,47.1736257772467,47.1736257772467,0.9607663091088942,0.9607663091088942,0.9607663091088942,0.9607663091088942,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.230153261701766,46.230153261701766,46.230153261701766,46.230153261701766,184.9206130468071,0.12562559714108698,4.669712450676947e-05,1570.314592802547,1383.5781363808978,0.1322657500780427,0.1165371581202713,19.025990858610832,18.3518683200383,969.711785607516,969.108483209846,188.50130423299836,181.41054996022336,31066.662991863588,7,1.027336739148928,1994-03-11
1993,25,1697.3629412051039,0.20757142857142857,27.187305886666472,0.016158093940173344,49.0,9.0,9.0,9.0,107.0,183.0,0.10792151351155212,1514.3629412051039,1100.0,,275.0,275.0,275.0,275.0,414.362941205104,51.00000000000001,9.0,16.0,20.378505305169046,317.9844358999349,100.0,18.0,25.0,29.378505305169046,424.9844358999349,1243.0,990.0,970.122249502355,19.877750497645025,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.936561085126748,17.936561085126748,17.936561085126748,17.936561085126748,,0.9334893150895981,0.9334893150895981,0.9334893150895981,0.9334893150895981,45.15679827521969,45.15679827521969,45.15679827521969,45.15679827521969,0.9196903925706659,0.9196903925706659,0.9196903925706659,0.9196903925706659,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.25366230971531,44.25366230971531,44.25366230971531,44.25366230971531,177.0146492388612,0.1044260273409564,4.4700668999712435e-05,1760.6257340092122,1609.5195834351923,0.113698523387596,0.1039403187543335,18.220362702537265,17.732173600682692,970.326636986799,969.8384478849443,180.03080638860058,174.81918784003187,29738.461072128684,7,0.9834147179936734,1994-03-18
1993,26,1823.6656894372384,0.19371428571428573,11.775791779750957,0.0064990473865131,49.0,9.0,9.0,9.0,107.0,183.0,0.10035842022087793,1640.6656894372384,1100.0,,275.0,275.0,275.0,275.0,540.6656894372384,51.0,8.999999999999998,15.999999999999998,26.590115873962542,438.0755735632759,100.0,18.0,25.0,35.590115873962546,545.0755735632758,1243.0,990.0,970.5303045351048,19.46969546489509,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.52850605237681,17.52850605237681,17.52850605237681,17.52850605237681,,0.931498878578955,0.931498878578955,0.931498878578955,0.931498878578955,44.03511645505542,44.03511645505542,44.03511645505542,44.03511645505542,0.8968455489827989,0.8968455489827989,0.8968455489827989,0.8968455489827989,0.9796253378469634,0.9796253378469634,0.9796253378469634,0.9796253378469634,43.137953119460136,43.137953119460136,43.137953119460136,43.137953119460136,172.55181247784054,0.09463264246331293,4.35736900196567e-05,1839.4149794968628,1783.4177282502417,0.1026119663953022,0.0994881535922123,17.65853792698089,17.47762373064574,970.581186856836,970.4002726605008,174.02263370106786,171.96257503328854,28988.704496277212,7,0.9586211804324475,1994-03-25
1993,27,1808.2022135611371,0.19528571428571428,9.735456916734524,0.0054313233878094,45.0,11.0,10.0,10.0,72.0,148.0,0.0818638023868219,1660.2022135611371,1100.0,,275.0,275.0,275.0,275.0,560.2022135611372,55.0,7.0,15.0,37.851500916293055,445.35071264484424,100.0,18.0,25.0,47.851500916293055,517.3507126448442,1243.0,990.0,970.4803456130437,19.519654386956322,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.578464974438045,17.578464974438045,17.578464974438045,17.578464974438045,,0.9317554176437394,0.9317554176437394,0.9317554176437394,0.9317554176437394,44.172816292874934,44.172816292874934,44.172816292874934,44.172816292874934,0.8996500263314651,0.8996500263314651,0.8996500263314651,0.8996500263314651,0.9797937573895494,0.9797937573895494,0.9797937573895494,0.9797937573895494,43.280293035893735,43.280293035893735,43.280293035893735,43.280293035893735,173.12117214357494,0.09576564021183145,4.371746771302398e-05,1832.2961330880007,1767.625484109115,0.0837281433937869,0.0807729696785273,17.70955902343689,17.500623080582038,970.5581875068996,970.3492515640448,174.57449193961588,172.23338502943403,29084.35692012059,7,0.9617842896865274,1994-04-01
1993,28,1681.2549167986986,0.20914285714285713,25.496160720955718,0.0153444094812496,45.0,11.0,10.0,10.0,72.0,148.0,0.08813593374197089,1533.2549167986986,1100.0,,275.0,275.0,275.0,275.0,433.2549167986986,55.0,7.0,15.0,29.273980864776934,326.98093593392167,100.0,18.0,25.0,39.27398086477694,398.9809359339218,1243.0,990.0,970.0702081927342,19.929791807265733,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.988602394747456,17.988602394747456,17.988602394747456,17.988602394747456,,0.9337037181814455,0.9337037181814455,0.9337037181814455,0.9337037181814455,45.2982716551693,45.2982716551693,45.2982716551693,45.2982716551693,0.9225717241378677,0.9225717241378677,0.9225717241378677,0.9225717241378677,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.39230622206592,44.39230622206592,44.39230622206592,44.39230622206592,177.56922488826368,0.10578639443676766,4.4840713355622136e-05,1751.5174261192883,1589.152359062425,0.0931314100602145,0.084498160162707,18.286164504356968,17.761600441557896,970.2972101459238,969.7726460831248,180.7210482266293,175.13767742921408,29831.629781228294,7,0.986495693823687,1994-04-08
1993,29,1493.4657702065717,0.2312857142857143,22.4795722291643,0.015032590142400243,45.0,11.0,10.0,10.0,72.0,148.0,0.09918439104187601,1345.4657702065717,1100.0,,275.0,275.0,275.0,275.0,245.4657702065716,55.00000000000001,7.0,14.37118000521266,16.585525013957543,152.5090651874014,100.0,18.0,24.371180005212658,26.58552501395754,224.50906518740138,1242.3711800052126,990.0,969.463504796052,20.536495203947993,0.9246605585089619,0.48,988.595339441491,0.5349,0.5349,0.5349,0.5349,18.596934645439053,18.596934645439053,18.596934645439053,18.596934645439053,,0.9358003441331331,0.9358003441331331,0.9358003441331331,0.9358003441331331,46.93508323198317,46.93508323198317,46.93508323198317,46.93508323198317,0.9559080087980278,0.9559080087980278,0.9559080087980278,0.9559080087980278,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.996381567343505,45.996381567343505,45.996381567343505,45.996381567343505,183.98552626937402,0.12333053556095122,4.646099148216515e-05,1559.6365373841434,1431.7953534582748,0.103366727404534,0.0948939040939813,18.801235352448195,18.381523312856068,969.6772872746257,969.2642619111728,186.1339557963948,181.72184628714805,30909.568413254834,7,1.0221418126076334,1994-04-15
1993,30,1291.4111064175156,0.2601428571428572,33.78528860214491,0.02613982102654269,45.0,11.0,10.0,10.0,72.0,148.0,0.11491680942920744,1143.4111064175156,1087.9800464412754,,271.99501161031884,271.99501161031884,271.99501161031884,271.99501161031884,55.431059976240185,16.854038506289246,3.4473041917291485,3.745341890286499,3.745341890286499,27.639033497648796,61.85403850628925,14.447304191729147,13.745341890286499,13.745341890286499,99.6390334976488,1178.0267310295803,990.0,968.8164626318439,21.183537368156017,0.8128215790770689,0.464374060373658,988.7228043605493,0.5234631486491674,0.5234631486491674,0.5234631486491674,0.5234631486491674,19.382878580056126,19.382878580056126,19.382878580056126,19.382878580056126,,0.9382689866362667,0.9382689866362667,0.9382689866362667,0.9382689866362667,48.499551102896994,48.499551102896994,48.499551102896994,48.499551102896994,0.9877708982260082,0.9877708982260082,0.9877708982260082,0.9877708982260082,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.52956008083906,47.52956008083906,47.52956008083906,47.52956008083906,190.11824032335625,0.14763318710108544,4.855286536475661e-05,1392.1184694738974,1195.2983332432605,0.1238184609514383,0.1063127910772791,19.871801600210222,18.965083516414204,969.1360750552234,968.5137947616216,193.32802224671155,187.8595495498219,31939.864374323846,7,1.056212446240868,1994-04-22
1993,31,1112.6344609861915,0.2982857142857143,20.67847141449368,0.01863404063157174,42.857142857142854,9.571428571428571,8.571428571428571,7.142857142857143,79.14285714285714,147.28571428571428,0.13252934888468668,965.3487467004771,965.3487467004771,,241.33718667511928,241.33718667511928,241.33718667511928,241.33718667511928,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.571428571428571,8.571428571428571,7.142857142857143,79.14285714285714,1026.3487467004772,990.0,968.2539940202423,21.746005979757683,0.6022180677623743,0.3242527471487701,989.0735291850889,0.4126684125399732,0.4126684125399732,0.4126684125399732,0.4126684125399732,20.40686675230658,20.40686675230658,20.40686675230658,20.40686675230658,,0.9388426775431274,0.9388426775431274,0.9388426775431274,0.9388426775431274,45.325214546940934,45.325214546940934,45.325214546940934,45.325214546940934,0.9231204592044998,0.9231204592044998,0.9231204592044998,0.9231204592044998,0.9796895832949556,0.9796895832949556,0.9796895832949556,0.9796895832949556,44.40532412607646,44.40532412607646,44.40532412607646,44.40532412607646,177.6212965043059,0.1596696017658515,5.113133035345098e-05,1172.2200796855432,1050.5490333418047,0.1399268338122132,0.1262561549361124,20.77129571629888,20.029344774813325,968.4412631075832,968.0588683905028,185.27708697919525,168.66773167835012,29840.377812723385,7,0.9867849805794771,1994-04-29
1993,32,925.2624131260181,0.3537142857142857,30.836495090724043,0.033416413808432154,42.0,9.0,8.0,6.0,82.0,147.0,0.1596328547521011,778.2624131260181,778.2624131260181,,238.93705924872935,238.93705924872935,238.93705924872935,61.4512353798301,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,837.2624131260181,990.0,967.597969193361,22.40203080663884,0.42374327536721307,0.18488580496502355,989.3913709196677,0.40654326183454215,0.40654326183454215,0.40654326183454215,0.09354844066234826,21.386858464472045,21.386858464472045,21.386858464472045,6.005530565736834,,0.939647991734135,0.939647991734135,0.939647991734135,0.2672095734812536,47.10821660431704,47.10821660431704,47.10821660431704,11.845952255449221,0.9594341467274347,0.9594341467274347,0.9594341467274347,0.24126175673012673,0.9784118899587269,0.9784118899587269,0.9784118899587269,0.9641261756730126,46.10048485534294,46.10048485534294,46.10048485534294,11.543465793452478,149.84492035948134,0.16201553209273906,5.356645410445236e-05,1025.1570830002852,834.6935677067364,0.176112534811874,0.1433926589764967,21.90233340730672,20.91462254652248,967.9790651180008,967.2387742708268,164.53053357551596,135.97276030438798,25173.94662039286,7,0.8324717797748962,1994-05-06
1993,33,702.8873005493566,0.43657142857142855,31.295113434255672,0.04447566041408345,42.0,9.0,8.0,6.0,82.0,147.0,0.21069777816118673,555.8873005493566,555.8873005493566,,220.6460363463853,220.6460363463853,114.5952278565859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,614.8873005493566,990.0,966.7115492021975,23.288450797802593,0.27595561857463796,0.09267077491445194,989.6313736065109,0.34912583555571736,0.34912583555571736,0.163066727708763,0.0,22.57069856875778,22.57069856875778,12.805174381137064,0.0,,0.9371543409623514,0.9371543409623514,0.5329547301091312,0.0,45.82601704142785,45.82601704142785,23.48116997470348,0.0,0.9333201026767383,0.9333201026767383,0.4782315677129018,0.0,0.9766388622864375,0.9766388622864375,0.9680674337150089,0.96,44.775444992522544,44.775444992522544,22.877494867132665,0.0,112.42838485217776,0.15985699910744727,5.627957333644012e-05,794.2548359930772,615.6277736669467,0.2387806500743202,0.1850791374989893,22.959046913034783,22.141610351066696,967.0770193439724,966.3625110946678,128.92578875450386,97.34861017356448,18887.968655165863,7,0.6246021380676542,1994-05-13
1993,34,543.7177330100756,0.5207142857142857,17.278098639461867,0.031748635756639186,42.0,9.0,8.0,6.0,82.0,147.0,0.27136752029680916,396.7177330100755,396.7177330100755,,198.35886650503772,198.35886650503772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,455.7177330100755,990.0,966.0467297985452,23.953270201454693,0.19641572421137046,0.04934354660201506,989.7542407291866,0.28032355579905965,0.28032355579905965,0.0,0.0,23.427187374842227,23.427187374842227,0.0,0.0,,0.932841256621998,0.932841256621998,0.0,0.0,42.495823281250225,42.495823281250225,0.0,0.0,0.8654953825101879,0.8654953825101879,0.0,0.0,0.975530193418414,0.975530193418414,0.96,0.96,41.469267112806016,41.469267112806016,0.0,0.0,82.93853422561203,0.15233092751865931,5.807348889047516e-05,595.7090611902229,494.6810831907137,0.2971611508809753,0.2467647541004243,23.74146585239761,23.088446905734767,966.280690775356,965.8260648743582,93.549231351404,72.66503167055923,13933.673749902822,7,0.46076963458673353,1994-05-20
1993,35,454.89769626587275,0.59,9.103321646826421,0.01991159951770477,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.30519219164611205,315.89769626587275,315.89769626587275,,157.94884813293638,157.94884813293638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,373.75483912301564,990.0,965.6470396331963,24.352960366803618,0.1674414419850394,0.0331795392531745,989.7993790187619,0.1767438630125136,0.1767438630125136,0.0,0.0,23.975595522552904,23.975595522552904,0.0,0.0,,0.9195331614180816,0.9195331614180816,0.0,0.0,34.149454365816915,34.149454365816915,0.0,0.0,0.6955082355563527,0.6955082355563527,0.0,0.0,0.97,0.97,0.96,0.96,33.12497073484241,33.12497073484241,0.0,0.0,66.24994146968481,0.14572637963940097,5.825619560137633e-05,479.5630976092969,430.9578316629287,0.3298926917891648,0.2704341945644728,24.0910824308757,23.83607682614264,965.7580339392418,965.5393102424832,69.58332322736376,62.57038094452,11129.99016690705,7,0.3680552303871379,1994-05-27
1993,36,405.1251866512047,0.6475714285714285,6.346676347511277,0.015684690842056044,39.0,9.0,7.0,5.0,59.0,119.0,0.2940443447352442,286.1251866512046,286.1251866512046,,181.46723858286597,104.65794806833865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,341.1251866512047,990.0,965.4211927532824,24.578807246717588,0.1559254252331625,0.027225037330240887,989.8168495374366,0.2546760927767799,0.10862115821619411,0.0,0.0,24.14098069137742,17.290678881043892,0.0,0.0,,0.9240705193674004,0.6535988727163468,0.0,0.0,39.83150766310653,22.73454463865333,0.0,0.0,0.8112323352974852,0.463025349056076,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.80753206345786,22.05250829949373,0.0,0.0,60.86004036295159,0.15022362536773365,5.9120397554752535e-05,422.4698189706656,386.53109723034976,0.3078665619731056,0.2816769261528308,24.29210201237975,23.96390491962409,965.501114185368,965.3326554861516,63.925008015012565,58.38700805801618,10224.486780975867,7,0.33811133534973103,1994-06-03
1993,37,364.777806753496,0.6941428571428572,5.1874131613573535,0.014202180074128086,39.0,9.0,7.0,5.0,59.0,119.0,0.3264728230559418,245.77780675349598,245.77780675349598,,245.77780675349598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.777806753496,990.0,965.2238890337675,24.776110966232554,0.14168558301609432,0.019155561350699145,989.8391588556332,0.4280144120919451,0.0,0.0,0.0,24.187255409773847,0.0,0.0,0.0,,0.9444333919193173,0.0,0.0,0.0,55.05484768775142,0.0,0.0,0.0,1.1212799936405584,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.953750733996394,0.0,0.0,0.0,53.953750733996394,0.14786386276962823,6.098428010202303e-05,380.8369423592014,350.2192051008483,0.3397871911842557,0.3124696865351903,24.317913739959256,24.041097862767817,965.304184711796,965.1510960255042,57.24962787388838,50.91917619233832,9064.230123311394,7,0.29974305963331327,1994-06-10
1993,38,333.2050474697332,0.7344285714285714,3.7989501802874934,0.011379721590425301,39.0,9.0,7.0,5.0,59.0,119.0,0.35734548436289637,214.20504746973322,214.20504746973322,,214.20504746973322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,269.2050474697332,990.0,965.0660252373488,24.93397476265136,0.13054257666232152,0.012841009493946587,989.8566164138438,0.32508984082337994,0.0,0.0,0.0,24.4655013356717,0.0,0.0,0.0,,0.9384389884656501,0.0,0.0,0.0,48.22959359504595,0.0,0.0,0.0,0.9822727819764958,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.265001723145026,0.0,0.0,0.0,47.265001723145026,0.1418063072468506,6.12942667434076e-05,346.9384943839358,323.62655383883583,0.367707774867143,0.3430002779348835,24.547547946989265,24.34676834110373,965.1346924719196,965.0181327691942,50.22569935999495,45.19035466151254,7940.520289488365,7,0.26258334290636126,1994-06-17
1993,39,314.87304175799255,0.7635714285714286,2.5152045659218305,0.0080592003843408,39.0,9.0,7.0,5.0,59.0,119.0,0.3781102561613814,195.87304175799252,195.87304175799252,,195.87304175799252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,250.87304175799252,990.0,964.9743652087899,25.025634791210077,0.12407264306268263,0.009736849174732358,989.8661905077626,0.2717872521746204,0.0,0.0,0.0,24.620038046798044,0.0,0.0,0.0,,0.9335572396522714,0.0,0.0,0.0,44.15074092330479,0.0,0.0,0.0,0.8992004261365537,0.0,0.0,0.0,0.9784640675610563,0.96,0.96,0.96,43.20216742928771,0.0,0.0,0.0,43.20216742928771,0.13716140278803488,6.12644449500247e-05,323.62655383883583,306.020121877383,0.3888633181045567,0.367707774867143,24.69277568127272,24.547547946989265,965.0181327691942,964.9301006093868,45.19035466151254,41.148178448375546,7257.964128120336,7,0.24001204127382061,1994-06-24
1993,40,295.071849864052,0.7919999999999999,2.214025303444844,0.007466754335689315,37.0,8.0,6.0,4.0,53.0,108.0,0.3660772570163914,187.07184986405198,187.07184986405198,,187.07184986405198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,238.07184986405198,990.0,964.880616655437,25.119383344562916,0.11955470324158306,0.008707184986405143,989.8717381117721,0.24770874737255227,0.0,0.0,0.0,24.743412708962392,0.0,0.0,0.0,,0.9310435880588591,0.0,0.0,0.0,42.26462534165568,0.0,0.0,0.0,0.8607866668361644,0.0,0.0,0.0,0.9760786666836163,0.96,0.96,0.96,41.25522889669099,0.0,0.0,0.0,41.25522889669099,0.1397962234636926,6.125620389836889e-05,302.30479186612183,290.5219447532691,0.3717447234208793,0.3572553360246723,24.77600452061752,24.68982909269629,964.9115239593306,964.8620877790132,42.99925062659644,40.15383126690845,6930.878454644086,7,0.2291957160927277,1994-07-01
1993,41,286.325456023142,0.8064285714285714,0.9877108767544038,0.0034566327083028,37.0,8.0,6.0,4.0,53.0,108.0,0.37721655206453225,178.32545602314198,178.32545602314198,,178.32545602314198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,229.32545602314198,990.0,964.8453018240926,25.15469817590742,0.1164677697773232,0.00783254560231417,989.8756996846204,0.22504246228360664,0.0,0.0,0.0,24.805355398244185,0.0,0.0,0.0,,0.9280809062190194,0.0,0.0,0.0,40.260990844340235,0.0,0.0,0.0,0.8199794469315729,0.0,0.0,0.0,0.9719979446931573,0.96,0.96,0.96,39.1341514455607,0.0,0.0,0.0,39.1341514455607,0.13667058141329055,6.095828086145337e-05,290.5219447532691,283.6079686159883,0.380807353640456,0.3717447234208793,24.82427875378704,24.77600452061752,964.8620877790132,964.834431874464,40.15383126690845,38.47499484462356,6574.537442854197,7,0.2174119524753372,1994-07-08
1993,42,270.83590773396116,0.835,3.6656914454145846,0.013548948430611944,37.0,8.0,6.0,4.0,53.0,108.0,0.3988287482899832,162.8359077339612,162.8359077339612,,162.8359077339612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,213.8359077339612,990.0,964.7833436309359,25.216656369064157,0.1110008519851904,0.006283590773396057,989.8827155572415,0.18770923614366436,0.0,0.0,0.0,24.91166269016191,0.0,0.0,0.0,,0.922355030267556,0.0,0.0,0.0,36.69388973538046,0.0,0.0,0.0,0.7473297298448157,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.593073043319045,0.0,0.0,0.0,35.593073043319045,0.13140465647874108,6.071670536459337e-05,275.9224808516464,264.1051871975735,0.4089279773183957,0.3914142829777893,24.956889921344292,24.877166204954754,964.8036899234066,964.7564207487904,36.730621405176166,34.08598730107371,5979.636271277599,7,0.1977392946851058,1994-07-15
1993,43,266.2473261854166,0.8467142857142856,0.8795798142124747,0.003311520041113686,37.0,8.0,6.0,4.0,53.0,108.0,0.40567920244643785,158.2473261854166,158.2473261854166,,158.2473261854166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,209.2473261854166,990.0,964.7649893047418,25.235010695258307,0.10938134716554937,0.0058247326185416,989.8847939202159,0.17726077260927195,0.0,0.0,0.0,24.9425438428649,0.0,0.0,0.0,,0.9205658495810738,0.0,0.0,0.0,35.63473000858441,0.0,0.0,0.0,0.7257582486473403,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.56568810832688,0.0,0.0,0.0,34.56568810832688,0.12981589552739994,6.067407652634142e-05,270.26224589706084,264.1051871975735,0.4089279773183957,0.3996118645485382,24.956889921344292,24.91562324383857,964.7810489835882,964.7564207487904,35.46485064786096,34.08598730107371,5807.0356021989155,7,0.19203160060181598,1994-07-22
1993,44,255.33162164615015,0.8658571428571429,2.5585376077549875,0.010106206987852844,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.38907513205950306,155.90305021757874,155.90305021757874,,155.90305021757874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,204.04590736043585,990.0,964.7199460327878,25.280053967212147,0.10754554726321408,0.005590305021757842,989.886864147715,0.17213618721923205,0.0,0.0,0.0,24.994781927707972,0.0,0.0,0.0,,0.919676565981171,0.0,0.0,0.0,35.14754641393469,0.0,0.0,0.0,0.7158359758438838,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.09312002151665,0.0,0.0,0.0,34.09312002151665,0.1336013497120204,6.0742417812008646e-05,261.382924552137,246.1954239432886,0.4162211661382259,0.3604107006161225,25.04557218512267,24.95863389330024,964.7455316982084,964.6771725436598,36.1788826147666,33.050783583176695,5727.644163614797,7,0.18940622234175916,1994-07-29
1993,45,240.56545587194742,0.8878571428571428,1.6325062738973608,0.006828466307607257,34.0,7.0,5.0,3.0,44.0,93.0,0.3867145855075451,147.56545587194742,147.56545587194742,,147.56545587194742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,193.56545587194742,990.0,964.6433927352317,25.356607264768268,0.103846615412744,0.004756545587194699,989.891396839,0.15425827120416333,0.0,0.0,0.0,25.093745832564167,0.0,0.0,0.0,,0.9163821456825715,0.0,0.0,0.0,33.278966225048244,0.0,0.0,0.0,0.6777793528523063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.280597238296785,0.0,0.0,0.0,32.280597238296785,0.13415785213947173,6.076434508661303e-05,246.1954239432886,234.76788002600708,0.39613596199658,0.3777486945550322,25.14314435066965,25.04557218512267,964.6771725436598,964.608607280156,33.52969038097487,30.991217055531376,5423.140336033861,7,0.17933665132387105,1994-08-05
1993,46,227.69561272709532,0.9115714285714286,1.4424047373241211,0.006327684738920042,34.0,7.0,5.0,3.0,44.0,93.0,0.4084574822326773,134.69561272709532,134.69561272709532,,134.69561272709532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,180.69561272709532,990.0,964.5661736763625,25.433826323637422,0.09930443181359523,0.0034695612727095,989.8972260069137,0.12845352693088322,0.0,0.0,0.0,25.202598803620255,0.0,0.0,0.0,,0.9107971594649186,0.0,0.0,0.0,30.322159231411025,0.0,0.0,0.0,0.6175592511489006,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.412494454468693,0.0,0.0,0.0,29.412494454468693,0.12917060818419718,6.065614020618358e-05,229.3650854576809,224.67104686473823,0.4139385172135244,0.4054671172572994,25.227828081252653,25.18863107022267,964.576190512746,964.5480262811884,29.78488208951032,28.73802966301388,4941.2990683507405,7,0.1634027469692705,1994-08-12
1993,47,216.91752262955748,0.9298571428571429,1.80279966443663,0.008325911836393541,34.0,7.0,5.0,3.0,44.0,93.0,0.42889832513671206,123.9175226295575,123.9175226295575,,123.9175226295575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,169.91752262955748,990.0,964.5015051357774,25.498494864222625,0.09550049547030218,0.0023917522629556998,989.9021077522667,0.1088263784347627,0.0,0.0,0.0,25.29177623805459,0.0,0.0,0.0,,0.904956921623361,0.0,0.0,0.0,27.816510555217853,0.0,0.0,0.0,0.5665277098822373,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.98201523856132,0.0,0.0,0.0,26.98201523856132,0.12434842558542969,6.048021145070791e-05,222.2828362851385,212.05144921368185,0.4385728102536331,0.4183858796938423,25.33167765321145,25.24767150528106,964.5336970177108,964.472308695282,28.20588870518499,25.8633742269431,4532.978560078302,7,0.149900084658674,1994-08-19
1993,48,204.084137951769,0.9478571428571428,1.6862095636202892,0.008258027924193485,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.4408717835922203,114.08413795176901,114.08413795176901,,114.08413795176901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,159.22699509462615,990.0,964.4245048277106,25.57549517228941,0.091727462785375,0.0014084137951768572,989.9068641234195,0.09245846560912697,0.0,0.0,0.0,25.381227289094507,0.0,0.0,0.0,,0.8972374305598201,0.0,0.0,0.0,25.487389968689058,0.0,0.0,0.0,0.5190914453908158,0.0,0.0,0.0,0.9695394304682342,0.96,0.96,0.96,24.711705465355088,0.0,0.0,0.0,24.711705465355088,0.12111184814917057,6.014807044891504e-05,209.2745177174335,200.2479822683398,0.4630204047405221,0.3595541846884494,25.4,25.354206710497884,964.4556471063046,964.40148789361,28.121145792662112,23.223520429835972,4151.566518179655,7,0.13728725258530605,1994-08-26
1993,49,198.6140643583263,0.9587142857142856,1.0423670263389186,0.005270701245820672,30.0,6.0,4.0,2.0,30.0,72.0,0.36256246344908954,126.61406435832632,126.61406435832632,,126.61406435832632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.6140643583263,990.0,964.4057298231754,25.59427017682458,0.09433459827861337,0.002661406435832586,989.9030039952856,0.11353316528799244,0.0,0.0,0.0,25.383741006822152,0.0,0.0,0.0,,0.907124738200513,0.0,0.0,0.0,28.592601072082005,0.0,0.0,0.0,0.5823340340546233,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.734823039919544,0.0,0.0,0.0,27.734823039919544,0.13962861817187905,6.084578328434944e-05,201.1701128186193,194.7956741845264,0.369618064166023,0.3579060477284578,25.38756034289359,25.376719398341216,964.410408651631,964.40148789361,28.32761042549129,26.83080183475187,4659.450270706483,7,0.15408235022177524,1994-09-02
1993,50,187.0510785039916,0.9778571428571429,1.7278807784247678,0.009207674231206173,30.0,6.0,4.0,2.0,30.0,72.0,0.385078779888549,115.05107850399158,115.05107850399158,,115.05107850399158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.0510785039916,990.0,964.425897842992,25.57410215700801,0.09025364685491584,0.0015051078503991143,989.9082412452947,0.09380098346126939,0.0,0.0,0.0,25.388542418841414,0.0,0.0,0.0,,0.8982363010907516,0.0,0.0,0.0,25.734058493541106,0.0,0.0,0.0,0.5241152442676396,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.96203673873487,0.0,0.0,0.0,24.96203673873487,0.13340667820222116,6.026099275639887e-05,193.27466035303507,182.70050873555303,0.3940875725979245,0.3725268478986586,25.38889196244744,25.38785379562098,964.4345989825288,964.413450679294,26.4614133116361,23.918111837289278,4193.622172107458,7,0.1386779818818604,1994-09-09
1993,51,179.4353088520616,0.983,2.472931902202252,0.013990525245134142,30.0,6.0,4.0,2.0,30.0,72.0,0.40145318210276476,107.43530885206162,107.43530885206162,,107.43530885206162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,147.4353088520616,990.0,964.4411293822958,25.558870617704137,0.08756579560307462,0.0007558454218033857,989.9116783589751,0.08180007010587441,0.0,0.0,0.0,25.38874890657337,0.0,0.0,0.0,,0.8916283018766197,0.0,0.0,0.0,23.854875214884096,0.0,0.0,0.0,0.485842672400898,0.0,0.0,0.0,0.9684901323070633,0.96,0.96,0.96,23.10501715733133,0.0,0.0,0.0,23.10501715733133,0.12870654078929758,5.97255443300467e-05,182.70050873555303,171.1379824381925,0.4207131518919432,0.3940875725979245,25.38889196244744,25.388028148169617,964.4577240351236,964.4345989825288,23.918111837289278,21.02795581114748,3881.6428824316627,7,0.12836120642961849,1994-09-16
1993,52,160.92161228794103,0.9921428571428572,2.181173987291609,0.013471112392619129,30.0,6.0,4.0,2.0,30.0,72.0,0.44782259146846387,88.92161228794102,88.92161228794102,,88.92161228794102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.92161228794103,990.0,964.4781567754242,25.521843224575896,0.08103171372292348,0.0,989.918968286277,0.056141430987492254,0.0,0.0,0.0,25.38467007986547,0.0,0.0,0.0,,0.871739778354334,0.0,0.0,0.0,19.30458911310034,0.0,0.0,0.0,0.39316882104074,0.0,0.0,0.0,0.9608044083685655,0.96,0.96,0.96,18.54930401534715,0.0,0.0,0.0,18.54930401534715,0.11515841277175463,5.7920613928008346e-05,169.1933403798354,155.86976452715123,0.4619240955320632,0.4255486642580703,25.38750879712672,25.38270184883042,964.4882604709456,964.4616133192404,20.54415548047824,17.336498505382792,3116.283074578321,7,0.10305168897415082,1994-09-23
1993,53,162.78130282482888,0.992,6.9115382976776525,0.0424590427631314,30.0,6.0,4.0,2.0,30.0,72.0,0.4423112406065465,90.78130282482888,90.78130282482888,,90.78130282482888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,130.78130282482888,990.0,964.4744373943504,25.52556260564961,0.0816880586185894,0.0,989.9183119413814,0.0583313197287741,0.0,0.0,0.0,25.38554322730221,0.0,0.0,0.0,,0.8741255389218155,0.0,0.0,0.0,19.755834575085554,0.0,0.0,0.0,0.402359156315388,0.0,0.0,0.0,0.9602359156315388,0.96,0.96,0.96,18.97026190227249,0.0,0.0,0.0,18.97026190227249,0.1165383343975729,5.8046283002169774e-05,162.78130282482888,162.78130282482888,0.4423112406065465,0.4423112406065465,25.38554322730221,25.38554322730221,964.4744373943504,964.4744373943504,18.97026190227249,18.97026190227249,455.28628565453977,1,0.10539034390151383,1994-09-30
1994,1,158.53118909388195,0.9931428571428571,2.5803546766637058,0.01622704238970424,24.0,4.0,2.0,2.0,20.0,52.0,0.3280624122761842,106.53118909388195,106.53118909388195,,106.53118909388195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.53118909388192,990.0,964.4829376218122,25.517062378187774,0.0837173793192624,0.0006531189093881572,989.9156295017714,0.08035040020814779,0.0,0.0,0.0,25.35234147975101,0.0,0.0,0.0,,0.8909857390443446,0.0,0.0,0.0,23.60044151369522,0.0,0.0,0.0,0.48066072329318166,0.0,0.0,0.0,0.9680396675492532,0.96,0.96,0.96,22.846621675361426,0.0,0.0,0.0,22.846621675361426,0.14409805973145468,5.9568820922105334e-05,162.78130282482888,155.86976452715123,0.3336118467731567,0.319447007104728,25.352417009028827,25.352202015110223,964.4882604709456,964.4744373943504,23.90153063221082,22.182390436838247,3838.232441460719,7,0.12692567597423013,1994-10-01
1994,2,155.86639755547955,0.9942857142857143,1.253396748904046,0.008035017691193386,24.0,4.0,2.0,2.0,20.0,52.0,0.33362897053405466,103.86639755547957,103.86639755547957,,103.86639755547957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.86639755547955,990.0,964.488267204889,25.511732795110984,0.08277688825929766,0.0003866397555479143,989.9168364719852,0.07636761247989052,0.0,0.0,0.0,25.352201654616294,0.0,0.0,0.0,,0.8884983281304868,0.0,0.0,0.0,22.945091939308238,0.0,0.0,0.0,0.4673134814523062,0.0,0.0,0.0,0.9667313481452305,0.96,0.96,0.96,22.181830669892967,0.0,0.0,0.0,22.181830669892967,0.14230982681839818,5.932182472776956e-05,156.79744636197438,154.2104647364153,0.3372014998390748,0.3316380541042455,25.35230133985196,25.352024357731075,964.4915790705272,964.486405107276,22.417233905356355,21.764075641793813,3726.547552542018,7,0.12323239261051647,1994-10-08
1994,3,149.74644039932244,0.9951428571428572,2.5793431058390865,0.017732148294546914,24.0,4.0,2.0,2.0,20.0,52.0,0.34779800912141967,97.74644039932245,97.74644039932245,,97.74644039932245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,127.74644039932245,990.0,964.4953438176778,25.504656182322215,0.08061695758187455,0.00014214276843881428,989.9192408996497,0.06789752431781462,0.0,0.0,0.0,25.355999557654123,0.0,0.0,0.0,,0.8817684758681051,0.0,0.0,0.0,21.44163252322303,0.0,0.0,0.0,0.43669312674588656,0.0,0.0,0.0,0.9639227168337839,0.96,0.96,0.96,20.671553255419067,0.0,0.0,0.0,20.671553255419067,0.1378777386900149,5.87111740609659e-05,155.86976452715123,138.74204462110075,0.3747962641174132,0.3336118467731567,25.37000671402012,25.35134613053894,964.5,964.4882604709456,22.182390436838247,18.018287908651548,3472.820946910403,7,0.11484196253010592,1994-10-15
1994,4,156.63017638069155,0.9934285714285714,4.73414532674892,0.03049778212000917,24.0,4.0,2.0,2.0,20.0,52.0,0.3325277691942543,104.63017638069155,104.63017638069155,,104.63017638069155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,134.63017638069155,990.0,964.4849120267692,25.515087973230752,0.08304645049204662,0.0005829700901080857,989.916370579418,0.07776117211657041,0.0,0.0,0.0,25.353697380532076,0.0,0.0,0.0,,0.8888119859913457,0.0,0.0,0.0,23.132518699470246,0.0,0.0,0.0,0.47113072707678716,0.0,0.0,0.0,0.9669820377348949,0.96,0.96,0.96,22.373151652664383,0.0,0.0,0.0,22.373151652664383,0.1426718571205785,5.936282382639369e-05,163.87541321774722,143.60332835727277,0.3621085986992478,0.3173142265759275,25.362134751771524,25.352202015110223,964.5,964.4722491735644,24.16232555320318,19.15121503718597,3758.6894776476165,7,0.12429528695924658,1994-10-22
1994,5,157.07522582775212,0.9935714285714285,0.763466330396292,0.004843321606154643,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.32377348484482976,106.21808297060929,106.21808297060929,,106.21808297060929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,135.6466543991807,990.0,964.4858495483444,25.514150451655528,0.08340519843734098,0.0006218082970609,989.9159729932655,0.0798644030921586,0.0,0.0,0.0,25.35025904182899,0.0,0.0,0.0,,0.8907230923517214,0.0,0.0,0.0,23.52164738748707,0.0,0.0,0.0,0.4790559549386369,0.0,0.0,0.0,0.9679055954938638,0.96,0.96,0.96,22.766897564161233,0.0,0.0,0.0,22.766897564161233,0.14494188285997517,5.95380487899781e-05,158.54189668353823,155.86976452715123,0.3336118467731567,0.3165882940505197,25.35236476236605,25.34869950162791,964.4882604709456,964.4829162066328,23.191655067264303,22.182390436838247,3824.838790779087,7,0.1264827642453402,1994-10-29
1994,6,156.71469316076832,0.9937142857142857,0.8619438330034492,0.005494727582321786,23.0,4.0,2.0,2.0,19.0,50.0,0.31906743828755124,106.71469316076832,106.71469316076832,,106.71469316076832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.7146931607683,990.0,964.4865706136785,25.513429386321572,0.08342921151531801,0.0006714693160768,989.9158993191686,0.08060633360436777,0.0,0.0,0.0,25.348722371885806,0.0,0.0,0.0,,0.8911796684945947,0.0,0.0,0.0,23.642266999435133,0.0,0.0,0.0,0.4815125661799416,0.0,0.0,0.0,0.9681512566179943,0.96,0.96,0.96,22.8894438163893,0.0,0.0,0.0,22.8894438163893,0.1460528387222327,5.958007196169397e-05,158.8865679426633,155.86976452715123,0.3207806218972661,0.31468991147221,25.34878115949748,25.34869950162791,964.4882604709456,964.4822268641146,23.428852709618518,22.679861648248703,3845.426561153402,7,0.1271635767577183,1994-11-05
1994,7,164.10005254610996,0.9908571428571429,1.4849736451514315,0.009119579307647957,23.0,4.0,2.0,2.0,19.0,50.0,0.3047621299097644,114.10005254610995,114.10005254610995,,114.10005254610995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.10005254610994,990.0,964.4717998949078,25.528200105092246,0.08603574353722045,0.0014100052546109714,989.9125542512082,0.09220247172331132,0.0,0.0,0.0,25.348551884577102,0.0,0.0,0.0,,0.897383085933256,0.0,0.0,0.0,25.455233146848155,0.0,0.0,0.0,0.5184365203024064,0.0,0.0,0.0,0.9698656597689066,0.96,0.96,0.96,24.68834012833153,0.0,0.0,0.0,24.68834012833153,0.15042591369858313,6.010064358613167e-05,166.26458004321125,158.54189668353823,0.3153740496734679,0.3007255062202982,25.348771830046022,25.348403823961927,964.4829162066328,964.4674708399136,25.209561873765185,23.34297227818196,4147.641141559697,7,0.1371574451573974,1994-11-12
1994,8,185.56140383505254,0.9788571428571429,3.564971435280516,0.019520556991509445,23.0,4.0,2.0,2.0,19.0,50.0,0.270002083602363,135.56140383505257,135.56140383505257,,135.56140383505257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.56140383505254,990.0,964.4288771923299,25.571122807670122,0.09361014803796197,0.0035561403835052,989.9028337115785,0.1305510060220675,0.0,0.0,0.0,25.343405513226575,0.0,0.0,0.0,,0.9109896702894452,0.0,0.0,0.0,30.70256741392239,0.0,0.0,0.0,0.6253068719739794,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.781490391504718,0.0,0.0,0.0,29.781490391504718,0.16034115629962425,6.1007911364387874e-05,191.21938009017487,169.1933403798354,0.2955199057347711,0.2614797724813306,25.34807307226235,25.341546643665023,964.4616133192404,964.4175612398196,31.11155604184713,25.9149624876232,5003.290385772792,7,0.16545272439724842,1994-11-19
1994,9,190.90035915747947,0.9737142857142856,2.282665280338043,0.012004273525344314,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.27523160396566765,138.32893058605092,138.32893058605092,,138.32893058605092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,168.47178772890805,990.0,964.418199281685,25.58180071831498,0.09499024889771102,0.0038328930586050574,989.9011768580438,0.13551570299612084,0.0,0.0,0.0,25.34746187336255,0.0,0.0,0.0,,0.912566438942655,0.0,0.0,0.0,31.38066290962944,0.0,0.0,0.0,0.6391173708682166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.439243022340552,0.0,0.0,0.0,30.439243022340552,0.15948431462550783,6.112329263320377e-05,194.7956741845264,185.77870557191315,0.3052650559169563,0.258699199929624,25.36091774925149,25.340574635202103,964.428442588856,964.410408651631,31.59522376944787,29.502982886651324,5113.792827753213,7,0.16910690567966974,1994-11-26
