WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1994,10,192.0567975773134,0.9722857142857143,1.2612796869517848,0.006589650883955272,26.0,4.0,3.0,2.0,24.0,59.0,0.30721814301637446,133.0567975773134,133.0567975773134,,133.0567975773134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,166.0567975773134,990.0,964.4158864048453,25.58411359515466,0.09413792082073155,0.0033056797577312997,989.9025563994215,0.12534677944534917,0.0,0.0,0.0,25.361323215130817,0.0,0.0,0.0,,0.9101941542925308,0.0,0.0,0.0,30.12208127769988,0.0,0.0,0.0,0.6134843437413416,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.218418839368884,0.0,0.0,0.0,29.218418839368884,0.15212965969984713,6.099775875219011e-05,193.27466035303507,189.2396047272552,0.3117740606414537,0.3052650559169563,25.36226114968216,25.36091774925149,964.4215207905456,964.413450679294,29.502982886651324,28.56063593962764,4908.694365013972,7,0.16232454910760488,1994-12-03
1994,11,219.68063672388698,0.9237142857142857,9.360427379387115,0.040571173985270624,26.0,4.0,3.0,2.0,24.0,59.0,0.2708896181805413,160.68063672388698,160.68063672388698,,160.68063672388698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.68063672388698,990.0,964.5215180064157,25.478481993584328,0.10388732868997237,0.006068063672388643,989.8900446076376,0.1857884117819213,0.0,0.0,0.0,25.182738189440027,0.0,0.0,0.0,,0.9212431272672433,0.0,0.0,0.0,36.562642522582614,0.0,0.0,0.0,0.7446566705210308,0.0,0.0,0.0,0.9717486690120885,0.96,0.96,0.96,35.54373311157578,0.0,0.0,0.0,35.54373311157578,0.16121447358086566,6.14106976439125e-05,258.7976520087449,194.7956741845264,0.3028814692471577,0.2279773388284309,25.36036361413673,24.8547029463024,964.735190608035,964.40148789361,44.62036791993515,29.85903948030561,5971.3471627447325,7,0.19746518395319881,1994-12-10
1994,12,259.6077616989373,0.8591428571428572,7.474321169608069,0.029107693564176,26.0,4.0,3.0,2.0,24.0,59.0,0.22744843566356435,200.60776169893728,200.60776169893728,,200.60776169893728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,233.60776169893728,990.0,964.7365109571427,25.26348904285726,0.11797915532660104,0.010351909622190614,989.8716689350513,0.2850904388857666,0.0,0.0,0.0,24.850067539022707,0.0,0.0,0.0,,0.9351223404831924,0.0,0.0,0.0,45.71711895811429,0.0,0.0,0.0,0.9311022191061974,0.0,0.0,0.0,0.9793645063295768,0.96,0.96,0.96,44.776082153685095,0.0,0.0,0.0,44.776082153685095,0.17242867196125042,6.199752457083886e-05,266.78604271350054,243.27968621428656,0.2425192210583147,0.2211509995047216,24.979436016356477,24.79529502689314,964.767144170854,964.6596781172858,46.40068361735382,40.97883111279219,7522.381801819097,7,0.24875601196491723,1994-12-17
1994,13,265.46953685814907,0.8475714285714285,1.6573691414800464,0.006233340356182257,26.0,4.0,3.0,2.0,24.0,59.0,0.22228579807867463,206.46953685814904,206.46953685814904,,206.46953685814904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.46953685814904,990.0,964.7618781474326,25.238121852567392,0.12004799236895673,0.011293907371629787,989.8686581002594,0.3017018957314303,0.0,0.0,0.0,24.80507805709541,0.0,0.0,0.0,,0.9367218388866537,0.0,0.0,0.0,47.04838936652833,0.0,0.0,0.0,0.9582156693793956,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.10742157919776,0.0,0.0,0.0,46.10742157919776,0.1736742586174738,6.203161454192056e-05,270.26224589706084,261.382924552137,0.2257224725031014,0.2183064815589236,24.83557085257044,24.769172341449888,964.7810489835882,964.7455316982084,47.17024683134071,45.19844926856968,7746.046825305224,7,0.2561523421066542,1994-12-24
1994,14,298.65835392201694,0.7872857142857143,6.498539562943643,0.021780903476407126,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.23762782616277436,227.65835392201694,227.65835392201694,,227.65835392201694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,264.9440682077312,990.0,964.8983017349508,25.101698265049272,0.12903874487609554,0.015531670784403357,989.8554295843395,0.3671008791487654,0.0,0.0,0.0,24.590026970240014,0.0,0.0,0.0,,0.941580327234096,0.0,0.0,0.0,51.69173596671701,0.0,0.0,0.0,1.0527848465726477,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.65790124738267,0.0,0.0,0.0,50.65790124738267,0.16964888084775384,6.181251539084832e-05,309.0284073518941,281.3222739992266,0.2573975631088267,0.2097238841463445,24.71634939749204,24.511351943049487,964.9451420367594,964.8252890959968,52.44519392395112,46.91379419647403,8510.527409560289,7,0.2814327847076815,1994-12-31
1994,15,317.7566676215853,0.7591428571428571,5.1695706711896365,0.016138213350412472,29.0,5.0,4.0,2.0,33.0,73.0,0.22982167163166115,244.75666762158534,244.75666762158534,,244.75666762158534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,282.7566676215853,990.0,964.988783338108,25.0112166618921,0.13532536387768102,0.018951333524317014,989.845723302598,0.42403375689002054,0.0,0.0,0.0,24.432906207600066,0.0,0.0,0.0,,0.9445533001636367,0.0,0.0,0.0,55.3936082144635,0.0,0.0,0.0,1.1281793933699287,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.28573605017423,0.0,0.0,0.0,54.28573605017423,0.17082579245910406,6.161166479775296e-05,325.6607962357874,309.0284073518941,0.2362242378477331,0.2241596189771211,24.511351943049487,24.36147644886884,965.028303981179,964.9451420367594,55.93663605786982,52.44519392395112,9120.00365642927,7,0.3015874225009679,1995-01-07
1994,16,325.00480040436787,0.7482857142857142,1.2843932508582319,0.0039366214788711575,29.0,5.0,4.0,2.0,33.0,73.0,0.22461993867739632,252.00480040436787,252.00480040436787,,252.00480040436787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,290.00480040436787,990.0,965.025024002022,24.974975997978163,0.13788345482328526,0.020400960080873498,989.8417155850958,0.44925431508245894,0.0,0.0,0.0,24.367437267991583,0.0,0.0,0.0,,0.9454951054579642,0.0,0.0,0.0,56.93965964055379,0.0,0.0,0.0,1.1596672024552708,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.80086644774271,0.0,0.0,0.0,55.80086644774271,0.1716912240612371,6.150796396459001e-05,329.2057950036568,323.62655383883583,0.2255686350025331,0.2217457927773996,24.38001435952418,24.329050540106675,965.0460289750184,965.0181327691942,56.66731577072717,55.51636931193305,9374.545563220778,7,0.3100048135985707,1995-01-14
1994,17,343.44563279790736,0.7187142857142856,3.3006772241761353,0.009618176561733872,29.0,5.0,4.0,2.0,33.0,73.0,0.2126031198268044,270.44563279790736,270.44563279790736,,250.6442610049896,19.801371792917735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,308.44563279790736,990.0,965.1172281639895,24.8827718360105,0.1443917967354775,0.02408912655958143,989.831519076705,0.45934088482369634,0.019428946992546114,0.0,0.0,24.25495002789174,3.5058107291377274,0.0,0.0,,0.9418175203610336,0.13026617218606382,0.0,0.0,56.2317498595613,4.345604273136987,0.0,0.0,1.1452494879747717,0.08850517867896103,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,55.0636588196387,4.215236144942877,0.0,0.0,59.278894964581575,0.1726092885149209,6.089498255962869e-05,350.2192051008483,335.4728177879068,0.2176033232181338,0.2084408819869804,24.54067510396409,24.16409270491999,965.1510960255042,965.0773640889396,60.2455553976401,57.95333510997031,9958.854354049705,7,0.3293271942476754,1995-01-21
1994,18,384.5693001930592,0.6707142857142857,6.84679260369746,0.018034891824705072,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.2030372243684977,306.42644305020207,306.42644305020207,,153.21322152510103,153.21322152510103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,345.71215733591634,990.0,965.3228465009652,24.677153499034734,0.15754430950694207,0.03128528861004037,989.811170401883,0.1662167063247171,0.1662167063247171,0.0,0.0,24.32210719459303,24.32210719459303,0.0,0.0,,0.9179489437835537,0.9179489437835537,0.0,0.0,33.546486169353955,33.546486169353955,0.0,0.0,0.6832278242230948,0.6832278242230948,0.0,0.0,0.97,0.97,0.96,0.96,32.540091584273334,32.540091584273334,0.0,0.0,65.08018316854667,0.16926790969964647,5.899651524850297e-05,398.1467533267305,364.6825175805071,0.2184337886143306,0.1888593195297202,24.445814138009247,24.242622846377454,965.3907337666336,965.2234125879024,66.63551208018454,62.071209585674296,10933.47077231584,7,0.36155657315859263,1995-01-28
1994,19,417.0909656687339,0.6324285714285713,4.069446809173444,0.009799595266942327,31.0,6.0,4.0,3.0,41.0,85.0,0.20386605581613368,332.0909656687339,332.0909656687339,,166.04548283436694,166.04548283436694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,373.0909656687339,990.0,965.4769093455094,24.523090654490733,0.16720714044513674,0.036418193133746724,989.796374666421,0.19521633691494328,0.19521633691494328,0.0,0.0,24.124248983996903,24.124248983996903,0.0,0.0,,0.922863362908871,0.922863362908871,0.0,0.0,36.253600254833614,36.253600254833614,0.0,0.0,0.7383625306483425,0.7383625306483425,0.0,0.0,0.97,0.97,0.96,0.96,35.16599224718861,35.16599224718861,0.0,0.0,70.33198449437722,0.1686108284466508,5.882984901835128e-05,426.6328809909446,402.90237744418727,0.2109692192416381,0.1992345264213335,24.21238763961542,24.06475856611587,965.5198479644592,965.4130606984988,72.31061086099464,67.37665676809085,11815.773395055372,7,0.3907332471909845,1995-02-04
1994,20,454.49753655391027,0.5912857142857143,6.220866913706443,0.013712666244197499,31.0,6.0,4.0,3.0,41.0,85.0,0.1872169058695796,369.49753655391027,369.49753655391027,,184.74876827695513,184.74876827695513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,410.49753655391027,990.0,965.6452389144926,24.354761085507416,0.1804090799177104,0.043899507310782,989.7756914127714,0.24187998320656415,0.24187998320656415,0.0,0.0,23.88857251507236,23.88857251507236,0.0,0.0,,0.9292984031461365,0.9292984031461365,0.0,0.0,40.21979605958127,40.21979605958127,0.0,0.0,0.8191404492786409,0.8191404492786409,0.0,0.0,0.9726673810376535,0.9726673810376535,0.96,0.96,39.12330102879134,39.12330102879134,0.0,0.0,78.24660205758268,0.17211540969151035,5.882210122271688e-05,470.1789493868897,426.6328809909446,0.1992345264213335,0.1807822321923162,24.06475856611587,23.78877202966447,965.715805272241,965.5198479644592,81.66034627840436,72.31061086099464,13145.42914567389,7,0.43470334476434824,1995-02-11
1994,21,489.9895254615698,0.5562857142857143,4.976989304683992,0.010137279899797014,31.0,6.0,4.0,3.0,41.0,85.0,0.1735719623301026,404.9895254615698,404.9895254615698,,202.4947627307849,202.4947627307849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,445.9895254615698,990.0,965.804952864577,24.195047135422993,0.19293530400701503,0.05099790509231393,989.7560667909007,0.2903503868727077,0.2903503868727077,0.0,0.0,23.660763539450972,23.660763539450972,0.0,0.0,,0.9346287150861754,0.9346287150861754,0.0,0.0,43.91365145869152,43.91365145869152,0.0,0.0,0.8943717201362836,0.8943717201362836,0.0,0.0,0.9786385493681389,0.9786385493681389,0.96,0.96,42.977372139101966,42.977372139101966,0.0,0.0,85.95474427820393,0.17540045227717518,5.895532609823216e-05,505.01787451967766,472.4927083802066,0.1798969560639272,0.1683108743048817,23.773934052827745,23.563149903306496,965.8725804353384,965.7262171877107,89.09192122208354,82.17109301660362,14440.397038738258,7,0.4775263571011329,1995-02-18
1994,22,541.5178649805538,0.5238571428571429,7.314522825423361,0.01364068415246797,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.17406555344606953,447.08929355198234,447.08929355198234,,223.54464677599117,223.54464677599117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,491.94643640912517,990.0,966.0368303924124,23.963169607587556,0.20915492377752226,0.05941785871039643,989.731427217512,0.3535723208013648,0.3535723208013648,0.0,0.0,23.341024504298236,23.341024504298236,0.0,0.0,,0.9396708500034168,0.9396708500034168,0.0,0.0,48.083284774583205,48.083284774583205,0.0,0.0,0.9792929689324481,0.9792929689324481,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.12161907909154,47.12161907909154,0.0,0.0,94.24323815818308,0.17411011912911323,5.855414282483072e-05,556.2195342976412,523.0192327708844,0.1948142464348259,0.1571492282760785,23.44486747498616,23.26857169427029,966.1029879043392,965.953586547469,96.13338125424995,92.64958884456902,15832.864010574758,7,0.5235735453232394,1995-02-25
1994,23,589.009270759677,0.4895714285714286,8.486891338472219,0.014380412194128972,36.0,8.0,6.0,4.0,53.0,107.0,0.18185309526506396,482.009270759677,482.009270759677,,241.0046353798385,241.0046353798385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,532.0092707596771,990.0,966.2486702412872,23.75132975871278,0.22886768611770666,0.06669964951422123,989.7044326643681,0.41151389764409335,0.41151389764409335,0.0,0.0,23.04424852543678,23.04424852543678,0.0,0.0,,0.9425822411856856,0.9425822411856856,0.0,0.0,51.32984148457553,51.32984148457553,0.0,0.0,1.0454142868548988,1.0454142868548988,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.30324465488402,50.30324465488402,0.0,0.0,100.60648930976804,0.1707894237999795,5.798829286072508e-05,615.6277736669467,562.8280752081156,0.190111340768555,0.1738063235234847,23.224570660623957,22.862596475265786,966.3625110946678,966.1327263384364,105.5305479093475,95.68721593466664,16901.890204041032,7,0.5589249406098225,1995-03-04
1994,24,666.865195864389,0.4521428571428571,13.77941823982805,0.0205638179644377,36.0,8.0,6.0,4.0,53.0,107.0,0.1607530114370997,559.865195864389,559.865195864389,,224.5729435263395,224.5729435263395,110.71930881171004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,609.865195864389,990.0,966.5674607834575,23.432539216542473,0.27310160593818966,0.09387345404081639,989.633024940021,0.3659695712013119,0.3659695712013119,0.1519052503850555,0.0,22.69959458536217,22.69959458536217,12.967661431281787,0.0,,0.9369443565132479,0.9369443565132479,0.5320282144643603,0.0,46.893746396840534,46.893746396840534,22.940377649535833,0.0,0.9550661180619252,0.9550661180619252,0.46721746740398845,0.0,0.9754348597119785,0.9754348597119785,0.96686343114055,0.96,45.77364866307367,45.77364866307367,22.299347290715065,0.0,113.84664461686239,0.17073806211548898,5.6516810592963776e-05,712.0837013457431,623.8090120652902,0.1715268582698849,0.150263234220618,22.819422418739936,22.55349478495734,966.7483348053828,966.3952360482612,121.77760752556064,106.9981754865334,19126.236295632883,7,0.6324813589825689,1995-03-11
1994,25,782.4204081070208,0.4035714285714286,18.777550434375485,0.023865280977541654,36.0,8.0,6.0,4.0,53.0,107.0,0.1370688198690184,675.4204081070208,675.4204081070208,,225.14013603567358,225.14013603567358,225.14013603567358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,725.4204081070208,990.0,967.029681632428,22.970318367571945,0.33898195494152367,0.1340204222927239,989.5269976227657,0.3596979868898163,0.3596979868898163,0.3596979868898163,0.0,22.137618003447894,22.137618003447894,22.137618003447894,0.0,,0.9384977062948728,0.9384977062948728,0.9384977062948728,0.0,45.85189180614411,45.85189180614411,45.85189180614411,0.0,0.9338470836281895,0.9338470836281895,0.9338470836281895,0.0,0.9795128153468201,0.9795128153468201,0.9795128153468201,0.96,44.91378692515899,44.91378692515899,44.91378692515899,0.0,134.74136077547695,0.17220782172866608,5.543673006511515e-05,843.5265543863715,733.8512888156049,0.1458061076280073,0.1268484073721162,22.426456052148133,21.766272790013755,967.2741062175454,966.8354051552624,145.13991008399535,126.0542920274618,22636.54861028013,7,0.7485631154193164,1995-03-18
1994,26,960.8896662895016,0.34371428571428575,30.924473525388148,0.032045975989823686,36.0,8.0,6.0,4.0,53.0,107.0,0.11195164332853307,853.8896662895016,853.8896662895016,,241.47573129312897,241.47573129312897,241.47573129312897,129.46247241011469,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,903.8896662895016,990.0,967.7309665670675,22.26903343293238,0.48236557692944554,0.23591482833936486,989.2817195947312,0.4152485581017064,0.4152485581017064,0.4152485581017064,0.20793773062721815,21.135504469561877,21.135504469561877,21.135504469561877,11.942823823350443,,0.9395704152310494,0.9395704152310494,0.9395704152310494,0.5355786648715865,47.0642350843416,47.0642350843416,47.0642350843416,24.85844765738042,0.9585383927564479,0.9585383927564479,0.9585383927564479,0.5062820296818822,0.9787662012932362,0.9787662012932362,0.9787662012932362,0.9701947727218075,46.07146798869295,46.07146798869295,46.07146798869295,24.309796310270997,162.52420027634983,0.16925210322454107,5.295033252107239e-05,1059.9978690640885,863.4849952911484,0.123916455507049,0.1009435991550381,21.634783013745785,20.62446783451217,968.0885647313444,967.3539399811646,177.3798019756846,148.2311356830226,27304.065646426774,7,0.9029122237574991,1995-03-25
1994,27,1164.1959111939573,0.2834285714285714,21.162812309493933,0.018455798522212057,40.0,10.0,8.0,5.0,62.0,125.0,0.10751201975761346,1039.1959111939573,1039.1959111939573,,259.7989777984893,259.7989777984893,259.7989777984893,259.7989777984893,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1097.1959111939573,990.0,968.4160442923238,21.58395570767615,0.6954652575911205,0.40371007760276295,988.9008246648061,0.47819027294488264,0.47819027294488264,0.47819027294488264,0.47819027294488264,20.006590099537373,20.006590099537373,20.006590099537373,20.006590099537373,,0.9396231597593686,0.9396231597593686,0.9396231597593686,0.9396231597593686,47.869881596818594,47.869881596818594,47.869881596818594,47.869881596818594,0.9749466720329654,0.9749466720329654,0.9749466720329654,0.9749466720329654,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.91248396488222,46.91248396488222,46.91248396488222,46.91248396488222,187.64993585952888,0.16123787409691692,5.0186704221539986e-05,1208.137555230546,1086.4244972913411,0.1150563157510239,0.1034650396048209,20.512533969000035,19.71038478484909,968.5541466021532,968.17161984863,192.74136351167388,178.00355896509498,31525.189224400856,7,1.0424996436640495,1995-04-01
1994,28,1225.3773834956778,0.26785714285714285,5.611186770022479,0.004589647118256543,40.0,10.0,8.0,5.0,62.0,125.0,0.10201335731134951,1100.3773834956778,1096.3837107910003,,274.0959276977501,274.0959276977501,274.0959276977501,274.0959276977501,3.9936727046774,1.277975265496768,0.319493816374192,0.2555950530993536,0.159746908187096,1.9808616615199903,41.27797526549677,10.319493816374193,8.255595053099354,5.159746908187096,63.980861661519995,1156.2367749259706,990.0,968.6083289195578,21.391671080442165,0.7808893189675304,0.4752988240283004,988.7438118570042,0.5314102809133153,0.5314102809133153,0.5314102809133153,0.5314102809133153,19.604072656532995,19.604072656532995,19.604072656532995,19.604072656532995,,0.9389720315757418,0.9389720315757418,0.9389720315757418,0.9389720315757418,49.48078587889027,49.48078587889027,49.48078587889027,49.48078587889027,1.0077553132156878,1.0077553132156878,1.0077553132156878,1.0077553132156878,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.49117016131247,48.49117016131247,48.49117016131247,48.49117016131247,193.96468064524987,0.15829441233292768,4.914296813828251e-05,1231.9889272331854,1216.5619918456675,0.102748565907735,0.1014619508640604,19.6524809791731,19.567766414552917,968.6291080570186,968.5806234029436,194.21866411420967,193.6260360199701,32586.066348401975,7,1.0775815591402769,1995-04-08
1994,29,1198.0827279808182,0.27414285714285713,6.3345588800177675,0.005326713968150743,40.0,10.0,8.0,5.0,62.0,125.0,0.10434750635300041,1073.0827279808184,1073.0827279808184,,268.2706819952046,268.2706819952046,268.2706819952046,268.2706819952046,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1131.0827279808184,990.0,968.5225457165112,21.47745428348888,0.7440271258524607,0.44500754637506373,988.8109653277724,0.5091506551493624,0.5091506551493624,0.5091506551493624,0.5091506551493624,19.779268956111984,19.779268956111984,19.779268956111984,19.779268956111984,,0.939554023788811,0.939554023788811,0.939554023788811,0.939554023788811,48.8895279547272,48.8895279547272,48.8895279547272,48.8895279547272,0.9957134002999429,0.9957134002999429,0.9957134002999429,0.9957134002999429,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.911737395632656,47.911737395632656,47.911737395632656,47.911737395632656,191.64694958253062,0.15996827738416583,4.9612925275256084e-05,1216.5619918456675,1172.2200796855432,0.1066352659933382,0.102748565907735,19.95634570772142,19.6524809791731,968.5806234029436,968.4412631075832,193.6260360199701,188.78866044594707,32196.687529865143,7,1.0647052754585034,1995-04-15
1994,30,1136.1891888090138,0.29,9.215465750800734,0.008130449085885214,40.0,10.0,8.0,5.0,62.0,125.0,0.11004359208904459,1011.1891888090138,1011.1891888090138,,252.79729720225347,252.79729720225347,252.79729720225347,252.79729720225347,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1069.1891888090138,990.0,968.3280231648283,21.671976835171677,0.6533247590126042,0.3657808154924367,988.9808944254949,0.45219817144169283,0.45219817144169283,0.45219817144169283,0.45219817144169283,20.20067308922494,20.20067308922494,20.20067308922494,20.20067308922494,,0.9398499743736428,0.9398499743736428,0.9398499743736428,0.9398499743736428,47.06425075160676,47.06425075160676,47.06425075160676,47.06425075160676,0.9585387118453513,0.9585387118453513,0.9585387118453513,0.9585387118453513,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12296573657461,46.12296573657461,46.12296573657461,46.12296573657461,184.49186294629845,0.16238760234797336,5.0685820602248804e-05,1166.683447695578,1107.711819429938,0.1128452344801455,0.1071413160501238,20.386742464118356,19.994179257571368,968.423862264186,968.2385228610656,188.14854500833863,180.94129996087764,30994.632974978143,7,1.0249547941461026,1995-04-22
1994,31,1066.9791174045936,0.31314285714285717,11.415841930734194,0.010772963866870872,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.13204523752734568,926.2648316903078,926.2648316903078,,231.56620792257695,231.56620792257695,231.56620792257695,231.56620792257695,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,984.9791174045935,990.0,968.1105057975573,21.889494202442734,0.5565635263206796,0.29101186535224627,989.1524246083271,0.37966711522600655,0.37966711522600655,0.37966711522600655,0.37966711522600655,20.66225169554382,20.66225169554382,20.66225169554382,20.66225169554382,,0.9378914606730909,0.9378914606730909,0.9378914606730909,0.9378914606730909,44.0019426222753,44.0019426222753,44.0019426222753,44.0019426222753,0.8961699108406374,0.8961699108406374,0.8961699108406374,0.8961699108406374,0.9788679965335714,0.9788679965335714,0.9788679965335714,0.9788679965335714,43.073430733716584,43.073430733716584,43.073430733716584,43.073430733716584,172.29372293486634,0.16145964575346272,5.167547556614502e-05,1089.4560494851628,1027.8009259147989,0.1430238057716887,0.114736156689451,20.899731326485536,20.49519994545017,968.1811475840964,967.9873743385892,178.4317671484454,164.96422005773354,28945.345453057544,7,0.9571873496381463,1995-04-29
1994,32,952.036817610584,0.34528571428571425,19.41984803137674,0.020506753446555285,42.0,9.0,8.0,6.0,82.0,147.0,0.1547202712078802,805.036817610584,805.036817610584,,247.89076441930402,247.89076441930402,247.89076441930402,61.36452435267199,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,864.036817610584,990.0,967.7053641062497,22.294635893750296,0.44589967897709754,0.1988644344493489,989.3552358865735,0.4383071537262548,0.4383071537262548,0.4383071537262548,0.09328137069870127,21.21156462659757,21.21156462659757,21.21156462659757,6.007482559543017,,0.9403318165031843,0.9403318165031843,0.9403318165031843,0.267194237120035,48.51456737164242,48.51456737164242,48.51456737164242,11.832538043432535,0.9880767285466886,0.9880767285466886,0.9880767285466886,0.24098855485605977,0.9783845697713203,0.9783845697713203,0.9783845697713203,0.9640988554856059,47.47761532096471,47.47761532096471,47.47761532096471,11.529226579319026,153.96207254221318,0.16175954179577928,5.316384343741487e-05,1022.729174239858,891.8619896951615,0.1648237078140807,0.1437330660966599,21.54317649778333,20.92828650316576,967.971434547611,967.4674479587808,164.13183557977928,145.26640083015224,25865.62818709181,7,0.8553448474567398,1995-05-06
1994,33,778.6100420530774,0.40714285714285714,31.243461838136877,0.0410830530361282,42.0,9.0,8.0,6.0,82.0,147.0,0.1902589733094994,631.6100420530774,631.6100420530774,,223.0642463231259,223.0642463231259,185.48154940682568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,690.6100420530774,990.0,967.0144401682122,22.985559831787732,0.3193190554112958,0.11875332254477843,989.5619276220439,0.3560536301899327,0.3560536301899327,0.2861119373139075,0.0,22.191433823641717,22.191433823641717,18.9659690510447,0.0,,0.9373631643444199,0.9373631643444199,0.8024219769532069,0.0,45.50324698331013,45.50324698331013,37.642577217428986,0.0,0.9267463744055016,0.9267463744055016,0.766651267157413,0.0,0.9773047694184427,0.9773047694184427,0.9744476265612999,0.96,44.48524615432687,44.48524615432687,36.78178978376336,0.0,125.75228209241709,0.1613880535632546,5.537769722495492e-05,876.9389119074414,673.1577568282033,0.2183737742139928,0.1676285520051315,22.623408989634783,21.641294202394807,967.4077556476298,966.5926310273128,142.93732136504303,107.84838918788928,21126.383391526073,7,0.6986237894023172,1995-05-13
1994,34,551.5056277114455,0.5154285714285715,27.656379888415213,0.04976309414316333,42.0,9.0,8.0,6.0,82.0,147.0,0.26852770314662694,404.5056277114455,404.5056277114455,,202.25281385572276,202.25281385572276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,463.5056277114455,990.0,966.0799476922568,23.92005230774305,0.2002625689829851,0.05090112554228907,989.7488363054747,0.2933732931996117,0.2933732931996117,0.0,0.0,23.3755153200182,23.3755153200182,0.0,0.0,,0.9335025571961554,0.9335025571961554,0.0,0.0,43.24661733614379,43.24661733614379,0.0,0.0,0.8807865037911159,0.8807865037911159,0.0,0.0,0.9760622578889878,0.9760622578889878,0.96,0.96,42.23016431080254,42.23016431080254,0.0,0.0,84.46032862160509,0.1527611131445335,5.801514283222773e-05,623.8090120652902,479.5630976092969,0.3065290067830903,0.2356490482773186,23.83607682614264,22.90634680309032,966.3952360482612,965.7580339392418,98.90102769559267,69.58332322736376,14189.335208429657,7,0.4692240478978061,1995-05-20
1994,35,432.12769413859485,0.616,10.95153145215851,0.025227101813957587,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.3213843701281337,293.12769413859485,293.12769413859485,,166.1048812152912,127.02281292330365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,350.9848369957377,990.0,965.5445746236237,24.45542537637636,0.15940520175341147,0.028625538827718927,989.8119692594189,0.20919170959307745,0.133563497414577,0.0,0.0,24.058202926202153,20.65814651861931,0.0,0.0,,0.9200253812149779,0.784799791897432,0.0,0.0,36.121453249928486,27.48655302501075,0.0,0.0,0.7356711456197248,0.559807597250728,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.12415865467981,26.661956434260425,0.0,0.0,61.786115088940235,0.14307438047130233,5.857241297920395e-05,470.1789493868897,402.90237744418727,0.3495219222138618,0.2916634167258564,24.262376497896398,23.800394853079908,965.715805272241,965.4130606984988,67.65279494664411,58.80485139094969,10380.06733494196,7,0.34325619493855686,1995-05-27
1994,36,367.2336012833643,0.691,8.326130530707823,0.022610094941619172,39.0,9.0,7.0,5.0,59.0,119.0,0.32477778982201083,248.23360128336427,248.23360128336427,,248.23360128336427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,303.2336012833643,990.0,965.2361680064168,24.763831993583203,0.14255230910119635,0.0196467202566728,989.8378009706421,0.4380462227625103,0.0,0.0,0.0,24.16358674146282,0.0,0.0,0.0,,0.9443552966209668,0.0,0.0,0.0,55.53379596173363,0.0,0.0,0.0,1.1310345409721718,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.42312004249896,0.0,0.0,0.0,54.42312004249896,0.14806730177305388,6.0919004772397454e-05,391.8169121240828,344.6194637292325,0.3453084126829768,0.3037132811722899,24.36711303708645,23.9386502539168,965.3590845606204,965.1230973186462,59.42339241612301,49.73486970571307,9143.084167139825,7,0.30235066690277196,1995-06-03
1994,37,332.00268914299915,0.7367142857142858,3.486345925940473,0.010554659204542571,39.0,9.0,7.0,5.0,59.0,119.0,0.35857665843905095,213.00268914299912,213.00268914299912,,213.00268914299912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,268.00268914299915,990.0,965.0600134457151,24.939986554285024,0.13011822710345355,0.01260053782859977,989.857281235068,0.3213105099853853,0.0,0.0,0.0,24.475957279367616,0.0,0.0,0.0,,0.9381495341117457,0.0,0.0,0.0,47.9652493123216,0.0,0.0,0.0,0.97688898803099,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.00594432607517,0.0,0.0,0.0,47.00594432607517,0.1415522997450342,6.130165543050246e-05,340.5953058875766,320.2150422476492,0.3716252652115178,0.3493882562177161,24.57624875870323,24.402144320743325,965.102976529438,965.0010752112382,48.86808479158029,44.44199320764232,7896.998646780629,7,0.26114413514486207,1995-06-10
1994,38,305.139717889742,0.7785714285714286,3.6416822143233634,0.011955924252980529,39.0,9.0,7.0,5.0,59.0,119.0,0.3902949340872241,186.139717889742,186.139717889742,,186.139717889742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,241.139717889742,990.0,964.9272177426004,25.0727822573995,0.12063743796715234,0.008613971788974157,989.8707485902439,0.24567493333931603,0.0,0.0,0.0,24.697855914304025,0.0,0.0,0.0,,0.9305249824584506,0.0,0.0,0.0,41.95321763809293,0.0,0.0,0.0,0.8544443510813222,0.0,0.0,0.0,0.9752514960315258,0.96,0.96,0.96,40.922171279343324,0.0,0.0,0.0,40.922171279343324,0.13402644915382453,6.105720801017989e-05,316.52242407738737,294.72326674738565,0.4037685972787406,0.3759607248897645,24.778065323068272,24.60691808853037,964.9826121203868,964.8788930669896,43.63113448708509,38.42453254385174,6874.924774929677,7,0.22734539599635176,1995-06-17
1994,39,279.66375375577184,0.8174285714285715,3.3501079724187224,0.011927794350689015,39.0,9.0,7.0,5.0,59.0,119.0,0.42574155598730795,160.6637537557718,160.6637537557718,,160.6637537557718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,215.6637537557718,990.0,964.8186550150231,25.1813449849769,0.11164597628135177,0.006066375375577129,989.882287648343,0.1829747224885927,0.0,0.0,0.0,24.880657910831385,0.0,0.0,0.0,,0.9214352854694876,0.0,0.0,0.0,36.12418394490008,0.0,0.0,0.0,0.7357267605885963,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04045842655308,0.0,0.0,0.0,35.04045842655308,0.1252418657511172,6.058045495995754e-05,290.5219447532691,271.2725109404546,0.4386732720814494,0.4096076119174503,24.936889730308376,24.80706818943166,964.8620877790132,964.7850900437618,37.46367427199481,33.16652384427473,5886.797015660917,7,0.19466921348085042,1995-06-24
1994,40,265.47545216236466,0.8478571428571428,1.4127980554739403,0.005352262854669457,37.0,8.0,6.0,4.0,53.0,108.0,0.4068746481699851,157.4754521623647,157.4754521623647,,157.4754521623647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,208.4754521623647,990.0,964.7619018086496,25.238098191350527,0.10910892012306066,0.005747545216236415,989.8851435346606,0.17556107292479264,0.0,0.0,0.0,24.947680653086405,0.0,0.0,0.0,,0.9202628464218778,0.0,0.0,0.0,35.45663396636929,0.0,0.0,0.0,0.7221310380115943,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.39293494737821,0.0,0.0,0.0,34.39293494737821,0.1295389148448638,6.066657819980318e-05,270.26224589706084,261.382924552137,0.4131868988192366,0.3996118645485382,24.97495839855053,24.91562324383857,964.7810489835882,964.7455316982084,35.46485064786096,33.47689413163068,5778.0130711595375,7,0.19107186081876779,1995-07-01
1994,41,251.99895985073005,0.8717142857142858,2.1696429441212013,0.008612273614612458,37.0,8.0,6.0,4.0,53.0,108.0,0.42873862720198713,143.99895985073005,143.99895985073005,,143.99895985073005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,194.99895985073005,990.0,964.7053398103129,25.294660189687015,0.10435254787710631,0.0043998959850729425,989.8912475561377,0.14694109005974476,0.0,0.0,0.0,25.038966655765098,0.0,0.0,0.0,,0.914800002525965,0.0,0.0,0.0,32.34839962660694,0.0,0.0,0.0,0.6588268763056403,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.377947637808735,0.0,0.0,0.0,31.377947637808735,0.12447790330072984,6.052699118845615e-05,258.7976520087449,246.1954239432886,0.438675903354231,0.4173144507367889,25.0815045015902,24.99205465687533,964.735190608035,964.6771725436598,32.89882883047749,30.080874355916944,5271.495203151867,7,0.1743219313211596,1995-07-08
1994,42,237.94865881694463,0.8931428571428571,2.108859684445398,0.008885705404299542,37.0,8.0,6.0,4.0,53.0,108.0,0.4540130435018593,129.94865881694463,129.94865881694463,,129.94865881694463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,180.94865881694463,990.0,964.6276919529017,25.372308047098304,0.09939373995715269,0.0029948658816944286,989.8976113941611,0.11966524462361253,0.0,0.0,0.0,25.150254196635824,0.0,0.0,0.0,,0.9085039455547006,0.0,0.0,0.0,29.119881872086943,0.0,0.0,0.0,0.5930729505516689,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.246285415924337,0.0,0.0,0.0,28.246285415924337,0.11867677280896195,6.037760273710795e-05,243.27968621428656,231.4334061521708,0.466656917839201,0.4439334893948812,25.204087799048278,25.10597609101249,964.6596781172858,964.588600436913,29.432600078127397,26.78519229121687,4745.375949875288,7,0.1569238078662463,1995-07-15
1994,43,228.99818482539715,0.9104285714285715,0.966051326776084,0.004265424733738857,37.0,8.0,6.0,4.0,53.0,108.0,0.4716973112695077,120.99818482539717,120.99818482539717,,120.99818482539717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,171.99818482539715,990.0,964.5739891089524,25.426010891047635,0.0962348284062162,0.0020998184825396717,989.9016653531113,0.10371293195356841,0.0,0.0,0.0,25.223963312205317,0.0,0.0,0.0,,0.9030350235504458,0.0,0.0,0.0,27.030425407873818,0.0,0.0,0.0,0.5505178290809332,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.219512645637604,0.0,0.0,0.0,26.219512645637604,0.11447716596091154,6.019005497900394e-05,231.4334061521708,224.67104686473823,0.4807027941834477,0.466656917839201,25.25922503476279,25.204087799048278,964.588600436913,964.5480262811884,26.78519229121687,25.215005051981905,4404.878124467117,7,0.14566395914243113,1995-07-22
1994,44,220.76705427832044,0.9248571428571429,1.8358675724375038,0.008529310474511357,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.4502020091313164,121.33848284974898,121.33848284974898,,121.33848284974898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,169.48133999260614,990.0,964.5246023256698,25.475397674330047,0.09534655252029924,0.002133848284974843,989.9025195991948,0.10450722856311467,0.0,0.0,0.0,25.27341004496163,0.0,0.0,0.0,,0.902818718646655,0.0,0.0,0.0,27.15846848714517,0.0,0.0,0.0,0.5531256311027529,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.343714432530813,0.0,0.0,0.0,26.343714432530813,0.11936858890094924,6.029361546960088e-05,224.67104686473823,212.05144921368185,0.4858674731928491,0.4181681489352221,25.33167765321145,25.246716330057676,964.5480262811884,964.472308695282,28.23167560154098,24.6631780985753,4425.744024665177,7,0.14635396906961565,1995-07-29
1994,45,209.67122221689755,0.9385714285714285,0.3967044994640463,0.0018956177932742,34.0,7.0,5.0,3.0,44.0,93.0,0.44356100879021154,116.67122221689753,116.67122221689753,,116.67122221689753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,162.67122221689755,990.0,964.4580273333013,25.541972666698626,0.09294304185424518,0.0016671222216896998,989.9053898359241,0.09637422888004991,0.0,0.0,0.0,25.35098827374268,0.0,0.0,0.0,,0.8995462854498787,0.0,0.0,0.0,26.09293007609338,0.0,0.0,0.0,0.5314242378023092,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.310142173810583,0.0,0.0,0.0,25.310142173810583,0.12071109953425933,6.025959671312603e-05,212.05144921368185,209.2745177174335,0.4443923752129746,0.4385728102536331,25.354206710497884,25.33167765321145,964.472308695282,964.4556471063046,25.8633742269431,25.217936831621827,4252.1038852001775,7,0.14061190096561432,1995-08-05
1994,46,199.95535963764988,0.955,2.0095448494087242,0.01001968806790667,34.0,7.0,5.0,3.0,44.0,93.0,0.4652633371928042,106.95535963764988,106.95535963764988,,106.95535963764988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,152.95535963764988,990.0,964.4117230531776,25.588276946822248,0.08951399993335009,0.0006955359637649428,989.9097904641029,0.08107707505745612,0.0,0.0,0.0,25.39654970332898,0.0,0.0,0.0,,0.8912486697407509,0.0,0.0,0.0,23.744761747514477,0.0,0.0,0.0,0.4836000355909262,0.0,0.0,0.0,0.9681248888469239,0.96,0.96,0.96,22.989194942392658,0.0,0.0,0.0,22.989194942392658,0.11492665130583449,5.9695715570109816e-05,206.5966432631272,195.20770377157243,0.4764156239900576,0.4501525219921053,25.4,25.375847923302867,964.4395798595788,964.40148789361,24.59734658775163,21.80835160142008,3862.184750321966,7,0.1277177496799592,1995-08-12
1994,47,192.49137295773951,0.9714285714285714,0.9609922287742773,0.005020073459224472,34.0,7.0,5.0,3.0,44.0,93.0,0.48318562707766893,99.4913729577395,99.4913729577395,,99.4913729577395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,145.49137295773951,990.0,964.4150172540845,25.584982745915486,0.08687971779796023,5.5228696029815334e-05,989.913065053506,0.07013123189929839,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8837466791961612,0.0,0.0,0.0,21.903083728418377,0.0,0.0,0.0,0.4460913182977265,0.0,0.0,0.0,0.9646091318297726,0.96,0.96,0.96,21.128363255979018,0.0,0.0,0.0,21.128363255979018,0.1097490249434333,5.89861565503805e-05,194.7956741845264,189.2396047272552,0.4914404684687322,0.4774233328811131,25.4,25.4,964.4215207905456,964.410408651631,21.70460405713559,20.31895863103976,3549.5650270044753,7,0.1173797958665501,1995-08-19
1994,48,179.47138992358234,0.9834285714285714,1.7264245515323267,0.009536554631873015,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.5013745573636326,89.47138992358234,89.47138992358234,,89.47138992358234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,134.61424706643948,990.0,964.4410572201526,25.558942779847193,0.08304082852221163,7.363761237897142e-05,989.9168855338654,0.05699212679367901,0.0,0.0,0.0,25.398399698450426,0.0,0.0,0.0,,0.8725175894275061,0.0,0.0,0.0,19.457864899262514,0.0,0.0,0.0,0.39629052747988824,0.0,0.0,0.0,0.9612434747515051,0.96,0.96,0.96,18.707980426651705,0.0,0.0,0.0,18.707980426651705,0.1042608926345365,5.803091007390856e-05,185.77870557191315,177.15463286652889,0.5249651024936371,0.4064245954789449,25.4,25.388797889152983,964.4456907342668,964.428442588856,22.542361378091982,17.421314341012614,3142.9407116774864,7,0.10393322459250948,1995-08-26
1994,49,168.03797547223604,0.989,2.0533328631000005,0.012223222561554142,30.0,6.0,4.0,2.0,30.0,72.0,0.42858845855121475,96.03797547223606,96.03797547223606,,96.03797547223606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,136.03797547223604,990.0,964.4639240490557,25.53607595094447,0.08354330829151933,0.0,989.9164566917085,0.06537487001281679,0.0,0.0,0.0,25.38715777264012,0.0,0.0,0.0,,0.879922777997303,0.0,0.0,0.0,21.041797985694707,0.0,0.0,0.0,0.42854985714245836,0.0,0.0,0.0,0.9628549857142458,0.96,0.96,0.96,20.261109206122633,0.0,0.0,0.0,20.261109206122633,0.12054114694023418,5.859463948216695e-05,171.1379824381925,162.78130282482888,0.4423112406065465,0.4207131518919432,25.388028148169617,25.38554322730221,964.4744373943504,964.4577240351236,21.02795581114748,18.97026190227249,3403.8663466286025,7,0.11256171781179242,1995-09-02
1994,50,160.3325982563834,0.9925714285714287,0.8548366375506434,0.005389017288553714,30.0,6.0,4.0,2.0,30.0,72.0,0.44915617801655244,88.33259825638342,88.33259825638342,,88.33259825638342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.33259825638342,990.0,964.4793348034873,25.52066519651276,0.08082383163425332,0.0,989.9191761683658,0.05526152426205839,0.0,0.0,0.0,25.384579840616418,0.0,0.0,0.0,,0.8713866671676345,0.0,0.0,0.0,19.16344944245515,0.0,0.0,0.0,0.3902942859970499,0.0,0.0,0.0,0.9601011066992309,0.96,0.96,0.96,18.398908911981383,0.0,0.0,0.0,18.398908911981383,0.11473097237590342,5.78541143448901e-05,162.78130282482888,156.79744636197438,0.4591911518366477,0.4423112406065465,25.38554322730221,25.38315369266945,964.486405107276,964.4744373943504,18.97026190227249,17.574594159226447,3091.0166972128727,7,0.1022161606221188,1995-09-09
1994,51,144.7264391537654,0.9958571428571429,2.5793431058390865,0.017741970281258828,30.0,6.0,4.0,2.0,30.0,72.0,0.49776659338594814,72.72643915376538,72.72643915376538,,72.72643915376538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,112.72643915376538,990.0,964.4999009587609,25.500099041239146,0.0753159136958772,0.0,989.9246840863042,0.03755668855432937,0.0,0.0,0.0,25.387226438988936,0.0,0.0,0.0,,0.8377007185305546,0.0,0.0,0.0,15.175161603628956,0.0,0.0,0.0,0.3090664277724838,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.568155139483796,0.0,0.0,0.0,14.568155139483796,0.1005815126743432,5.56174154794409e-05,150.34664433698984,138.74204462110075,0.5189486733933413,0.4788932956735491,25.395223809714068,25.379912514153222,964.5,964.499306711326,15.939924779746525,13.133617087879694,2447.450063433278,7,0.08093419521935444,1995-09-16
1994,52,136.92919729666312,0.997,0.4988120612131297,0.003653725945062814,30.0,6.0,4.0,2.0,30.0,72.0,0.5258724256421862,64.92919729666312,64.92919729666312,,64.92919729666312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,104.92919729666313,990.0,964.5,25.5,0.07256401503764902,0.0,989.9274359849624,0.029884800637708958,0.0,0.0,0.0,25.397551184324634,0.0,0.0,0.0,,0.8176914570083749,0.0,0.0,0.0,13.225371164099487,0.0,0.0,0.0,0.26935582818939896,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.696356317535507,0.0,0.0,0.0,12.696356317535507,0.09270678436215993,5.4311097413099325e-05,138.74204462110075,135.25036019260887,0.5323460868974058,0.5189486733933413,25.39966818386688,25.395223809714068,964.5,964.5,13.133617087879694,12.282766007076024,2132.9878613459655,7,0.07053531287519726,1995-09-23
1994,53,132.8891725892938,0.997,2.3611876033150736,0.017768096206096,30.0,6.0,4.0,2.0,30.0,72.0,0.5418048633843378,60.88917258929379,60.88917258929379,,60.88917258929379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,100.8891725892938,990.0,964.5,25.5,0.0711381597448198,0.0,989.9288618402552,0.0262824718785785,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8030299420997362,0.0,0.0,0.0,12.179914159412991,0.0,0.0,0.0,0.2480634248352951,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.692717593036472,0.0,0.0,0.0,11.692717593036472,0.0879884896956495,5.33424412101125e-05,132.8891725892938,132.8891725892938,0.5418048633843378,0.5418048633843378,25.4,25.4,964.5,964.5,11.692717593036472,11.692717593036472,280.62522223287533,1,0.06495954218353596,1995-09-30
1995,1,127.01704095824888,0.9978571428571429,1.6979233268497873,0.013319286422280672,24.0,4.0,2.0,2.0,20.0,52.0,0.40949701971026775,75.01704095824888,75.01704095824888,,75.01704095824888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,105.01704095824888,990.0,964.5,25.5,0.07259501790492973,0.0,989.927404982095,0.03988546466886774,0.0,0.0,0.0,25.387519517426206,0.0,0.0,0.0,,0.8433093801789774,0.0,0.0,0.0,15.75334520847784,0.0,0.0,0.0,0.3208420612724611,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.123211400138727,0.0,0.0,0.0,15.123211400138727,0.11903272565552668,5.599050004509963e-05,130.55421190432912,124.48609694083387,0.4177173297088326,0.3983019715833136,25.391062415159297,25.382446967052022,964.5,964.5,15.993282989245523,14.505367728061504,2540.699515223306,7,0.08401784111188182,1995-10-01
1995,2,120.71201398336622,0.9987142857142857,1.6986416353098892,0.013944091124263286,24.0,4.0,2.0,2.0,20.0,52.0,0.4311589568777183,68.71201398336623,68.71201398336623,,68.71201398336623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,98.71201398336622,990.0,964.5,25.5,0.07120170209307074,0.0,989.928798297907,0.03352768624966181,0.0,0.0,0.0,25.395270611657256,0.0,0.0,0.0,,0.8278669206255761,0.0,0.0,0.0,14.175046560967113,0.0,0.0,0.0,0.2886974859667436,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.608044698528428,0.0,0.0,0.0,13.608044698528428,0.11262011055924714,5.498193962772682e-05,126.7731428469428,117.16969730588252,0.4438007539120726,0.4101815166228168,25.399112748586315,25.387922455917487,964.5,964.5,15.061287382702725,12.766121522192138,2286.151509352776,7,0.07560024832515794,1995-10-08
1995,3,116.58050731381263,0.999,1.7366603821558593,0.0149231155051683,24.0,4.0,2.0,2.0,20.0,52.0,0.44614635063200636,64.58050731381262,64.58050731381262,,64.58050731381262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.58050731381263,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.029578912605973427,0.0,0.0,0.0,25.39911277367645,0.0,0.0,0.0,,0.8163383174564688,0.0,0.0,0.0,13.134355453027792,0.0,0.0,0.0,0.2675021477195069,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.60898123490668,0.0,0.0,0.0,12.60898123490668,0.10812568837072438,5.422455813071331e-05,119.99050964238462,114.99803130518691,0.4521816539797979,0.4333676067797272,25.4,25.396404768743277,964.5,964.5,13.429601860612491,12.219363786857414,2118.3088474643223,7,0.07004989574948156,1995-10-15
1995,4,122.15644347914103,0.9984285714285714,2.400637895799761,0.0198944606067433,24.0,4.0,2.0,2.0,20.0,52.0,0.42591504090097965,70.15644347914103,70.15644347914103,,70.15644347914103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,100.15644347914103,990.0,964.5,25.5,0.07132572712061332,0.0,989.9286742728793,0.034935423349375376,0.0,0.0,0.0,25.393738849530006,0.0,0.0,0.0,,0.8314051133892384,0.0,0.0,0.0,14.530773237449873,0.0,0.0,0.0,0.2959424284613008,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.949542307951877,0.0,0.0,0.0,13.949542307951877,0.11412664035164974,5.521363200886877e-05,124.48609694083387,117.16969730588252,0.4438007539120726,0.4177173297088326,25.399112748586315,25.391062415159297,964.5,964.5,14.505367728061504,12.766121522192138,2343.5231077359153,7,0.07749745726639931,1995-10-22
1995,5,125.30977849353664,0.9981428571428571,1.8139349387943529,0.01457263995961547,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.4061190981146421,74.45263563639378,74.45263563639378,,74.45263563639378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,103.88120706496521,990.0,964.5,25.5,0.07229546171297148,0.0,989.927704538287,0.0393422730192883,0.0,0.0,0.0,25.388362265267734,0.0,0.0,0.0,,0.8419268481133949,0.0,0.0,0.0,15.613463866209429,0.0,0.0,0.0,0.31799315409795165,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.988925311561049,0.0,0.0,0.0,14.988925311561049,0.11954079360796799,5.590051674564802e-05,128.24515030123536,119.99050964238462,0.4333676067797272,0.3898782907778959,25.396404768743277,25.383248944964105,964.5,964.5,15.91671218317157,13.429601860612491,2518.1394523422564,7,0.08327180728645028,1995-10-29
