WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1995,6,134.69078828712787,0.9967142857142858,3.465744889684422,0.024246659847074827,23.0,4.0,2.0,2.0,19.0,50.0,0.37178049137619784,84.69078828712786,84.69078828712786,,84.69078828712786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,113.69078828712789,990.0,964.5,25.5,0.0756562636728048,0.0,989.9243437363273,0.05100185691235421,0.0,0.0,0.0,25.373341879414834,0.0,0.0,0.0,,0.8645210576081602,0.0,0.0,0.0,18.228533685845218,0.0,0.0,0.0,0.3712532318909413,0.0,0.0,0.0,0.960526905604919,0.96,0.96,0.96,17.51069497714021,0.0,0.0,0.0,17.51069497714021,0.12983953992253536,5.739872954084183e-05,147.83544315909697,130.55421190432912,0.3829826649839554,0.3382138878982572,25.37986078201779,25.351891651228065,964.5,964.5,20.672054052644327,16.493050486643998,2941.796756159556,7,0.09728163876189008,1995-11-05
1995,7,146.63589694083015,0.9954285714285714,1.6711874656745838,0.011496052119106485,23.0,4.0,2.0,2.0,19.0,50.0,0.3411158353259215,96.63589694083014,96.63589694083014,,96.63589694083014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,125.63589694083014,990.0,964.4999009587609,25.500099041239146,0.07987207858260804,4.952061956997714e-06,989.9201229693555,0.06620539877312749,0.0,0.0,0.0,25.354016611821464,0.0,0.0,0.0,,0.8805460170995546,0.0,0.0,0.0,21.16022432599115,0.0,0.0,0.0,0.4309617989000234,0.0,0.0,0.0,0.9630961798900024,0.96,0.96,0.96,20.380342972613096,0.0,0.0,0.0,20.380342972613096,0.1389441700338579,5.8574232108824e-05,150.34664433698984,141.15953325516062,0.3542091621231119,0.3325647886621868,25.363230123261346,25.34817773512509,964.5,964.499306711326,21.29352259693623,19.04431740579381,3423.897619399,7,0.1132241276256283,1995-11-12
1995,8,164.89706762924678,0.9894285714285714,6.37416747382179,0.03813472746512854,23.0,4.0,2.0,2.0,19.0,50.0,0.3057977415921697,114.89706762924679,114.89706762924679,,114.89706762924679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.8970676292468,990.0,964.4683782442722,25.531621755727866,0.08631703591958693,0.0015810877863921835,989.9121018762941,0.09510286955947746,0.0,0.0,0.0,25.34862076246245,0.0,0.0,0.0,,0.8962630501229851,0.0,0.0,0.0,25.644417545901216,0.0,0.0,0.0,0.5222895630529779,0.0,0.0,0.0,0.9678178679120542,0.96,0.96,0.96,24.828497668121404,0.0,0.0,0.0,24.828497668121404,0.14979664817159008,5.990110285433079e-05,185.77870557191315,143.60332835727277,0.3481813449031229,0.269137411879778,25.359141819451555,25.343782010933197,964.5,964.428442588856,29.835074161083032,19.636344594984315,4171.187608244396,7,0.13793609815623004,1995-11-19
1995,9,195.41383285579124,0.9648571428571427,3.6108941668253425,0.01810757193039157,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.26922427392818177,142.84240428436266,142.84240428436266,,142.84240428436266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,172.9852614272198,990.0,964.41164640577,25.58835359423002,0.09658319964131515,0.004284240428436228,989.8991325599302,0.14467110934836125,0.0,0.0,0.0,25.34281504481189,0.0,0.0,0.0,,0.9145462089452788,0.0,0.0,0.0,32.4711420764744,0.0,0.0,0.0,0.6613267225351199,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.497007814180165,0.0,0.0,0.0,31.497007814180165,0.16113333456110102,6.124459847391773e-05,202.1648125463628,193.27466035303507,0.3052650559169563,0.2473229607577402,25.36091774925149,25.318448620772667,964.413450679294,964.410408651631,33.6581562350916,29.502982886651324,5291.497312782268,7,0.17498337674544537,1995-11-26
1995,10,219.24431628208086,0.9258571428571428,8.644552532524834,0.03928324269821685,26.0,4.0,3.0,2.0,24.0,59.0,0.2696023584011309,160.24431628208086,160.24431628208086,,160.24431628208086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.24431628208086,990.0,964.5154658976925,25.484534102307503,0.10373327907126421,0.006024431628208029,989.8902422893005,0.18230923574950225,0.0,0.0,0.0,25.192467155858512,0.0,0.0,0.0,,0.9214663155813847,0.0,0.0,0.0,36.48261518274511,0.0,0.0,0.0,0.7430267857992893,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.38813672726275,0.0,0.0,0.0,35.38813672726275,0.16129474306111533,6.1341262191986e-05,228.5473327785961,200.2479822683398,0.2946346791197016,0.2581522141724398,25.356137529343812,25.11132198238441,964.5712839966716,964.40148789361,37.465991832184606,31.13659357630809,5945.206970180142,7,0.19660075959590417,1995-12-03
1995,11,235.55910676872745,0.8975714285714286,2.724125361131558,0.0115806323727983,26.0,4.0,3.0,2.0,24.0,59.0,0.250589956010055,176.55910676872745,176.55910676872745,,176.55910676872745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.55910676872745,990.0,964.6133546406124,25.38664535938762,0.10949138774170575,0.0076559106768726995,989.8828527015814,0.22077116688996004,0.0,0.0,0.0,25.048726894079103,0.0,0.0,0.0,,0.927641555786245,0.0,0.0,0.0,40.234235435248536,0.0,0.0,0.0,0.8194345302494609,0.0,0.0,0.0,0.9722789236995156,0.96,0.96,0.96,39.12107185318876,0.0,0.0,0.0,39.12107185318876,0.1660428369440849,6.154481089485394e-05,243.27968621428656,226.3790707324809,0.260624799850522,0.2425192210583147,25.130474116068147,24.979436016356477,964.6596781172858,964.5582744243948,40.97883111279219,36.98317767275933,6572.340071335711,7,0.21733928807327088,1995-12-10
1995,12,235.70211925467316,0.8958571428571428,1.5460214669453276,0.0065776982778349,26.0,4.0,3.0,2.0,24.0,59.0,0.25031808139697237,176.70211925467316,176.70211925467316,,176.70211925467316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.70211925467316,990.0,964.6142127155281,25.385787284471917,0.10954186290659225,0.007670211925467301,989.8827879251678,0.22095529813668288,0.0,0.0,0.0,25.04761991150315,0.0,0.0,0.0,,0.9276930916647255,0.0,0.0,0.0,40.26718442146756,0.0,0.0,0.0,0.820105589031926,0.0,0.0,0.0,0.9720105589031925,0.96,0.96,0.96,39.14017915596346,0.0,0.0,0.0,39.14017915596346,0.16605717002325363,6.152872888474179e-05,236.6362791677255,234.76788002600708,0.2513120619118088,0.2493277878079775,25.05598410147171,25.03925643164268,964.6198176750064,964.608607280156,39.366258492037126,38.91417592585635,6575.550098201861,7,0.21744543975535255,1995-12-17
1995,13,250.25824405087764,0.8731428571428571,4.7532234286173445,0.0184643676338217,26.0,4.0,3.0,2.0,24.0,59.0,0.2361565068420116,191.2582440508776,191.2582440508776,,191.2582440508776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,224.2582440508776,990.0,964.6927233986164,25.30727660138356,0.11467932085904187,0.009309984832388787,989.8760106943085,0.2595703615757417,0.0,0.0,0.0,24.923716934116364,0.0,0.0,0.0,,0.9323897883877758,0.0,0.0,0.0,43.587598992126246,0.0,0.0,0.0,0.88773114036917,0.0,0.0,0.0,0.9771119533082444,0.96,0.96,0.96,42.59557429681455,0.0,0.0,0.0,42.59557429681455,0.17010068387942262,6.185660049559738e-05,266.78604271350054,236.1943342291061,0.2497943068472192,0.2211509995047216,25.043213139206262,24.79529502689314,964.767144170854,964.6171660053748,46.40068361735382,39.25924930867227,7156.056481864844,7,0.23664207942674748,1995-12-24
1995,14,280.02952777585546,0.8182857142857143,6.76563713866893,0.023614202262048873,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.25362162916581604,209.02952777585546,209.02952777585546,,209.02952777585546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,246.31524206156973,990.0,964.8209781285144,25.179021871485524,0.12246405413575338,0.011830583970307415,989.8657053618938,0.31006626519576524,0.0,0.0,0.0,24.734660968183693,0.0,0.0,0.0,,0.937177851716652,0.0,0.0,0.0,47.516920431567144,0.0,0.0,0.0,0.9677580535960723,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.5665820229358,0.0,0.0,0.0,46.5665820229358,0.16628377598925362,6.188501766257817e-05,306.020121877383,261.382924552137,0.2691020912768555,0.2257224725031014,24.83557085257044,24.538006193743065,964.9301006093868,964.7455316982084,51.8042809933495,44.173657869426016,7823.185779853214,7,0.2587032334607544,1995-12-31
1995,15,339.95201681472264,0.7281428571428572,11.219571714331185,0.031782805012409716,29.0,5.0,4.0,2.0,33.0,73.0,0.21630714495273282,266.95201681472264,266.95201681472264,,203.17087296381288,63.78114385090974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,304.95201681472264,990.0,965.0997600840736,24.900239915926427,0.1431587912591937,0.023390403362944488,989.8334508053778,0.3084166009247881,0.06728601903940813,0.0,0.0,24.425274120379502,10.459822334934758,0.0,0.0,,0.9322008266338793,0.39264076693473965,0.0,0.0,45.527006077060086,13.985933658743011,0.0,0.0,0.9272302663352358,0.28484589936340143,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,44.47660661893145,13.56635564898072,0.0,0.0,58.04296226791217,0.17068416136089187,6.0526134516784894e-05,380.8369423592014,306.020121877383,0.2385464052238037,0.1916830850173856,24.538006193743065,24.271213978740477,965.304184711796,964.9301006093868,65.4477096804355,51.8042809933495,9751.217661009247,7,0.322460901488401,1996-01-07
1995,16,419.29877388847893,0.6298571428571428,7.668454595788888,0.018621297172646684,29.0,5.0,4.0,2.0,33.0,73.0,0.17415192617955585,346.29877388847893,346.29877388847893,,173.14938694423947,173.14938694423947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,384.29877388847893,990.0,965.4868444824981,24.51315551750185,0.17116272370860888,0.039259754777695756,989.7895775215137,0.21224390700232076,0.21224390700232076,0.0,0.0,24.09048913201322,24.09048913201322,0.0,0.0,,0.9254562196154268,0.9254562196154268,0.0,0.0,37.85781785835871,37.85781785835871,0.0,0.0,0.7710349869319492,0.7710349869319492,0.0,0.0,0.97,0.97,0.96,0.96,36.72208332260794,36.72208332260794,0.0,0.0,73.44416664521589,0.17515002473322877,5.891262111998454e-05,426.6328809909446,402.90237744418727,0.181185329466348,0.1711072991618511,24.193095165276308,24.044433200444796,965.5198479644592,965.4130606984988,74.96054266369413,70.04791180542672,12338.619996396268,7,0.4080231480289771,1996-01-14
1995,17,405.49471522659144,0.6467142857142857,8.301378911503532,0.020868166399352732,29.0,5.0,4.0,2.0,33.0,73.0,0.18019487433403053,332.49471522659144,332.49471522659144,,166.24735761329572,166.24735761329572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,370.49471522659144,990.0,965.4231796477592,24.576820352240752,0.16629084311069195,0.03649894304531824,989.797210213844,0.19583717916627383,0.19583717916627383,0.0,0.0,24.17819338691849,24.17819338691849,0.0,0.0,,0.9229566537910381,0.9229566537910381,0.0,0.0,36.38163909823909,36.38163909823909,0.0,0.0,0.7409702463999814,0.7409702463999814,0.0,0.0,0.97,0.97,0.96,0.96,35.29018992529192,35.29018992529192,0.0,0.0,70.58037985058384,0.17402850479367643,5.8967074853595056e-05,420.28892993659525,386.53109723034976,0.1888593195297202,0.1736900374963784,24.30112078253763,24.08433735427602,965.4913001847146,965.3326554861516,73.65022724873296,66.63551208018454,11857.503814898084,7,0.3921132213921324,1996-01-21
1995,18,407.7749826181825,0.644,4.475239243611271,0.011035781385412629,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.1914474497409385,329.6321254753253,329.6321254753253,,164.81606273766266,164.81606273766266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,368.9178397610396,990.0,965.4340788996175,24.565921100382656,0.16573431483345683,0.03592642509506503,989.7983392600715,0.19229128859524044,0.19229128859524044,0.0,0.0,24.171969071858907,24.171969071858907,0.0,0.0,,0.9224642360913382,0.9224642360913382,0.0,0.0,36.04052145112575,36.04052145112575,0.0,0.0,0.7340228401451272,0.7340228401451272,0.0,0.0,0.97,0.97,0.96,0.96,34.959305807591974,34.959305807591974,0.0,0.0,69.91861161518395,0.17150857381209805,5.892074769310814e-05,417.8577719356288,389.1339363713416,0.2034184971749054,0.1781417723305964,24.283778244867268,24.119589953130923,965.4803599737104,965.3456696818566,71.47606109066244,67.17807028946115,11746.326751350902,7,0.38843673119546634,1996-01-28
1995,19,419.4863113932055,0.6302857142857142,4.409816303298287,0.010586963425962643,31.0,6.0,4.0,3.0,41.0,85.0,0.20266199409442676,334.4863113932055,334.4863113932055,,167.24315569660274,167.24315569660274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,375.4863113932055,990.0,965.4876884012693,24.512311598730612,0.16805253227127961,0.03689726227864104,989.79505020545,0.19798568264071234,0.19798568264071234,0.0,0.0,24.109376121539974,24.109376121539974,0.0,0.0,,0.9233216553794652,0.9233216553794652,0.0,0.0,36.510959224790845,36.510959224790845,0.0,0.0,0.7436040575313818,0.7436040575313818,0.0,0.0,0.97,0.97,0.96,0.96,35.415630448047125,35.415630448047125,0.0,0.0,70.83126089609424,0.16884601390540244,5.882288089180251e-05,426.6328809909446,408.00454625357366,0.2083310119470402,0.1992345264213335,24.180823143305904,24.06475856611587,965.5198479644592,965.436020458141,72.31061086099464,68.44360602538127,11899.651830543833,7,0.3935070049783014,1996-02-04
1995,20,452.4064684068937,0.5937142857142856,4.51497385946113,0.010042003440412114,31.0,6.0,4.0,3.0,41.0,85.0,0.18793002172963844,367.4064684068937,367.4064684068937,,183.7032342034469,183.7032342034469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,408.4064684068937,990.0,965.6358291078311,24.364170892169017,0.17967107708941912,0.043481293681378715,989.7768476292292,0.23882736650028277,0.23882736650028277,0.0,0.0,23.902191154897974,23.902191154897974,0.0,0.0,,0.9290705099343652,0.9290705099343652,0.0,0.0,40.007041433669066,40.007041433669066,0.0,0.0,0.8148073611745226,0.8148073611745226,0.0,0.0,0.9717903627037947,0.9717903627037947,0.96,0.96,38.87900977766225,38.87900977766225,0.0,0.0,77.7580195553245,0.17186612568769208,5.878871351682772e-05,455.65515596238953,435.49688511870175,0.1951793523777601,0.186544580671915,24.00914037304753,23.881631769822636,965.6504482018308,965.559735983034,78.45690203603154,74.13867804011666,13063.347285294516,7,0.43198899752958053,1996-02-11
1995,21,473.688341549514,0.5692857142857143,7.2021039162171485,0.015145023047066272,31.0,6.0,4.0,3.0,41.0,85.0,0.17947761688176206,388.688341549514,388.688341549514,,194.344170774757,194.344170774757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,429.688341549514,990.0,965.7315975369728,24.268402463027233,0.18718211043044114,0.04773766830990274,989.7650802212595,0.2673073929797103,0.2673073929797103,0.0,0.0,23.76617529130718,23.76617529130718,0.0,0.0,,0.9323022609518452,0.9323022609518452,0.0,0.0,42.22989400597881,42.22989400597881,0.0,0.0,0.8600793076574095,0.8600793076574095,0.0,0.0,0.976007930765741,0.976007930765741,0.96,0.96,41.21766929728549,41.21766929728549,0.0,0.0,82.43533859457098,0.17401959521622937,5.8912073298431324e-05,486.0250263913084,462.56506724863937,0.1837579316258885,0.1748881135424594,23.83752628268093,23.6866804789421,965.7871126187608,965.6815428026188,85.15938746617776,79.98046397531239,13849.136883887924,7,0.4579741033031721,1996-02-18
1995,22,494.8226604342357,0.5535714285714286,6.52439226488741,0.012907022002456428,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,91.28571428571429,0.18412989065580834,403.5369461485214,403.5369461485214,,201.76847307426064,201.76847307426064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,447.10837471994995,990.0,965.826701971954,24.173298028045988,0.1933301806246395,0.05070738922970423,989.7559624301457,0.2882384356186617,0.2882384356186617,0.0,0.0,23.641022022572994,23.641022022572994,0.0,0.0,,0.934405221516509,0.934405221516509,0.0,0.0,43.708583211938155,43.708583211938155,0.0,0.0,0.890195177432549,0.890195177432549,0.0,0.0,0.9784594744965964,0.9784594744965964,0.96,0.96,42.76840867648084,42.76840867648084,0.0,0.0,85.53681735296168,0.17294740868474776,5.8881212950280505e-05,523.0192327708844,477.3484869166725,0.2089362951699543,0.1683108743048817,23.742700340515213,23.48705692462889,965.953586547469,965.748068191125,89.09192122208354,83.24310355626524,14370.185315297562,7,0.4752045408497871,1996-02-25
1995,23,542.4902308180623,0.5228571428571429,3.997012955387504,0.007402149986334129,36.0,8.0,6.0,4.0,53.0,107.0,0.1972768305535098,435.49023081806223,435.49023081806223,,217.74511540903114,217.74511540903114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,485.49023081806223,990.0,966.0412060386813,23.95879396131873,0.2068763285088637,0.0570980461636124,989.7360256253276,0.3355374033374326,0.3355374033374326,0.0,0.0,23.359282183308807,23.359282183308807,0.0,0.0,,0.9383072564976267,0.9383072564976267,0.0,0.0,46.80387879035583,46.80387879035583,0.0,0.0,0.9532358205775119,0.9532358205775119,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.86780121454871,45.86780121454871,0.0,0.0,91.73560242909743,0.1690956775337908,5.851483783167823e-05,550.9983234585969,527.3375978981461,0.2029060708481225,0.1941929683712371,23.458878398818207,23.30315141353375,966.0794924555636,965.9730191905415,93.40084567414338,88.75916423573612,15411.581208088368,7,0.5096422357172079,1996-03-03
1995,24,568.0881214444798,0.5014285714285714,4.572166840524411,0.008015617885654143,36.0,8.0,6.0,4.0,53.0,107.0,0.18838743574449915,461.08812144447984,461.08812144447984,,230.54406072223992,230.54406072223992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,511.08812144447984,990.0,966.1563965465001,23.843603453499895,0.21719255435955187,0.06221762428889593,989.7205898213516,0.3761011596033947,0.3761011596033947,0.0,0.0,23.18809211524808,23.18809211524808,0.0,0.0,,0.9409382619943429,0.9409382619943429,0.0,0.0,49.329449556649294,49.329449556649294,0.0,0.0,1.0046731070600672,1.0046731070600672,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.34286056551631,48.34286056551631,0.0,0.0,96.68572113103262,0.17019104363230614,5.824888753934047e-05,583.0034913422678,556.2195342976412,0.1923700866333521,0.1835323485861987,23.26857169427029,23.08515390013597,966.22351571104,966.1029879043392,99.51783365644656,94.41729782075043,16243.20115001348,7,0.5371428951724034,1996-03-10
1995,25,604.3570148690471,0.48142857142857143,5.092448326784198,0.0084221822562717,36.0,8.0,6.0,4.0,53.0,107.0,0.17713514075106976,497.3570148690471,497.3570148690471,,248.67850743452354,248.67850743452354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,547.3570148690471,990.0,966.3153776172686,23.68462238273134,0.23757882223833965,0.07038366105742254,989.6920375167043,0.4377513095213045,0.4377513095213045,0.0,0.0,22.93890858991426,22.93890858991426,0.0,0.0,,0.9436839250684183,0.9436839250684183,0.0,0.0,52.788286443142475,52.788286443142475,0.0,0.0,1.0751178501658345,1.0751178501658345,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.73252071427962,51.73252071427962,0.0,0.0,103.46504142855926,0.17119245211900327,5.7791007874589574e-05,618.6506296297572,583.0034913422678,0.1835323485861987,0.1729570695887533,23.08515390013597,22.84211483465857,966.3746025185188,966.22351571104,106.07392159092964,99.51783365644656,17382.126959997953,7,0.574805785714218,1996-03-17
1995,26,645.63725633263,0.46171428571428574,6.879384879358895,0.010648002684244057,36.0,8.0,6.0,4.0,53.0,107.0,0.1658145072943029,538.6372563326299,538.6372563326299,,242.824620442475,242.824620442475,52.98801544767991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,588.63725633263,990.0,966.4825490253305,23.517450974669504,0.26103797694798814,0.08545490253305195,989.653507120519,0.42656468891550264,0.42656468891550264,0.06952738965991043,0.0,22.74439340627297,22.74439340627297,6.525568610463403,0.0,,0.9401890188912868,0.9401890188912868,0.2653182952266046,0.0,50.95930321535072,50.95930321535072,11.021392928793793,0.0,1.037867682593701,1.037867682593701,0.22446828775547442,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,49.82990322175577,49.82990322175577,10.69075114092998,0.0,110.35055758444152,0.17093542814432958,5.692263777295998e-05,666.8063237852695,623.8090120652902,0.1715268582698849,0.1604663845906432,22.859557854503887,22.598808937168293,966.567225295141,966.3952360482612,112.88771938554012,106.9981754865334,18538.893674186176,7,0.6130586532468973,1996-03-24
1995,27,693.5664797027254,0.4408571428571429,5.579875010723185,0.008086340038338614,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,122.42857142857143,0.17645692042133784,571.1379082741539,571.1379082741539,,190.37930275805132,190.37930275805132,190.37930275805132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,627.9950511312967,990.0,966.6742659188109,23.325734081189143,0.28340462414958095,0.09845516330966154,989.6181402125407,0.25649290794723517,0.25649290794723517,0.25649290794723517,0.0,22.687381385782675,22.687381385782675,22.687381385782675,0.0,,0.9299314057828062,0.9299314057828062,0.9299314057828062,0.0,39.389771346454246,39.389771346454246,39.389771346454246,0.0,0.8022356689705549,0.8022356689705549,0.8022356689705549,0.0,0.970553841497119,0.970553841497119,0.970553841497119,0.96,38.23019239075934,38.23019239075934,38.23019239075934,0.0,114.69057717227803,0.1653799815221251,5.578145289358442e-05,705.8654488603318,673.1577568282033,0.1825645455355007,0.1589523390537227,22.78223505253472,22.61935852058361,966.7234617954412,966.5926310273128,116.51801874648667,112.47026716734013,19268.016964942708,7,0.6371698731793224,1996-03-31
1995,28,729.8075297062312,0.42457142857142854,6.052642064929614,0.008288342467003256,40.0,10.0,8.0,5.0,62.0,125.0,0.1713192951837566,604.8075297062312,604.8075297062312,,201.6025099020771,201.6025099020771,201.6025099020771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,662.8075297062312,990.0,966.8192301188249,23.18076988117512,0.303188212901991,0.11116898196298756,989.585642805135,0.28766920111282085,0.28766920111282085,0.28766920111282085,0.0,22.478743485197317,22.478743485197317,22.478743485197317,0.0,,0.9332851877454026,0.9332851877454026,0.9332851877454026,0.0,41.47680189172018,41.47680189172018,41.47680189172018,0.0,0.8447413827234252,0.8447413827234252,0.8447413827234252,0.0,0.9744741382723425,0.9744741382723425,0.9744741382723425,0.96,40.41908097864431,40.41908097864431,40.41908097864431,0.0,121.25724293593291,0.16614206632419398,5.5691673319683665e-05,748.233943314839,712.0837013457431,0.1755411614726846,0.1670600500242248,22.58277099037293,22.37106501699911,966.8929357732592,966.7483348053828,124.8771688872335,117.7498519242217,20371.21681323673,7,0.6736513496440717,1996-04-07
1995,29,768.094035488906,0.408,5.072676558364947,0.006592095362874142,40.0,10.0,8.0,5.0,62.0,125.0,0.16276856032624984,643.094035488906,643.094035488906,,214.36467849630202,214.36467849630202,214.36467849630202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,701.094035488906,990.0,966.9723761419556,23.02762385804442,0.3249460571054939,0.12292821064667178,989.5521257322479,0.32519159695831107,0.32519159695831107,0.32519159695831107,0.0,22.25455799333395,22.25455799333395,22.25455799333395,0.0,,0.9364153453813834,0.9364153453813834,0.9364153453813834,0.0,43.80923299933354,43.80923299933354,43.80923299933354,0.0,0.892245071269522,0.892245071269522,0.892245071269522,0.0,0.9789774954074167,0.9789774954074167,0.9789774954074167,0.96,42.88878856442187,42.88878856442187,42.88878856442187,0.0,128.66636569326562,0.16751037238815678,5.557695685560198e-05,783.7426792233937,751.6655881559767,0.1662973561243587,0.1594911229331823,22.35099576226837,22.162458301432935,967.0349707168936,966.906662352624,131.54948218981212,125.53959971261058,21615.949436468625,7,0.7148131427403646,1996-04-14
1995,30,805.5904403217268,0.3955714285714286,4.854571905169872,0.0060237361036736,40.0,10.0,8.0,5.0,62.0,125.0,0.15518173427752702,680.5904403217268,680.5904403217268,,226.86348010724228,226.86348010724228,226.86348010724228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,738.5904403217268,990.0,967.1223617612869,22.877638238713125,0.34625489471984655,0.13417713209651802,989.5195679731836,0.36413786189902025,0.36413786189902025,0.36413786189902025,0.0,22.03306834999775,22.03306834999775,22.03306834999775,0.0,,0.9390013020082151,0.9390013020082151,0.9390013020082151,0.0,46.02936486756666,46.02936486756666,46.02936486756666,0.0,0.9374616062640868,0.9374616062640868,0.9374616062640868,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.10877757021533,45.10877757021533,45.10877757021533,0.0,135.326332710646,0.16798379169586947,5.523355219463947e-05,817.7246825595828,794.2548359930772,0.1573802189617256,0.1528631856980689,22.10030449448113,21.960954213639035,967.1708987302384,967.0770193439724,137.38937502843152,133.3814059594422,22734.823895388523,7,0.7518129595035887,1996-04-21
1995,31,819.2739407352476,0.39,0.2213225965235454,0.00027014480202424286,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,137.57142857142858,0.1679187164771367,681.702512163819,681.702512163819,,227.234170721273,227.234170721273,227.234170721273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,740.2739407352476,990.0,967.1770957629409,22.822904237058992,0.3472116114262976,0.1345107536491457,989.5182776349245,0.36537220345093074,0.36537220345093074,0.36537220345093074,0.0,21.97580966853256,21.97580966853256,21.97580966853256,0.0,,0.9389985051740164,0.9389985051740164,0.9389985051740164,0.0,45.985412395487906,45.985412395487906,45.985412395487906,0.0,0.9365664438999571,0.9365664438999571,0.9365664438999571,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.06570414757815,45.06570414757815,45.06570414757815,0.0,135.1971124427344,0.1650206429383112,5.508987322510035e-05,819.2739407352476,819.2739407352476,0.1794271643353828,0.1525741193328085,21.993878330146806,21.95171811971357,967.177095762941,967.177095762941,137.6507033240227,133.35691928176823,22713.11489037938,7,0.7510950691263023,1996-04-28
1995,32,805.3677086219815,0.39585714285714285,3.574157820310055,0.004451807088757114,42.0,9.0,8.0,6.0,82.0,147.0,0.18255039409959312,658.3677086219815,658.3677086219815,,219.45590287399384,219.45590287399384,219.45590287399384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,717.3677086219815,990.0,967.1214708344879,22.878529165512095,0.33419422528929343,0.1275103125865944,989.5382954621242,0.3407980126938494,0.3407980126938494,0.3407980126938494,0.0,22.076026614942343,22.076026614942343,22.076026614942343,0.0,,0.9374334153535552,0.9374334153535552,0.9374334153535552,0.0,44.53846815781615,44.53846815781615,44.53846815781615,0.0,0.9070971111571516,0.9070971111571516,0.9070971111571516,0.0,0.9798199189494908,0.9798199189494908,0.9798199189494908,0.96,43.63979674259182,43.63979674259182,43.63979674259182,0.0,130.91939022777544,0.1625565701915652,5.5238622161116295e-05,817.7246825595828,794.2548359930772,0.1850791374989893,0.1797671063809291,22.141610351066696,22.00304212535752,967.1708987302384,967.0770193439724,133.08949360152474,128.92578875450386,21994.457558266276,7,0.7273299457098636,1996-05-05
1995,33,741.516058523269,0.4195714285714286,13.08554570388292,0.017669170134927727,42.0,9.0,8.0,6.0,82.0,147.0,0.19846892556877024,594.516058523269,594.516058523269,,198.17201950775635,198.17201950775635,198.17201950775635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,653.516058523269,990.0,966.866064234093,23.13393576590696,0.2979079613280354,0.10697102258583747,989.5951210160862,0.27835676696577244,0.27835676696577244,0.27835676696577244,0.0,22.450700015027287,22.450700015027287,22.450700015027287,0.0,,0.9320712964837118,0.9320712964837118,0.9320712964837118,0.0,40.6612452549016,40.6612452549016,40.6612452549016,0.0,0.828131267920603,0.828131267920603,0.828131267920603,0.0,0.9731161248130977,0.9731161248130977,0.9731161248130977,0.96,39.572293157576446,39.572293157576446,39.572293157576446,0.0,118.71687947272936,0.16006129350249504,5.547122294660373e-05,779.3663976124346,702.6560160658968,0.2092062070756026,0.1886147522530225,22.67860767985128,22.229040156359314,967.0174655904495,966.7106240642636,126.07922895676742,111.27431378293076,19944.43575141853,7,0.6595382192929408,1996-05-12
1995,34,610.3184677401698,0.48014285714285715,22.068265734449646,0.0361534013633749,42.0,9.0,8.0,6.0,82.0,147.0,0.24197000637320806,463.3184677401699,463.3184677401699,,231.65923387008493,231.65923387008493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,522.3184677401699,990.0,966.3344355861211,23.6655644138789,0.22575789500292012,0.06347011896471447,989.7107719860323,0.3826411847952675,0.3826411847952675,0.0,0.0,22.99369521511597,22.99369521511597,0.0,0.0,,0.9402378681447585,0.9402378681447585,0.0,0.0,49.0808647823656,49.0808647823656,0.0,0.0,0.9996102806999102,0.9996102806999102,0.0,0.0,0.9796510042695508,0.9796510042695508,0.96,0.96,48.08424398518404,48.08424398518404,0.0,0.0,96.16848797036808,0.15741756335112825,5.769425825787888e-05,668.0088040063389,548.1781559247493,0.2681609954924568,0.2200569799654992,23.40033499225565,22.61336046249919,966.5720352160254,966.0668017016612,106.94024878604306,84.0513342604354,16156.305979021836,7,0.534269377613156,1996-05-19
1995,35,475.2760610547362,0.5725714285714286,15.449292108327432,0.03197683797496411,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,143.0,0.3013518939928958,332.2760610547362,332.2760610547362,,166.1380305273681,166.1380305273681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,390.70463248330765,990.0,965.7387422747463,24.2612577252537,0.17342354996018883,0.036455212210947184,989.7901212378289,0.1964953616790077,0.1964953616790077,0.0,0.0,23.85488360140356,23.85488360140356,0.0,0.0,,0.9224613524109577,0.9224613524109577,0.0,0.0,35.846433310903656,35.846433310903656,0.0,0.0,0.7300699248656548,0.7300699248656548,0.0,0.0,0.9704584279033738,0.9704584279033738,0.96,0.96,34.789769666283156,34.789769666283156,0.0,0.0,69.57953933256631,0.14631559432351154,5.817308560127711e-05,527.3375978981461,440.0331111664572,0.3299357033377493,0.2704341945644728,24.045953427971742,23.534466524355487,965.9730191905415,965.580149000249,79.52210737145037,62.55834549415744,11689.36260787114,7,0.38655299629203504,1996-05-26
1995,36,401.5282627631701,0.6505714285714286,8.456595543893693,0.0209236577877974,39.0,9.0,7.0,5.0,59.0,119.0,0.2967648481323056,282.5282627631701,282.5282627631701,,198.7489735854869,83.77928917768322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.5282627631701,990.0,965.4040153641615,24.595984635838526,0.15465595919194072,0.026505652552633985,989.8188383882555,0.3052561933120375,0.08702948446612564,0.0,0.0,24.109566830781926,13.831902111309256,0.0,0.0,,0.9285574525288339,0.5228888245183266,0.0,0.0,43.792027839018495,18.19856157374968,0.0,0.0,0.8918946606724746,0.3706428019093621,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.73420166650063,17.652604726537188,0.0,0.0,60.38680639303782,0.15038892920442984,5.941724079173677e-05,422.4698189706656,380.8369423592014,0.3124696865351903,0.2816769261528308,24.29210201237975,23.9386502539168,965.501114185368,965.304184711796,63.925008015012565,57.24962787388838,10144.983474030352,7,0.33548225773909895,1996-06-02
1995,37,353.057434670115,0.7067142857142857,5.748805210232108,0.01611860591105183,39.0,9.0,7.0,5.0,59.0,119.0,0.3373250337399914,234.05743467011501,234.05743467011501,,234.05743467011501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.057434670115,990.0,965.1652871733505,24.834712826649447,0.13754910006191487,0.01681148693402297,989.8456394130042,0.38825059460933503,0.0,0.0,0.0,24.292101645044195,0.0,0.0,0.0,,0.9426345366130097,0.0,0.0,0.0,52.557064914295566,0.0,0.0,0.0,1.0704086540589728,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.50592361600966,0.0,0.0,0.0,51.50592361600966,0.14583411052057654,6.11318963511852e-05,370.3647452958713,340.5953058875766,0.3493882562177161,0.3213048798824929,24.402144320743325,24.137287444235543,965.2518237264792,965.102976529438,55.12164839644522,48.86808479158029,8652.995167489622,7,0.2861440200889425,1996-06-09
1995,38,322.66539267583056,0.7515714285714286,4.111390829673618,0.012712186326251257,39.0,9.0,7.0,5.0,59.0,119.0,0.3689528720633805,203.6653926758306,203.6653926758306,,203.6653926758306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,258.66539267583056,990.0,965.0133269633791,24.986673036620864,0.12682280547350977,0.010871107190062514,989.8623060873364,0.29378041864690696,0.0,0.0,0.0,24.555198705310403,0.0,0.0,0.0,,0.935714479867903,0.0,0.0,0.0,45.89195087469083,0.0,0.0,0.0,0.934662950604701,0.0,0.0,0.0,0.9797893488277298,0.96,0.96,0.96,44.964955695044985,0.0,0.0,0.0,44.964955695044985,0.13932158331400932,6.132730117898855e-05,331.6115672476363,311.8155700798613,0.3816358495809624,0.3588535858012903,24.645588675531748,24.47960496051817,965.0580578362382,964.9590778503992,46.92366774069914,42.532578947425336,7554.112556767557,7,0.24980530941691656,1996-06-16
1995,39,298.2167363968834,0.787,3.5183571599468286,0.01186542936656,39.0,9.0,7.0,5.0,59.0,119.0,0.3993295790581338,179.2167363968834,179.2167363968834,,179.2167363968834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,234.2167363968834,990.0,964.895775746526,25.104224253473912,0.11819407088168402,0.007921673639688301,989.8738842554786,0.22772800063559412,0.0,0.0,0.0,24.750380508316947,0.0,0.0,0.0,,0.9282387183695734,0.0,0.0,0.0,40.3800316460074,0.0,0.0,0.0,0.8224039031773401,0.0,0.0,0.0,0.9728458889638952,0.96,0.96,0.96,39.28906680168569,0.0,0.0,0.0,39.28906680168569,0.13166986076515289,6.088626942707174e-05,309.0284073518941,287.1870699602335,0.414364058996381,0.3850778671764417,24.82994651336925,24.66836796426793,964.9451420367594,964.848748279841,41.8661140114201,36.72085984655426,6600.563222683196,7,0.21827259334269827,1996-06-23
1995,40,277.21495750062246,0.8222857142857143,1.9175189290517258,0.006872952853948614,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.3951983877561148,167.6435289291939,167.6435289291939,,167.6435289291939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,219.21495750062246,990.0,964.8088598300026,25.191140169997507,0.11289934652648495,0.006764352892919343,989.8803363005807,0.19892455584443494,0.0,0.0,0.0,24.872551914733688,0.0,0.0,0.0,,0.9241796518308457,0.0,0.0,0.0,37.7925907606148,0.0,0.0,0.0,0.7697065328027454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.65881303779636,0.0,0.0,0.0,36.65881303779636,0.13225328063519395,6.074134837765764e-05,283.6079686159883,273.7644374568714,0.4195932878075395,0.3839013472509358,24.891911991090595,24.84007039315928,964.834431874464,964.7950577498276,37.93593774412175,35.923467618806285,6158.680590349788,7,0.203660072432202,1996-06-30
1995,41,264.4246311146557,0.8507142857142858,3.4334364051030986,0.012985904229626557,37.0,8.0,6.0,4.0,53.0,108.0,0.40855906429719296,156.42463111465574,156.42463111465574,,156.42463111465574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,207.42463111465574,990.0,964.7576985244586,25.242301475541353,0.1087380413133862,0.005642463111465513,989.8856194955752,0.1732956846472806,0.0,0.0,0.0,24.954625286469195,0.0,0.0,0.0,,0.9198505716899357,0.0,0.0,0.0,35.2144241197416,0.0,0.0,0.0,0.7171980472452464,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.15799139614935,0.0,0.0,0.0,34.15799139614935,0.12914958295437867,6.065620320790335e-05,270.26224589706084,256.6827889882703,0.4207527915123881,0.3996118645485382,25.0059347440708,24.91562324383857,964.7810489835882,964.7267311559532,35.46485064786096,32.4260673922414,5738.542554553091,7,0.18976661886749638,1996-07-07
1995,42,254.71604357043057,0.8678571428571429,0.983372708919875,0.003936653069950772,37.0,8.0,6.0,4.0,53.0,108.0,0.4240655070491833,146.71604357043057,146.71604357043057,,146.71604357043057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.71604357043057,990.0,964.7187494200108,25.281250579989223,0.10531149195853313,0.004671604357043029,989.8900169036845,0.15242424182605271,0.0,0.0,0.0,25.018843241847595,0.0,0.0,0.0,,0.9159832192597362,0.0,0.0,0.0,32.974347105671335,0.0,0.0,0.0,0.6715752974678478,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.98511669250119,0.0,0.0,0.0,31.98511669250119,0.12555678581155405,6.0556695735339065e-05,256.6827889882703,249.7991800258312,0.4323472958911712,0.4207527915123881,25.051114486289578,25.0059347440708,964.7267311559532,964.698795080155,32.4260673922414,30.88273994315068,5373.499604340201,7,0.17769509273611775,1996-07-14
1995,43,239.87627178181296,0.8891428571428571,2.623681981951482,0.010995828381359301,37.0,8.0,6.0,4.0,53.0,108.0,0.4504452837213813,131.876271781813,131.876271781813,,131.876271781813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,182.87627178181302,990.0,964.639257630691,25.360742369309087,0.10007405687290578,0.003187627178181257,989.8967383159489,0.12331431405096425,0.0,0.0,0.0,25.134166371207044,0.0,0.0,0.0,,0.9093687111593208,0.0,0.0,0.0,29.561398306112846,0.0,0.0,0.0,0.6020651386173697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.67455635692946,0.0,0.0,0.0,28.67455635692946,0.11949001446513827,6.039630780693528e-05,246.1954239432886,231.4334061521708,0.466656917839201,0.438675903354231,25.204087799048278,25.0815045015902,964.6771725436598,964.588600436913,30.080874355916944,26.78519229121687,4817.3254679641495,7,0.15930309087183034,1996-07-21
1995,44,227.5406100522599,0.9118571428571428,0.9660513267760841,0.0042500489474348434,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.4462181365105394,125.96918148083135,125.96918148083135,,125.96918148083135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,174.8263243379742,990.0,964.5652436603135,25.434756339686455,0.09723297024567366,0.0025969181480831,989.9001701116064,0.11259609632982241,0.0,0.0,0.0,25.22233035496289,0.0,0.0,0.0,,0.9058881415195693,0.0,0.0,0.0,28.232047560561675,0.0,0.0,0.0,0.5749907853474883,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.385086133744824,0.0,0.0,0.0,27.385086133744824,0.12039207727989477,6.0376416794379926e-05,229.3650854576809,224.67104686473823,0.4731300193882232,0.4096783855536487,25.23002943320675,25.20835992006796,964.576190512746,964.5480262811884,29.25892142951787,26.048633051230023,4600.6944704691305,7,0.15213936740969347,1996-07-28
1995,45,218.74419560086656,0.9278571428571428,1.80279966443663,0.008333298105244986,34.0,7.0,5.0,3.0,44.0,93.0,0.42526509600563067,125.74419560086656,125.74419560086656,,125.74419560086656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,171.74419560086656,990.0,964.5124651736052,25.487534826394754,0.0961451873999476,0.0025744195600866,989.90128039304,0.1120292108083071,0.0,0.0,0.0,25.27678600862644,0.0,0.0,0.0,,0.9062943015320277,0.0,0.0,0.0,28.251054554796532,0.0,0.0,0.0,0.5753778931730454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.40352291815264,0.0,0.0,0.0,27.40352291815264,0.12524940963498357,6.053377086059415e-05,222.2828362851385,212.05144921368185,0.4385728102536331,0.4183858796938423,25.33167765321145,25.24767150528106,964.5336970177108,964.472308695282,28.20588870518499,25.8633742269431,4603.791850249643,7,0.1522417939897369,1996-08-04
1995,46,204.20174664837214,0.9457142857142857,1.554476627866072,0.007593983064259557,34.0,7.0,5.0,3.0,44.0,93.0,0.4555730953870743,111.20174664837214,111.20174664837214,,111.20174664837214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,157.20174664837214,990.0,964.4252104798901,25.57478952010979,0.09101268715266217,0.0011201746648371572,989.9078671381825,0.08761175105784087,0.0,0.0,0.0,25.386789368073472,0.0,0.0,0.0,,0.8950081029055924,0.0,0.0,0.0,24.780978372729233,0.0,0.0,0.0,0.5047042438437724,0.0,0.0,0.0,0.9695994850495853,0.96,0.96,0.96,24.027886195276658,0.0,0.0,0.0,24.027886195276658,0.11763102791467013,6.001534877768649e-05,212.05144921368185,201.1701128186193,0.462295311649258,0.4385728102536331,25.4,25.33167765321145,964.472308695282,964.4070206769117,25.8633742269431,23.30202589199612,4036.6848808064783,7,0.13348825664042588,1996-08-11
1995,47,194.7905599081932,0.9664285714285714,1.7435171436406856,0.008960092654643186,34.0,7.0,5.0,3.0,44.0,93.0,0.47750734642286563,101.79055990819317,101.79055990819317,,101.79055990819317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,147.7905599081932,990.0,964.4104188801836,25.589581119816412,0.08769117518249755,0.00020599003132417247,989.9121028347862,0.07340705308094626,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.886242653927674,0.0,0.0,0.0,22.47304823230591,0.0,0.0,0.0,0.4576995566661081,0.0,0.0,0.0,0.9657699556666107,0.96,0.96,0.96,21.704509235210814,0.0,0.0,0.0,21.704509235210814,0.11140394687100184,5.9224011563777484e-05,199.0925590239552,191.21938009017487,0.4863523768152749,0.4671194164961738,25.4,25.4,964.4175612398196,964.401814881952,22.78552960614596,20.809857704859784,3646.3575515154166,7,0.1205806068622823,1996-08-18
1995,48,188.64051074756165,0.9771428571428571,1.234922648550809,0.006649763055594314,34.0,7.0,5.0,3.0,44.0,93.0,0.4931282142694234,95.64051074756166,95.64051074756166,,95.64051074756166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,141.64051074756168,990.0,964.4227189785049,25.577281021495146,0.08552062406412185,0.0,989.9144793759359,0.06485179146630761,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8794968676610091,0.0,0.0,0.0,20.955594678445532,0.0,0.0,0.0,0.4267941889703774,0.0,0.0,0.0,0.9627186124145896,0.96,0.96,0.96,20.17538286398749,0.0,0.0,0.0,20.17538286398749,0.10691592446022687,5.858763831135545e-05,191.21938009017487,182.70050873555303,0.5090297812723192,0.4863523768152749,25.4,25.4,964.4345989825288,964.4175612398196,20.809857704859784,18.72508020496741,3389.4643211498988,7,0.11208546035548607,1996-08-25
1995,49,176.61610053148001,0.9845714285714285,2.209770487671201,0.012600614366976756,30.0,6.0,4.0,2.0,30.0,72.0,0.4077744424045257,104.61610053148003,104.61610053148003,,104.61610053148003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,144.61610053148004,990.0,964.4467677989369,25.55323220106298,0.08657080586992842,0.0004739245897452143,989.9129552695404,0.07753556802641078,0.0,0.0,0.0,25.38865190257688,0.0,0.0,0.0,,0.8891161793239551,0.0,0.0,0.0,23.16194679110069,0.0,0.0,0.0,0.4717300772118267,0.0,0.0,0.0,0.9671730077211826,0.96,0.96,0.96,22.402653089297157,0.0,0.0,0.0,22.402653089297157,0.12681018712607936,5.94758554899237e-05,179.8265102265254,171.1379824381925,0.4207131518919432,0.4003859047773458,25.38887021067433,25.388028148169617,964.4577240351236,964.4403469795468,23.205233700105996,21.02795581114748,3763.6457190019223,7,0.12445918382942865,1996-09-01
1995,50,162.2985149491851,0.9917142857142858,3.7265176178652553,0.022924270605556258,30.0,6.0,4.0,2.0,30.0,72.0,0.44394846954333683,90.2985149491851,90.2985149491851,,90.2985149491851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,130.2985149491851,990.0,964.4754029701016,25.524597029898377,0.08151766717357052,0.0,989.9184823328263,0.057868915804151926,0.0,0.0,0.0,25.385210446920635,0.0,0.0,0.0,,0.8733762963616154,0.0,0.0,0.0,19.639328414670793,0.0,0.0,0.0,0.39998632209105484,0.0,0.0,0.0,0.9609510253913882,0.96,0.96,0.96,18.87360718683012,0.0,0.0,0.0,18.87360718683012,0.11620005145914233,5.803936672989564e-05,169.1933403798354,155.86976452715123,0.4619240955320632,0.4255486642580703,25.38750879712672,25.38270184883042,964.4882604709456,964.4616133192404,20.54415548047824,17.336498505382792,3170.7660073874604,7,0.10485337326016735,1996-09-08
1995,51,155.2540521876554,0.9942857142857143,2.3392412654010935,0.0150663599235113,30.0,6.0,4.0,2.0,30.0,72.0,0.4638793007225564,83.25405218765539,83.25405218765539,,83.25405218765539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,123.25405218765539,990.0,964.4894918956246,25.510508104375308,0.07903144858799024,0.0,989.9209685514121,0.04911609131645659,0.0,0.0,0.0,25.38236056447084,0.0,0.0,0.0,,0.8630190422179153,0.0,0.0,0.0,17.88885943710058,0.0,0.0,0.0,0.36433522275153923,0.0,0.0,0.0,0.96,0.96,0.96,0.96,17.173305059616556,0.0,0.0,0.0,17.173305059616556,0.11057715955502863,5.7287511264295815e-05,158.54189668353823,150.34664433698984,0.4788932956735491,0.4541386315297938,25.383880006305727,25.379912514153222,964.499306711326,964.4829162066328,17.982063927593263,15.939924779746525,2885.1152500155818,7,0.0954072503312031,1996-09-15
1995,52,142.72014422016622,0.9962857142857143,1.6577999594127237,0.011560808875643985,30.0,6.0,4.0,2.0,30.0,72.0,0.5047333490911105,70.72014422016622,70.72014422016622,,70.72014422016622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,110.72014422016623,990.0,964.5,25.5,0.0746078273703578,0.0,989.9253921726297,0.035507149690696085,0.0,0.0,0.0,25.389885022938937,0.0,0.0,0.0,,0.8327872260710144,0.0,0.0,0.0,14.670838341872237,0.0,0.0,0.0,0.29879507824587037,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.084004808197346,0.0,0.0,0.0,14.084004808197346,0.09861280067674501,5.529699523371579e-05,147.83544315909697,138.74204462110075,0.5189486733933413,0.4870279985734904,25.395223809714068,25.38286783083262,964.5,964.5,15.3193832113438,13.133617087879694,2366.112807777154,7,0.07824447115665192,1996-09-22
1995,53,136.44406745344153,0.997,1.7458422142459535,0.0128374155952309,30.0,6.0,4.0,2.0,30.0,72.0,0.5277291465950472,64.44406745344153,64.44406745344153,,64.44406745344153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,104.44406745344153,990.0,964.5,25.5,0.07239279703657961,0.0,989.9276072029634,0.0294362903475995,0.0,0.0,0.0,25.398170912615825,0.0,0.0,0.0,,0.8162058388109117,0.0,0.0,0.0,13.102793804708211,0.0,0.0,0.0,0.2668593442914096,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.578682052519884,0.0,0.0,0.0,12.578682052519884,0.0921773738632004,5.421374899847205e-05,137.6377747142742,135.25036019260887,0.5323460868974058,0.5231122062926886,25.39966818386688,25.396673641364774,964.5,964.5,12.874598097963744,12.282766007076024,603.7767385209545,2,0.0698815669584438,1996-09-29
1996,1,129.7609579500732,0.9974285714285714,1.7694792611403736,0.013825548562332814,24.0,4.0,2.0,2.0,20.0,52.0,0.4010623003996429,77.76095795007318,77.76095795007318,,77.76095795007318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,107.76095795007318,990.0,964.5,25.5,0.07356343489474171,0.0,989.9264365651053,0.042919248383115435,0.0,0.0,0.0,25.38351731672214,0.0,0.0,0.0,,0.8500276804332803,0.0,0.0,0.0,16.462604661698485,0.0,0.0,0.0,0.3352872639857125,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.804100475230547,0.0,0.0,0.0,15.804100475230547,0.12169197212639692,5.642756760776622e-05,134.30269420955022,124.48609694083387,0.4177173297088326,0.3871850844545626,25.391062415159297,25.376862514307284,964.5,964.5,16.933217518127762,14.505367728061504,2655.088879838732,7,0.08780055819572526,1996-10-01
1996,2,123.20164342699124,0.9982857142857142,0.6422267569213218,0.005352312935709586,24.0,4.0,2.0,2.0,20.0,52.0,0.42218883744337393,71.20164342699124,71.20164342699124,,71.20164342699124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,101.20164342699124,990.0,964.5,25.5,0.07145107340076665,0.0,989.9285489265993,0.03596012470166156,0.0,0.0,0.0,25.392588801897578,0.0,0.0,0.0,,0.8339652636048014,0.0,0.0,0.0,14.789589637132815,0.0,0.0,0.0,0.30121363823081077,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.1980060516475,0.0,0.0,0.0,14.1980060516475,0.11520776430145337,5.538117008536374e-05,124.48609694083387,119.99050964238462,0.4333676067797272,0.4177173297088326,25.396404768743277,25.391062415159297,964.5,964.5,14.505367728061504,13.429601860612491,2385.2650166767803,7,0.07887781139804168,1996-10-08
