WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1996,3,112.95532312210813,0.9994285714285714,1.2931203858650784,0.0113174380981214,24.0,4.0,2.0,2.0,20.0,52.0,0.4605325273102331,60.95532312210813,60.95532312210813,,60.95532312210813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,90.95532312210813,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.026369915166745313,0.0,0.0,0.0,25.399873249798045,0.0,0.0,0.0,,0.8032499147063799,0.0,0.0,0.0,12.201040237021724,0.0,0.0,0.0,0.24849369118170506,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.712998627540852,0.0,0.0,0.0,11.712998627540852,0.10364109479586556,5.3356781668585736e-05,117.16969730588252,110.93866694132907,0.4687274638652425,0.4438007539120726,25.4,25.399112748586315,964.5,964.5,12.766121522192138,11.212868620537025,1967.7837694268633,7,0.06507221459744918,1996-10-15
1996,4,107.12498961732841,1.0,1.181698790343814,0.011051386845872915,24.0,4.0,2.0,2.0,20.0,52.0,0.4855017621901885,55.12498961732841,55.12498961732841,,55.12498961732841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,85.12498961732841,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.021539333009417228,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.780953697735406,0.0,0.0,0.0,10.725716657208737,0.0,0.0,0.0,0.2184463677639254,0.0,0.0,0.0,0.96,0.96,0.96,0.96,10.296687990920388,0.0,0.0,0.0,10.296687990920388,0.09609297034817625,5.1875994312671526e-05,109.67606220492937,104.71594092833212,0.4965815093576721,0.4741235138697646,25.4,25.4,964.5,964.5,10.90596750105007,9.72858024644654,1729.8435824746252,7,0.05720382217177993,1996-10-22
1996,5,106.19755299013157,1.0,2.35622224057624,0.02187026777982674,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.4791365100423004,55.340410132988715,55.340410132988715,,55.340410132988715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,84.76898156156014,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.02174799233949807,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.7817787367683334,0.0,0.0,0.0,10.783614257254712,0.0,0.0,0.0,0.21962554495427108,0.0,0.0,0.0,0.96,0.96,0.96,0.96,10.352269686964522,0.0,0.0,0.0,10.352269686964522,0.0974058941839357,5.1930798740006955e-05,110.93866694132907,102.69188909931223,0.487050514256288,0.4506994844858101,25.4,25.4,964.5,964.5,11.704984487647073,9.722980840357083,1739.18130741004,7,0.05751260937202513,1996-10-29
1996,6,133.93137704367948,0.9968571428571428,7.2800031070079525,0.048197103218273245,23.0,4.0,2.0,2.0,19.0,50.0,0.38591625325467244,83.93137704367948,83.93137704367948,,83.93137704367948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,112.93137704367948,990.0,964.495078765725,25.50492123427502,0.07754136604639972,0.00024606171375042633,989.9222125722398,0.053822651354088424,0.0,0.0,0.0,25.370599039140984,0.0,0.0,0.0,,0.8452738493358651,0.0,0.0,0.0,17.94107940461605,0.0,0.0,0.0,0.3653987658781272,0.0,0.0,0.0,0.963966452211092,0.96,0.96,0.96,17.315289343052168,0.0,0.0,0.0,17.315289343052168,0.12541447368285621,5.632378436033845e-05,156.79744636197438,106.76510644774186,0.4683178021695077,0.3188827443310053,25.4,25.34817773512509,964.5,964.486405107276,22.90953300157826,10.686355066492505,2908.968609632764,7,0.09619605190584538,1996-11-05
1996,7,165.47051715134597,0.9891428571428571,13.580087121858785,0.081636736587986,23.0,4.0,2.0,2.0,19.0,50.0,0.3041863187875113,115.47051715134594,115.47051715134594,,115.47051715134594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.47051715134597,990.0,964.4684405208856,25.531559479114417,0.08651942478982429,0.0015779739557188978,989.9119026012546,0.09568589736074821,0.0,0.0,0.0,25.347776183008136,0.0,0.0,0.0,,0.8973764118748434,0.0,0.0,0.0,25.79487703119351,0.0,0.0,0.0,0.525353911022271,0.0,0.0,0.0,0.9680518509612952,0.96,0.96,0.96,24.978152562611562,0.0,0.0,0.0,24.978152562611562,0.15034200864107589,5.998761054052966e-05,185.77870557191315,147.83544315909697,0.3382138878982572,0.269137411879778,25.351891651228065,25.343782010933197,964.5,964.428442588856,29.835074161083032,20.672054052644327,4196.329630518742,7,0.1387675142367309,1996-11-12
1996,8,179.081475038282,0.9834285714285714,1.5069743968554001,0.008439593350920099,23.0,4.0,2.0,2.0,19.0,50.0,0.27921082506089057,129.081475038282,129.081475038282,,129.081475038282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,158.081475038282,990.0,964.4418370499233,25.55816295007659,0.09132317173428295,0.002908147503828157,989.905768680762,0.11794665506890759,0.0,0.0,0.0,25.34598497576963,0.0,0.0,0.0,,0.9083823839218346,0.0,0.0,0.0,29.146207319146587,0.0,0.0,0.0,0.5936091103695843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.271821099572186,0.0,0.0,0.0,28.271821099572186,0.1578690518493094,6.08395239928359e-05,179.8265102265254,177.15463286652889,0.282239302415934,0.2780457672064901,25.34647233643033,25.34579653229099,964.4456907342668,964.4403469795468,28.445230208729622,27.82352952242165,4749.665944728128,7,0.15706567277540107,1996-11-19
1996,9,187.17272256738812,0.9777142857142856,2.0092496033779974,0.010826760629362872,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.28073671300822495,134.60129399595957,134.60129399595957,,134.60129399595957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,164.7441511388167,990.0,964.4256545548652,25.57434544513478,0.09367464546785319,0.0034601293995959,989.9028652251326,0.12836759438303033,0.0,0.0,0.0,25.348843075884286,0.0,0.0,0.0,,0.9108817200369238,0.0,0.0,0.0,30.48113483145216,0.0,0.0,0.0,0.620797043410431,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.566700786508594,0.0,0.0,0.0,29.566700786508594,0.15798962267938937,6.101377799873688e-05,191.21938009017487,179.39600170237358,0.3085461315279701,0.2614797724813306,25.361602018477612,25.341546643665023,964.4412079965952,964.4175612398196,31.11155604184713,28.34495510143092,4967.205732133444,7,0.16425944881393664,1996-11-26
1996,10,193.87232009816688,0.9688571428571429,1.053881187776698,0.005433569489806215,26.0,4.0,3.0,2.0,24.0,59.0,0.30432929787981433,134.87232009816688,134.87232009816688,,134.87232009816688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,167.87232009816688,990.0,964.4122553598037,25.58774464019635,0.09477867739602862,0.0034872320098166573,989.9017340905941,0.1287804219778701,0.0,0.0,0.0,25.360698308812648,0.0,0.0,0.0,,0.911014290440964,0.0,0.0,0.0,30.559689590654422,0.0,0.0,0.0,0.6223969366732061,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.642898902934785,0.0,0.0,0.0,29.642898902934785,0.15289766439321953,6.105121735872235e-05,194.7956741845264,192.89523707448373,0.3058655096663584,0.3028814692471577,25.36104407152386,25.36036361413673,964.414209525851,964.410408651631,29.85903948030561,29.41422521967269,4980.007015693044,7,0.16468277168297105,1996-12-03
1996,11,212.62275136200483,0.9354285714285714,4.511913792564927,0.02119368335116436,26.0,4.0,3.0,2.0,24.0,59.0,0.2780525921715748,153.62275136200483,153.62275136200483,,153.62275136200483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,186.62275136200483,990.0,964.4767735835732,25.523226416426773,0.10139631114689364,0.005362275136200428,989.893241413717,0.1676618166562533,0.0,0.0,0.0,25.248806013487435,0.0,0.0,0.0,,0.9188651286298588,0.0,0.0,0.0,34.95476161499928,0.0,0.0,0.0,0.711909605193468,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.906118766549305,0.0,0.0,0.0,33.906118766549305,0.1593345290373235,6.130483840703781e-05,226.3790707324809,199.0925590239552,0.2963445760567124,0.260624799850522,25.35866782448608,25.130474116068147,964.5582744243948,964.401814881952,36.98317767275933,30.86738718966372,5696.227952780282,7,0.18836732648082943,1996-12-10
1996,12,241.62308567529547,0.8872857142857143,4.277086157842125,0.017657698059747255,26.0,4.0,3.0,2.0,24.0,59.0,0.24438635216386953,182.62308567529547,182.62308567529547,,182.62308567529547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,215.62308567529547,990.0,964.6497385140518,25.3502614859482,0.11163162279288476,0.0082623085675295,989.8801060686395,0.2363132782960917,0.0,0.0,0.0,24.99405427629169,0.0,0.0,0.0,,0.9297164118062814,0.0,0.0,0.0,41.61789526853596,0.0,0.0,0.0,0.847614974919266,0.0,0.0,0.0,0.9748975310904479,0.96,0.96,0.96,40.57790527848498,0.0,0.0,0.0,40.57790527848498,0.16787840104978308,6.171342904717241e-05,249.7991800258312,229.3650854576809,0.2572318270772115,0.2361897264590658,25.104076914974623,24.920033919309912,964.698795080155,964.576190512746,42.54324867929552,37.648078946226086,6817.088086785477,7,0.22543280710269434,1996-12-17
1996,13,271.70375819425266,0.8331428571428571,6.272483392278125,0.023349436911203586,26.0,4.0,3.0,2.0,24.0,59.0,0.2175764646598432,212.70375819425266,212.70375819425266,,212.70375819425266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,245.70375819425266,990.0,964.7867576556416,25.21324234435846,0.1222482247381074,0.012672191924195744,989.8650795833377,0.32108880167148507,0.0,0.0,0.0,24.75723312602465,0.0,0.0,0.0,,0.9381660957427556,0.0,0.0,0.0,48.448675264089026,0.0,0.0,0.0,0.9867347304295117,0.0,0.0,0.0,0.9797922580744637,0.96,0.96,0.96,47.4706699727219,0.0,0.0,0.0,47.4706699727219,0.17461905310552553,6.199361012179838e-05,287.1870699602335,249.7991800258312,0.2361897264590658,0.2054410040402225,24.920033919309912,24.63953915726817,964.848748279841,964.698795080155,50.89602991544928,42.54324867929552,7975.072555417279,7,0.2637259442928994,1996-12-24
1996,14,323.22363744464786,0.75,10.066113594733881,0.031100340961613328,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.21997574124657243,252.22363744464786,252.22363744464786,,232.42226565173013,19.801371792917735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,289.50935173036214,990.0,965.0168720062593,24.98312799374069,0.13770859561402843,0.020444727488929528,989.841846676897,0.394087714329892,0.019428946992546114,0.0,0.0,24.430886956307834,3.5058107291377274,0.0,0.0,,0.9398808559437223,0.13026617218606382,0.0,0.0,52.4136837629213,4.345604273136987,0.0,0.0,1.0674884676766048,0.08850517867896103,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,51.321954044931495,4.215236144942877,0.0,0.0,55.53719018987437,0.17187355998803347,6.12128141856588e-05,350.2192051008483,294.72326674738565,0.2414781437944544,0.2001877919281151,24.580559562092343,24.18592158052173,965.1510960255042,964.8788930669896,59.78646859613388,51.011407248541886,9330.247951898895,7,0.3085399454993021,1996-12-31
1996,15,370.664918486378,0.6864285714285715,4.373962465479012,0.011773737714711454,29.0,5.0,4.0,2.0,33.0,73.0,0.197162907910168,297.664918486378,297.664918486378,,148.832459243189,148.832459243189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,335.664918486378,990.0,965.2533245924318,24.746675407568123,0.15399832718300072,0.029532983697275528,989.8164686891197,0.15703573140281482,0.15703573140281482,0.0,0.0,24.40610836528503,24.40610836528503,0.0,0.0,,0.9161737380077641,0.9161737380077641,0.0,0.0,32.63614052828661,32.63614052828661,0.0,0.0,0.6646871798021713,0.6646871798021713,0.0,0.0,0.97,0.97,0.96,0.96,31.657056312438012,31.657056312438012,0.0,0.0,63.314112624876024,0.17076870267674438,5.9085422643197066e-05,380.8369423592014,352.6418316744995,0.2070089066103238,0.1916830850173856,24.524872477920347,24.338995651970908,965.304184711796,965.1632091583724,65.4477096804355,59.52645930271569,10636.770920979172,7,0.3517450701382001,1997-01-07
1996,16,420.1268699396177,0.6307142857142857,12.920036914160068,0.03005827219960349,29.0,5.0,4.0,2.0,33.0,73.0,0.17416929087084052,347.1268699396177,347.1268699396177,,173.56343496980884,173.56343496980884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,385.1268699396177,990.0,965.489909028065,24.51009097193511,0.17145498449824845,0.0394253739879235,989.7891196415138,0.21391084211783512,0.21391084211783512,0.0,0.0,24.08529977133113,24.08529977133113,0.0,0.0,,0.925500777467083,0.925500777467083,0.0,0.0,37.93818153019345,37.93818153019345,0.0,0.0,0.7726717215925346,0.7726717215925346,0.0,0.0,0.9709321982477109,0.9709321982477109,0.96,0.96,36.83853677260976,36.83853677260976,0.0,0.0,73.67707354521951,0.17528178571522354,5.8958144251280084e-05,455.65515596238953,390.7335867128776,0.1868280651635983,0.1602088751652917,24.273119884974616,23.8600157359023,965.6504482018308,965.3536679335645,81.31171163530787,67.51141737310783,12377.74835559688,7,0.4093170752512196,1997-01-14
1996,17,457.1248312126094,0.5868571428571429,5.330767964316473,0.011520235896193259,29.0,5.0,4.0,2.0,33.0,73.0,0.15982204821865917,384.1248312126094,384.1248312126094,,192.0624156063047,192.0624156063047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,422.1248312126094,990.0,965.6570617404568,24.342938259543253,0.18451271296082256,0.04682496624252186,989.7686623207966,0.261283484603323,0.261283484603323,0.0,0.0,23.850317095736557,23.850317095736557,0.0,0.0,,0.9316657307554579,0.9316657307554579,0.0,0.0,41.85153119694878,41.85153119694878,0.0,0.0,0.8523733441333762,0.8523733441333762,0.0,0.0,0.9752373344133376,0.9752373344133376,0.96,0.96,40.81891105730225,40.81891105730225,0.0,0.0,81.63782211460448,0.17855539289312203,5.903314326412453e-05,477.3484869166725,441.2481704060965,0.1654397794620099,0.1529281059871529,23.951984112507592,23.72019350666625,965.748068191125,965.5856167668276,86.11635941044354,78.12090700339083,13715.154115253554,7,0.4535434561922472,1997-01-21
1996,18,521.3390855418681,0.5361428571428571,11.267292482995524,0.021480861567816898,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14977088644167552,443.19622839901103,443.19622839901103,,221.59811419950552,221.59811419950552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,482.4819426847253,990.0,965.9460258849383,24.053974115061642,0.2061862128659945,0.05863924567980216,989.7351745414543,0.3481430192269028,0.3481430192269028,0.0,0.0,23.441005637288946,23.441005637288946,0.0,0.0,,0.9391860925002362,0.9391860925002362,0.0,0.0,47.83393845334938,47.83393845334938,0.0,0.0,0.9742146324511075,0.9742146324511075,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.877259684282386,46.877259684282386,0.0,0.0,93.75451936856477,0.17989868393797495,5.877376774472201e-05,556.2195342976412,486.0250263913084,0.1611870656270132,0.141261249359422,23.663823098644983,23.22250883312929,966.1029879043392,965.7871126187608,99.06967982843295,87.91001187455505,15750.759253918883,7,0.5208584409364709,1997-01-28
1996,19,649.5797627712371,0.46114285714285713,23.444883995597074,0.036141364805553515,31.0,6.0,4.0,3.0,41.0,85.0,0.13182824191984616,564.5797627712371,564.5797627712371,,224.37745630354,224.37745630354,115.82485016415716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,605.5797627712371,990.0,966.4951823265365,23.504817673463567,0.270666236512873,0.09544885067593396,989.6338849128113,0.3612131933195807,0.3612131933195807,0.16638158289380778,0.0,22.777489392955175,22.777489392955175,12.93112490232144,0.0,,0.9381434493223202,0.9381434493223202,0.5335285410380977,0.0,47.08165999654614,47.08165999654614,23.995771445160837,0.0,0.95889327895206,0.95889327895206,0.4887122493922777,0.0,0.9774426535106563,0.9774426535106563,0.9688712249392278,0.96,46.03538613505805,46.03538613505805,23.411215354700442,0.0,115.48198762481654,0.17780605899842608,5.690171120930494e-05,720.3337222668207,566.8540212047202,0.1499504225432708,0.1180008617846089,23.148543171629477,22.4698562570531,966.7813348890672,966.1508430954212,128.28897460051098,101.08778366548135,19400.973920969176,7,0.6415665979156474,1997-02-04
1996,20,742.8320641508592,0.41828571428571426,5.212374415361361,0.007052305821154229,36.0,6.0,5.0,4.0,54.0,105.0,0.14136295249792893,637.8320641508592,637.8320641508592,,212.61068805028643,212.61068805028643,212.61068805028643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,684.8320641508592,990.0,966.8713282566033,23.128671743396612,0.31570453893657385,0.12134961924525776,989.5629458418181,0.31984700005637823,0.31984700005637823,0.31984700005637823,0.0,22.37177058515844,22.37177058515844,22.37177058515844,0.0,,0.9361153600331048,0.9361153600331048,0.9361153600331048,0.0,43.666385177552,43.666385177552,43.666385177552,0.0,0.8893357469969858,0.8893357469969858,0.8893357469969858,0.0,0.9789335746996984,0.9789335746996984,0.9789335746996984,0.96,42.74683733257905,42.74683733257905,42.74683733257905,0.0,128.24051199773717,0.17263550847844114,5.584936914348079e-05,748.233943314839,729.7724330683604,0.1438804690916082,0.1403304420203488,22.4483186741998,22.34008572676193,966.8929357732592,966.8190897322734,129.28566308929197,125.71167811716366,21544.406015619843,7,0.7124472888763176,1997-02-11
1996,21,734.8309787859832,0.42242857142857143,9.564416474204839,0.012992142346847512,36.0,6.0,5.0,4.0,54.0,105.0,0.14291465642377416,629.8309787859832,629.8309787859832,,209.94365959532772,209.94365959532772,209.94365959532772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,676.8309787859832,990.0,966.8393239151438,23.160676084856114,0.31115760091574574,0.11894929363579491,989.5698931054485,0.3119140216886352,0.3119140216886352,0.3119140216886352,0.0,22.418655168615963,22.418655168615963,22.418655168615963,0.0,,0.935538848880834,0.935538848880834,0.935538848880834,0.0,43.18174191959455,43.18174191959455,43.18174191959455,0.0,0.8794652122117014,0.8794652122117014,0.8794652122117014,0.0,0.9779465212211701,0.9779465212211701,0.9779465212211701,0.96,42.2301321995961,42.2301321995961,42.2301321995961,0.0,126.6903965987883,0.17240385132563602,5.587543647738451e-05,748.233943314839,720.3337222668207,0.145765770439811,0.1403304420203488,22.50351899363114,22.34008572676193,966.8929357732592,966.7813348890672,129.28566308929197,123.87810871113167,21283.986628596434,7,0.703835536659935,1997-02-18
1996,22,730.0268469701233,0.42342857142857143,0.7648883690963137,0.0010422934193258571,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,105.85714285714286,0.14500276855166552,624.1697041129804,624.1697041129804,,208.05656803766016,208.05656803766016,208.05656803766016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,672.4554183986947,990.0,966.8201073878803,23.179892612119556,0.3086710130367149,0.11725091123389411,989.5740780757294,0.3062863100307209,0.3062863100307209,0.3062863100307209,0.0,22.447684377818234,22.447684377818234,22.447684377818234,0.0,,0.9351271968865202,0.9351271968865202,0.9351271968865202,0.0,42.83135243141764,42.83135243141764,42.83135243141764,0.0,0.8723289700899723,0.8723289700899723,0.8723289700899723,0.0,0.9772328970089971,0.9772328970089971,0.9772328970089971,0.96,41.856230045451845,41.856230045451845,41.856230045451845,0.0,125.56869013635553,0.17200607131933424,5.588257875819182e-05,733.8512888156049,728.4970702319307,0.1468777355081669,0.1441323572743693,22.45776907596443,22.426456052148133,966.8354051552624,966.8139882809276,126.0542920274618,125.01569622846162,21095.53994290773,7,0.6976038340908641,1997-02-25
1996,23,763.1632273893487,0.4098571428571428,8.629078168210333,0.011227341949166043,36.0,8.0,6.0,4.0,53.0,107.0,0.14027994951052317,656.1632273893487,656.1632273893487,,218.7210757964496,218.7210757964496,218.7210757964496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.1632273893487,990.0,966.9526529095574,23.04734709044263,0.3278268289427975,0.1268489682168046,989.5453242028404,0.3386876115108816,0.3386876115108816,0.3386876115108816,0.0,22.25398368177215,22.25398368177215,22.25398368177215,0.0,,0.9373972607915322,0.9373972607915322,0.9373972607915322,0.0,44.74234597589124,44.74234597589124,44.74234597589124,0.0,0.9112494088776221,0.9112494088776221,0.9112494088776221,0.0,0.9796149740595625,0.9796149740595625,0.9796149740595625,0.96,43.83073574442529,43.83073574442529,43.83073574442529,0.0,131.49220723327588,0.17229576341974442,5.566981425323911e-05,794.2548359930772,739.6475434553279,0.1446634967516287,0.1347174674312371,22.39250492234904,22.07005479733134,967.0770193439724,966.8585901738212,136.95102435603192,127.17696173600277,22090.690815190348,7,0.7305122624070882,1997-03-04
1996,24,853.3298620893529,0.3787142857142857,14.379845573306998,0.016753112815486255,36.0,8.0,6.0,4.0,53.0,107.0,0.12562712739491225,746.3298620893529,746.3298620893529,,248.77662069645098,248.77662069645098,248.77662069645098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,796.3298620893529,990.0,967.3133194483573,22.686680551642617,0.387828422377031,0.16343023274267862,989.4487413448802,0.4388630259341628,0.4388630259341628,0.4388630259341628,0.0,21.696558870588742,21.696558870588742,21.696558870588742,0.0,,0.9417761936421523,0.9417761936421523,0.9417761936421523,0.0,49.82844519558855,49.82844519558855,49.82844519558855,0.0,1.0148359510303167,1.0148359510303167,1.0148359510303167,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.83187629167678,48.83187629167678,48.83187629167678,0.0,146.49562887503035,0.17169903449232485,5.454998966290683e-05,894.9137550062262,801.0251437286709,0.1335788281275772,0.1195645942432246,22.02974767500979,21.426431082825403,967.4796550200248,967.1041005749148,153.00189257652363,138.10200380830486,24611.265651005095,7,0.8138646048612795,1997-03-11
1996,25,963.1722069225185,0.3417142857142857,18.25934560480453,0.018848589353205016,36.0,8.0,6.0,4.0,53.0,107.0,0.1112633739431512,856.1722069225185,856.1722069225185,,233.36740540237798,233.36740540237798,233.36740540237798,156.0699907153844,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,906.1722069225185,990.0,967.7499056634975,22.25009433650257,0.4844541326175539,0.23493776553801474,989.2806081018445,0.38947645713574347,0.38947645713574347,0.38947645713574347,0.24153725522178743,21.141225981211278,21.141225981211278,21.141225981211278,15.065588203096345,,0.937985889668404,0.937985889668404,0.937985889668404,0.6685928101496897,45.40835621579651,45.40835621579651,45.40835621579651,30.209773341194154,0.9248137722158148,0.9248137722158148,0.9248137722158148,0.6152703328145448,0.9772413189957402,0.9772413189957402,0.9772413189957402,0.9715270332814544,44.385336460487515,44.385336460487515,44.385336460487515,29.490725243377206,162.64673462483975,0.16889665539812856,5.279174643001233e-05,1022.729174239858,909.5649291828072,0.1176386606024195,0.104622027703011,21.336470240912643,20.836270560924547,967.971434547611,967.5382597167312,171.86044675740996,155.1372995554978,27324.651416973076,7,0.9035929701379986,1997-03-18
1996,26,1051.7882711466602,0.3178571428571429,8.592888724497698,0.008121995471598044,36.0,8.0,6.0,4.0,53.0,107.0,0.1017690460080338,944.7882711466602,944.7882711466602,,236.19706778666506,236.19706778666506,236.19706778666506,236.19706778666506,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,994.7882711466602,990.0,968.0627631378894,21.937236862110517,0.5655390352545321,0.30583061691732816,989.1286303478282,0.39481861052945944,0.39481861052945944,0.39481861052945944,0.39481861052945944,20.67104859940918,20.67104859940918,20.67104859940918,20.67104859940918,,0.9387323697005393,0.9387323697005393,0.9387323697005393,0.9387323697005393,44.94386294593195,44.94386294593195,44.94386294593195,44.94386294593195,0.9153536241534,0.9153536241534,0.9153536241534,0.9153536241534,0.9798961209932052,0.9798961209932052,0.9798961209932052,0.9798961209932052,44.04041524073254,44.04041524073254,44.04041524073254,44.04041524073254,176.16166096293017,0.16749607486473025,5.179866932271404e-05,1082.8793953113418,1025.1570830002852,0.1043742483706472,0.0988106343728482,20.822521627474536,20.493774267987167,968.16047809955,967.9790651180008,180.62440203326025,172.24952644408344,29595.159041772265,7,0.9786758942385009,1997-03-25
1996,27,1128.2408892570188,0.2925714285714286,12.71370678280404,0.011208320666848357,40.0,10.0,8.0,5.0,62.0,125.0,0.11085541795121705,1003.2408892570189,1003.2408892570189,,250.81022231425473,250.81022231425473,250.81022231425473,250.81022231425473,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1061.2408892570188,990.0,968.3030427948078,21.696957205192234,0.6426883189923679,0.3592171018586063,988.9980945791489,0.4453105555003356,0.4453105555003356,0.4453105555003356,0.4453105555003356,20.249741228840897,20.249741228840897,20.249741228840897,20.249741228840897,,0.9397233436341362,0.9397233436341362,0.9397233436341362,0.9397233436341362,46.79540618257647,46.79540618257647,46.79540618257647,46.79540618257647,0.9530632623742663,0.9530632623742663,0.9530632623742663,0.9530632623742663,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.85949805892494,45.85949805892494,45.85949805892494,45.85949805892494,183.43799223569977,0.16260910117762345,5.0802015991076165e-05,1171.87534279097,1091.4096858860214,0.1145307775956956,0.1066666354650799,20.48402930506045,19.958701403478287,968.4401796487716,968.1872875842132,188.7489187036384,178.70723213403562,30817.58269559756,7,1.0190999568649988,1997-04-01
1996,28,1210.4276076117646,0.27185714285714285,10.600717141990671,0.008704773078204529,40.0,10.0,8.0,5.0,62.0,125.0,0.10331176265394541,1085.4276076117646,1079.4046468160777,,269.85116170401943,269.85116170401943,269.85116170401943,269.85116170401943,6.022960795687076,1.9273474546198643,0.4818368636549661,0.3854694909239728,0.24091843182748304,2.98738855466079,41.92734745461986,10.481836863654966,8.385469490923972,5.240918431827483,64.9873885546608,1140.1993006252765,990.0,968.5613439096369,21.438656090363047,0.7573870779150588,0.4532260408609009,988.789386881224,0.5151911437264854,0.5151911437264854,0.5151911437264854,0.5151911437264854,19.712851827860597,19.712851827860597,19.712851827860597,19.712851827860597,,0.9393552595389029,0.9393552595389029,0.9393552595389029,0.9393552595389029,48.999670068588465,48.999670068588465,48.999670068588465,48.999670068588465,0.9979566205415166,0.9979566205415166,0.9979566205415166,0.9979566205415166,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.0196766672167,48.0196766672167,48.0196766672167,48.0196766672167,192.0787066688668,0.15872941825132347,4.943599080711441e-05,1246.0803627849048,1182.7486219934508,0.1056860246341442,0.1003145573377254,19.884400862737152,19.513897258461377,968.6733954258954,968.4743528119794,193.6493157280284,189.9950556175914,32269.222720369624,7,1.067103925938149,1997-04-08
1996,29,1292.8345547383349,0.2602857142857143,11.661134524954672,0.009010549028881114,40.0,10.0,8.0,5.0,62.0,125.0,0.09671625032157885,1167.8345547383349,1100.0,,275.0,275.0,275.0,275.0,67.83455473833494,21.70705751626718,5.395812328100079,4.341411503253436,2.7133821895333976,33.676891201180844,61.707057516267184,15.39581232810008,12.341411503253436,7.713382189533397,95.67689120118085,1189.4442813476205,990.0,968.8203371720348,21.179662827965235,0.8295535167108952,0.48,988.6904464832891,0.5349,0.5349,0.5349,0.5349,19.335209311254328,19.335209311254328,19.335209311254328,19.335209311254328,,0.9381158530511134,0.9381158530511134,0.9381158530511134,0.9381158530511134,48.918969427609014,48.918969427609014,48.918969427609014,48.918969427609014,0.9963130229655606,0.9963130229655606,0.9963130229655606,0.9963130229655606,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.940590039056836,47.940590039056836,47.940590039056836,47.940590039056836,191.76236015622734,0.1483845850171192,4.842483842328974e-05,1327.7083044595877,1255.1079922777674,0.099593023683285,0.0941471854775197,19.479386169757497,19.20216506417909,968.9299403854444,968.70176797573,193.28466525828904,190.3583468910157,32216.076506246194,7,1.0653464453123742,1997-04-15
1996,30,1344.6270725717516,0.25342857142857145,5.462468641423064,0.004041401131711543,40.0,10.0,8.0,5.0,62.0,125.0,0.092968902449582,1219.6270725717516,1100.0,,275.0,275.0,275.0,275.0,119.6270725717515,38.28066322296048,8.0,7.6561326445920965,4.78508290287006,60.90519380132887,78.28066322296048,18.0,15.656132644592097,9.78508290287006,122.90519380132888,1211.9367958675525,990.0,968.9833841093395,21.01661589066061,0.8625153464985678,0.48,988.6574846535015,0.5349,0.5349,0.5349,0.5349,19.139200544162033,19.139200544162033,19.139200544162033,19.139200544162033,,0.9375043056977855,0.9375043056977855,0.9375043056977855,0.9375043056977855,48.391444776369504,48.391444776369504,48.391444776369504,48.391444776369504,0.9855691400482589,0.9855691400482589,0.9855691400482589,0.9855691400482589,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.42361588084212,47.42361588084212,47.42361588084212,47.42361588084212,189.69446352336848,0.14108817492172024,4.790264230388093e-05,1365.945584949549,1331.489973277908,0.0938797906921301,0.0915116981066393,19.188151738980075,19.059071458649207,969.0515165052216,968.941825630302,190.2105582423284,188.84984889040095,31868.669871925904,7,1.0538581306853805,1997-04-22
1996,31,1390.6023434604522,0.246,4.810991873827073,0.003462918502148186,45.0,10.0,9.428571428571429,8.571428571428571,99.85714285714286,172.85714285714286,0.12423711706012715,1217.7452006033093,1100.0,,275.0,275.0,275.0,275.0,117.74520060330931,32.23058599491748,6.058483120992333,6.67248332910018,5.58509039391688,67.19855776438246,77.23058599491749,16.05848312099233,16.10105475767161,14.156518965345452,167.05570062152532,1209.3901238735814,990.0,969.1311768019492,20.868823198050823,0.8588218764885492,0.48,988.6611781235114,0.5349,0.5349,0.5349,0.5349,18.99510132156223,18.99510132156223,18.99510132156223,18.99510132156223,,0.9370544172339363,0.9370544172339363,0.9370544172339363,0.9370544172339363,48.00404646339084,48.00404646339084,48.00404646339084,48.00404646339084,0.9776791540405465,0.9776791540405465,0.9776791540405465,0.9776791540405465,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.04396553412302,47.04396553412302,47.04396553412302,47.04396553412302,188.17586213649207,0.1353232962454429,4.7519157105174766e-05,1399.6225280663384,1383.5781363808978,0.1387706230327006,0.0903454577035811,19.033122853785574,18.973082286496712,969.1603189368298,969.108483209846,188.57644243718485,187.9438356814784,31613.54483893067,7,1.0454214563138449,1997-04-29
1996,32,1399.6225280663384,0.244,0.0,0.0,47.0,10.0,10.0,10.0,115.0,192.0,0.1371798439578272,1207.6225280663384,1100.0,,275.0,275.0,275.0,275.0,107.62252806633842,26.34509801623909,5.605340003455126,5.605340003455126,5.605340003455126,64.46141003973395,73.3450980162391,15.605340003455126,15.605340003455126,15.605340003455126,179.46141003973395,1204.555778023149,990.0,969.1603189368298,20.839681063170246,0.8516987766734644,0.48,988.6683012233264,0.5349,0.5349,0.5349,0.5349,18.973082286496712,18.973082286496712,18.973082286496712,18.973082286496712,,0.9369852092024645,0.9369852092024645,0.9369852092024645,0.9369852092024645,47.94485604119347,47.94485604119347,47.94485604119347,47.94485604119347,0.9764736464601521,0.9764736464601521,0.9764736464601521,0.9764736464601521,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.98595892036959,46.98595892036959,46.98595892036959,46.98595892036959,187.94383568147836,0.1342818023521913,4.746056456602989e-05,1399.6225280663384,1399.6225280663384,0.1371798439578272,0.1371798439578272,18.973082286496712,18.973082286496712,969.1603189368298,969.1603189368298,187.9438356814784,187.9438356814784,31574.56439448837,7,1.0441324204526579,1997-05-06
1996,33,1358.001612181037,0.25114285714285717,14.589869223496505,0.010913976935396714,47.0,10.0,10.0,10.0,115.0,192.0,0.14146372028619375,1166.001612181037,1100.0,,275.0,275.0,275.0,275.0,66.00161218103692,16.156644648482995,3.43758396776234,3.43758396776234,3.43758396776234,39.53221562926691,63.156644648482995,13.43758396776234,13.43758396776234,13.43758396776234,154.53221562926691,1190.0318125840076,990.0,969.0267907439322,20.973209256067694,0.8304145189163875,0.48,988.6895854810836,0.5349,0.5349,0.5349,0.5349,19.12789473715128,19.12789473715128,19.12789473715128,19.12789473715128,,0.937469031579912,0.937469031579912,0.937469031579912,0.937469031579912,48.361141779776865,48.361141779776865,48.361141779776865,48.361141779776865,0.9849519710748852,0.9849519710748852,0.9849519710748852,0.9849519710748852,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.39391894418133,47.39391894418133,47.39391894418133,47.39391894418133,189.57567577672532,0.1396994060549591,4.787264539816296e-05,1392.1184694738974,1297.4934435018629,0.1479776263699666,0.1379192965326864,19.35064897810081,19.00116362131404,969.1360750552234,968.834979393863,191.92509777585323,188.23976628728116,31848.71353048985,7,1.053198198759585,1997-05-13
1996,34,1245.9149512990673,0.26657142857142857,14.599301465514632,0.011808625714925,47.0,10.0,10.0,10.0,115.0,192.0,0.15421772680176812,1053.914951299067,1053.4978143397425,,263.3744535849356,263.3744535849356,263.3744535849356,263.3744535849356,0.41713695932467737,0.1021116515013533,0.021725883298160272,0.021725883298160272,0.021725883298160272,0.24984765792884328,47.10211165150135,10.02172588329816,10.02172588329816,10.02172588329816,115.24984765792884,1120.64337775784,990.0,968.6728755612256,21.327124438774394,0.7287286991319274,0.4195471586416651,988.8517241422263,0.4911432054930618,0.4911432054930618,0.4911432054930618,0.4911432054930618,19.68770537550773,19.68770537550773,19.68770537550773,19.68770537550773,,0.939008986120475,0.939008986120475,0.939008986120475,0.939008986120475,47.73249371895286,47.73249371895286,47.73249371895286,47.73249371895286,0.9721485482475124,0.9721485482475124,0.9721485482475124,0.9721485482475124,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.7778438445738,46.7778438445738,46.7778438445738,46.7778438445738,187.1113753782952,0.15021097687767737,4.935477153342635e-05,1294.9199587152727,1195.2983332432605,0.1606293547478119,0.1482717126319442,20.031931725252637,19.360053111303834,968.8268912988194,968.5137947616216,192.0243759112529,181.44763102704465,31434.711063553594,7,1.0395076409905288,1997-05-20
1996,35,1138.9980674250316,0.2902857142857143,15.553405135988474,0.013763985094529313,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16065660022449127,955.8552102821744,955.8552102821744,,238.9638025705436,238.9638025705436,238.9638025705436,238.9638025705436,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1021.9980674250316,990.0,968.3368510690501,21.663148930949887,0.5936872065431629,0.3146841682257396,989.0916286252311,0.40415734378905804,0.40415734378905804,0.40415734378905804,0.40415734378905804,20.350620212391938,20.350620212391938,20.350620212391938,20.350620212391938,,0.9385345387544268,0.9385345387544268,0.9385345387544268,0.9385345387544268,44.75326939170213,44.75326939170213,44.75326939170213,44.75326939170213,0.9114718817047276,0.9114718817047276,0.9114718817047276,0.9114718817047276,0.9798219476279375,0.9798219476279375,0.9798219476279375,0.9798219476279375,43.85038687579775,43.85038687579775,43.85038687579775,43.85038687579775,175.401547503191,0.15405122964909854,5.0981041998287333e-05,1186.236785557501,1086.4244972913411,0.1702540137634916,0.14413140125733,20.59876135644943,20.09056692442631,968.4853156117522,968.17161984863,180.32850688089383,171.6812328943062,29467.459980536085,7,0.9744530416843944,1997-05-27
1996,36,1003.2939173595189,0.3312857142857143,24.624402701635713,0.02510763785845895,45.0,10.0,9.0,9.0,88.0,161.0,0.16098653914528344,842.2939173595189,842.2939173595189,,238.5435837743686,238.5435837743686,238.5435837743686,126.66316603641313,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,906.2939173595189,990.0,967.8898407328234,22.110159267176577,0.4845654993208767,0.2264469936064664,989.2889875070725,0.40554180212085883,0.40554180212085883,0.40554180212085883,0.19875846451057963,20.9936049721284,20.9936049721284,20.9936049721284,11.895989543700725,,0.9389195339839775,0.9389195339839775,0.9389195339839775,0.535028732641716,46.154502869214625,46.154502869214625,46.154502869214625,24.209083115387905,0.940010241735532,0.940010241735532,0.940010241735532,0.4930566825944584,0.9778770968308744,0.9778770968308744,0.9778770968308744,0.9693056682594458,45.14241099848498,45.14241099848498,45.14241099848498,23.6358996397348,159.06313263518973,0.15858153698529906,5.2511624244793646e-05,1080.0406798008228,914.0536783798912,0.1761384520495158,0.1490684591896029,21.42862528064329,20.634993457109584,968.1515564222312,967.5562147135196,170.67614368896588,146.0947741723612,26722.606282711877,7,0.8836840701954985,1997-06-03
1996,37,778.8087056562568,0.40585714285714286,33.1064021725229,0.04270718429116642,45.0,10.0,9.0,9.0,88.0,161.0,0.20829875730391967,617.8087056562568,617.8087056562568,,231.32133788619424,231.32133788619424,155.16602988386836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,681.8087056562568,990.0,967.0152348226248,22.98476517737502,0.31427625764715833,0.11393728527405998,989.5717864570788,0.38344255551817547,0.38344255551817547,0.23978373935116584,0.0,22.173109078935646,22.173109078935646,15.752603168873517,0.0,,0.9387429181470266,0.9387429181470266,0.6688986817060446,0.0,47.25327162043927,47.25327162043927,31.403470391920564,0.0,0.962388424041533,0.962388424041533,0.6395818817091765,0.0,0.9779819363759475,0.9779819363759475,0.9722676506616619,0.96,46.22536848284096,46.22536848284096,30.69256327889263,0.0,123.14330024457455,0.15800022320281476,5.5454730741217687e-05,885.1094475277025,682.3088631722309,0.2359635184152075,0.1818984086653995,22.55247312128165,21.61897021576841,967.4404377901108,966.6292354526888,141.59272665541516,106.70521254925332,20688.074441088524,7,0.6841294458031919,1997-06-10
1996,38,580.9018739350571,0.49657142857142855,22.13875218201211,0.03761075341929413,45.0,10.0,9.0,9.0,88.0,161.0,0.2783690610201943,419.90187393505715,419.90187393505715,,209.95093696752858,209.95093696752858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,483.90187393505715,990.0,966.2091253423749,23.79087465762505,0.20824483388786655,0.05398037478701139,989.7377747913251,0.3145241856352495,0.3145241856352495,0.0,0.0,23.214125263314923,23.214125263314923,0.0,0.0,,0.9357282056468815,0.9357282056468815,0.0,0.0,44.69884451788653,44.69884451788653,0.0,0.0,0.9103634321361819,0.9103634321361819,0.0,0.0,0.9772497066537369,0.9772497066537369,0.96,0.96,43.692721720010994,43.692721720010994,0.0,0.0,87.38544344002199,0.15021023504513692,5.782479093767395e-05,650.0097418897831,527.3375978981461,0.3053072654817545,0.2476885954538501,23.55892653544983,22.76847111667444,966.5000389675592,965.9730191905415,100.9328010795438,76.24199320648603,14680.754497923695,7,0.4854746857779,1997-06-17
1996,39,470.11456964536535,0.5765714285714285,12.472069533098411,0.02624400818890953,45.0,10.0,9.0,9.0,88.0,161.0,0.34330197516885114,309.11456964536535,309.11456964536535,,154.55728482268267,154.55728482268267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,373.11456964536535,990.0,965.7155155634042,24.284484436595886,0.16721547102084644,0.03182291392907303,989.80096161505,0.17001838992952698,0.17001838992952698,0.0,0.0,23.91542766171639,23.91542766171639,0.0,0.0,,0.9179516683192267,0.9179516683192267,0.0,0.0,33.2720498636664,33.2720498636664,0.0,0.0,0.6776384900950386,0.6776384900950386,0.0,0.0,0.97,0.97,0.96,0.96,32.273888367756406,32.273888367756406,0.0,0.0,64.54777673551281,0.13713548617045107,5.800865421502266e-05,512.1178199937132,440.0331111664572,0.3658815573519338,0.3143807805828285,24.099683468694828,23.655109249741034,965.9045301899716,965.580149000249,73.15942757122446,58.325961857847474,10844.026491566154,7,0.3585987596417379,1997-06-24
1996,40,407.9692473577085,0.6435714285714286,7.643144848015352,0.018703750529459443,42.0,9.0,8.0,6.0,70.0,135.0,0.33137718346386225,272.9692473577085,272.9692473577085,,211.0917171741926,61.87753018351594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.9692473577085,990.0,965.4341826675869,24.565817332413125,0.15269401017674533,0.02459384947154167,989.8227121403517,0.3391383074438127,0.06326100167782901,0.0,0.0,24.049391165321016,10.354046916889084,0.0,0.0,,0.9323181412191704,0.39175139111448903,0.0,0.0,46.57640864472228,13.401222397336129,0.0,0.0,0.9486030273874191,0.2729373197013468,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.510868247854475,12.999185725416044,0.0,0.0,58.51005397327052,0.1434080627333347,5.9597195362206554e-05,430.9578316629287,386.53109723034976,0.3492603854316745,0.3132557064320611,24.195298144937723,23.85947461581722,965.5393102424832,965.3326554861516,62.16598678753832,54.966702171885416,9829.689067509447,7,0.32505585540705845,1997-07-01
1996,41,362.71431548533474,0.6967142857142858,5.987376214445321,0.016548301306157,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,119.57142857142857,0.32895149241293986,243.14288691390612,243.14288691390612,,243.14288691390612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,297.57145834247757,990.0,965.2135715774266,24.78642842257336,0.14055396317902924,0.018628577382781186,989.8408174594381,0.41849402479775905,0.0,0.0,0.0,24.208751857213816,0.0,0.0,0.0,,0.9441963785387062,0.0,0.0,0.0,54.504132137486415,0.0,0.0,0.0,1.1100637909875035,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.41404949473669,0.0,0.0,0.0,53.41404949473669,0.14743034313820763,6.102340558783432e-05,380.1183484830109,344.6194637292325,0.3645055360011474,0.2961480048907416,24.32649579497664,24.11250580435897,965.300591742415,965.1230973186462,56.338756646973,51.617864021359445,8973.560315115763,7,0.2967447194152038,1997-07-08
1996,42,335.9472148863696,0.7292857142857142,3.2218811713824658,0.009732530213677013,37.0,8.0,6.0,4.0,53.0,108.0,0.32160351211843263,227.94721488636952,227.94721488636952,,227.94721488636952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.9472148863695,990.0,965.0797360744318,24.92026392556816,0.13398088981219325,0.015589442977273856,989.8504296672105,0.3678759291705627,0.0,0.0,0.0,24.402817663608108,0.0,0.0,0.0,,0.9415795657143128,0.0,0.0,0.0,51.36379864371497,0.0,0.0,0.0,1.0461058786907327,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.33652267084067,0.0,0.0,0.0,50.33652267084067,0.14980978872458056,6.134198257311176e-05,342.1851666249827,323.62655383883583,0.3337179805516929,0.3156185905579082,24.510179587956888,24.348127330495608,965.1109258331248,965.0181327691942,51.6664316332359,47.68849401200799,8456.535808701234,7,0.2796473481713371,1997-07-15
1996,43,308.21500617925216,0.7729999999999999,4.129041013064311,0.013464162360455943,37.0,8.0,6.0,4.0,53.0,108.0,0.3506674692242539,200.21500617925216,200.21500617925216,,200.21500617925216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.21500617925216,990.0,964.9419459626646,25.058054037335296,0.12419333291701602,0.010386949814450772,989.8654197172685,0.28412931905216016,0.0,0.0,0.0,24.63934443555169,0.0,0.0,0.0,,0.9347925496707702,0.0,0.0,0.0,45.224255138960096,0.0,0.0,0.0,0.9210642594492892,0.0,0.0,0.0,0.9791292910713765,0.96,0.96,0.96,44.28274478769417,0.0,0.0,0.0,44.28274478769417,0.14361296011410565,6.143523195691647e-05,320.2150422476492,294.72326674738565,0.3664454496311259,0.3372733499398648,24.74631903732203,24.539408135600727,965.0010752112382,964.8788930669896,46.94757180847969,41.17272459717661,7439.50112433262,7,0.24601524882052314,1997-07-22
1996,44,281.739733187903,0.8152857142857143,3.3501079724187224,0.011939507068504673,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.35263239486005055,182.3111617593316,182.3111617593316,,182.3111617593316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,230.45401890218878,990.0,964.8269589327517,25.173041067248374,0.11686608469121976,0.00823111617593313,989.8749027991329,0.2353344202770895,0.0,0.0,0.0,24.81260944610415,0.0,0.0,0.0,,0.9294670817510104,0.0,0.0,0.0,41.235319699787624,0.0,0.0,0.0,0.8398232118083019,0.0,0.0,0.0,0.9739823211808302,0.96,0.96,0.96,40.165093626084705,0.0,0.0,0.0,40.165093626084705,0.14262386146441108,6.119194370445576e-05,290.5219447532691,271.2725109404546,0.3794130709739582,0.3280889520513869,24.86751705639897,24.77600452061752,964.8620877790132,964.7850900437618,42.19145573162339,38.727350972695305,6747.735729182231,7,0.22313940903380394,1997-07-29
1996,45,263.44444173170973,0.8514285714285714,3.1772391385796164,0.012324043013104942,34.0,7.0,5.0,3.0,44.0,93.0,0.3532513235222024,170.44444173170973,170.44444173170973,,170.44444173170973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,216.44444173170973,990.0,964.7537203897915,25.246279610208585,0.1119215141412092,0.007044444173170914,989.8810340416858,0.20590263666144556,0.0,0.0,0.0,24.921411015232792,0.0,0.0,0.0,,0.9252351355632716,0.0,0.0,0.0,38.544224572173164,0.0,0.0,0.0,0.7850147570707364,0.0,0.0,0.0,0.9704980343374556,0.96,0.96,0.96,37.40793002410037,0.0,0.0,0.0,37.40793002410037,0.14193860228870922,6.096121525023204e-05,271.65618246817155,249.7991800258312,0.3722990603507308,0.3423445001510182,25.0144252989692,24.864849410379865,964.7866247298728,964.698795080155,39.32277501971803,34.328614361967965,6284.532244048861,7,0.20782183346722424,1997-08-05
1996,46,237.56363292549628,0.8937142857142858,2.623681981951482,0.010983322267262471,34.0,7.0,5.0,3.0,44.0,93.0,0.39166731819572914,144.5636329254963,144.5636329254963,,144.5636329254963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.56363292549628,990.0,964.625381797553,25.374618202447,0.10278717507602377,0.004456363292549586,989.8927564616315,0.14812363108998813,0.0,0.0,0.0,25.11925103298845,0.0,0.0,0.0,,0.9151006447684302,0.0,0.0,0.0,32.58977873733425,0.0,0.0,0.0,0.663742947807215,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.612085375214225,0.0,0.0,0.0,31.612085375214225,0.1330237357428842,6.0740951679772535e-05,246.1954239432886,231.4334061521708,0.4018434570282008,0.3777486945550322,25.17127179461784,25.04557218512267,964.6771725436598,964.588600436913,33.52969038097487,30.246528985747563,5310.83034303599,7,0.17562269652896792,1997-08-12
1996,47,228.39562767072195,0.9107142857142857,1.0232476327785247,0.0045007936568637,34.0,7.0,5.0,3.0,44.0,93.0,0.407224721935562,135.39562767072195,135.39562767072195,,135.39562767072195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.39562767072195,990.0,964.5703737660243,25.429626233975664,0.09955148971168404,0.0035395627670721567,989.8969089475213,0.129809945244653,0.0,0.0,0.0,25.196725236252295,0.0,0.0,0.0,,0.9111107250507235,0.0,0.0,0.0,30.48320689139239,0.0,0.0,0.0,0.6208392442238775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.568710684650615,0.0,0.0,0.0,29.568710684650615,0.12945428165216294,6.066285717505548e-05,231.63359322317936,224.67104686473823,0.4139385172135244,0.401496167744522,25.227828081252653,25.169591638079517,964.5898015593392,964.5480262811884,30.291226030675592,28.73802966301388,4967.543395021303,7,0.1642706149147256,1997-08-19
