WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1996,48,213.55180249303297,0.9338571428571428,2.5820576573730096,0.012105179296673128,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.421279290243068,123.55180249303297,123.55180249303297,,123.55180249303297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,168.6946596358901,990.0,964.4813108149582,25.518689185041776,0.09506890759690502,0.0023551802493032427,989.9025759121539,0.1083802174882794,0.0,0.0,0.0,25.31288487970729,0.0,0.0,0.0,,0.904378639032177,0.0,0.0,0.0,27.74404260648298,0.0,0.0,0.0,0.5650517842460893,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.91172132828849,0.0,0.0,0.0,26.91172132828849,0.12605465206638775,6.049193913954843e-05,222.2828362851385,206.5966432631272,0.4501525219921053,0.3485051783164686,25.375847923302867,25.24767150528106,964.5336970177108,964.4395798595788,29.54339393254598,24.59734658775163,4521.169183152467,7,0.14950956293493606,1997-08-26
1996,49,204.9317133966576,0.9455714285714285,1.6720585576285762,0.008180533598915728,30.0,6.0,4.0,2.0,30.0,72.0,0.3514332390989464,132.9317133966576,132.9317133966576,,132.9317133966576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.9317133966576,990.0,964.4295902803799,25.57040971962007,0.09656430081065741,0.003293171339665714,989.9001425278497,0.125173235524297,0.0,0.0,0.0,25.345379011945425,0.0,0.0,0.0,,0.9101248488494235,0.0,0.0,0.0,30.072690376825168,0.0,0.0,0.0,0.6124784190799424,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.170509665520417,0.0,0.0,0.0,29.170509665520417,0.1423200873085859,6.095465686049227e-05,209.2745177174335,200.2479822683398,0.3595541846884494,0.3440457098423028,25.384329679362917,25.30911586073696,964.4556471063046,964.40148789361,30.14390827621455,28.121145792662112,4900.64562380743,7,0.16205838703066897,1997-09-02
1996,50,194.76230984930493,0.967,1.1045954960582012,0.005662153640819457,30.0,6.0,4.0,2.0,30.0,72.0,0.3697183100239335,122.7623098493049,122.7623098493049,,122.7623098493049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.76230984930493,990.0,964.4104753803014,25.589524619698636,0.09297518962367399,0.0022762309849304573,989.9047485793915,0.10672435535799583,0.0,0.0,0.0,25.38754884373204,0.0,0.0,0.0,,0.9045867024189794,0.0,0.0,0.0,27.649368815687634,0.0,0.0,0.0,0.5631236011341676,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.819887751217003,0.0,0.0,0.0,26.819887751217003,0.13769555623110558,6.068465584272921e-05,199.0925590239552,192.89523707448373,0.3732596050165729,0.361640838577683,25.387926998634235,25.386605781391413,964.414209525851,964.401814881952,27.85434536837343,26.3694126175756,4505.741142204456,7,0.14899937639565,1997-09-09
1996,51,189.62151042146834,0.9767142857142856,1.696785910372528,0.008933192922719813,30.0,6.0,4.0,2.0,30.0,72.0,0.3797187669192956,117.62151042146833,117.62151042146833,,117.62151042146833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.62151042146834,990.0,964.4207569791571,25.57924302084296,0.09116083535495297,0.0017621510421467858,989.9070770136029,0.09795170729963738,0.0,0.0,0.0,25.3883683271462,0.0,0.0,0.0,,0.9003918046663866,0.0,0.0,0.0,26.369180951101075,0.0,0.0,0.0,0.5370505285356634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.578105522568045,0.0,0.0,0.0,25.578105522568045,0.13488611412698417,6.040518992252413e-05,191.21938009017487,187.9408001713541,0.3830993585977837,0.376530872373116,25.388558133653977,25.388187876017515,964.4241183996572,964.4175612398196,25.963684757797715,25.173058552153183,4297.121727791431,7,0.14210058623648913,1997-09-16
1996,52,187.9134305973132,0.978,1.3613546379911756,0.007370306876118543,30.0,6.0,4.0,2.0,30.0,72.0,0.3832829286172496,115.91343059731322,115.91343059731322,,115.91343059731322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.9134305973132,990.0,964.4241731388054,25.57582686119466,0.09055799877986871,0.0015913430597312857,989.9078506581603,0.09518792763862371,0.0,0.0,0.0,25.38848959171643,0.0,0.0,0.0,,0.8989594520301202,0.0,0.0,0.0,25.947163396315922,0.0,0.0,0.0,0.5284554663200799,0.0,0.0,0.0,0.9699504999574249,0.96,0.96,0.96,25.167541689904965,0.0,0.0,0.0,25.167541689904965,0.133895974024262,6.0306323612641406e-05,191.09816162620763,181.5686791602694,0.3965441635252857,0.376769715560287,25.388917367145563,25.38820156549987,964.4368626416796,964.4178036767476,25.93437590823824,23.64002467140917,4228.147003904034,7,0.1398196760550276,1997-09-23
1996,53,179.83079120949702,0.982,1.7378879507723752,0.0096640177084456,30.0,6.0,4.0,2.0,30.0,72.0,0.4003763733437748,107.83079120949702,107.83079120949702,,107.83079120949702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,147.83079120949702,990.0,964.440338417581,25.55966158241904,0.0877053741090033,0.0007830791209497,989.91151154677,0.0823028026384354,0.0,0.0,0.0,25.38887032655065,0.0,0.0,0.0,,0.8921812828135902,0.0,0.0,0.0,23.953996219381583,0.0,0.0,0.0,0.4878614301299711,0.0,0.0,0.0,0.968786143012997,0.96,0.96,0.96,23.206299607122595,0.0,0.0,0.0,23.206299607122595,0.1290451954920668,5.978064579706148e-05,179.83079120949702,179.83079120949702,0.4003763733437748,0.4003763733437748,25.38887032655065,25.38887032655065,964.440338417581,964.440338417581,23.206299607122595,23.206299607122595,556.9511905709423,1,0.12892388670623664,1997-09-30
1997,1,179.98108022320477,0.9828571428571429,4.205241318956906,0.02319089140141573,24.0,4.0,2.0,2.0,20.0,52.0,0.2891977455302555,127.98108022320476,127.98108022320476,,127.98108022320476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,157.98108022320477,990.0,964.4400378395536,25.55996216044644,0.09128773915928176,0.0027981080223204425,989.9059141528185,0.1161787459724656,0.0,0.0,0.0,25.349697567292374,0.0,0.0,0.0,,0.907495052139238,0.0,0.0,0.0,28.87767631062905,0.0,0.0,0.0,0.5881400470596547,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.011346021310175,0.0,0.0,0.0,28.011346021310175,0.15555845390852158,6.078898535093865e-05,187.9408001713541,173.8393553723827,0.2991267419774445,0.2766828700983993,25.35127417090074,25.34736538640612,964.4523212892552,964.4241183996572,29.87741826202693,26.55901941931006,4705.906131580109,7,0.15561858900727873,1997-10-01
1997,2,170.0988881922992,0.9880000000000001,1.1997681605819415,0.007139902912706557,24.0,4.0,2.0,2.0,20.0,52.0,0.3058322172852365,118.0988881922992,118.0988881922992,,118.0988881922992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.0988881922992,990.0,964.4598022236154,25.540197776384616,0.08779999419912875,0.001809888819229857,989.9103901169817,0.09882274931236121,0.0,0.0,0.0,25.351765144053893,0.0,0.0,0.0,,0.9007461817040977,0.0,0.0,0.0,26.4506452906276,0.0,0.0,0.0,0.5387096800535153,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.657125931908777,0.0,0.0,0.0,25.657125931908777,0.15079887305924577,6.034183893774233e-05,173.8393553723827,165.4409782483091,0.314311487701394,0.2991267419774445,25.352276226238217,25.35127417090074,964.4691180435034,964.4523212892552,26.55901941931006,24.5363390539372,4310.397156560674,7,0.1425395885106043,1997-10-08
1997,3,161.72614601065976,0.9917142857142858,2.197111374541874,0.013755878181800614,24.0,4.0,2.0,2.0,20.0,52.0,0.3216246723678888,109.72614601065979,109.72614601065979,,109.72614601065979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.7261460106598,990.0,964.4765477079787,25.523452292021343,0.08484498287620089,0.0009726146010659429,989.9141824025227,0.08526777373614396,0.0,0.0,0.0,25.352366920807917,0.0,0.0,0.0,,0.8936981695458598,0.0,0.0,0.0,24.38296039712005,0.0,0.0,0.0,0.49659797142810685,0.0,0.0,0.0,0.9693134343806643,0.96,0.96,0.96,23.635464109301044,0.0,0.0,0.0,23.635464109301044,0.14611569068868588,5.982891017421642e-05,164.74122965885817,156.55090676315066,0.3321603245561008,0.3156465452375233,25.352403283039155,25.35227494342905,964.4868981864736,964.4705175406824,24.36904667541832,22.354754071767747,3970.757970362575,7,0.13130813394056134,1997-10-15
1997,4,163.40235009853004,0.991,0.3617351987447088,0.0022101334373729143,24.0,4.0,2.0,2.0,20.0,52.0,0.3182367632339466,111.40235009853005,111.40235009853005,,111.40235009853005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,141.40235009853004,990.0,964.4731952998029,25.526804700197108,0.08543656947372644,0.001140235009852957,989.9134231955164,0.08784376015764804,0.0,0.0,0.0,25.35238413555587,0.0,0.0,0.0,,0.8951226800114441,0.0,0.0,0.0,24.793372956883243,0.0,0.0,0.0,0.5049566793662574,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.049571768176744,0.0,0.0,0.0,24.049571768176744,0.14717896976538278,5.996658268848814e-05,164.30668809539182,163.04061489978534,0.3189389345223112,0.3164813350130353,25.352403283039155,25.35233626684766,964.4739187702004,964.4713866238092,24.26525826757245,23.96329716841846,4040.3280570536926,7,0.13360873204542634,1997-10-22
1997,5,163.46481056558287,0.9908571428571429,0.42419566579751844,0.002555241884522086,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.31114566633656343,112.60766770843999,112.60766770843999,,112.60766770843999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,142.03623913701145,990.0,964.4730703788688,25.526929621131195,0.08566028940270022,0.001260766770843957,989.9130789438265,0.08978092534402139,0.0,0.0,0.0,25.350227639613593,0.0,0.0,0.0,,0.8961319747207842,0.0,0.0,0.0,25.088235336990333,0.0,0.0,0.0,0.510962023156626,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.335588276880625,0.0,0.0,0.0,24.335588276880625,0.14886675957175408,6.002908561228199e-05,166.00998456036797,163.04061489978534,0.3189389345223112,0.3011867035131129,25.352403283039155,25.34843257602032,964.4739187702004,964.4679800308792,25.148405148090458,23.96329716841846,4088.3788305159446,7,0.1351977126493368,1997-10-29
1997,6,176.038285800331,0.9845714285714285,6.434442849594283,0.03557071088631973,23.0,4.0,2.0,2.0,19.0,50.0,0.2844117764605795,126.038285800331,126.038285800331,,126.038285800331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,155.038285800331,990.0,964.4479234283992,25.552076571600683,0.09024913189633385,0.0026038285800330427,989.9071470395237,0.11276659132457166,0.0,0.0,0.0,25.34645701979977,0.0,0.0,0.0,,0.9063225179900406,0.0,0.0,0.0,28.400555197612498,0.0,0.0,0.0,0.5784227127823319,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.54853854168412,0.0,0.0,0.0,27.54853854168412,0.1563855931210399,6.070267545811192e-05,191.09816162620763,169.9861362729458,0.2941416347019928,0.2616456358057548,25.34798353998286,25.34160397179441,964.460027727454,964.4178036767476,31.08305743978303,26.10650439606398,4628.1544750029325,7,0.15304743634268958,1997-11-05
1997,7,174.8021895565404,0.9852857142857143,3.6198574583642937,0.0201154351449454,23.0,4.0,2.0,2.0,19.0,50.0,0.28680278335971426,124.8021895565404,124.8021895565404,,124.8021895565404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,153.8021895565404,990.0,964.450395620887,25.549604379113116,0.08981287358126955,0.0024802189556539997,989.9077069074631,0.11086302092010218,0.0,0.0,0.0,25.34644826565611,0.0,0.0,0.0,,0.904742350950138,0.0,0.0,0.0,28.07986306678824,0.0,0.0,0.0,0.571891304822571,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.237467174784587,0.0,0.0,0.0,27.237467174784587,0.15560219840232722,6.0596804475986024e-05,187.9408001713541,166.8735183538457,0.2996281284965651,0.2660412212484609,25.3483350551458,25.342932454086085,964.4662529632924,964.4241183996572,30.3416415705499,25.355941753814843,4575.89448536381,7,0.15131926208213659,1997-11-12
1997,8,189.46087739291616,0.9767142857142856,0.8137433589622886,0.004233297853686356,23.0,4.0,2.0,2.0,19.0,50.0,0.26393632954743523,139.46087739291616,139.46087739291616,,139.46087739291616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,168.46087739291616,990.0,964.4210782452141,25.57892175478589,0.09498639828751743,0.0039460877392916,989.9010675139732,0.13770510718300008,0.0,0.0,0.0,25.34228416157611,0.0,0.0,0.0,,0.9130739934039342,0.0,0.0,0.0,31.648189000334074,0.0,0.0,0.0,0.644565967420246,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.698743330324053,0.0,0.0,0.0,30.698743330324053,0.1620239113790737,6.114481669564144e-05,193.63700368409016,187.9408001713541,0.2660412212484609,0.2582151089343062,25.342932454086085,25.340403271329876,964.4241183996572,964.4127259926316,31.680585615847143,30.3416415705499,5157.388879494441,7,0.17054857405735588,1997-11-19
1997,9,203.9183823012934,0.9481428571428571,2.291701853224274,0.011255595058163828,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.2576264498042247,151.34695372986485,151.34695372986485,,151.34695372986485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,181.489810872722,990.0,964.4280135709207,25.57198642907932,0.09958473000767096,0.005134695372986429,989.8952805746194,0.1621893651677858,0.0,0.0,0.0,25.305077638530882,0.0,0.0,0.0,,0.9180622801448062,0.0,0.0,0.0,34.48256737390583,0.0,0.0,0.0,0.7022926145398334,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.44809035268865,0.0,0.0,0.0,33.44809035268865,0.16406739965990472,6.138853196955211e-05,209.67891665666008,196.05963252615788,0.282593196516366,0.2394857597596322,25.339193953899557,25.26123975313325,964.45807349994,964.4033156440232,35.14071016519077,32.24978990917974,5619.279179251693,7,0.1858227241816036,1997-11-26
1997,10,224.18655520444503,0.9172857142857144,3.881488402669691,0.017198273989124758,26.0,4.0,3.0,2.0,24.0,59.0,0.26354613759352874,165.18655520444503,165.18655520444503,,165.18655520444503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.18655520444503,990.0,964.5451193312266,25.454880668773317,0.1054775817150092,0.006518655520444443,989.8880037627645,0.1936027271455278,0.0,0.0,0.0,25.149281704392326,0.0,0.0,0.0,,0.923362041022628,0.0,0.0,0.0,37.61992111155461,0.0,0.0,0.0,0.7661898393391978,0.0,0.0,0.0,0.9704159956475252,0.96,0.96,0.96,36.508128145222884,0.0,0.0,0.0,36.508128145222884,0.16275784765366286,6.138855594659664e-05,236.8493354753479,213.4151960906308,0.2764564149168859,0.2491035065882248,25.243654490331963,25.037348950800254,964.621096012852,964.4804911765438,39.41786294800525,34.08633649844064,6133.365528397444,7,0.20282293414012711,1997-12-03
1997,11,253.71155210894668,0.867,6.316951014386892,0.024493523267627288,26.0,4.0,3.0,2.0,24.0,59.0,0.23297167823218043,194.71155210894668,194.71155210894668,,194.71155210894668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,227.71155210894668,990.0,964.709359844713,25.290640155287,0.11589812718737139,0.009764527678895843,989.8743373451338,0.2690839408997774,0.0,0.0,0.0,24.895893559521006,0.0,0.0,0.0,,0.9334178391616578,0.0,0.0,0.0,44.373600487656724,0.0,0.0,0.0,0.9037393174675502,0.0,0.0,0.0,0.9779632790177084,0.96,0.96,0.96,43.39985139188375,0.0,0.0,0.0,43.39985139188375,0.17095424894066438,6.190954821166753e-05,274.4698592828081,243.54989841925496,0.2422501523627631,0.2149598507980711,24.976995205083032,24.73735493901717,964.7978794371312,964.6612993905156,48.10104924251029,41.04453806166747,7291.175033836469,7,0.24111028551046526,1997-12-10
1997,12,327.5574795504852,0.7461428571428571,30.950987864062334,0.08650385341848306,26.0,4.0,3.0,2.0,24.0,59.0,0.18241724268035078,268.5574795504852,268.5574795504852,,203.4264896070715,65.1309899434137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,301.5574795504852,990.0,965.0400152787446,24.95998472125541,0.14196075373692466,0.023711495910096986,989.8343277503529,0.3082572003159499,0.07090690364663693,0.0,0.0,24.486055271292418,10.472690966368534,0.0,0.0,,0.9325185330168012,0.39309682196871953,0.0,0.0,45.70612109288811,14.312451085261879,0.0,0.0,0.9308782299977212,0.2914959487833376,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,44.64887416017773,13.883077552704023,0.0,0.0,58.53195171288176,0.17857080301571288,6.0697034421782846e-05,410.1421567276903,283.56829088636164,0.2080627555908354,0.1438525619281132,24.66763314068165,24.12489671881692,965.4456397052746,964.8342731635454,74.65212147309357,50.11076172350069,9833.367887764136,7,0.32517750951600977,1997-12-17
1997,13,392.61147153067924,0.6611428571428571,9.628600207000213,0.025021118129357218,26.0,4.0,3.0,2.0,24.0,59.0,0.15081518780842143,333.61147153067924,333.61147153067924,,166.80573576533962,166.80573576533962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,366.61147153067924,990.0,965.3601595985883,24.639840401411657,0.16492032592567504,0.03672229430613581,989.7983573797682,0.19782516584921936,0.19782516584921936,0.0,0.0,24.240372615330575,24.240372615330575,0.0,0.0,,0.9231181536082224,0.9231181536082224,0.0,0.0,36.600507431807465,36.600507431807465,0.0,0.0,0.7454278499349789,0.7454278499349789,0.0,0.0,0.97,0.97,0.96,0.96,35.50249220885325,35.50249220885325,0.0,0.0,71.00498441770648,0.18075456233409667,5.9127828085475365e-05,410.1421567276903,350.9059830692022,0.1681362041306791,0.1438525619281132,24.51610550058956,24.12489671881692,965.4456397052746,965.154529915346,74.65212147309357,62.30548020623788,11928.837382174688,7,0.39447213565392486,1997-12-24
1997,14,432.1868275858692,0.6165714285714285,7.4559448891818,0.016865574563417286,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,86.42857142857143,0.19985644674895348,345.75825615729775,345.75825615729775,,172.87912807864888,172.87912807864888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,387.32968472872636,990.0,965.5448407241364,24.45515927586361,0.1722324261836778,0.039151651231459514,989.7886159225848,0.21204117695814964,0.21204117695814964,0.0,0.0,24.031734021490312,24.031734021490312,0.0,0.0,,0.9252424649650399,0.9252424649650399,0.0,0.0,37.69587699108733,37.69587699108733,0.0,0.0,0.7677368022624711,0.7677368022624711,0.0,0.0,0.9704225997883613,0.9704225997883613,0.96,0.96,36.581986001913705,36.581986001913705,0.0,0.0,73.16397200382741,0.16932530834099685,5.878014857149992e-05,462.3337709519629,410.1421567276903,0.2218742904314967,0.1438525619281132,24.17704110334901,23.849594355096727,965.6805019692838,965.4456397052746,78.50543141688328,67.55675487254099,12291.547296643004,7,0.4064665111323745,1997-12-31
1997,15,492.0798686830261,0.5575714285714286,7.861794361043143,0.01584508271090213,34.0,5.0,4.0,3.0,45.0,91.0,0.18520442506006243,401.0798686830261,401.0798686830261,,200.53993434151306,200.53993434151306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,444.0798686830261,990.0,965.8143594090735,24.18564059092642,0.1922613268792769,0.050215973736605184,989.7575226993841,0.28517853158214584,0.28517853158214584,0.0,0.0,23.657984758728396,23.657984758728396,0.0,0.0,,0.9339634241401287,0.9339634241401287,0.0,0.0,43.45022204492841,43.45022204492841,0.0,0.0,0.8849332392042445,0.8849332392042445,0.0,0.0,0.9773140670769507,0.9773140670769507,0.96,0.96,42.46965927969948,42.46965927969948,0.0,0.0,84.93931855939896,0.17255250855527127,5.882593615212982e-05,517.3663314792649,471.0462647249272,0.1931869687007081,0.1758908426449221,23.793981720330557,23.493843040669773,965.9281484916568,965.7197081912622,90.24106319967012,80.42398352444678,14269.805517979023,7,0.47188510310777193,1998-01-07
1997,16,581.659923949315,0.4997142857142857,19.154239027018093,0.031989718981061725,34.0,5.0,4.0,3.0,45.0,91.0,0.15775515837700532,490.6599239493151,490.6599239493151,,218.7031485786202,218.7031485786202,53.25362679207466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.659923949315,990.0,966.2089200641832,23.79107993581686,0.23225353129377838,0.07232325079678993,989.6954232179094,0.34303650007452813,0.34303650007452813,0.07022607583834715,0.0,23.14346665365173,23.14346665365173,6.540333316195218,0.0,,0.9373137550173045,0.9373137550173045,0.2654344084680539,0.0,46.55965256545935,46.55965256545935,11.106593145074552,0.0,0.9482617630439786,0.9482617630439786,0.22620352637626379,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,45.51739358269942,45.51739358269942,10.773395350722316,0.0,101.80818251612115,0.17504558114706445,5.774835303881819e-05,651.4460046683915,519.6411034767009,0.1751208659037114,0.1396892441551194,23.478936616668843,22.79627496492382,966.5057840186736,965.9383849656452,113.35758290892242,90.69041680752154,17103.774662708354,7,0.5656010139784509,1998-01-14
1997,17,662.4997021128817,0.455,3.7566331850464394,0.005625995789461072,41.0,6.0,4.0,3.0,66.0,120.0,0.18115516646324112,542.4997021128817,542.4997021128817,,257.97026922397134,257.97026922397134,26.559163664938886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,593.4997021128817,990.0,966.5499988084515,23.450001191548512,0.2638012570011542,0.08699988084515257,989.6491988621536,0.47687185063791077,0.47687185063791077,0.034933089634451714,0.0,22.62232820306429,22.62232820306429,3.254134013829581,0.0,,0.9425500904253589,0.9425500904253589,0.13266559516621984,0.0,53.9632149130583,53.9632149130583,5.509889874799174,0.0,1.0990471469054641,1.0990471469054641,0.11221771639102188,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,52.82885171604914,52.82885171604914,5.344593178555199,0.0,111.00229661065347,0.16755809321166343,5.6841836212448684e-05,677.7424369637166,655.878514487678,0.1829607120058427,0.1770584125403147,22.778938096807067,22.53098560103341,966.6109697478548,966.5235140579508,112.4120306866506,110.09812126539444,18648.385830589785,7,0.6166794256147415,1998-01-21
1997,18,700.9961504458568,0.43800000000000006,6.633714928777441,0.00935509211662657,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18141775095208268,573.7104361601424,573.7104361601424,,191.23681205338082,191.23681205338082,191.23681205338082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,626.4247218744282,990.0,966.7039846017833,23.296015398216646,0.2825122214969834,0.09948417446405691,989.6180036040389,0.2587832309417149,0.2587832309417149,0.2587832309417149,0.0,22.6552357713139,22.6552357713139,22.6552357713139,0.0,,0.9301553695262728,0.9301553695262728,0.9301553695262728,0.0,39.52048702109151,39.52048702109151,39.52048702109151,0.0,0.804897902669888,0.804897902669888,0.804897902669888,0.0,0.9705179528420175,0.9705179528420175,0.9705179528420175,0.96,38.355579948655254,38.355579948655254,38.355579948655254,0.0,115.06673984596576,0.16418575870407454,5.571374915477307e-05,724.1784414651587,687.4728168847247,0.1920683108886267,0.174018461932845,22.72196714253714,22.535916740316203,966.7967137658604,966.6498912675388,117.49798030399678,114.02312721821365,19331.212294122248,7,0.6392596658109209,1998-01-28
1997,19,792.7421937119858,0.3995714285714286,18.529216370263367,0.023195493530161815,43.0,7.0,5.0,4.0,78.0,137.0,0.1733256840110982,655.7421937119858,655.7421937119858,,218.58073123732856,218.58073123732856,218.58073123732856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,710.7421937119858,990.0,967.0709687748479,22.929031225152112,0.33042901041181283,0.12723592087319427,989.542335068715,0.33945504809299626,0.33945504809299626,0.33945504809299626,0.0,22.131911245774152,22.131911245774152,22.131911245774152,0.0,,0.9369754430843241,0.9369754430843241,0.9369754430843241,0.0,44.426643861823024,44.426643861823024,44.426643861823024,0.0,0.9048196305870269,0.9048196305870269,0.9048196305870269,0.0,0.9778970249047779,0.9778970249047779,0.9778970249047779,0.96,43.45038877547596,43.45038877547596,43.45038877547596,0.0,130.3511663264279,0.1643841363792027,5.5239867054070236e-05,853.8829560570023,736.5363360830615,0.1860057586955901,0.1604435350631994,22.4629850992059,21.76694308340116,967.315531824228,966.8461453443322,141.1044338132984,119.9396005123819,21898.995942839883,7,0.7241731462579326,1998-02-04
1997,20,924.4769991463215,0.35328571428571426,24.47618065913152,0.025505354802879188,43.0,7.0,5.0,4.0,78.0,137.0,0.14858677362168166,787.4769991463214,787.4769991463214,,242.06589701270897,242.06589701270897,242.06589701270897,61.27930810819448,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,842.4769991463214,990.0,967.594820296095,22.405179703905073,0.42617215218665133,0.1887022407315655,989.3851256070818,0.41689724351746,0.41689724351746,0.41689724351746,0.09310556741431261,21.37340806746943,21.37340806746943,21.37340806746943,6.022385248344883,,0.9402194963981074,0.9402194963981074,0.9402194963981074,0.2671859319153912,47.74329578422363,47.74329578422363,47.74329578422363,11.842772578935726,0.9723685495768561,0.9723685495768561,0.9723685495768561,0.2411969975343325,0.9784054140391475,0.9784054140391475,0.9784054140391475,0.9641196997534333,46.723122047557425,46.723122047557425,46.723122047557425,11.540609306375277,151.70997544904756,0.16415936895845248,5.356490628142292e-05,1025.216220670923,869.7507435242177,0.1575163930816292,0.1336303476649485,21.6665039167444,20.892976402535364,967.9792509792514,967.3790029740968,166.49496829685202,143.68595476000945,25487.27587543999,7,0.8428331969391532,1998-02-11
1997,21,1441.4242024125895,0.24685714285714286,109.7648773211328,0.07516853074515224,43.0,7.0,5.0,4.0,78.0,137.0,0.0988306688739744,1304.4242024125895,1054.5334946707283,,263.63337366768206,263.63337366768206,263.63337366768206,263.63337366768206,249.89070774186146,36.77639006790883,6.7637994624986755,9.075414975360678,7.296079058156538,189.97902417793676,79.77639006790882,13.763799462498676,14.075414975360676,11.296079058156538,267.97902417793676,1162.1490991764963,990.0,969.3024472362648,20.697552763735125,0.8024547037152535,0.42934108145086824,988.7682042148338,0.4939216263463117,0.4939216263463117,0.4939216263463117,0.4939216263463117,18.9718353522227,18.9718353522227,18.9718353522227,18.9718353522227,,0.9357629859804971,0.9357629859804971,0.9357629859804971,0.9357629859804971,45.731205371520886,45.731205371520886,45.731205371520886,45.731205371520886,0.9313891114362705,0.9313891114362705,0.9313891114362705,0.9313891114362705,0.9799473266035587,0.9799473266035587,0.9799473266035587,0.9799473266035587,44.814263162612484,44.814263162612484,44.814263162612484,44.814263162612484,179.25705265044994,0.12928129951190928,4.7399893687637577e-05,1793.5703619188523,1062.2782119849835,0.1289680974854981,0.0763839562187181,20.683255639204265,17.625737110513107,970.4330734769686,968.0957315233812,190.45421250398277,172.45022238142607,30115.18484527559,7,0.9958725147247219,1998-02-18
1997,22,2117.5886538055347,0.1637142857142857,70.6221199128897,0.033822175231686104,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.08443031979485634,1936.874368091249,1100.0,,275.0,275.0,275.0,275.0,836.8743680912488,50.14285714285713,9.285714285714286,17.0,34.43672500133208,726.0090716613453,100.0,18.0,25.0,42.29386785847493,832.2947859470596,1243.0,990.0,971.3537469218487,18.64625307815137,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.705063665633094,16.705063665633094,16.705063665633094,16.705063665633094,,0.9273328353814003,0.9273328353814003,0.9273328353814003,0.9273328353814003,41.781505061810385,41.781505061810385,41.781505061810385,41.781505061810385,0.8509471499350385,0.8509471499350385,0.8509471499350385,0.8509471499350385,0.9750947149935039,0.9750947149935039,0.9750947149935039,0.9750947149935039,40.74403795242295,40.74403795242295,40.74403795242295,40.74403795242295,162.9761518096918,0.07768961116883265,4.115559389133631e-05,2287.9252013090804,1840.3853291602568,0.107035402781766,0.0622181698686313,17.47448875481006,16.263818722252942,971.7949918652288,970.5843218326715,171.92567160704266,157.87203913130296,27379.99350402822,7,0.9054230656093989,1998-02-25
1997,23,2338.870689535136,0.1388571428571428,9.328631483964793,0.004005493864152929,59.0,11.0,12.0,13.0,144.0,239.0,0.10219214730792404,2099.870689535136,1100.0,,275.0,275.0,275.0,275.0,999.8706895351362,41.0,7.0,13.0,54.386271815718715,884.4844177194175,100.0,18.0,25.0,67.3862718157187,1028.4844177194175,1243.0,990.0,971.9179637333607,18.082036266639307,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.14084685412103,16.14084685412103,16.14084685412103,16.14084685412103,,0.9245064173335227,0.9245064173335227,0.9245064173335227,0.9245064173335227,40.2446276512264,40.2446276512264,40.2446276512264,40.2446276512264,0.8196461843426965,0.8196461843426965,0.8196461843426965,0.8196461843426965,0.9719646184342697,0.9719646184342697,0.9719646184342697,0.9719646184342697,39.11638237177437,39.11638237177437,39.11638237177437,39.11638237177437,156.46552948709748,0.06690351743127886,3.9511497345226636e-05,2353.225621696834,2306.281254379436,0.1036300319166012,0.1015627221616195,16.219511007945123,16.106197017868674,971.952613569613,971.8392995795366,157.36477739849707,156.0695714903793,26286.208953832378,7,0.869252941594986,1998-03-04
1997,24,2364.7250683141424,0.13585714285714276,11.49944661730816,0.004725045756226329,59.0,11.0,12.0,13.0,144.0,239.0,0.10108283365227895,2125.725068314142,1100.0,,275.0,275.0,275.0,275.0,1025.7250683141422,41.0,7.0,13.000000000000002,55.792576937589324,908.9324913765528,100.0,18.0,25.0,68.79257693758932,1052.9324913765527,1243.0,990.0,971.9803708545513,18.019629145448626,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.07843973293035,16.07843973293035,16.07843973293035,16.07843973293035,,0.9241242656488664,0.9241242656488664,0.9241242656488664,0.9241242656488664,40.072523273190654,40.072523273190654,40.072523273190654,40.072523273190654,0.8161410035273046,0.8161410035273046,0.8161410035273046,0.8161410035273046,0.9716141003527304,0.9716141003527304,0.9716141003527304,0.9716141003527304,38.93510335756245,38.93510335756245,38.93510335756245,38.93510335756245,155.7404134302498,0.06587292911603335,3.932838722986105e-05,2433.721748017991,2353.225621696834,0.1015627221616195,0.0982035025962356,16.106197017868674,15.911896023300407,972.1469145641812,971.952613569613,156.0695714903793,153.76546506947255,26164.389456281962,7,0.8652245190569432,1998-03-11
1997,25,2665.6031022576485,0.11214285714285714,67.80169370514457,0.025094763569926258,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.07837311519022595,2458.6031022576485,1100.0,,275.0,275.0,275.0,275.0,1358.6031022576485,46.714285714285715,8.142857142857142,14.714285714285714,67.45998463822168,1221.5716890479982,100.0,18.0,25.0,78.17427035250739,1344.4288319051411,1243.0,990.0,972.7066281778633,17.29337182213669,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.352182409618413,15.352182409618413,15.352182409618413,15.352182409618413,,0.9168862390169681,0.9168862390169681,0.9168862390169681,0.9168862390169681,37.966393765478486,37.966393765478486,37.966393765478486,37.966393765478486,0.7732463088692156,0.7732463088692156,0.7732463088692156,0.7732463088692156,0.9700000327749183,0.9700000327749183,0.9700000327749183,0.9700000327749183,36.82740323991661,36.82740323991661,36.82740323991661,36.82740323991661,147.30961295966645,0.05551417336824734,3.7199397212036985e-05,2908.333603954003,2479.231876484325,0.0964008257020775,0.0629226302481956,15.8020439890713,14.766281198627205,973.2925293888544,972.2567665984104,152.40687311915866,140.6950139373441,24748.014977223964,7,0.8183867386648136,1998-03-18
1997,26,3224.418802820735,0.07357142857142858,74.06692868762009,0.023102529368000658,49.0,9.0,9.0,9.0,107.0,183.0,0.056897011291172576,3041.418802820735,1100.0,,275.0,275.0,275.0,275.0,1941.4188028207352,50.999999999999986,9.0,16.0,71.0,1794.418802820735,100.0,18.0,25.0,80.0,1901.418802820735,1243.0,990.0,974.0230867864964,15.976913213503687,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.03572380098541,14.03572380098541,14.03572380098541,14.03572380098541,,0.901689685094774,0.901689685094774,0.901689685094774,0.901689685094774,34.13667962435008,34.13667962435008,34.13667962435008,34.13667962435008,0.6952480575224048,0.6952480575224048,0.6952480575224048,0.6952480575224048,0.97,0.97,0.97,0.97,33.11257923561958,33.11257923561958,33.11257923561958,33.11257923561958,132.4503169424783,0.04124409605792926,3.344704973294907e-05,3426.802104767344,2981.0622984862207,0.061387512798014,0.0534025585385895,14.590729177342602,13.59344422261767,974.465366364864,973.4680814101392,138.7237446798457,127.3675384853036,22251.653246336355,7,0.7358350941248795,1998-03-25
1997,27,3502.270286096974,0.05657142857142857,15.834317611544325,0.004535075979324899,70.0,14.0,18.0,25.0,168.0,295.0,0.08423535290508023,3207.270286096974,1100.0,,275.0,275.0,275.0,275.0,2107.270286096974,30.000000000000007,4.0,7.000000000000002,55.0,2011.2702860969741,100.0,18.0,25.0,80.0,2179.270286096974,1243.0,990.0,974.6252870348245,15.37471296517549,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.433523552657215,13.433523552657215,13.433523552657215,13.433523552657215,,0.8928239196418633,0.8928239196418633,0.8928239196418633,0.8928239196418633,32.34661101799857,32.34661101799857,32.34661101799857,32.34661101799857,0.6587904484317428,0.6587904484317428,0.6587904484317428,0.6587904484317428,0.97,0.97,0.97,0.97,31.37621268745861,31.37621268745861,31.37621268745861,31.37621268745861,125.50485074983446,0.0358383538562706,3.169314412874607e-05,3524.628422363977,3459.5533648900982,0.0852711228547189,0.0836967659138783,13.524042742833664,13.386145597234297,974.6726649902474,974.534767844648,126.55790806507356,124.95406768249988,21084.81492597219,7,0.6972491708324137,1998-04-01
1997,28,3426.6069998546054,0.062285714285714285,24.352699072718355,0.007173778716009715,70.0,14.0,18.0,25.0,168.0,295.0,0.08610926229792766,3131.6069998546054,1100.0,,275.0,275.0,275.0,275.0,2031.6069998546052,30.000000000000007,4.0,6.999999999999994,55.0,1935.6069998546056,100.0,18.0,25.0,80.0,2103.6069998546054,1243.0,990.0,974.4649529282633,15.535047071736683,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.593857659218406,13.593857659218406,13.593857659218406,13.593857659218406,,0.8954253405208187,0.8954253405208187,0.8954253405208187,0.8954253405208187,32.82842033537625,32.82842033537625,32.82842033537625,32.82842033537625,0.668603265486278,0.668603265486278,0.668603265486278,0.668603265486278,0.97,0.97,0.97,0.97,31.84356772531496,31.84356772531496,31.84356772531496,31.84356772531496,127.37427090125985,0.03718526497005235,3.2165219924560565e-05,3498.793988605936,3346.1373711307665,0.0881613536088358,0.0843147670199182,13.764376634371269,13.440889992578713,974.617920594903,974.2944339531105,129.3685928896449,125.59001047595036,21398.877511411654,7,0.7076348383403325,1998-04-08
1997,29,3211.671366653815,0.07257142857142858,22.941711787627487,0.007084906123210043,70.0,14.0,18.0,25.0,168.0,295.0,0.0918635349606396,2916.671366653815,1100.0,,275.0,275.0,275.0,275.0,1816.6713666538144,30.000000000000007,4.0,7.0,55.0,1720.6713666538146,100.0,18.0,25.0,80.0,1888.6713666538146,1243.0,990.0,974.0094940864807,15.99050591351933,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.049316501001055,14.049316501001055,14.049316501001055,14.049316501001055,,0.9024802466064396,0.9024802466064396,0.9024802466064396,0.9024802466064396,34.1953400552566,34.1953400552566,34.1953400552566,34.1953400552566,0.6964427709828227,0.6964427709828227,0.6964427709828227,0.6964427709828227,0.97,0.97,0.97,0.97,33.169479853598894,33.169479853598894,33.169479853598894,33.169479853598894,132.67791941439557,0.041319057226998177,3.350452510464535e-05,3289.6037172425176,3185.545388617374,0.092605806545434,0.0896764550859886,14.104678692554437,13.884174139039253,974.1746364484424,973.9541318949272,133.30338174354057,130.7769395327208,22289.89046161846,7,0.7370995523021977,1998-04-15
1997,30,3172.667353820186,0.07442857142857143,6.698131710189175,0.002127355070869586,70.0,14.0,18.0,25.0,168.0,295.0,0.09298390484646314,2877.667353820186,1100.0,,275.0,275.0,275.0,275.0,1777.6673538201856,30.0,4.0,7.0,55.0,1681.6673538201856,100.0,18.0,25.0,80.0,1849.6673538201856,1243.0,990.0,973.9259441087257,16.07405589127435,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.132866478756075,14.132866478756075,14.132866478756075,14.132866478756075,,0.9034951325733427,0.9034951325733427,0.9034951325733427,0.9034951325733427,34.43720700277714,34.43720700277714,34.43720700277714,34.43720700277714,0.7013687780606342,0.7013687780606342,0.7013687780606342,0.7013687780606342,0.97,0.97,0.97,0.97,33.40409079269383,33.40409079269383,33.40409079269383,33.40409079269383,133.61636317077532,0.04211642703081982,3.374150585120589e-05,3185.545388617374,3138.65846664605,0.0939892005246544,0.092605806545434,14.210324633508542,14.104678692554437,973.9541318949272,973.8484859539732,134.4768448578808,133.30338174354057,22447.54901269025,7,0.7423131287265294,1998-04-22
1997,31,3032.9909284001665,0.08428571428571427,29.253938153026997,0.009719858030317172,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10348796163760247,2719.419499828738,1100.0,,275.0,275.0,275.0,275.0,1619.4194998287383,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1517.7052141144525,100.0,18.0,25.0,80.0,1709.9909284001667,1243.0,990.0,973.5934263788969,16.406573621103057,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.465384208584778,14.465384208584778,14.465384208584778,14.465384208584778,,0.9071993800836343,0.9071993800836343,0.9071993800836343,0.9071993800836343,35.392614898500234,35.392614898500234,35.392614898500234,35.392614898500234,0.7208271873421636,0.7208271873421636,0.7208271873421636,0.7208271873421636,0.97,0.97,0.97,0.97,34.33083645154522,34.33083645154522,34.33083645154522,34.33083645154522,137.32334580618087,0.04530812650259034,3.4677612577318406e-05,3108.7464955955406,2933.880899574861,0.1094113943229648,0.0948935528895504,14.704615312645837,14.282525942940758,973.776284644541,973.354195274836,140.0017505844804,135.28031832413774,23070.322095438387,7,0.7629074767010049,1998-04-29
1997,32,2804.286303683747,0.10128571428571428,36.27385127178741,0.013068211846717442,65.0,14.0,17.0,23.0,202.0,321.0,0.1145916175271956,2483.286303683747,1100.0,,275.0,275.0,275.0,275.0,1383.2863036837468,35.0,4.0,8.0,57.0,1279.2863036837468,100.0,18.0,25.0,80.0,1481.2863036837468,1243.0,990.0,973.0413807330298,16.958619266970263,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.017429854451988,15.017429854451988,15.017429854451988,15.017429854451988,,0.9132959409976588,0.9132959409976588,0.9132959409976588,0.9132959409976588,36.9909479565763,36.9909479565763,36.9909479565763,36.9909479565763,0.7533797954496191,0.7533797954496191,0.7533797954496191,0.7533797954496191,0.97,0.97,0.97,0.97,35.88121951787901,35.88121951787901,35.88121951787901,35.88121951787901,143.52487807151604,0.051265434342017004,3.6243656078665664e-05,2916.5371144374603,2679.963940672349,0.1197777310091223,0.1100620315822431,15.31751831689325,14.746479621598262,973.3123309658836,972.7412922705884,146.9066060246245,140.47230300870024,24112.179516014694,7,0.7973604337306447,1998-05-06
1997,33,2560.5785869067936,0.12000000000000001,39.692952766730286,0.015827809650386798,65.0,14.0,17.0,23.0,202.0,321.0,0.1255162472559155,2239.578586906793,1100.0,,275.0,275.0,275.0,275.0,1139.5785869067931,35.0,4.000000000000002,8.000000000000002,57.0,1035.5785869067931,100.0,18.0,25.0,80.0,1237.5785869067931,1243.0,990.0,972.4531207270164,17.546879272983592,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.605689860465315,15.605689860465315,15.605689860465315,15.605689860465315,,0.9196055970139555,0.9196055970139555,0.9196055970139555,0.9196055970139555,38.705332404936925,38.705332404936925,38.705332404936925,38.705332404936925,0.7882959756606297,0.7882959756606297,0.7882959756606297,0.7882959756606297,0.9701595333233962,0.9701595333233962,0.9701595333233962,0.9701595333233962,37.55052637641076,37.55052637641076,37.55052637641076,37.55052637641076,150.20210550564303,0.058765838633140874,3.792982462263713e-05,2658.872819749761,2402.113271305237,0.1336323327607187,0.1207278503942173,15.988192346400062,15.368427919120217,972.6903826683616,972.0706182410815,154.71177662756432,147.48206073290555,25233.953724948027,7,0.8344561416980167,1998-05-13
1997,34,2215.492005947513,0.15342857142857141,39.916870874206914,0.017848625161723586,65.0,14.0,17.0,23.0,202.0,321.0,0.14501717061857625,1894.492005947513,1100.0,,275.0,275.0,275.0,275.0,794.4920059475129,35.0,4.0,8.0,54.9579493566272,692.5340565908856,100.0,18.0,25.0,77.9579493566272,894.5340565908856,1243.0,990.0,971.6201531178043,18.379846882195643,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.438657469677366,16.438657469677366,16.438657469677366,16.438657469677366,,0.9259895141989932,0.9259895141989932,0.9259895141989932,0.9259895141989932,41.05324094641462,41.05324094641462,41.05324094641462,41.05324094641462,0.8361148868923547,0.8361148868923547,0.8361148868923547,0.8361148868923547,0.9736114886892355,0.9736114886892355,0.9736114886892355,0.9736114886892355,39.970292247597584,39.970292247597584,39.970292247597584,39.970292247597584,159.88116899039034,0.07225358254421278,4.03740325733309e-05,2333.910803355576,2122.6951751857887,0.1512228433702943,0.1375373898344713,16.662649819791902,16.152818993175167,971.9059915943066,971.3961607676898,162.4587587330554,156.602109577879,26860.036390385576,7,0.8882287166132796,1998-05-20
1997,35,1939.0830360906195,0.18257142857142858,47.749228959243545,0.024868479969922558,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.15585211436289106,1636.3687503763338,1100.0,,275.0,275.0,275.0,275.0,536.3687503763337,35.857142857142854,4.571428571428572,8.857142857142856,37.2300510374767,449.8529850531427,100.0,18.0,25.0,58.2300510374767,637.8529850531428,1243.0,990.0,970.89010593516,19.109894064840073,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.168704652321797,17.168704652321797,17.168704652321797,17.168704652321797,,0.9296591150162276,0.9296591150162276,0.9296591150162276,0.9296591150162276,43.0472691786333,43.0472691786333,43.0472691786333,43.0472691786333,0.8767264598499652,0.8767264598499652,0.8767264598499652,0.8767264598499652,0.977626478163806,0.977626478163806,0.977626478163806,0.977626478163806,42.08552112570379,42.08552112570379,42.08552112570379,42.08552112570379,168.34208450281517,0.08714380771020214,4.25106273997008e-05,2083.1179006773305,1788.450572471084,0.1687859313588043,0.1411529557243337,17.642277968728983,16.75818117205369,971.300629415428,970.4165326187529,173.84682090161326,163.56294336619067,28281.47019647295,7,0.9352338027934176,1998-05-27
1997,36,1566.8929202078684,0.223,54.60384167877893,0.03502253589442827,62.0,12.0,14.0,16.0,153.0,257.0,0.1649384719734259,1309.8929202078684,1100.0,,275.0,275.0,275.0,275.0,209.89292020786843,30.939907855166506,5.214175713903195,8.368919285268012,13.06726351488675,152.30265383864398,92.93990785516651,17.214175713903195,22.368919285268014,29.06726351488675,305.30265383864395,1232.5230028543376,990.0,969.7007309729792,20.299269027020728,0.9038647252942693,0.48,988.6161352747057,0.5349,0.5349,0.5349,0.5349,18.380504301726457,18.380504301726457,18.380504301726457,18.380504301726457,,0.9350503903027522,0.9350503903027522,0.9350503903027522,0.9350503903027522,46.35298276687457,46.35298276687457,46.35298276687457,46.35298276687457,0.9440526021766714,0.9440526021766714,0.9440526021766714,0.9440526021766714,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.42592311153708,45.42592311153708,45.42592311153708,45.42592311153708,181.70369244614832,0.11681845761671898,4.588477081973442e-05,1726.6076432517052,1406.2236807196314,0.182758976060253,0.1488467869376473,18.95131727981299,17.842078201591555,970.2167323858902,969.1816457377096,187.7144993724628,176.00917629489078,30526.220330952918,7,1.0094649580341573,1998-06-03
1997,37,1248.6451081856617,0.2681428571428571,36.79388934622765,0.029351070611094373,54.285714285714285,12.0,12.285714285714286,13.428571428571429,124.71428571428571,216.71428571428572,0.17372321268089458,1031.9308224713761,1028.6582195782871,,257.1645548945718,257.1645548945718,257.1645548945718,257.1645548945718,3.2726028930888527,0.8225576651248316,0.18382930229086347,0.18619483858868227,0.20269671526183028,1.877324371822645,55.10827195083912,12.183829302290864,12.471909124302968,13.631268143833259,126.59161008610836,1108.4222299557202,990.0,968.6815706891474,21.31842931085261,0.7122124666436747,0.39509178375847837,988.8926957495978,0.4694929683660877,0.4694929683660877,0.4694929683660877,0.4694929683660877,19.74163209208438,19.74163209208438,19.74163209208438,19.74163209208438,,0.9383686831748889,0.9383686831748889,0.9383686831748889,0.9383686831748889,46.655402933446844,46.655402933446844,46.655402933446844,46.655402933446844,0.950211872371626,0.950211872371626,0.950211872371626,0.950211872371626,0.979927542110404,0.979927542110404,0.979927542110404,0.979927542110404,45.71911100538765,45.71911100538765,45.71911100538765,45.71911100538765,182.8764440215506,0.14666302796077485,4.945256742973846e-05,1359.127799899888,1148.6664552960378,0.1890918573065243,0.1578021413513851,20.357680054103312,19.12710549072596,969.0294898150612,968.3672374309303,190.5783280155492,172.15942361223065,30723.242595620497,7,1.01598024456417,1998-06-10
1997,38,1014.8411964985719,0.327,37.46013156949209,0.037783515984519456,53.0,12.0,12.0,13.0,120.0,210.0,0.2083574753209356,804.8411964985719,804.8411964985719,,236.59467627061733,236.59467627061733,236.59467627061733,95.05716768671994,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,881.8411964985719,990.0,967.9205708779251,22.079429122075,0.46361803410797225,0.20495716509325818,989.3314248007988,0.3984794391549103,0.3984794391549103,0.3984794391549103,0.14930534675699422,21.012374483718855,21.012374483718855,21.012374483718855,8.849495856813977,,0.9386889561361337,0.9386889561361337,0.9386889561361337,0.4011348089709595,45.77928389372967,45.77928389372967,45.77928389372967,18.013390721963106,0.9323683074079362,0.9323683074079362,0.9323683074079362,0.36687150146564373,0.9781157215751357,0.9781157215751357,0.9781157215751357,0.9666871501465643,44.78546389324878,44.78546389324878,44.78546389324878,17.574888584917545,151.93128026466388,0.14971412316213156,5.255892420013315e-05,1130.3033989808528,886.4455343095932,0.2369011878023145,0.1857908241179741,21.70693576396472,20.46194311403404,968.3095249682256,967.4457821372384,169.31743786056546,132.42590677068893,25524.455084463534,7,0.8440626681370216,1998-06-17
1997,39,764.568672732314,0.411,25.452175247297646,0.03276203446183571,53.0,12.0,12.0,13.0,120.0,210.0,0.2754550806532427,554.568672732314,554.568672732314,,221.97285802264273,221.97285802264273,110.62295668702859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,631.568672732314,990.0,966.9582746909292,23.041725309070785,0.2854354781136006,0.0913804478594551,989.6231840740269,0.35692502557860845,0.35692502557860845,0.15206422385774201,0.0,22.30798435751912,22.30798435751912,12.72516562810748,0.0,,0.9360622775580597,0.9360622775580597,0.5315464949729856,0.0,45.50825829673479,45.50825829673479,22.465060377248072,0.0,0.9268484378153724,0.9268484378153724,0.4575368712270483,0.0,0.9754048314365423,0.9754048314365423,0.9668334028651139,0.96,44.42070949415041,44.42070949415041,21.838375533053426,0.0,110.67979452135425,0.14469666294469857,5.548765631660107e-05,844.7308711859143,708.2803075785097,0.2964927836522159,0.2485998880391121,22.504684815401973,21.95293551663061,967.2789234847436,966.733121230314,124.87008457275874,101.664037402124,18594.205479587512,7,0.6148877473408568,1998-06-24
