WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1999,28,3386.443339972328,0.06514285714285714,9.729568228151038,0.0028885631645085286,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.07403407769405379,3136.0147685437564,1100.0,,275.0,275.0,275.0,275.0,2036.0147685437569,39.14285714285715,4.571428571428571,9.285714285714288,58.42857142857143,1924.5861971151855,100.0,18.0,25.0,80.0,2063.4433399723284,1243.0,990.0,974.3798442204176,15.620155779582465,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.67896636706419,13.67896636706419,13.67896636706419,13.67896636706419,,0.8968062293056164,0.8968062293056164,0.8968062293056164,0.8968062293056164,33.08453071516317,33.08453071516317,33.08453071516317,33.08453071516317,0.6738193628342805,0.6738193628342805,0.6738193628342805,0.6738193628342805,0.97,0.97,0.97,0.97,32.09199479370828,32.09199479370828,32.09199479370828,32.09199479370828,128.3679791748331,0.03791002148402711,3.241615635728109e-05,3411.254881154899,3343.147903557842,0.0882401881430538,0.0636129540477296,13.770711458513908,13.626389529796365,974.4324210576854,974.2880991289678,129.44294342936774,127.752447474365,21565.820501371963,7,0.7131554398601839,2000-04-07
1999,29,3006.8833247244793,0.08742857142857142,62.69239686884917,0.020848108563860344,70.0,14.0,18.0,25.0,168.0,295.0,0.09829508406925104,2711.8833247244793,1100.0,,275.0,275.0,275.0,275.0,1611.8833247244788,30.0,4.0,7.0,55.0,1515.8833247244788,100.0,18.0,25.0,80.0,1683.8833247244788,1243.0,990.0,973.5232702226157,16.476729777384303,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.535540364866026,14.535540364866026,14.535540364866026,14.535540364866026,,0.9078353391734367,0.9078353391734367,0.9078353391734367,0.9078353391734367,35.59170990290103,35.59170990290103,35.59170990290103,35.59170990290103,0.7248820754154995,0.7248820754154995,0.7248820754154995,0.7248820754154995,0.97,0.97,0.97,0.97,34.523958605814,34.523958605814,34.523958605814,34.523958605814,138.095834423256,0.04606329823038303,3.487268546041818e-05,3329.5178406917853,2904.301125475897,0.1015734895436028,0.0886014174168554,14.776014767367537,13.799594210777734,974.259216376704,973.2827958201142,140.80452217091585,129.78210710288798,23200.100183107006,7,0.7671990801291999,2000-04-14
1999,30,2794.1205014062775,0.102,22.128614923737977,0.007936391645504371,54.0,13.0,14.0,19.0,117.0,217.0,0.07769026583979978,2577.1205014062775,1100.0,,275.0,275.0,275.0,275.0,1477.1205014062778,46.0,5.0,11.0,61.0,1354.1205014062778,100.0,18.0,25.0,80.0,1471.1205014062778,1243.0,990.0,973.0168425896014,16.98315741039864,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.041967997880363,15.041967997880363,15.041967997880363,15.041967997880363,,0.9135800510170945,0.9135800510170945,0.9135800510170945,0.9135800510170945,37.0619480865232,37.0619480865232,37.0619480865232,37.0619480865232,0.7548258266094336,0.7548258266094336,0.7548258266094336,0.7548258266094336,0.97,0.97,0.97,0.97,35.950089643927505,35.950089643927505,35.950089643927505,35.950089643927505,143.80035857571,0.051492874773482175,3.631322186255303e-05,2876.337513753506,2749.9726311973964,0.0789098762432096,0.0754431630371582,15.148531822522491,14.843513140490463,973.2152974469911,972.9102787649592,145.00061492165975,141.56452528503146,24158.46024071928,7,0.7988908809761667,2000-04-21
1999,31,2578.9150359626624,0.11842857142857142,39.684948783823984,0.01540965722223453,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.09764107005533265,2328.2007502483766,1100.0,,275.0,275.0,275.0,275.0,1228.2007502483768,45.42857142857143,5.000000000000001,11.571428571428573,62.142857142857146,1104.0578931055195,100.0,18.0,25.0,80.0,1255.9150359626624,1243.0,990.0,972.4973811212892,17.50261887871081,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.561429466192532,15.561429466192532,15.561429466192532,15.561429466192532,,0.9191342238149505,0.9191342238149505,0.9191342238149505,0.9191342238149505,38.57571042382948,38.57571042382948,38.57571042382948,38.57571042382948,0.7856560167786044,0.7856560167786044,0.7856560167786044,0.7856560167786044,0.9700134170354062,0.9700134170354062,0.9700134170354062,0.9700134170354062,37.41896675098322,37.41896675098322,37.41896675098322,37.41896675098322,149.6758670039329,0.05813315534820764,3.779693611210427e-05,2711.3490133933938,2472.749799898293,0.1116166302030849,0.0800339605591436,15.817690380830634,15.241761244807996,972.8170493426736,972.2411202066512,152.6000975970049,146.0513583027322,25145.54565666073,7,0.831532594466294,2000-04-28
1999,32,2369.9669596881654,0.1362857142857143,23.07234330753116,0.009712149523484771,55.0,13.0,13.0,17.0,178.0,276.0,0.11650754298778307,2093.9669596881654,1100.0,,275.0,275.0,275.0,275.0,993.9669596881655,45.0,5.0,12.0,60.49417043479279,871.4727892533728,100.0,18.0,25.0,77.49417043479278,1049.4727892533726,1243.0,990.0,971.993023695799,18.006976304200958,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.06578689168268,16.06578689168268,16.06578689168268,16.06578689168268,,0.9239644970176818,0.9239644970176818,0.9239644970176818,0.9239644970176818,40.03424827546347,40.03424827546347,40.03424827546347,40.03424827546347,0.8153614720053659,0.8153614720053659,0.8153614720053659,0.8153614720053659,0.9715361472005365,0.9715361472005365,0.9715361472005365,0.9715361472005365,38.894947648161214,38.894947648161214,38.894947648161214,38.894947648161214,155.57979059264485,0.06568698160582184,3.9287825907233546e-05,2457.645410162733,2311.243396745575,0.1194162416596327,0.112302612434934,16.207533422923454,15.854149252606128,972.2046613348756,971.8512771645584,157.2277293182524,153.0507080315578,26137.404819564334,7,0.864332169959138,2000-05-05
1999,33,2191.9301377526394,0.15599999999999997,26.991598819184674,0.01227860594247583,55.0,13.0,13.0,17.0,178.0,276.0,0.12597930821595388,1915.9301377526394,1100.0,,275.0,275.0,275.0,275.0,815.9301377526396,45.0,5.0,12.0,50.25656645577852,703.6735712968609,100.0,18.0,25.0,67.25656645577853,881.673571296861,1243.0,990.0,971.5632796428512,18.43672035714878,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.495530944630502,16.495530944630502,16.495530944630502,16.495530944630502,,0.92627274410426,0.92627274410426,0.92627274410426,0.92627274410426,41.20771868764728,41.20771868764728,41.20771868764728,41.20771868764728,0.8392610730681725,0.8392610730681725,0.8392610730681725,0.8392610730681725,0.9739261073068173,0.9739261073068173,0.9739261073068173,0.9739261073068173,40.13348526235604,40.13348526235604,40.13348526235604,40.13348526235604,160.53394104942416,0.07328906532821185,4.053887400237983e-05,2282.88251824848,2122.3022050112822,0.1300474547631791,0.1208997825309724,16.663598368488913,16.27599071584745,971.7828198716344,971.3952122189928,162.46971185254566,158.011471733704,26969.702096303256,7,0.8918552280523563,2000-05-12
1999,34,1976.0799161747386,0.17914285714285713,32.44478972254933,0.016320691278231384,55.0,13.0,13.0,17.0,178.0,276.0,0.13979469263674324,1700.0799161747386,1100.0,,275.0,275.0,275.0,275.0,600.0799161747387,45.0,5.000000000000001,12.0,36.96144411221217,501.1184720625265,100.0,18.0,25.0,53.96144411221217,679.1184720625266,1243.0,990.0,971.008884133182,18.9911158668179,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.049926454299623,17.049926454299623,17.049926454299623,17.049926454299623,,0.9290504445707365,0.9290504445707365,0.9290504445707365,0.9290504445707365,42.72060201025071,42.72060201025071,42.72060201025071,42.72060201025071,0.8700733606975704,0.8700733606975704,0.8700733606975704,0.8700733606975704,0.9770073360697571,0.9770073360697571,0.9770073360697571,0.9770073360697571,41.738799087123084,41.738799087123084,41.738799087123084,41.738799087123084,166.95519634849234,0.08459352355998749,4.216040311830615e-05,2071.2545650345846,1903.4603920368947,0.1449990770255283,0.1332525729377892,17.270707782439437,16.78681680981196,971.2719937776698,970.7881028050424,169.53195553100798,163.89434188271355,28048.472986546716,7,0.9275288686027353,2000-05-19
1999,35,1697.542363033306,0.20757142857142857,44.642597233903544,0.026106350689056427,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.1569321754643163,1430.9709344618773,1100.0,,275.0,275.0,275.0,275.0,330.9709344618772,45.285714285714285,5.142857142857143,12.076056017709535,20.398355940075678,248.0679510755206,100.0,18.0,24.93319887485239,36.826927368647105,417.7822367898063,1242.9331988748525,990.0,970.1228291728768,19.87717082712316,0.9261163752716782,0.48,988.5938836247282,0.5349,0.5349,0.5349,0.5349,17.9361544518515,17.9361544518515,17.9361544518515,17.9361544518515,,0.9334498131341616,0.9334498131341616,0.9334498131341616,0.9334498131341616,45.15410363094555,45.15410363094555,45.15410363094555,45.15410363094555,0.9196355118318849,0.9196355118318849,0.9196355118318849,0.9196355118318849,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.251021558326634,44.251021558326634,44.251021558326634,44.251021558326634,177.00408623330654,0.10450175430391974,4.469800157406731e-05,1788.3052356201672,1590.96221139957,0.170281912505076,0.1319955926641796,18.28031728911389,17.642747518554977,970.4160630689267,969.7784932983678,180.65970095815965,173.85189756438035,29736.6864871955,7,0.9833560346294808,2000-05-26
1999,36,1455.6429887725553,0.23714285714285716,34.90912745886704,0.02420198468836877,53.0,12.0,12.0,13.0,120.0,210.0,0.14470696656532794,1245.6429887725553,1100.0,,275.0,275.0,275.0,275.0,145.64298877255527,31.782972521936067,5.0227464732718925,8.04720108599763,9.015994543062945,91.77407414828672,84.78297252193606,17.02274647327189,20.04720108599763,22.01599454306294,211.77407414828673,1221.8529200812056,990.0,969.341350838839,20.658649161161016,0.8846897303634903,0.48,988.6353102696365,0.5349,0.5349,0.5349,0.5349,18.759059430797517,18.759059430797517,18.759059430797517,18.759059430797517,,0.936310071702838,0.936310071702838,0.936310071702838,0.936310071702838,47.370614445233336,47.370614445233336,47.370614445233336,47.370614445233336,0.9647782982735913,0.9647782982735913,0.9647782982735913,0.9647782982735913,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.42320215632867,46.42320215632867,46.42320215632867,46.42320215632867,185.69280862531468,0.1280760849139624,4.689212339023097e-05,1571.2187883731772,1346.5983191875007,0.1559485089263352,0.1336542062467517,19.16480850882305,18.3441037327376,969.714706854744,968.9893090031608,189.96440243552297,181.32905270318776,31196.391849052867,7,1.0316267145850815,2000-06-02
1999,37,1153.5330825480094,0.2864285714285714,37.09488738336336,0.03159291361100624,53.0,12.0,12.0,13.0,120.0,210.0,0.18230454707380203,943.5330825480095,943.5330825480095,,235.88327063700237,235.88327063700237,235.88327063700237,235.88327063700237,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.5330825480095,990.0,968.3825325451509,21.617467454849116,0.596065788960008,0.3049152132677029,989.0990189977723,0.3944180209370226,0.3944180209370226,0.3944180209370226,0.3944180209370226,20.322068431684368,20.322068431684368,20.322068431684368,20.322068431684368,,0.9378280433064596,0.9378280433064596,0.9378280433064596,0.9378280433064596,44.065511688580635,44.065511688580635,44.065511688580635,44.065511688580635,0.8974645965087705,0.8974645965087705,0.8974645965087705,0.8974645965087705,0.9785343761146424,0.9785343761146424,0.9785343761146424,0.9785343761146424,43.12230054000927,43.12230054000927,43.12230054000927,43.12230054000927,172.48920216003708,0.1495368137773203,5.080282877169457e-05,1211.2424612101338,1086.9341075039572,0.1932039840779726,0.1733756920890902,20.707035049984857,19.97468218461789,968.563904878089,968.1732214807269,180.52566289292184,162.41948099967877,28978.185962886226,7,0.9582733453335393,2000-06-09
1999,38,939.8735389230814,0.35014285714285714,31.836239152371622,0.03341597547249747,53.0,12.0,12.0,13.0,120.0,210.0,0.22422005323330654,729.8735389230814,729.8735389230814,,233.4493100094903,233.4493100094903,233.4493100094903,29.5256088946104,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,806.8735389230814,990.0,967.6549981905026,22.345001809497376,0.3976655011615273,0.15798649692782993,989.4443480019106,0.3876404313637494,0.3876404313637494,0.3876404313637494,0.04317671872158314,21.401709380044256,21.401709380044256,21.401709380044256,2.9983978942902394,,0.9389993001033516,0.9389993001033516,0.9389993001033516,0.13334152713810224,46.004624649064574,46.004624649064574,46.004624649064574,5.6726805971400225,0.9369577321601746,0.9369577321601746,0.9369577321601746,0.11553320971771941,0.9785674561224155,0.9785674561224155,0.9785674561224155,0.9615533209717719,45.02712772432882,45.02712772432882,45.02712772432882,5.507453829418332,140.5888370024048,0.14958024691075517,5.357392396961191e-05,1036.7170490490912,864.0804334373559,0.2430329305856508,0.202562502654527,21.839144526126816,20.981340918425545,968.0153964398686,967.3563217337494,154.2087072237133,128.49963579203364,23618.924616404005,7,0.7810490944578043,2000-06-16
1999,39,692.9717064273362,0.44114285714285717,37.078877182481975,0.052879973671941576,53.0,12.0,12.0,13.0,120.0,210.0,0.304942563812903,482.9717064273363,482.9717064273363,,228.25639594198836,228.25639594198836,26.45891454335961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,559.9717064273362,990.0,966.6718868257093,23.328113174290724,0.24589604990216937,0.06946240267642953,989.6846415474213,0.37433359535577243,0.37433359535577243,0.034666426971050844,0.0,22.63842112635636,22.63842112635636,3.2023555132406116,0.0,,0.9384322635415625,0.9384322635415625,0.13253337036130367,0.0,47.54603968153565,47.54603968153565,5.396368387092357,0.0,0.9683511136768971,0.9683511136768971,0.109905669798215,0.0,0.9778705354810319,0.9778705354810319,0.9614285714285714,0.96,46.51187116848314,46.51187116848314,5.234477335479586,0.0,98.25821967244586,0.14154528676070557,5.659269760064462e-05,765.6372054105518,604.528293159982,0.3473782821682189,0.2742813417581938,23.155692830789487,22.271013606649923,966.962548821642,966.31811317264,109.9240240450713,81.48084318096817,16507.380904970905,7,0.5458789981802548,2000-06-23
1999,40,565.4609971273128,0.5071428571428571,11.1771612841674,0.02005813172926097,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,145.71428571428572,0.2571900241896642,419.74671141302707,419.74671141302707,,209.87335570651354,209.87335570651354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,481.3181399844556,990.0,966.1445744870728,23.855425512927127,0.20566810497314889,0.05394934228260534,989.7403825527442,0.3127705868892879,0.3127705868892879,0.0,0.0,23.28303747878206,23.28303747878206,0.0,0.0,,0.9360540386736711,0.9360540386736711,0.0,0.0,44.85454295469235,44.85454295469235,0.0,0.0,0.9135344797289683,0.9135344797289683,0.0,0.0,0.9781209373870083,0.9781209373870083,0.96,0.96,43.87920266948139,43.87920266948139,0.0,0.0,87.75840533896277,0.1553299749938477,5.8071668643017704e-05,595.7381155243629,526.2881641708102,0.3525038847231724,0.230188984004724,23.51818977157745,23.123476135396963,966.2808215198596,965.9682967387686,94.30355975258584,79.59229880157245,14743.412096945745,7,0.48754669632757097,2000-06-30
1999,41,480.17465019059966,0.5675714285714285,9.708381470412803,0.019995563052006716,42.0,9.0,8.0,6.0,70.0,135.0,0.28155333892746487,345.17465019059966,345.17465019059966,,172.58732509529983,172.58732509529983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,404.17465019059966,990.0,965.7607859258577,24.23921407414233,0.1781775371409982,0.0390349300381199,989.7827875328209,0.21136721013978851,0.21136721013978851,0.0,0.0,23.810634396823435,23.810634396823435,0.0,0.0,,0.9249427123976722,0.9249427123976722,0.0,0.0,37.272911829070345,37.272911829070345,0.0,0.0,0.7591224405105977,0.7591224405105977,0.0,0.0,0.9704139568743189,0.9704139568743189,0.96,0.96,36.171573665551264,36.171573665551264,0.0,0.0,72.34314733110253,0.15057884498266635,5.821987052222326e-05,512.9271834558979,458.3294938779206,0.2945479219715199,0.2631952533504348,23.94745475712193,23.60386216142344,965.9081723255516,965.6624827224506,79.19926204638833,67.84051577415198,12153.648751625224,7,0.40190637406168067,2000-07-07
1999,42,425.1244227950503,0.6238571428571429,6.883905307175756,0.016037423375671284,42.0,9.0,8.0,6.0,70.0,135.0,0.31778896560855124,290.12442279505035,290.12442279505035,,145.06221139752518,145.06221139752518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.1244227950503,990.0,965.5130599025777,24.486940097422284,0.15874860385923978,0.028024884559010015,989.8132265115818,0.1491754399755121,0.1491754399755121,0.0,0.0,24.150991169028494,24.150991169028494,0.0,0.0,,0.9142888351364297,0.9142888351364297,0.0,0.0,31.41259113537806,31.41259113537806,0.0,0.0,0.6397676402317324,0.6397676402317324,0.0,0.0,0.97,0.97,0.96,0.96,30.470213401316723,30.470213401316723,0.0,0.0,60.940426802633446,0.14329888965455623,5.8347586438037856e-05,444.2933536292678,410.1421567276903,0.329154167123649,0.3038532962450034,24.241883074042104,24.034070501721008,965.5993200913316,965.4456397052746,64.93348898940741,57.80407179028752,10237.991702842419,7,0.3385579266812969,2000-07-14
1999,43,391.90008145359207,0.6624285714285715,4.576029913361992,0.0116987082421429,42.0,9.0,8.0,6.0,70.0,135.0,0.34464247368247225,256.90008145359207,256.90008145359207,,256.90008145359207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.90008145359207,990.0,965.3592621617564,24.640737838243645,0.14702270295395575,0.021380016290718357,989.8315972807553,0.46737547420079484,0.0,0.0,0.0,24.004959644798166,0.0,0.0,0.0,,0.9456858447417346,0.0,0.0,0.0,57.189225606363166,0.0,0.0,0.0,1.1647500123495553,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.045441094235905,0.0,0.0,0.0,56.045441094235905,0.14298071836374288,6.0605070544390404e-05,403.335437162316,378.1099473341564,0.3570390066482253,0.3347089979244035,24.130574318273744,23.90095689807712,965.4150094672304,965.2905497366708,58.34454986462308,53.240441749813066,9415.634103831633,7,0.31136356163464396,2000-07-21
1999,44,353.52657395410967,0.7064285714285715,6.0228857332491215,0.01715757299181577,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.3572933996088195,227.09800252553825,227.09800252553825,,227.09800252553825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,282.66943109696683,990.0,965.1676328697705,24.832367130229482,0.13529457540147063,0.01541960050510757,989.8492858240934,0.3653476249348616,0.0,0.0,0.0,24.316305329388037,0.0,0.0,0.0,,0.9413029721184971,0.0,0.0,0.0,50.974422246115715,0.0,0.0,0.0,1.0381756058272038,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.954933801193405,0.0,0.0,0.0,49.954933801193405,0.14139145622900134,6.110641819303223e-05,373.5342899726045,335.9497472014125,0.3850698047616716,0.3332302973747444,24.42916784198337,24.17160563252641,965.267671449863,965.079748736007,52.28270202544728,47.407027564256175,8392.42887860049,7,0.27752741000663,2000-07-28
1999,45,325.336860513819,0.749,2.270055024128778,0.006950087939226257,39.0,7.0,5.0,4.0,60.0,115.0,0.3535408897822581,210.336860513819,210.336860513819,,210.336860513819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.33686051381903,990.0,965.0266843025692,24.973315697430913,0.1277656493607057,0.012067372102763744,989.8601669785365,0.31313928419730275,0.0,0.0,0.0,24.52034339177015,0.0,0.0,0.0,,0.9375228660670499,0.0,0.0,0.0,47.41967688007377,0.0,0.0,0.0,0.9657775331990585,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.4712833424723,0.0,0.0,0.0,46.4712833424723,0.14282768533219561,6.13719546236422e-05,332.29921540990034,320.05936203251105,0.3593083460196315,0.3460736428707612,24.565313736652715,24.46073961598283,965.0614960770496,965.0002968101626,47.98160695267492,45.325452000658544,7807.175601535347,7,0.25817379634706833,2000-08-04
1999,46,308.5359573830724,0.772,3.4705568897232735,0.011393536292043415,39.0,7.0,5.0,4.0,60.0,115.0,0.3729623585111401,193.5359573830724,193.5359573830724,,193.5359573830724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.5359573830724,990.0,964.9433033425622,25.05669665743772,0.12183608450097294,0.009425872338771657,989.8687380431603,0.2654282057649639,0.0,0.0,0.0,24.660006494833027,0.0,0.0,0.0,,0.9328600389182428,0.0,0.0,0.0,43.66225691884623,0.0,0.0,0.0,0.8892516684082735,0.0,0.0,0.0,0.9780479219389547,0.96,0.96,0.96,42.70811571562488,0.0,0.0,0.0,42.70811571562488,0.13836165280437537,6.129193068855242e-05,320.05936203251105,295.76546380444813,0.3888215970882753,0.3593083460196315,24.76035774989418,24.565313736652715,965.0002968101626,964.8830618552178,45.325452000658544,39.6762366453268,7174.9634402249785,7,0.23726730953124928,2000-08-11
1999,47,281.12370725447084,0.8150000000000001,3.4962525031163687,0.012428447654988685,39.0,7.0,5.0,4.0,60.0,115.0,0.40931861421363225,166.12370725447084,166.12370725447084,,166.12370725447084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.12370725447084,990.0,964.8244948290178,25.17550517098214,0.11216125572066891,0.006612370725447043,989.8812263735539,0.19562592620203986,0.0,0.0,0.0,24.861105618333987,0.0,0.0,0.0,,0.9235332395338005,0.0,0.0,0.0,37.40741009887203,0.0,0.0,0.0,0.7618617128079841,0.0,0.0,0.0,0.9701507510285838,0.96,0.96,0.96,36.29118740513283,0.0,0.0,0.0,36.29118740513283,0.1290358764999641,6.068008387312403e-05,291.51576358890105,271.29169628263355,0.4238979724620551,0.3944898162082732,24.92764535696947,24.78996690766205,964.8660630543555,964.7851667851304,38.64618461127454,34.08844706014109,6096.919484062316,7,0.2016177078062935,2000-08-18
1999,48,262.74325197892534,0.853,1.958767941402008,0.0074336216987784,39.0,7.0,5.0,4.0,60.0,115.0,0.43772933039669903,147.74325197892534,147.74325197892534,,147.74325197892534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.74325197892534,990.0,964.7509730079157,25.249026992084282,0.10567403195956228,0.0047743251978924995,989.8895516428427,0.15453790088142308,0.0,0.0,0.0,24.984040734045436,0.0,0.0,0.0,,0.9164113231182369,0.0,0.0,0.0,33.17433975494049,0.0,0.0,0.0,0.6756484675140629,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.179109562292275,0.0,0.0,0.0,32.179109562292275,0.12246445127214721,6.050074892207866e-05,267.32035081816935,259.36784514408106,0.4433857247652133,0.430195455183368,25.00608605087814,24.95398513741081,964.7692814032728,964.7374713805764,33.200990822152974,31.42488747390136,5406.090406465102,7,0.17877283090162374,2000-08-25
1999,49,248.79585050095582,0.8762857142857143,2.259706674975157,0.009057192357610128,34.0,6.0,4.0,3.0,44.0,91.0,0.36587359627040367,157.79585050095582,157.79585050095582,,157.79585050095582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,201.79585050095582,990.0,964.6898742956477,25.310125704352345,0.10675141516553703,0.005779585050095529,989.8874689997845,0.17632880078284946,0.0,0.0,0.0,25.021265903353825,0.0,0.0,0.0,,0.920447814852654,0.0,0.0,0.0,35.64082180174017,0.0,0.0,0.0,0.7258823177543823,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.57159714768796,0.0,0.0,0.0,34.57159714768796,0.1389299324734719,6.085766515150013e-05,256.64706503227126,243.54989841925496,0.3736400655086686,0.3545725332512861,25.063837917412084,24.963184586651597,964.7265882601292,964.6612993905156,36.32788805029959,33.40382036653346,5808.028320811578,7,0.19206442859826647,2000-09-01
1999,50,235.16283913764514,0.8971428571428571,2.3774143420252023,0.010185440642100514,34.0,6.0,4.0,3.0,44.0,91.0,0.3871050411093785,144.16283913764514,144.16283913764514,,144.16283913764514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.16283913764514,990.0,964.6109770348259,25.3890229651741,0.10193985735463586,0.004416283913764471,989.8936438587316,0.14723936719928968,0.0,0.0,0.0,25.135427456706402,0.0,0.0,0.0,,0.9149737834724674,0.0,0.0,0.0,32.51573449305741,0.0,0.0,0.0,0.6622349183922079,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.540262458265687,0.0,0.0,0.0,31.540262458265687,0.1340890101220115,6.0771716641158564e-05,240.03120478075203,226.9079980250785,0.4010435982514042,0.379117373856123,25.20517323874885,25.09406668395773,964.6401872286846,964.5614479881503,32.62359903233121,29.698222690016525,5298.764092988635,7,0.17522368032369823,2000-09-08
1999,51,215.96218549264444,0.9328571428571429,2.5896167252761466,0.011985723949987872,34.0,6.0,4.0,3.0,44.0,91.0,0.4216091024920222,124.96218549264445,124.96218549264445,,124.96218549264445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.96218549264444,990.0,964.4957731129559,25.50422688704415,0.0951633261181893,0.0024962185492643997,989.9023404553326,0.11073659365659186,0.0,0.0,0.0,25.295830748720135,0.0,0.0,0.0,,0.9055778216852625,0.0,0.0,0.0,28.075368457561375,0.0,0.0,0.0,0.5717997649197837,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.233107403834534,0.0,0.0,0.0,27.233107403834534,0.12604315773989816,6.0531297854349644e-05,223.27342273667512,208.78068094814552,0.4358640827625306,0.4075720203712909,25.35469317478422,25.23551438852055,964.53964053642,964.4526840856888,28.88720848492936,25.58103854847798,4575.162043844201,7,0.15129504113241407,2000-09-15
1999,52,200.61651209389782,0.9524285714285714,2.022242926829303,0.010087623014911186,34.0,6.0,4.0,3.0,44.0,91.0,0.4536599848447366,109.61651209389781,109.61651209389781,,109.61651209389781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.61651209389782,990.0,964.4093016496242,25.590698350375874,0.08974734200360737,0.0009616512093897142,989.9092910067869,0.08507041532270461,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8936960220883146,0.0,0.0,0.0,24.40378733820946,0.0,0.0,0.0,0.497022145381048,0.0,0.0,0.0,0.9694300431466204,0.96,0.96,0.96,23.65823521773779,0.0,0.0,0.0,23.65823521773779,0.11791114220374165,5.994832072552869e-05,203.02355035552185,196.05963252615788,0.4641444994438565,0.4482238628998785,25.4,25.4,964.4181413021332,964.4019237749086,24.245032398603875,22.529807889762317,3974.583516579948,7,0.13143464009854325,2000-09-22
1999,53,194.34929692097452,0.9675,1.2113144210338616,0.00623677248736225,34.0,6.0,4.0,3.0,44.0,91.0,0.4682354081085849,103.34929692097452,103.34929692097452,,103.34929692097452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,147.34929692097452,990.0,964.411301406158,25.58869859384197,0.08753543921268839,0.0003349296920974,989.9121296310952,0.07562298756620331,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8880042840819874,0.0,0.0,0.0,22.861127892950922,0.0,0.0,0.0,0.465603419408369,0.0,0.0,0.0,0.9665603419408371,0.96,0.96,0.96,22.09672397602551,0.0,0.0,0.0,22.09672397602551,0.11369405988147449,5.939010490300161e-05,195.0615901578589,193.63700368409016,0.4699514982604373,0.4665193179567324,25.4,25.4,964.4127259926316,964.4098768196844,22.27685411810452,21.916593833946497,1060.6427508492243,2,0.12275957764458614,2000-09-29
2000,1,184.2225349561834,0.9804285714285713,2.1595151204231473,0.011694246458656814,31.0,4.0,3.0,2.0,33.0,73.0,0.39643102179179873,111.22253495618341,111.22253495618341,,111.22253495618341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.2225349561834,990.0,964.4315549300876,25.568445069912382,0.08819656545836686,0.0011222534956183143,989.910681181046,0.0876606498768211,0.0,0.0,0.0,25.391465601081595,0.0,0.0,0.0,,0.8950296978106557,0.0,0.0,0.0,24.791933138149922,0.0,0.0,0.0,0.5049273551558029,0.0,0.0,0.0,0.9694230716968598,0.96,0.96,0.96,24.034500527981624,0.0,0.0,0.0,24.034500527981624,0.13041591058183974,6.001721369836546e-05,190.41296869045323,178.52039784112813,0.4089168570247383,0.3833772484198447,25.391611635880484,25.391097742887748,964.4429592043176,964.419174062619,25.530353439587543,22.635475101659047,4037.796088700913,7,0.13352500293323125,2000-10-01
2000,2,160.23017919474387,0.9917142857142858,4.485223174629072,0.028163403105933498,27.0,4.0,2.4285714285714284,2.0,25.571428571428573,61.0,0.3788431811525931,99.23017919474385,99.23017919474385,,99.23017919474385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.4285714285714284,2.0,25.571428571428573,132.65875062331529,990.0,964.4787178803588,25.521282119641292,0.08235067062578807,0.00021439472611375714,989.9174349346482,0.06991858160389379,0.0,0.0,0.0,25.368798472685516,0.0,0.0,0.0,,0.883399241716969,0.0,0.0,0.0,21.816824040313634,0.0,0.0,0.0,0.44433450183938156,0.0,0.0,0.0,0.9644334501839381,0.96,0.96,0.96,21.04452574730762,0.0,0.0,0.0,21.04452574730762,0.1317285910721798,5.888058895642872e-05,176.21817347356213,147.12383561872463,0.4461931697063495,0.3302932163463691,25.39130879220763,25.3519806971868,964.5,964.4475636530528,22.576206680176803,18.92989450636716,3535.48032554768,7,0.11691403192948677,2000-10-08
2000,3,148.57832774598742,0.9948571428571429,3.368139696119097,0.020428189802047487,24.0,4.0,2.0,2.0,20.0,52.0,0.3507949970191676,96.57832774598742,96.57832774598742,,96.57832774598742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,126.57832774598741,990.0,964.4951789947561,25.50482100524396,0.0802046928731117,0.00021247883362635712,989.9195828282933,0.06645082337844622,0.0,0.0,0.0,25.357953010158784,0.0,0.0,0.0,,0.880119650700325,0.0,0.0,0.0,21.1520351810918,0.0,0.0,0.0,0.43079501387152336,0.0,0.0,0.0,0.9627597725317304,0.96,0.96,0.96,20.369807268273064,0.0,0.0,0.0,20.369807268273064,0.1368445920244641,5.853569324779142e-05,166.8735183538457,145.21018804986832,0.3581015953380769,0.3116132536364277,25.35944658425812,25.35220039856695,964.5,964.4662529632924,24.879440833802303,19.5405116886002,3422.1276210698747,7,0.11316559593485036,2000-10-15
2000,4,160.65868282863508,0.992,4.4235747054715295,0.0275621801607922,24.0,4.0,2.0,2.0,20.0,52.0,0.3238735780922609,108.65868282863508,108.65868282863508,,108.65868282863508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,138.65868282863508,990.0,964.4786826343427,25.52131736565728,0.08446824061885432,0.0008658682828634572,989.9146658910984,0.08369169094123474,0.0,0.0,0.0,25.35229156581433,0.0,0.0,0.0,,0.8926994226260031,0.0,0.0,0.0,24.120753191443292,0.0,0.0,0.0,0.49125770247338674,0.0,0.0,0.0,0.9686256048940146,0.96,0.96,0.96,23.365359086742533,0.0,0.0,0.0,23.365359086742533,0.14537053025765884,5.971963814836696e-05,166.8735183538457,153.80268019944512,0.3380955385989925,0.3116132536364277,25.352403283039155,25.3519806971868,964.4923946396012,964.4662529632924,24.879440833802303,21.66161250739269,3925.380326572746,7,0.12980755048190298,2000-10-22
2000,5,148.76183324846355,0.995,0.9541206543886419,0.006400995588966,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3418699747875428,97.9046903913207,97.9046903913207,,97.9046903913207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,127.33326181989212,990.0,964.498913519943,25.501086480056983,0.08047113350726191,2.5752574277785712e-05,989.9195031139185,0.06792392428458914,0.0,0.0,0.0,25.352665669690875,0.0,0.0,0.0,,0.8819412651225532,0.0,0.0,0.0,21.469404037263182,0.0,0.0,0.0,0.4372587380297999,0.0,0.0,0.0,0.9637258738029798,0.96,0.96,0.96,20.690947833046824,0.0,0.0,0.0,20.690947833046824,0.1390820587664158,5.870211343904287e-05,153.80268019944512,147.12383561872463,0.3496552944017448,0.3380955385989925,25.35347535105544,25.35162317273604,964.5,964.4923946396012,21.66161250739269,20.39696684429049,3476.0792359518664,7,0.11494971018359347,2000-10-29
2000,6,143.24680508593875,0.9959999999999999,2.032136242808974,0.014044998684416943,23.0,4.0,2.0,2.0,19.0,50.0,0.34912289725754303,93.24680508593875,93.24680508593875,,93.24680508593875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.24680508593875,990.0,964.5,25.5,0.0786759585315681,0.0,989.9213240414684,0.06160578863059845,0.0,0.0,0.0,25.35971825283784,0.0,0.0,0.0,,0.8768227426764453,0.0,0.0,0.0,20.33542466347325,0.0,0.0,0.0,0.41416343510128817,0.0,0.0,0.0,0.961441572180113,0.96,0.96,0.96,19.551834016884353,0.0,0.0,0.0,19.551834016884353,0.13646768946786486,5.823931994799049e-05,147.12383561872463,140.01135876889322,0.3571138830423854,0.3398497584686165,25.365150941468368,25.35312481893397,964.5,964.5,20.496975802498834,18.771157498813437,3284.7081148365705,7,0.10862130009380194,2000-11-05
2000,7,165.8551475655875,0.9901428571428571,4.1563339792625005,0.025282234591243787,23.0,4.0,2.0,2.0,19.0,50.0,0.30191540831143504,115.85514756558749,115.85514756558749,,115.85514756558749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.85514756558752,990.0,964.4682897048688,25.531710295131184,0.08665517329426511,0.0015855147565586856,989.9117593119491,0.09529512517576262,0.0,0.0,0.0,25.34817448190456,0.0,0.0,0.0,,0.8987894946311997,0.0,0.0,0.0,25.89392918449244,0.0,0.0,0.0,0.5273712664866077,0.0,0.0,0.0,0.9695960166582506,0.96,0.96,0.96,25.107511430836546,0.0,0.0,0.0,25.107511430836546,0.15124810105901557,6.017735304260208e-05,176.21817347356213,156.55090676315066,0.3193849274577892,0.2837391797588996,25.34877417219527,25.346709197277125,964.4868981864736,964.4475636530528,27.60599213369135,22.84843983526801,4218.06192038054,7,0.1394861746157586,2000-11-12
2000,8,186.17276439930578,0.979,2.4884043157897184,0.013241191269313156,23.0,4.0,2.0,2.0,19.0,50.0,0.26875270781018473,136.17276439930578,136.17276439930578,,136.17276439930578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.17276439930578,990.0,964.4276544712013,25.572345528798646,0.09382591694026034,0.003617276439930557,989.9025568066198,0.13143822879471784,0.0,0.0,0.0,25.343464106623724,0.0,0.0,0.0,,0.9115877134891386,0.0,0.0,0.0,30.855263182176714,0.0,0.0,0.0,0.6284167654211144,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.929605286711414,0.0,0.0,0.0,29.929605286711414,0.16071223074252966,6.104812111483156e-05,193.63700368409016,176.21817347356213,0.2837391797588996,0.2582151089343062,25.346709197277125,25.340403271329876,964.4475636530528,964.4127259926316,31.680585615847143,27.60599213369135,5028.173688167518,7,0.16627558492617453,2000-11-19
2000,9,221.18856443019718,0.9205714285714286,6.627743013808839,0.03002927103794133,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.23792837916126372,168.6171358587686,168.6171358587686,,168.6171358587686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,198.75999300162576,990.0,964.5271313865812,25.4728686134188,0.10567999414773335,0.006861713585876829,989.8874582922664,0.20235434491866142,0.0,0.0,0.0,25.157972560766527,0.0,0.0,0.0,,0.9246332241028103,0.0,0.0,0.0,38.46621401037676,0.0,0.0,0.0,0.7834259472581825,0.0,0.0,0.0,0.9718757654210617,0.96,0.96,0.96,37.389394643127574,0.0,0.0,0.0,37.389394643127574,0.1689613399065544,6.158575507407807e-05,240.03120478075203,200.0131298984013,0.2499835887043915,0.2168553935639237,25.33698091779375,25.00877936191645,964.6401872286846,964.4000787793904,40.18968760670956,33.17620407054117,6281.418300045432,7,0.2077188591284865,2000-11-26
2000,10,254.10754058233852,0.8652857142857143,5.1934279946811115,0.019835544306247573,26.0,4.0,3.0,2.0,24.0,59.0,0.2327308371534824,195.10754058233852,195.10754058233852,,195.10754058233852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,228.10754058233852,990.0,964.7097063136016,25.29029368639835,0.11603788519322045,0.0098367434777321,989.874125371329,0.2704199036726385,0.0,0.0,0.0,24.893999154054764,0.0,0.0,0.0,,0.9334355317613434,0.0,0.0,0.0,44.4611064407742,0.0,0.0,0.0,0.9055215161053809,0.0,0.0,0.0,0.9778350246678021,0.96,0.96,0.96,43.48184483053108,0.0,0.0,0.0,43.48184483053108,0.17097708573890066,6.189765913437231e-05,276.3852007435198,240.03120478075203,0.2458013742583654,0.2134701852388647,25.00877936191645,24.72273526975468,964.805540802974,964.6401872286846,48.52437716633321,40.18968760670956,7304.9499315292205,7,0.24156580461406152,2000-12-03
2000,11,312.2247334393111,0.7685714285714286,9.090901003545794,0.02915043771748313,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.238445053844289,237.79616201073966,237.79616201073966,,237.79616201073966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,275.9390191535968,990.0,964.9644601791924,25.035539820807475,0.1329192042033299,0.01755923240214787,989.8495215633945,0.40173123481801476,0.0,0.0,0.0,24.483330149383956,0.0,0.0,0.0,,0.9431365218653448,0.0,0.0,0.0,53.83749529681607,0.0,0.0,0.0,1.0964866659229342,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.76074539087974,0.0,0.0,0.0,52.76074539087974,0.16900606620168745,6.164538763331021e-05,340.0215077683404,283.56829088636164,0.2627303741059986,0.2080627555908354,24.66763314068165,24.245784057169413,965.1001075388416,964.8342731635454,58.01589193371566,48.0880626912994,8863.805225667797,7,0.2931152521715541,2000-12-10
2000,12,374.0725227831099,0.6824285714285715,7.531576252841481,0.02028548449561989,31.0,5.0,3.0,2.0,36.0,77.0,0.20616598219602172,297.0725227831099,297.0725227831099,,148.53626139155494,148.53626139155494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,336.0725227831099,990.0,965.2703626139155,24.729637386084473,0.1541421833859853,0.029414504556621944,989.8164433120573,0.15653595425472652,0.15653595425472652,0.0,0.0,24.389544743887154,24.389544743887154,0.0,0.0,,0.9160104972307902,0.9160104972307902,0.0,0.0,32.54281680429426,32.54281680429426,0.0,0.0,0.6627864929591499,0.6627864929591499,0.0,0.0,0.97,0.97,0.96,0.96,31.566532300165438,31.566532300165438,0.0,0.0,63.133064600330876,0.16870794652023072,5.903455847452913e-05,392.74254153823074,354.2401023578276,0.2173666941926868,0.1960571923235481,24.520185861571385,24.26603315061783,965.3637127076912,965.1712005117892,67.03887664933063,58.967209960464665,10606.354852855586,7,0.3507392477796159,2000-12-17
2000,13,427.11203415997494,0.6214285714285713,8.94491760330475,0.02073826841358133,31.0,5.0,3.0,2.0,36.0,77.0,0.18062967236504476,350.11203415997494,350.11203415997494,,175.05601707998747,175.05601707998747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,389.11203415997494,990.0,965.5214857638297,24.478514236170263,0.17286147259861245,0.04002240683199494,989.7871161205694,0.21745791918200208,0.21745791918200208,0.0,0.0,24.04817243755765,24.04817243755765,0.0,0.0,,0.9260236413646783,0.9260236413646783,0.0,0.0,38.22796081612777,38.22796081612777,0.0,0.0,0.7785735400433352,0.7785735400433352,0.0,0.0,0.9707910251810645,0.9707910251810645,0.96,0.96,37.11346480602124,37.11346480602124,0.0,0.0,74.22692961204248,0.17371580600208855,5.8892209353228544e-05,455.356964761364,392.74254153823074,0.1960571923235481,0.1690981053520349,24.26603315061783,23.86917751753062,965.649106341426,965.3637127076912,80.29212632967361,67.03887664933063,12470.124174823137,7,0.4123718311780138,2000-12-24
2000,14,491.08864302902595,0.558,8.224316956361983,0.016810046423740798,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,113.85714285714286,0.23152271395647683,377.23150017188306,377.23150017188306,,188.6157500859415,188.6157500859415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,426.51721445759733,990.0,965.8098988936306,24.19010110636941,0.18606292128969285,0.04544630003437655,989.768490778676,0.2521702140065087,0.2521702140065087,0.0,0.0,23.70642167103885,23.70642167103885,0.0,0.0,,0.930375794052208,0.930375794052208,0.0,0.0,40.79659510984148,40.79659510984148,0.0,0.0,0.8308878841108245,0.8308878841108245,0.0,0.0,0.9736057614839284,0.9736057614839284,0.96,0.96,39.72453869926006,39.72453869926006,0.0,0.0,79.44907739852012,0.1618574026790183,5.849773844948407e-05,512.9271834558979,466.03926954154906,0.2547520466382965,0.1652221283321172,23.84464836101354,23.577936741393778,965.9081723255516,965.697176712937,82.74227620739472,73.74259640278004,13347.445002951381,7,0.4413837633251118,2000-12-31
2000,15,548.4045165245078,0.519,8.053157717993843,0.014738245433177186,41.0,6.0,4.0,3.0,66.0,120.0,0.21895645007674733,428.40451652450787,428.40451652450787,,214.20225826225393,214.20225826225393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,479.40451652450787,990.0,966.0678203243602,23.93217967563976,0.20472849111426514,0.05568090330490153,989.7395906055808,0.3249427936847268,0.3249427936847268,0.0,0.0,23.346827487535865,23.346827487535865,0.0,0.0,,0.9374234515121666,0.9374234515121666,0.0,0.0,45.971891424820775,45.971891424820775,0.0,0.0,0.9362910677152907,0.9362910677152907,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.052453596324355,45.052453596324355,0.0,0.0,90.10490719264871,0.16428353420353853,5.842828168060013e-05,569.2992874818548,531.054971590973,0.2259653075848161,0.2107854385885293,23.460585526877832,23.209190563405272,966.1618467936684,965.9897473721592,94.1858079626476,86.70013786773839,15137.624408364984,7,0.5005828177369372,2001-01-07
2000,16,593.6683567823883,0.48728571428571427,7.15269430386013,0.011942964288420429,41.0,6.0,4.0,3.0,66.0,120.0,0.20230578325934417,473.6683567823883,473.6683567823883,,236.83417839119414,236.83417839119414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.6683567823883,990.0,966.2690810771717,23.730918922828405,0.2248267208190541,0.06473367135647763,989.7104396078246,0.3973142342305344,0.3973142342305344,0.0,0.0,23.044044296422374,23.044044296422374,0.0,0.0,,0.9419191560986219,0.9419191560986219,0.0,0.0,50.40751787855747,50.40751787855747,0.0,0.0,1.026629692027647,1.026629692027647,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.399367520986324,49.399367520986324,0.0,0.0,98.79873504197265,0.16640207149585823,5.7947031508401336e-05,619.3681476088757,572.8783627367172,0.2094685500544021,0.1937458367261383,23.18537146034309,22.872369502405483,966.3774725904354,966.1779526323152,103.6115509061391,94.87266755644248,16598.187487051404,7,0.5488818613442925,2001-01-14
2000,17,678.013386532094,0.44828571428571434,11.913776164160529,0.0177204118404901,41.0,6.0,4.0,3.0,66.0,120.0,0.17705640830348163,558.0133865320939,558.0133865320939,,211.88797522858098,211.88797522858098,134.237436074932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,609.013386532094,990.0,966.6120535461284,23.387946453871677,0.27261753108298176,0.09320535461283753,989.6341771143042,0.32782842333889334,0.32782842333889334,0.17854122813920512,0.0,22.694295144836982,22.694295144836982,16.24530716336517,0.0,,0.9337044742570111,0.9337044742570111,0.6637459311694702,0.0,44.062125366879236,44.062125366879236,27.821624368492206,0.0,0.8973956286533449,0.8973956286533449,0.5666318608654217,0.0,0.9731192671097443,0.9731192671097443,0.9674049813954585,0.96,42.913180839153824,42.913180839153824,26.997489860734536,0.0,112.82385153904218,0.16641172660756862,5.6172508639692746e-05,702.7645807579994,657.6800383444725,0.1824595441608153,0.1707541946274076,22.80204258316944,22.53098560103341,966.711058323032,966.5307201533778,117.0335326501527,110.40764301121943,18954.40705855909,7,0.6267991752169011,2001-01-21
2000,18,787.9840946134916,0.402,17.416213326639586,0.022293315620844283,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1615846005123467,660.6983803277773,660.6983803277773,,220.2327934425924,220.2327934425924,220.2327934425924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,713.412666042063,990.0,967.051936378454,22.948063621546094,0.3319466135390713,0.12796329382344743,989.5400900926376,0.3441674944270653,0.3441674944270653,0.3441674944270653,0.0,22.14398621975652,22.14398621975652,22.14398621975652,0.0,,0.9374216746539142,0.9374216746539142,0.9374216746539142,0.0,44.814255432989725,44.814255432989725,44.814255432989725,0.0,0.9127139599386906,0.9127139599386906,0.9127139599386906,0.0,0.9786090139428172,0.9786090139428172,0.9786090139428172,0.96,43.86142109333581,43.86142109333581,43.86142109333581,0.0,131.5842632800074,0.1670237554242089,5.5336778743024215e-05,824.6780740444765,702.7645807579994,0.1707541946274076,0.150056211441749,22.63217923375764,21.944698625423587,967.198712296178,966.711058323032,136.24033029400775,117.0335326501527,22106.156231041245,7,0.73102368488893,2001-01-28
2000,19,854.0586842367012,0.37685714285714284,7.881287207183358,0.009196355735897986,43.0,7.0,5.0,4.0,78.0,137.0,0.16047881250291698,717.0586842367012,717.0586842367012,,239.01956141223374,239.01956141223374,239.01956141223374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.0586842367012,990.0,967.3162347369469,22.68376526305323,0.3663188518404071,0.14888139714565127,989.484799751014,0.40437760493167835,0.40437760493167835,0.40437760493167835,0.0,21.764187409135502,21.764187409135502,21.764187409135502,0.0,,0.94083760025798,0.94083760025798,0.94083760025798,0.0,47.99359902438435,47.99359902438435,47.99359902438435,0.0,0.9774663752420439,0.9774663752420439,0.9774663752420439,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.03372704389666,47.03372704389666,47.03372704389666,0.0,141.10118113169,0.1652131047333398,5.4666014528782035e-05,879.84708449476,824.6780740444765,0.1661254304096016,0.1557088753424356,21.944698625423587,21.60009801389132,967.4193883379792,967.198712296178,145.2595502714,136.24033029400775,23704.998430123916,7,0.783895450731611,2001-02-04
2000,20,1014.2599786883885,0.32785714285714285,29.59028292199776,0.0294995151569292,43.0,7.0,5.0,4.0,78.0,137.0,0.13533151675066682,877.2599786883885,877.2599786883885,,229.02032829892732,229.02032829892732,229.02032829892732,190.1989937916066,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.2599786883885,990.0,967.9333989571181,22.06660104288184,0.5083247981923741,0.25180798295071083,989.2398672188571,0.3737862505566581,0.3737862505566581,0.3737862505566581,0.2991644707869715,20.932682011182106,20.932682011182106,20.932682011182106,17.91627143897183,,0.9372928272269798,0.9372928272269798,0.9372928272269798,0.8026289927394951,44.071409908945945,44.071409908945945,44.071409908945945,36.4935482792704,0.8975847231964551,0.8975847231964551,0.8975847231964551,0.743249455789621,0.976971315244648,0.976971315244648,0.976971315244648,0.9741141723875051,43.06441076653574,43.06441076653574,43.06441076653574,35.638106369453695,164.8313386690609,0.1625300247480022,5.2216597717062866e-05,1086.9790649487445,952.2480246537352,0.1438700805389616,0.1260373860157648,21.263720335878816,20.542807807902925,968.1733627755532,967.7089920986148,176.06455563942785,155.95239233872283,27691.66489640223,7,0.9157296592725606,2001-02-11
