WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2000,21,1273.8301395089602,0.26557142857142857,64.17466688774503,0.04745522832897615,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.11923763482523739,1122.544425223246,1063.492325705002,,265.8730814262505,265.8730814262505,265.8730814262505,265.8730814262505,59.05209951824395,13.29892875641328,2.4103207299100404,2.5516339298006647,1.8225956641433319,38.96862043797664,59.727500184984706,9.981749301338612,8.694491072657806,6.394024235571903,125.5400490094052,1141.8960662639831,990.0,968.7629474931903,21.23705250680967,0.7637262559652933,0.43611294734873507,988.800160796686,0.5011725505956217,0.5011725505956217,0.5011725505956217,0.5011725505956217,19.536040752900032,19.536040752900032,19.536040752900032,19.536040752900032,,0.9382632583270841,0.9382632583270841,0.9382632583270841,0.9382632583270841,47.73233267114348,47.73233267114348,47.73233267114348,47.73233267114348,0.9721452682513947,0.9721452682513947,0.9721452682513947,0.9721452682513947,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.77768601772061,46.77768601772061,46.77768601772061,46.77768601772061,187.11074407088245,0.14833228884254052,4.8937327913722464e-05,1536.2017331629595,1086.9790649487445,0.1292129427766975,0.1054548999020138,20.542807807902925,18.47317091621516,969.6015748302189,968.1733627755532,192.33442914036368,176.06455563942785,31434.605003908255,7,1.039504133727125,2001-02-18
2000,22,1982.1491598796601,0.17828571428571424,105.54827905042592,0.05432416623988327,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0977707748069555,1787.1491598796601,1100.0,,275.0,275.0,275.0,275.0,687.1491598796601,46.714285714285715,8.714285714285714,15.784919736648801,29.693608006707315,586.2420607077325,100.0,18.0,24.927776879505945,38.122179435278746,701.0992035648753,1242.927776879506,990.0,970.9781462543333,19.021853745666817,0.9261023304910861,0.48,988.5938976695088,0.5349,0.5349,0.5349,0.5349,17.08085141517575,17.08085141517575,17.08085141517575,17.08085141517575,,0.9292228956253857,0.9292228956253857,0.9292228956253857,0.9292228956253857,42.8103417082557,42.8103417082557,42.8103417082557,42.8103417082557,0.8719010531212972,0.8719010531212972,0.8719010531212972,0.8719010531212972,0.9766988594826564,0.9766988594826564,0.9766988594826564,0.9766988594826564,41.816931385946994,41.816931385946994,41.816931385946994,41.816931385946994,167.26772554378795,0.08567255741946986,4.2239324632269695e-05,2275.039686515941,1666.8712830513916,0.1125927089267923,0.0806567326826209,18.036382170275367,16.29492168899491,971.7638888984868,970.0237379913968,178.1024342932973,158.2283985024451,28100.97789135638,7,0.9292651419099331,2001-02-25
2000,23,2560.596350799984,0.12014285714285713,75.27420902918155,0.02928885360683727,59.0,11.0,12.0,13.0,144.0,239.0,0.0937280004973128,2321.5963507999836,1100.0,,275.0,275.0,275.0,275.0,1221.5963507999838,41.0,6.999999999999999,13.000000000000004,62.77159192466626,1097.8247588753177,100.0,18.0,25.0,75.77159192466625,1241.8247588753177,1243.0,990.0,972.4531636053792,17.546836394620723,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.605646982102444,15.605646982102444,15.605646982102444,15.605646982102444,,0.9194500239964817,0.9194500239964817,0.9194500239964817,0.9194500239964817,38.70172164241673,38.70172164241673,38.70172164241673,38.70172164241673,0.7882224367090983,0.7882224367090983,0.7882224367090983,0.7882224367090983,0.9705129658611017,0.9705129658611017,0.9705129658611017,0.9705129658611017,37.56124981410316,37.56124981410316,37.56124981410316,37.56124981410316,150.24499925641263,0.059037589788270124,3.794065637788197e-05,2801.959149720212,2332.398222796241,0.1024696373303998,0.085297460537162,16.15647004969764,15.023047122639802,973.035763464842,971.902340537784,156.64383503397238,143.58939661055504,25241.159875077316,7,0.8346944403134033,2001-03-04
2000,24,3044.734036640003,0.08428571428571428,69.66350964604369,0.02264661636937103,59.0,11.0,12.0,13.0,144.0,239.0,0.07868561562071714,2805.734036640003,1100.0,,275.0,275.0,275.0,275.0,1705.7340366400033,41.00000000000001,7.0,13.0,67.0,1577.7340366400033,100.0,18.0,25.0,80.0,1721.7340366400033,1243.0,990.0,973.6150350495531,16.384964950446797,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.44377553792852,14.44377553792852,14.44377553792852,14.44377553792852,,0.9068745202778115,0.9068745202778115,0.9068745202778115,0.9068745202778115,35.33025022281359,35.33025022281359,35.33025022281359,35.33025022281359,0.7195570310145333,0.7195570310145333,0.7195570310145333,0.7195570310145333,0.97,0.97,0.97,0.97,34.27034271612918,34.27034271612918,34.27034271612918,34.27034271612918,137.0813708645167,0.04519469575665252,3.461650779406988e-05,3289.6037172425176,2839.5002195930097,0.0841697416858295,0.0726531280188179,14.932430747084815,13.884174139039253,974.1746364484424,973.1263798403968,142.56732117969463,130.7769395327208,23029.670305238807,7,0.7615631714695373,2001-03-11
2000,25,3255.9899528257056,0.07071428571428572,14.173429136294999,0.004399151624328157,59.0,11.0,12.0,13.0,144.0,239.0,0.07341041968525093,3016.9899528257056,1100.0,,275.0,275.0,275.0,275.0,1916.9899528257054,40.999999999999986,7.0,13.0,67.0,1788.9899528257054,100.0,18.0,25.0,80.0,1932.9899528257054,1243.0,990.0,974.1034072809878,15.896592719012233,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.955403306493958,13.955403306493958,13.955403306493958,13.955403306493958,,0.901222834101694,0.901222834101694,0.901222834101694,0.901222834101694,33.91940707266544,33.91940707266544,33.91940707266544,33.91940707266544,0.6908229546367707,0.6908229546367707,0.6908229546367707,0.6908229546367707,0.97,0.97,0.97,0.97,32.90182486048548,32.90182486048548,32.90182486048548,32.90182486048548,131.6072994419419,0.040426453011241086,3.323416652574291e-05,3289.6037172425176,3190.3897132884526,0.0749124782481993,0.0726531280188179,14.09441333789436,13.884174139039253,974.1746364484424,973.9643972495874,133.18949794016618,130.7769395327208,22110.026306246244,7,0.7311516635663441,2001-03-18
2000,26,3083.17864930884,0.08057142857142854,21.47968024454076,0.006933370809813442,59.0,11.0,12.0,13.0,144.0,239.0,0.07752613841737863,2844.17864930884,1100.0,,275.0,275.0,275.0,275.0,1744.1786493088396,41.0,7.0,13.0,67.0,1616.1786493088398,100.0,18.0,25.0,80.0,1760.1786493088396,1243.0,990.0,973.714569153504,16.285430846495924,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.344241433977645,14.344241433977645,14.344241433977645,14.344241433977645,,0.905849849574511,0.905849849574511,0.905849849574511,0.905849849574511,35.04350424279474,35.04350424279474,35.04350424279474,35.04350424279474,0.7137169906882839,0.7137169906882839,0.7137169906882839,0.7137169906882839,0.97,0.97,0.97,0.97,33.99219911551089,33.99219911551089,33.99219911551089,33.99219911551089,135.9687964620436,0.04410820306038137,3.433555466213222e-05,3138.65846664605,3040.031951576668,0.0786175947512808,0.0761471827979403,14.448388635400184,14.210324633508542,973.8484859539732,973.6104219520817,137.13068098773817,134.4768448578808,22842.75780562332,7,0.7553822025669088,2001-03-25
2000,27,3040.031951576668,0.084,0.0,0.0,54.0,13.0,14.0,19.0,117.0,217.0,0.0713808287072299,2823.031951576668,1100.0,,275.0,275.0,275.0,275.0,1723.0319515766678,46.0,5.0,11.0,61.0,1600.0319515766678,100.0,18.0,25.0,80.0,1717.0319515766678,1243.0,990.0,973.6104219520815,16.389578047918462,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.448388635400184,14.448388635400184,14.448388635400184,14.448388635400184,,0.907010049398358,0.907010049398358,0.907010049398358,0.907010049398358,35.342959017458284,35.342959017458284,35.342959017458284,35.342959017458284,0.7198158659360139,0.7198158659360139,0.7198158659360139,0.7198158659360139,0.97,0.97,0.97,0.97,34.282670246934536,34.282670246934536,34.282670246934536,34.282670246934536,137.13068098773817,0.045108302534984,3.462895984538842e-05,3040.031951576668,3040.031951576668,0.0713808287072299,0.0713808287072299,14.448388635400184,14.448388635400184,973.6104219520817,973.6104219520817,137.13068098773817,137.13068098773817,23037.95440594001,7,0.7618371165985454,2001-04-01
2000,28,3078.4218637833796,0.08085714285714285,15.800749910325521,0.005118598921932129,54.0,13.0,14.0,19.0,117.0,217.0,0.07049966553108923,2861.4218637833796,1100.0,,275.0,275.0,275.0,275.0,1761.4218637833794,46.0,5.0,10.999999999999995,61.0,1638.4218637833794,100.0,18.0,25.0,80.0,1755.4218637833794,1243.0,990.0,973.703087257408,16.29691274259189,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.35572333007361,14.35572333007361,14.35572333007361,14.35572333007361,,0.90597775789702,0.90597775789702,0.90597775789702,0.90597775789702,35.076530771804634,35.076530771804634,35.076530771804634,35.076530771804634,0.7143896287536585,0.7143896287536585,0.7143896287536585,0.7143896287536585,0.97,0.97,0.97,0.97,34.024234848650494,34.024234848650494,34.024234848650494,34.024234848650494,136.09693939460197,0.04421905413651452,3.4367913988535855e-05,3132.18398964524,3030.805345924814,0.0715981315962028,0.0692807321400611,14.470659752490851,14.22595268144152,973.8328579060402,973.5881508349908,137.37962578828007,134.6506544554254,22864.28581829313,7,0.7560941077477887,2001-04-08
2000,29,3353.136706673128,0.06585714285714286,52.01630356867132,0.015573501940939014,56.285714285714285,13.142857142857142,14.571428571428571,19.857142857142858,124.28571428571429,228.14285714285714,0.06797560139512067,3124.993849530271,1100.0,,275.0,275.0,275.0,275.0,2024.9938495302708,43.71428571428572,4.857142857142861,10.428571428571425,60.142857142857146,1905.8509923874137,100.0,18.0,25.0,80.0,2030.136706673128,1243.0,990.0,974.3092658784263,15.69073412157364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.749544709055362,13.749544709055362,13.749544709055362,13.749544709055362,,0.8978562191629028,0.8978562191629028,0.8978562191629028,0.8978562191629028,33.296423863184664,33.296423863184664,33.296423863184664,33.296423863184664,0.6781349055638424,0.6781349055638424,0.6781349055638424,0.6781349055638424,0.97,0.97,0.97,0.97,32.29753114728912,32.29753114728912,32.29753114728912,32.29753114728912,129.19012458915648,0.03859949162822222,3.2623768835645575e-05,3496.2981146259385,3185.545388617374,0.0843749561188552,0.0626093147178403,14.104678692554437,13.44617886839341,974.6126317190884,973.9541318949272,133.30338174354057,125.65150304576368,21703.94093097829,7,0.7177229143842027,2001-04-15
2000,30,3561.476403769458,0.05342857142857143,16.92919380819506,0.004744766918750786,70.0,14.0,18.0,25.0,168.0,295.0,0.08284253992952718,3266.476403769458,1100.0,,275.0,275.0,275.0,275.0,2166.476403769458,30.000000000000025,4.0,7.0,55.0,2070.476403769458,100.0,18.0,25.0,80.0,2238.476403769458,1243.0,990.0,974.7507476175115,15.249252382488537,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.30806296997026,13.30806296997026,13.30806296997026,13.30806296997026,,0.8907883216877676,0.8907883216877676,0.8907883216877676,0.8907883216877676,31.97168684852166,31.97168684852166,31.97168684852166,31.97168684852166,0.6511545182998301,0.6511545182998301,0.6511545182998301,0.6511545182998301,0.97,0.97,0.97,0.97,31.012536243066005,31.012536243066005,31.012536243066005,31.012536243066005,124.05014497226402,0.03483950360417436,3.132579418491516e-05,3614.802471283304,3511.6145166798,0.0840069428460273,0.0816088852277648,13.413722683088842,13.19506249357186,974.86374809391,974.6450879043928,125.27429198098557,122.74231019618068,20840.424355340358,7,0.6891674720681336,2001-04-22
2000,31,3605.526104863277,0.05171428571428571,30.09383015351919,0.008338546438045344,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08701251711611503,3291.954676291848,1100.0,,275.0,275.0,275.0,275.0,2191.954676291848,33.57142857142856,4.0,7.714285714285716,56.42857142857143,2090.2403905775627,100.0,18.0,25.0,80.0,2282.526104863277,1243.0,990.0,974.844091031734,15.155908968265944,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.214719555747665,13.214719555747665,13.214719555747665,13.214719555747665,,0.8892738247920059,0.8892738247920059,0.8892738247920059,0.8892738247920059,31.69356336169975,31.69356336169975,31.69356336169975,31.69356336169975,0.6454900888329888,0.6454900888329888,0.6454900888329888,0.6454900888329888,0.97,0.97,0.97,0.97,30.74275646084876,30.74275646084876,30.74275646084876,30.74275646084876,122.97102584339503,0.034116708054886404,3.105328935439268e-05,3676.580923365921,3527.702564373903,0.0909940660082183,0.0802375919771477,13.379631343927478,13.06415101177776,974.994659575704,974.6791792435542,124.87846207217196,121.23418668459163,20659.132341690365,7,0.6831723657966391,2001-04-29
2000,32,3336.2275362677115,0.06657142857142857,56.29083509826406,0.017142237900141244,65.0,14.0,17.0,23.0,202.0,321.0,0.09635411123361011,3015.2275362677115,1100.0,,275.0,275.0,275.0,275.0,1915.2275362677117,35.0,4.0,8.0,57.0,1811.2275362677117,100.0,18.0,25.0,80.0,2013.2275362677117,1243.0,990.0,974.2725359239121,15.727464076087927,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.786274663569651,13.786274663569651,13.786274663569651,13.786274663569651,,0.8983945205933617,0.8983945205933617,0.8983945205933617,0.8983945205933617,33.40596808193538,33.40596808193538,33.40596808193538,33.40596808193538,0.6803659487155881,0.6803659487155881,0.6803659487155881,0.6803659487155881,0.97,0.97,0.97,0.97,32.40378903947731,32.40378903947731,32.40378903947731,32.40378903947731,129.61515615790924,0.0389417858733173,3.273110003987607e-05,3498.793988605936,3138.65846664605,0.1022729944692002,0.0917458990284534,14.210324633508542,13.440889992578713,974.617920594903,973.8484859539732,134.4768448578808,125.59001047595036,21775.346234528755,7,0.7200842008772737,2001-05-06
2000,33,3031.4635404258174,0.08485714285714285,32.122488563945616,0.010712780946471571,65.0,14.0,17.0,23.0,202.0,321.0,0.10597880794938415,2710.4635404258174,1100.0,,275.0,275.0,275.0,275.0,1610.4635404258172,35.0,4.0,8.0,57.00000000000001,1506.463540425817,100.0,18.0,25.0,80.0,1708.463540425817,1243.0,990.0,973.589739580338,16.41026041966185,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.46907100714357,14.46907100714357,14.46907100714357,14.46907100714357,,0.9072404510195794,0.9072404510195794,0.9072404510195794,0.9072404510195794,35.403898029752845,35.403898029752845,35.403898029752845,35.403898029752845,0.7210569863493451,0.7210569863493451,0.7210569863493451,0.7210569863493451,0.97,0.97,0.97,0.97,34.34178108886025,34.34178108886025,34.34178108886025,34.34178108886025,137.367124355441,0.045374812176027075,3.468866776652551e-05,3138.65846664605,2913.8010466984306,0.1101653801530885,0.1022729944692002,14.753083923037243,14.210324633508542,973.8484859539732,973.3057266644444,140.54657229127668,134.4768448578808,23077.67689171409,7,0.7631506908635612,2001-05-13
2000,34,2685.506929842177,0.11,57.55982015456311,0.02155447564700813,65.0,14.0,17.0,23.0,202.0,321.0,0.11971333766416735,2364.506929842177,1100.0,,275.0,275.0,275.0,275.0,1264.5069298421774,34.99999999999999,4.000000000000001,8.000000000000002,57.0,1160.5069298421774,100.0,18.0,25.0,80.0,1362.5069298421772,1243.0,990.0,972.7546718996191,17.245328100380934,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.30413868786266,15.30413868786266,15.30413868786266,15.30413868786266,,0.9163869678903277,0.9163869678903277,0.9163869678903277,0.9163869678903277,37.825115402815186,37.825115402815186,37.825115402815186,37.825115402815186,0.7703689491408386,0.7703689491408386,0.7703689491408386,0.7703689491408386,0.97,0.97,0.97,0.97,36.690361940730725,36.690361940730725,36.690361940730725,36.690361940730725,146.7614477629229,0.05477477992357722,3.7060971657303764e-05,2853.581718258364,2510.882305616489,0.1278435071536282,0.112490207638391,15.72564640151085,14.898440922720162,973.1603696647616,972.3331641859708,151.53611332422335,142.18377275495118,24655.92322417105,7,0.8153413764606828,2001-05-20
2000,35,2338.4984331329047,0.13957142857142854,40.848369196220965,0.017461755619000215,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.12929939000753649,2035.784147418619,1100.0,,275.0,275.0,275.0,275.0,935.784147418619,35.857142857142854,4.571428571428571,8.857142857142858,56.67130013481381,829.8271329980909,100.0,18.0,25.0,77.6713001348138,1017.8271329980909,1243.0,990.0,971.9170651834241,18.082934816575726,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.14174540405745,16.14174540405745,16.14174540405745,16.14174540405745,,0.9243504423329328,0.9243504423329328,0.9243504423329328,0.9243504423329328,40.24065799611973,40.24065799611973,40.24065799611973,40.24065799611973,0.8195653359698518,0.8195653359698518,0.8195653359698518,0.8195653359698518,0.9719565335969852,0.9719565335969852,0.9719565335969852,0.9719565335969852,39.11270685808561,39.11270685808561,39.11270685808561,39.11270685808561,156.45082743234244,0.06700305159245522,3.950778470513697e-05,2479.231876484325,2224.943721242942,0.1396143216101776,0.112560179243285,16.415842984481507,15.8020439890713,972.2567665984104,971.6429676030002,159.61598990779137,152.40687311915866,26283.739008633525,7,0.8691712635130134,2001-05-27
2000,36,2085.6573024968025,0.1677142857142857,38.16182552775607,0.018474340215540983,62.0,12.0,14.0,16.0,153.0,257.0,0.12345359292963665,1828.6573024968025,1100.0,,275.0,275.0,275.0,275.0,728.6573024968023,38.0,6.0,11.0,45.363878754664746,628.2934237421376,100.0,18.0,25.0,61.363878754664746,781.2934237421376,1243.0,990.0,971.3012121042185,18.69878789578146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.757598483263184,16.757598483263184,16.757598483263184,16.757598483263184,,0.9275799465356372,0.9275799465356372,0.9275799465356372,0.9275799465356372,41.921966068010725,41.921966068010725,41.921966068010725,41.921966068010725,0.8538078628922755,0.8538078628922755,0.8538078628922755,0.8538078628922755,0.9753807862892276,0.9753807862892276,0.9753807862892276,0.9753807862892276,40.89065299037833,40.89065299037833,40.89065299037833,40.89065299037833,163.5626119615133,0.07862387764503469,4.1303689889271044e-05,2224.943721242942,1957.8109425486496,0.1312690589344858,0.1155085396301303,17.095113696170635,16.415842984481507,971.6429676030002,970.9636968913112,167.47737140400346,159.61598990779137,27478.51880953424,7,0.9086811775639629,2001-06-03
2000,37,1734.0969926320124,0.204,52.42451475373615,0.0301116948701558,62.0,12.0,14.0,16.0,153.0,257.0,0.1487324120867677,1477.0969926320124,1100.0,,275.0,275.0,275.0,275.0,377.0969926320126,38.0,6.0,11.0,23.476855572421016,298.6201370595915,100.0,18.0,25.0,39.476855572421016,451.6201370595915,1243.0,990.0,970.2409287454266,19.75907125457349,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.817881842055215,17.817881842055215,17.817881842055215,17.817881842055215,,0.9328591947690904,0.9328591947690904,0.9328591947690904,0.9328591947690904,44.8288289737466,44.8288289737466,44.8288289737466,44.8288289737466,0.913010773396061,0.913010773396061,0.913010773396061,0.913010773396061,0.9796629548471216,0.9796629548471216,0.9796629548471216,0.9796629548471216,43.91759614758189,43.91759614758189,43.91759614758189,43.91759614758189,175.67038459032753,0.10179143922716585,4.4361208229880696e-05,1901.8172747918168,1590.8393392724963,0.1615499401199923,0.1351339076610988,18.280714260601364,17.276016315077406,970.7827942724044,969.7780963268804,180.6638657945995,169.594185096396,29512.62461117503,7,0.9759465810573753,2001-06-10
2000,38,1375.8961994550239,0.24828571428571428,52.81655567119329,0.03855022149253758,62.0,12.0,14.0,16.0,153.0,257.0,0.1879878757458881,1118.8961994550239,1061.428112436464,,265.357028109116,265.357028109116,265.357028109116,265.357028109116,57.468087018559736,13.11653269035655,2.256307072277511,3.130557269493526,3.57777973656403,35.386910249868116,75.11653269035655,14.256307072277512,17.130557269493526,19.57777973656403,188.38691024986812,1167.9315094685917,990.0,969.0867918432998,20.913208156700144,0.8019086081056634,0.43241915691210725,988.7656722349823,0.4992244850221403,0.4992244850221403,0.4992244850221403,0.4992244850221403,19.179655906660262,19.179655906660262,19.179655906660262,19.179655906660262,,0.9372734954444689,0.9372734954444689,0.9372734954444689,0.9372734954444689,46.721044563642785,46.721044563642785,46.721044563642785,46.721044563642785,0.9515487691169608,0.9515487691169608,0.9515487691169608,0.9515487691169608,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.78662367236992,45.78662367236992,45.78662367236992,45.78662367236992,183.14649468947968,0.1338200185998993,4.799380935903959e-05,1536.2017331629595,1221.1234495741437,0.2104619316659806,0.1672957362643058,20.044480021619464,18.46044268927016,969.6015748302189,968.5949594129472,189.56689769452663,174.2819069622835,30768.611107832585,7,1.017480526052665,2001-06-17
2000,39,1118.7886744893665,0.297,25.43177208937605,0.02278333483375874,62.0,12.0,14.0,16.0,153.0,257.0,0.23016995829498424,861.7886744893666,861.7886744893666,,234.5306981573246,234.5306981573246,234.5306981573246,158.19658001739282,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,949.7886744893666,990.0,968.2733358341094,21.726664165890593,0.524363792982083,0.2400266090936999,989.2356095979242,0.39260837333993226,0.39260837333993226,0.39260837333993226,0.24829087575749867,20.569665390474878,20.569665390474878,20.569665390474878,14.641520274924897,,0.9373582300189017,0.9373582300189017,0.9373582300189017,0.6682566243082423,44.36951596474888,44.36951596474888,44.36951596474888,29.741331973097097,0.9036561296282867,0.9036561296282867,0.9036561296282867,0.6057297754194927,0.9762872632562349,0.9762872632562349,0.9762872632562349,0.9705729775419493,43.33028554893207,43.33028554893207,43.33028554893207,28.994665237113328,158.98552188390954,0.14209505231439482,5.128027432328122e-05,1195.4015890121746,1043.1010449485111,0.2463807329544817,0.2149905122782822,20.840655844725205,20.20140449547121,968.5141192797524,968.035460426981,170.60495480265988,148.32472114458415,26709.5676764968,7,0.8832528993550529,2001-06-24
2000,40,946.7494854954809,0.3454285714285715,19.514482189073743,0.020340831974992212,58.0,11.0,11.0,11.0,136.0,227.0,0.240032311927727,719.7494854954809,719.7494854954809,,239.91649516516028,239.91649516516028,239.91649516516028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,799.7494854954809,990.0,967.6869979419819,22.313002058018096,0.38931168799447974,0.15103541734632486,989.4596528946593,0.4079532256276736,0.4079532256276736,0.4079532256276736,0.0,21.364701727049614,21.364701727049614,21.364701727049614,0.0,,0.9402869871879654,0.9402869871879654,0.9402869871879654,0.0,47.249468161644714,47.249468161644714,47.249468161644714,0.0,0.9623109605222956,0.9623109605222956,0.9623109605222956,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.30447879841182,46.30447879841182,46.30447879841182,0.0,138.91343639523546,0.1467151239549844,5.3630756308883305e-05,998.8228236852692,906.4996696249948,0.2504137702487045,0.2272675339580827,21.619084371389327,21.02584973991505,967.895291294741,967.5259986785,146.9226065949462,132.4957839100587,23337.45731439956,7,0.7717413133068637,2001-07-01
2000,41,760.393819562938,0.4147142857142857,35.01290444660707,0.04619581381937593,58.0,11.0,11.0,11.0,136.0,227.0,0.3015363970316257,533.3938195629381,533.3938195629381,,222.9698956545836,222.9698956545836,87.45402825377082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.393819562938,990.0,966.9415752782518,23.058424721748274,0.275106888037361,0.085756512258602,989.6391365997041,0.3551612806927177,0.3551612806927177,0.12686036644460183,0.0,22.342400040759596,22.342400040759596,9.435020025694099,0.0,,0.9376256478873567,0.9376256478873567,0.39988734854561475,0.0,45.84569241378159,45.84569241378159,17.608349460329745,0.0,0.9337208230912747,0.9337208230912747,0.3586221886014204,0.0,0.9776673298579134,0.9776673298579134,0.9662387584293419,0.96,44.837372204155166,44.837372204155166,17.164776109772358,0.0,106.8395205180827,0.14018213049722678,5.5796993375308375e-05,891.2147137156613,661.4093384987455,0.3432065239889723,0.2547085416191002,22.84483541480232,21.70961421676325,967.4648588548628,966.545637353995,129.92241221493293,89.42865753145752,17949.039447037892,7,0.5935528917671261,2001-07-08
2000,42,604.9393112591913,0.4828571428571428,14.309487653751441,0.0237495396624171,58.0,11.0,11.0,11.0,136.0,227.0,0.3762196175162297,377.93931125919124,377.93931125919124,,188.96965562959562,188.96965562959562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,457.93931125919136,990.0,966.3140894828763,23.68591051712383,0.19715275417892958,0.04558786225183821,989.7572593835692,0.2543465178016349,0.2543465178016349,0.0,0.0,23.188823382891446,23.188823382891446,0.0,0.0,,0.9298194521252087,0.9298194521252087,0.0,0.0,39.947085883756415,39.947085883756415,0.0,0.0,0.8135862705449372,0.8135862705449372,0.0,0.0,0.9735105413355291,0.9735105413355291,0.96,0.96,38.900615370293565,38.900615370293565,0.0,0.0,77.80123074058712,0.1284033409422932,5.7178272385662007e-05,648.8801579651763,561.2429249224854,0.4044594415713152,0.3498334741993798,23.458178228526148,22.922622257271986,966.4955206318608,966.1255931621512,87.01636218679971,68.82344774932794,13070.606764418637,7,0.4322290596699285,2001-07-15
2000,43,529.2200244495896,0.5314285714285715,9.925246488153602,0.019100060833223527,58.0,11.0,11.0,11.0,136.0,227.0,0.42978262879664264,302.22002444958963,302.22002444958963,,170.02188361803837,132.19814083155123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,382.22002444958963,990.0,965.9814901100232,24.018509889976908,0.17042906853462608,0.03044400488991786,989.7991269265755,0.21567972497146576,0.14484616237574896,0.0,0.0,23.601957091580925,20.243235166935758,0.0,0.0,,0.9216464256509248,0.7865090788819604,0.0,0.0,36.343818287137275,28.09391764436722,0.0,0.0,0.7401999651148122,0.5721775487651165,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.336002744950854,27.251100115036202,0.0,0.0,62.58710285998706,0.11813191106280141,5.756500946041037e-05,561.2429249224854,491.76619950541016,0.4616014688042883,0.4044594415713152,23.79150626618509,23.458178228526148,966.1255931621512,965.8129478977744,68.82344774932794,56.59431840940257,10514.633280477825,7,0.3477061269999281,2001-07-22
2000,44,467.09691390875884,0.579,5.201319249149451,0.011060140731071972,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4327866745948388,264.6683424801874,264.6683424801874,,224.64169673065084,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,339.5254853373303,990.0,965.7019361125894,24.298063887410617,0.15536084100584066,0.022933668496037445,989.8217054904981,0.37797007487481726,0.0396919171514812,0.0,0.0,23.741799303033908,6.853350075079929,0.0,0.0,,0.9357561702703006,0.2605459563047416,0.0,0.0,49.05310839680698,8.586400838425005,0.0,0.0,0.9990449775317103,0.17487578082331987,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,47.98618222048658,8.328808813272255,0.0,0.0,56.31499103375884,0.12068491243730693,5.913493823549221e-05,481.566763323433,455.356964761364,0.4819059548907775,0.3948165144559685,23.99792502938311,23.60006778079469,965.7670504349554,965.649106341426,58.94435211659721,52.4597540676161,9460.918493671485,7,0.3128610612986602,2001-07-29
2000,45,428.01164225229314,0.6192857142857143,5.372994033333872,0.012445435089572644,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,179.85714285714286,0.4200898869436002,248.15449939515025,248.15449939515025,,248.15449939515025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,317.7259279665788,990.0,965.5260523901353,24.473947609864712,0.14766710083861226,0.019630899879029988,989.8327019992823,0.4360843531152894,0.0,0.0,0.0,23.870565256031774,0.0,0.0,0.0,,0.9446284022142575,0.0,0.0,0.0,54.87527623609118,0.0,0.0,0.0,1.1176227339326106,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.77777071136935,0.0,0.0,0.0,53.77777071136935,0.12567547871603907,6.0198450575958e-05,440.5030705808828,417.7460065280269,0.43744185478206,0.3710388551364905,23.94968071651097,23.779916572122996,965.582263817614,965.479857029376,57.00789916159265,51.362024813665286,9034.665479510051,7,0.29876539284094084,2001-08-05
2000,46,400.21077804806015,0.6525714285714285,4.558929491186648,0.01144572575606573,47.0,8.0,6.0,5.0,89.0,155.0,0.3875481622505199,245.21077804806015,245.21077804806015,,245.21077804806015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,306.21077804806015,990.0,965.3988236330677,24.60117636693243,0.14360304715380523,0.019042155609611956,989.8373547972366,0.42607839016341903,0.0,0.0,0.0,24.012452774005567,0.0,0.0,0.0,,0.9442353404588262,0.0,0.0,0.0,54.51925260863728,0.0,0.0,0.0,1.1103717435567675,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.42886755646453,0.0,0.0,0.0,53.42886755646453,0.1334549820473469,6.053085481142051e-05,417.7460065280269,385.8335000897204,0.4017276881451632,0.3710388551364905,24.13920305955829,23.859441771817583,965.479857029376,965.3291675004484,57.00789916159265,50.45188499513501,8976.049749486043,7,0.2968270419803586,2001-08-12
2000,47,373.3819933633652,0.6842857142857143,4.513342533127537,0.012352676288893015,47.0,8.0,6.0,5.0,89.0,155.0,0.4154845155083891,218.38199336336518,218.38199336336518,,218.38199336336518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.3819933633652,990.0,965.2669099668167,24.73309003318322,0.13413433662652152,0.013687254353275457,989.8521784090202,0.33824070785143506,0.0,0.0,0.0,24.247027734352027,0.0,0.0,0.0,,0.9392308225835017,0.0,0.0,0.0,48.77067804297753,0.0,0.0,0.0,0.9932928318325362,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.79526448211798,0.0,0.0,0.0,47.79526448211798,0.12793145297895891,6.0797869710424346e-05,385.8335000897204,354.2401023578276,0.4375563324657982,0.4017276881451632,24.41062462199469,24.13920305955829,965.3291675004484,965.1712005117892,50.45188499513501,43.67517143003006,8029.60443299582,7,0.2655292471228777,2001-08-19
2000,48,341.93867036139227,0.721,3.1344124211324647,0.00918031230563233,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4375374631165338,192.22438464710652,192.22438464710652,,192.22438464710652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,251.65295607567796,990.0,965.1096933518069,24.890306648193068,0.12434789902366025,0.009426712970566329,989.8662253880058,0.2621474894589814,0.0,0.0,0.0,24.494384546739873,0.0,0.0,0.0,,0.9322532225082856,0.0,0.0,0.0,43.052047453769546,0.0,0.0,0.0,0.8768237770625164,0.0,0.0,0.0,0.9764958585835029,0.96,0.96,0.96,42.04544728860443,0.0,0.0,0.0,42.04544728860443,0.12303055229646745,6.074450812103575e-05,350.9059830692022,332.29921540990034,0.4613785284591168,0.3551016509456506,24.55958260594109,24.43814087851899,965.154529915346,965.0614960770496,47.30270490038985,39.363813975974566,7063.6351444855445,7,0.23358581827002461,2001-08-26
2000,49,317.15093635488745,0.761,3.8426319174020187,0.012154558933045801,40.0,6.0,4.0,3.0,65.0,118.0,0.3723751644369661,199.15093635488742,199.15093635488742,,199.15093635488742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,249.15093635488742,990.0,964.9857546817744,25.01424531822558,0.12346485863446081,0.010277427117800672,989.8662577142478,0.2812100567770598,0.0,0.0,0.0,24.599292975696297,0.0,0.0,0.0,,0.9344456652022413,0.0,0.0,0.0,44.893839315378806,0.0,0.0,0.0,0.9143348129405051,0.0,0.0,0.0,0.9787568305598826,0.96,0.96,0.96,43.94323917392351,0.0,0.0,0.0,43.94323917392351,0.13848262496158154,6.128917556923801e-05,330.1784061646158,305.4007919880862,0.3863775179882415,0.3573825477283611,24.69645198605478,24.49007441251885,965.0508920308232,964.9270039599404,46.84294922438481,41.25158162035388,7382.4641812191485,7,0.24412910652179723,2001-09-02
2000,50,298.3023234906539,0.7875714285714286,2.172459055351794,0.007316200422580943,40.0,6.0,4.0,3.0,65.0,118.0,0.3956863690120014,180.3023234906539,180.3023234906539,,180.3023234906539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.3023234906539,990.0,964.894570848679,25.10542915132094,0.11681254342986522,0.00803023234906537,989.8751572242211,0.2302066249558583,0.0,0.0,0.0,24.75037975058615,0.0,0.0,0.0,,0.9287261427057063,0.0,0.0,0.0,40.645617546698126,0.0,0.0,0.0,0.8278129846578031,0.0,0.0,0.0,0.9728920922338719,0.96,0.96,0.96,39.54636800995479,0.0,0.0,0.0,39.54636800995479,0.13254021265259455,6.092136023437475e-05,305.4007919880862,291.51576358890105,0.4047808548919673,0.3863775179882415,24.799089622933774,24.69645198605478,964.9270039599404,964.8660630543555,41.25158162035388,37.91691288224859,6643.789825672405,7,0.21970204449974884,2001-09-09
2000,51,281.30822489119885,0.8157142857142857,3.2322816325525423,0.011599044000937114,40.0,6.0,4.0,3.0,65.0,118.0,0.4196657336215765,163.30822489119888,163.30822489119888,,163.30822489119888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.30822489119888,990.0,964.8252328995649,25.174767100435215,0.11081461035516715,0.0063308224891198426,989.8828545671557,0.18897758109902968,0.0,0.0,0.0,24.868644086491884,0.0,0.0,0.0,,0.9224807245718429,0.0,0.0,0.0,36.742485521539486,0.0,0.0,0.0,0.7483194607238185,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.6402109558933,0.0,0.0,0.0,35.6402109558933,0.12664913389229607,6.0619942938399424e-05,291.51576358890105,271.50776277907744,0.4346100413195742,0.4047808548919673,24.93448579291493,24.799089622933774,964.8660630543555,964.7860310511164,37.91691288224859,33.45021606927542,5987.555440590075,7,0.198001171977185,2001-09-16
2000,52,254.34431981700484,0.8672857142857142,4.496651142617915,0.0177893415676259,40.0,6.0,4.0,3.0,65.0,118.0,0.4644045008556277,136.34431981700484,136.34431981700484,,136.34431981700484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.34431981700482,990.0,964.7136287563671,25.28637124363292,0.10129804311183745,0.0036344319817004428,989.8950675249065,0.13204856813070293,0.0,0.0,0.0,25.0493902004087,0.0,0.0,0.0,,0.911249003674876,0.0,0.0,0.0,30.5250817923631,0.0,0.0,0.0,0.6216920935308167,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.609329338592204,0.0,0.0,0.0,29.609329338592204,0.11630585668089989,6.031675243556298e-05,264.06621347727946,240.03120478075203,0.4916027485167309,0.446857621223674,25.15592887230325,24.98338158711429,964.7562648539092,964.6401872286846,31.78975192112405,26.394136604171777,4974.367328883491,7,0.16449627410329004,2001-09-23
2000,53,240.03120478075203,0.887,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.0,964.6401872286846,25.359812771315436,0.0962464822156659,0.0022031204780752,989.9015503973064,0.1054342963185085,0.0,0.0,0.0,25.15592887230325,0.0,0.0,0.0,,0.9038279539986736,0.0,0.0,0.0,27.210450107393584,0.0,0.0,0.0,0.554184319906183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.394136604171777,0.0,0.0,0.0,26.394136604171777,0.1099612720282788,6.008057222283825e-05,240.03120478075203,240.03120478075203,0.4916027485167309,0.4916027485167309,25.15592887230325,25.15592887230325,964.6401872286846,964.6401872286846,26.394136604171777,26.394136604171777,633.4592785001227,1,0.14663409224539875,2001-09-30
2001,1,228.74022824865924,0.9101428571428573,2.39396886343956,0.010411602726631572,37.0,5.0,3.0,2.0,50.0,97.0,0.42427475261292136,131.74022824865924,131.74022824865924,,131.74022824865924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.74022824865924,990.0,964.5724413694919,25.427558630508024,0.09790844879312881,0.003174022824865886,989.8989175283821,0.12304446454526784,0.0,0.0,0.0,25.203431694344776,0.0,0.0,0.0,,0.9094575705755137,0.0,0.0,0.0,29.614977775832262,0.0,0.0,0.0,0.6031563701798831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.72652844255729,0.0,0.0,0.0,28.72652844255729,0.12553703854844953,6.056869080889751e-05,236.8493354753479,223.27342273667512,0.4344449008353321,0.4095430532043696,25.248860923939525,25.13574092795844,964.621096012852,964.53964053642,30.53338498848549,27.509222931281585,4826.056778349625,7,0.15959182468087385,2001-10-01
2001,2,212.2519106828377,0.9364285714285714,3.1573839545026448,0.014944240579244844,37.0,5.0,3.0,2.0,50.0,97.0,0.45748046074136633,115.25191068283769,115.25191068283769,,115.25191068283769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.2519106828377,990.0,964.4735114640971,25.52648853590298,0.09208918862172663,0.0015251910682837141,989.9063856203101,0.09436289138275364,0.0,0.0,0.0,25.334834595033275,0.0,0.0,0.0,,0.8983433953355192,0.0,0.0,0.0,25.730797333207907,0.0,0.0,0.0,0.5240488255235826,0.0,0.0,0.0,0.9694025661522266,0.96,0.96,0.96,24.944819791646268,0.0,0.0,0.0,24.944819791646268,0.11740219923536867,6.010311568620085e-05,220.96524534788705,203.02355035552185,0.4777770846295407,0.4389830620072558,25.4,25.267848070432542,964.5257914720872,964.4181413021332,26.984063180800643,22.76842295914456,4190.729724996573,7,0.13858233217581262,2001-10-08
2001,3,198.5598086008858,0.9577142857142856,1.5224427200604924,0.0076701950550764,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4710391573561785,104.98838002945719,104.98838002945719,,104.98838002945719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,148.9883800294572,990.0,964.4071499226432,25.592850077356843,0.08811392461683797,0.0005399633931740143,989.9113461119899,0.07842486776903497,0.0,0.0,0.0,25.39862969086684,0.0,0.0,0.0,,0.8891649976396341,0.0,0.0,0.0,23.26463856885837,0.0,0.0,0.0,0.4738215594472173,0.0,0.0,0.0,0.9665297465694629,0.96,0.96,0.96,22.489140552462022,0.0,0.0,0.0,22.489140552462022,0.11330863563991492,5.9463383022836954e-05,201.90017675859173,195.0615901578589,0.4972788334264071,0.3742407715477084,25.4,25.3904078360679,964.4114010605516,964.4000787793904,26.655339092081704,20.770617441154,3778.1756128136194,7,0.12493966973590011,2001-10-15
2001,4,204.69098039969137,0.9451428571428571,3.5019113556465085,0.01688806102675886,31.0,4.0,3.0,2.0,33.0,73.0,0.35675664809422913,131.69098039969134,131.69098039969134,,131.69098039969134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.69098039969137,990.0,964.4281458823981,25.57185411760187,0.09542054139553754,0.0031690980399690714,989.9014103605645,0.12287684915359506,0.0,0.0,0.0,25.350387629012776,0.0,0.0,0.0,,0.9095686586515733,0.0,0.0,0.0,29.77977487049833,0.0,0.0,0.0,0.6065127264867277,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.886381624383375,0.0,0.0,0.0,28.886381624383375,0.14109366687550742,6.09294170205103e-05,210.063788492298,200.55260733721147,0.3639942704771569,0.3475134887547577,25.384774426246587,25.305590361501316,964.4603827309538,964.4033156440232,30.09019634298631,27.95949943071965,4852.912112896407,7,0.16047989791324097,2001-10-22
2001,5,210.03652693694804,0.9387142857142857,4.6727245166487945,0.021178320383163855,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.40124926704175545,125.60795550837659,125.60795550837659,,125.60795550837659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,167.03652693694804,990.0,964.4602191616216,25.539780838378338,0.09448369897659951,0.002560795550837614,989.9029555054725,0.11210238938763759,0.0,0.0,0.0,25.330633954463284,0.0,0.0,0.0,,0.9056975057236577,0.0,0.0,0.0,28.266621642841354,0.0,0.0,0.0,0.5756949418093962,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.418622993556113,0.0,0.0,0.0,27.418622993556113,0.13070791395517173,6.0622504706768827e-05,232.1827240761327,200.0131298984013,0.4454435131529159,0.3610566591828491,25.3892266970372,25.165688684635708,964.5930963444569,964.4000787793904,30.41471984431385,25.104091292715005,4606.328662917427,7,0.15232568329753396,2001-10-29
2001,6,238.8192008718142,0.8911428571428572,2.0951772842494694,0.008670795236573015,36.0,5.0,3.0,2.0,47.0,93.0,0.38953363434951144,145.81920087181416,145.81920087181416,,145.81920087181416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.8192008718142,990.0,964.6329152052309,25.367084794769085,0.10252444094423536,0.004581920087181343,989.8928936389686,0.15062847731648152,0.0,0.0,0.0,25.109349956421198,0.0,0.0,0.0,,0.9156709257446348,0.0,0.0,0.0,32.88004509176795,0.0,0.0,0.0,0.6696546861867197,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.89364373901491,0.0,0.0,0.0,31.89364373901491,0.1335204952640702,6.075495233938778e-05,246.84896506587896,234.7386552171941,0.3961852806643665,0.3767485918978036,25.144097835136822,25.04064914430554,964.6810937903952,964.6084319313032,33.67553501556707,30.98557629099044,5358.132148154504,7,0.1771869096611939,2001-11-05
2001,7,274.22139074199146,0.8324285714285714,7.840790600092232,0.028002042165071146,36.0,5.0,3.0,2.0,47.0,93.0,0.34096921565734695,181.22139074199143,181.22139074199143,,181.22139074199143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.22139074199143,990.0,964.7964808384916,25.20351916150849,0.11501921616998752,0.0083716961960998,989.8766090876339,0.23527784448192327,0.0,0.0,0.0,24.844850404660487,0.0,0.0,0.0,,0.928502046100258,0.0,0.0,0.0,41.00268138552002,0.0,0.0,0.0,0.8350851606012224,0.0,0.0,0.0,0.9740362623086751,0.96,0.96,0.96,39.95843181345657,0.0,0.0,0.0,39.95843181345657,0.1452505736137244,6.120895377294475e-05,301.7344992665246,246.84896506587896,0.3767485918978036,0.3082179870915335,25.04064914430554,24.646571566797864,964.9086724963328,964.6810937903952,46.33937678908673,33.67553501556707,6713.016544660704,7,0.22199128785253652,2001-11-12
2001,8,320.8756293299119,0.7551428571428572,4.887892562126841,0.015160745719600929,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3186539450927223,218.58991504419757,218.58991504419757,,218.58991504419757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,266.8756293299119,990.0,965.0043781466495,24.995621853350453,0.12972045272632543,0.013717983008839472,989.8565615642648,0.33826725021393245,0.0,0.0,0.0,24.51391616740135,0.0,0.0,0.0,,0.939562596260285,0.0,0.0,0.0,49.374326684108404,0.0,0.0,0.0,1.005587101509336,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.38684015042623,0.0,0.0,0.0,48.38684015042623,0.15082670963693662,6.148931017898129e-05,335.9497472014125,312.12360204404035,0.3335766715337455,0.2965777880819469,24.5574603291917,24.39588841399265,965.079748736007,964.9606180102202,50.79195164389191,46.87056147899579,8128.989145271607,7,0.2688157786134791,2001-11-19
2001,9,363.302348913316,0.6947142857142857,6.537415610193152,0.018052701429285528,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3012641578970699,253.87377748474452,253.87377748474452,,253.87377748474452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,305.0166346276017,990.0,965.2165117445666,24.78348825543344,0.14318159689024443,0.020774755496948856,989.8360436476129,0.4568126158806328,0.0,0.0,0.0,24.16271928716564,0.0,0.0,0.0,,0.9453797547896589,0.0,0.0,0.0,56.86437145455975,0.0,0.0,0.0,1.1581338381784063,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.727084025468564,0.0,0.0,0.0,55.727084025468564,0.15339908253283263,6.098339662282602e-05,381.71165647276456,341.0310225674728,0.3120785391443747,0.283775821512328,24.35100639251841,24.02910419340671,965.3085582823638,965.1051551128372,58.553967536058,51.86760051849596,9362.150116278717,7,0.3095949112526031,2001-11-26
2001,10,416.9154731533407,0.6337142857142857,9.639882220206589,0.023306632630475572,42.0,7.0,5.0,3.0,61.0,118.0,0.28319606968064215,298.9154731533407,298.9154731533407,,149.45773657667036,149.45773657667036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,352.9154731533407,990.0,965.4760434336723,24.523956566327666,0.16008658315494317,0.029783094630668087,989.8101303222144,0.1582596533399607,0.1582596533399607,0.0,0.0,24.1758272352021,24.1758272352021,0.0,0.0,,0.9162365291403979,0.9162365291403979,0.0,0.0,32.46678301902312,32.46678301902312,0.0,0.0,0.6612379433609596,0.6612379433609596,0.0,0.0,0.97,0.97,0.96,0.96,31.49277952845242,31.49277952845242,0.0,0.0,62.98555905690484,0.15104142147612168,5.8532140472949314e-05,432.0068351219016,398.9332627522059,0.2957888223858002,0.2731438264552072,24.285764335135283,24.08330749491114,965.5440307580484,965.394666313761,66.1305651389769,59.21998147402413,10581.573921560013,7,0.3499197725383602,2001-12-03
2001,11,408.7366873561623,0.6424285714285715,2.6134458046644147,0.006448615516709314,42.0,7.0,5.0,3.0,61.0,118.0,0.2887037800519363,290.73668735616235,290.73668735616235,,145.36834367808117,145.36834367808117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,344.7366873561623,990.0,965.4393150931028,24.560684906897272,0.15720003588534875,0.028147337471232416,989.8146526266434,0.14958614583399885,0.14958614583399885,0.0,0.0,24.225751387706644,24.225751387706644,0.0,0.0,,0.9146461566191558,0.9146461566191558,0.0,0.0,31.58920426748274,31.58920426748274,0.0,0.0,0.6433646490322351,0.6433646490322351,0.0,0.0,0.97,0.97,0.96,0.96,30.641528139458263,30.641528139458263,0.0,0.0,61.283056278916526,0.14993089706629428,5.855151850117274e-05,410.1421567276903,403.335437162316,0.2925604574450341,0.2877051238562265,24.25854088669484,24.21720795074916,965.4456397052746,965.4150094672304,61.577738983783455,60.14713948357356,10295.553454857974,7,0.3404614237717584,2001-12-10
2001,12,419.49460759139527,0.63,2.6883740652691666,0.006389107827543286,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2672197808104878,307.49460759139527,307.49460759139527,,153.74730379569763,153.74730379569763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,358.49460759139527,990.0,965.4877257341612,24.512274265838737,0.16205563280097038,0.03149892151827899,989.8064454456808,0.1675308504946021,0.1675308504946021,0.0,0.0,24.151188861024924,24.151188861024924,0.0,0.0,,0.9179990333984412,0.9179990333984412,0.0,0.0,33.43023228983104,33.43023228983104,0.0,0.0,0.680860128102465,0.680860128102465,0.0,0.0,0.97,0.97,0.96,0.96,32.4273253211361,32.4273253211361,0.0,0.0,64.8546506422722,0.1545515296875233,5.8585030985487026e-05,427.01120618594086,410.1421567276903,0.2877051238562265,0.2435533271572116,24.21720795074916,24.09316424604384,965.5215504278368,965.4456397052746,68.19113316798385,61.577738983783455,10895.58130790173,7,0.36030361467929,2001-12-17
