WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2001,13,441.4204398689532,0.6051428571428571,4.474041098854245,0.010007308415797228,38.0,5.0,4.0,3.0,54.0,104.0,0.23574084438640902,337.4204398689532,337.4204398689532,,168.7102199344766,168.7102199344766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.4204398689532,990.0,965.5863919794102,24.41360802058976,0.17120566340802754,0.03748408797379061,989.7913102486183,0.2016161042820606,0.2016161042820606,0.0,0.0,24.00330216492591,24.00330216492591,0.0,0.0,,0.9237465795253333,0.9237465795253333,0.0,0.0,36.685236003401435,36.685236003401435,0.0,0.0,0.7471534827576667,0.7471534827576667,0.0,0.0,0.97,0.97,0.96,0.96,35.58467892329939,35.58467892329939,0.0,0.0,71.16935784659879,0.1612018633670084,5.8590777673592806e-05,458.3294938779206,427.01120618594086,0.2435533271572116,0.2269109917410228,24.09316424604384,23.897366118224333,965.6624827224506,965.5215504278368,74.64810025672635,68.19113316798385,11956.452118228595,7,0.3953853213699932,2001-12-24
2001,14,493.9141652406132,0.556,7.799669939711043,0.015849917835387042,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23834644217968334,376.1998795263275,376.1998795263275,,188.09993976316375,188.09993976316375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,426.62845095489894,990.0,965.8226137435828,24.177386256417304,0.18610218010090612,0.04523997590526547,989.7686578439938,0.2507190133963135,0.2507190133963135,0.0,0.0,23.695325087014854,23.695325087014854,0.0,0.0,,0.930211501265582,0.930211501265582,0.0,0.0,40.656808869518535,40.656808869518535,0.0,0.0,0.8280409138394812,0.8280409138394812,0.0,0.0,0.9731618729038708,0.9731618729038708,0.96,0.96,39.56948806731542,39.56948806731542,0.0,0.0,79.13897613463084,0.16022255817239736,5.84330522256122e-05,512.9271834558979,462.3337709519629,0.2526284568956752,0.2249457135390738,23.87212743601441,23.577936741393778,965.9081723255516,965.6805019692838,82.74227620739472,74.55193921729865,13295.34799061798,7,0.43966097852572683,2001-12-31
2001,15,521.9578676041658,0.5367142857142857,4.207014097798735,0.007893059652634229,41.0,6.0,4.0,3.0,66.0,120.0,0.22998504484265322,401.95786760416587,401.95786760416587,,200.97893380208293,200.97893380208293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,452.95786760416587,990.0,965.9488104042186,24.051189595781302,0.19539464815468172,0.050391573520833115,989.7542137783246,0.28597122553517734,0.28597122553517734,0.0,0.0,23.519432148570612,23.519432148570612,0.0,0.0,,0.9340679379649586,0.9340679379649586,0.0,0.0,43.299096216297485,43.299096216297485,0.0,0.0,0.8818553200875252,0.8818553200875252,0.0,0.0,0.97782820034955,0.97782820034955,0.96,0.96,42.34043430454268,42.34043430454268,0.0,0.0,84.68086860908537,0.16221963070896295,5.8519630605504054e-05,542.376282140489,512.9271834558979,0.2339513363114976,0.2212486127277169,23.577936741393778,23.38666611056589,966.040693269632,965.9081723255516,88.93183400111282,82.74227620739472,14226.385926326342,7,0.47044927005047427,2002-01-07
2001,16,563.0654507735619,0.5061428571428571,4.357440085175459,0.007763224327325714,41.0,6.0,4.0,3.0,66.0,120.0,0.21314245168161602,443.06545077356185,443.06545077356185,,221.53272538678092,221.53272538678092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,494.06545077356185,990.0,966.1337945284811,23.86620547151902,0.2099027896930236,0.05861309015471231,989.7314841201523,0.3472692231890769,0.3472692231890769,0.0,0.0,23.250420368482207,23.250420368482207,0.0,0.0,,0.9390775295111097,0.9390775295111097,0.0,0.0,47.435404509542835,47.435404509542835,0.0,0.0,0.9660978515181841,0.9660978515181841,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.48669641935198,46.48669641935198,0.0,0.0,92.97339283870396,0.16511686218821006,5.8289997279823715e-05,572.8783627367172,553.7256467564458,0.2167138197461559,0.2094685500544021,23.312145481168965,23.18537146034309,966.1779526323152,966.091765410404,94.87266755644248,91.15595797717909,15619.529996902265,7,0.5165188491039109,2002-01-14
2001,17,575.0054299903408,0.49542857142857144,1.063533626811769,0.001832657756082943,34.0,5.0,4.0,3.0,45.0,91.0,0.158264759477504,484.0054299903408,484.0054299903408,,242.0027149951704,242.0027149951704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.0054299903408,990.0,966.1875244349565,23.812475565043524,0.2260132169674185,0.06680108599806812,989.7071856970344,0.41428933958338604,0.41428933958338604,0.0,0.0,23.105371922494705,23.105371922494705,0.0,0.0,,0.9431362214875095,0.9431362214875095,0.0,0.0,51.718285225405566,51.718285225405566,0.0,0.0,1.0533255646722113,1.0533255646722113,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.683919520897454,50.683919520897454,0.0,0.0,101.3678390417949,0.17628980647562434,5.8176757855368704e-05,580.3230981243996,572.8783627367172,0.1588469837912549,0.1568091986931269,23.120236485636557,23.06821051464007,966.2114539415596,966.1779526323152,102.37136192534103,100.96642988837644,17029.796959021543,7,0.563154661343305,2002-01-21
2001,18,603.530650039165,0.48328571428571426,5.577864212068009,0.009236902870891342,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16057486874136725,506.530650039165,506.530650039165,,253.26532501958246,253.26532501958246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,551.2449357534507,990.0,966.3124354232613,23.687564576738737,0.2397882893899928,0.07273997309872603,989.6874717375114,0.45377491508652174,0.45377491508652174,0.0,0.0,22.92126139916349,22.92126139916349,0.0,0.0,,0.9442419119549683,0.9442419119549683,0.0,0.0,53.75565112933685,53.75565112933685,0.0,0.0,1.094819778601565,1.094819778601565,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.68053810675011,52.68053810675011,0.0,0.0,105.36107621350023,0.17461365601824394,5.7780843620308165e-05,619.3681476088757,586.5300420928967,0.1709085546183284,0.1516061203982195,23.024668687966056,22.83334522939937,966.3774725904354,966.239385189418,106.60809008994306,103.50361956509629,17700.660803868035,7,0.5853393122972234,2002-01-28
2001,19,646.7301982844245,0.4621428571428572,5.4731272479423945,0.008485529899280428,36.0,6.0,5.0,4.0,54.0,105.0,0.1623685626380677,541.7301982844245,541.7301982844245,,257.70605061020103,257.70605061020103,26.3180970640225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,588.7301982844245,990.0,966.4869207931378,23.51307920686234,0.2610907949439315,0.08669207931376978,989.6522171257423,0.47615652896627875,0.47615652896627875,0.03430069042517804,0.0,22.68913980363838,22.68913980363838,3.26725564529836,0.0,,0.9425810003496912,0.9425810003496912,0.1326092894303141,0.0,54.06768417329159,54.06768417329159,5.479568101339881,0.0,1.1011748304132707,1.1011748304132707,0.11160016499673893,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,52.93153480881235,52.93153480881235,5.315181058299685,0.0,111.17825067592439,0.17191445392770693,5.701134159337998e-05,657.6800383444725,638.8169912755377,0.1643663231160219,0.1596521011407134,22.87078951708852,22.631526004222067,966.5307201533778,966.455267965102,111.78836440427116,110.05630730961244,18677.9461135553,7,0.61765694819958,2002-02-04
2001,20,690.3908592964088,0.4417142857142857,10.451188212551513,0.014818840025075242,36.0,6.0,5.0,4.0,54.0,105.0,0.1522897106395455,585.3908592964088,585.3908592964088,,195.13028643213627,195.13028643213627,195.13028643213627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.3908592964088,990.0,966.6615634371856,23.338436562814405,0.28590271864135547,0.10355260950298627,989.6105446718556,0.26990943009669366,0.26990943009669366,0.26990943009669366,0.0,22.679071804573372,22.679071804573372,22.679071804573372,0.0,,0.9314487867747515,0.9314487867747515,0.9314487867747515,0.0,40.41718576715834,40.41718576715834,40.41718576715834,0.0,0.8231606062557706,0.8231606062557706,0.8231606062557706,0.0,0.9725224499977954,0.9725224499977954,0.9725224499977954,0.96,39.311499188979624,39.311499188979624,39.311499188979624,0.0,117.9344975669389,0.17078704556488683,5.596379723700154e-05,730.838355832333,669.4275098066138,0.1568504408047597,0.1436706204074609,22.80207044458932,22.442084848596068,966.8233534233292,966.5777100392264,125.91851621073708,113.78874040189098,19812.995591245734,7,0.6551916531496605,2002-02-11
2001,21,769.1994040473152,0.4081428571428571,9.95826669270967,0.01290567799750327,36.0,6.0,5.0,4.0,54.0,105.0,0.13653968315652903,664.1994040473152,664.1994040473152,,221.39980134910502,221.39980134910502,221.39980134910502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,711.1994040473152,990.0,966.9767976161892,23.02320238381081,0.330688838542925,0.12925982121419452,989.5400513402428,0.34690604570611167,0.34690604570611167,0.34690604570611167,0.0,22.216347678347553,22.216347678347553,22.216347678347553,0.0,,0.9379787822309991,0.9379787822309991,0.9379787822309991,0.0,45.24401036814892,45.24401036814892,45.24401036814892,0.0,0.9214666062759453,0.9214666062759453,0.9214666062759453,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.33913016078594,44.33913016078594,44.33913016078594,0.0,133.01739048235783,0.17292947418931556,5.563226313780223e-05,794.743483846329,756.3618280307572,0.138822447284754,0.1321181011662157,22.2922192921766,22.06497305925595,967.0789739353852,966.925447312123,137.43674143581575,130.7740389206544,22346.921601036116,7,0.7389855026797657,2002-02-18
2001,22,836.8227351587336,0.3828571428571429,12.15765723549014,0.014362855240063742,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.13756122760894512,721.5370208730193,721.5370208730193,,240.51234029100644,240.51234029100644,240.51234029100644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,772.3941637301622,990.0,967.2472909406349,22.75270905936509,0.3670569989278028,0.15106155375518598,989.481881447317,0.4094771115992609,0.4094771115992609,0.4094771115992609,0.0,21.825113395082813,21.825113395082813,21.825113395082813,0.0,,0.9411119834242615,0.9411119834242615,0.9411119834242615,0.0,48.43999257139613,48.43999257139613,48.43999257139613,0.0,0.9865578935111229,0.9865578935111229,0.9865578935111229,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.47119271996821,47.47119271996821,47.47119271996821,0.0,142.4135781599046,0.17025754433176396,5.4834967921000203e-05,879.84708449476,794.743483846329,0.1521577796574598,0.1238493555351417,22.06497305925595,21.57851261660081,967.4193883379792,967.0789739353852,146.70743068800238,137.43674143581575,23925.481130863976,7,0.7911865453328034,2002-02-25
2001,23,954.9883021491013,0.34428571428571425,22.3703628315054,0.02309129929733477,41.0,8.0,7.0,6.0,67.0,129.0,0.1353974193730031,825.9883021491013,825.9883021491013,,244.22387625971126,244.22387625971126,244.22387625971126,93.31667336996748,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,881.9883021491013,990.0,967.7154912137822,22.28450878621774,0.4623255312053479,0.2131748995447095,989.32449956925,0.42603960701805715,0.42603960701805715,0.42603960701805715,0.14391738721214084,21.182968748449618,21.182968748449618,21.182968748449618,9.010519663379638,,0.9397017266699592,0.9397017266699592,0.9397017266699592,0.40104901838917506,47.71227632035664,47.71227632035664,47.71227632035664,18.00076462791353,0.9717367886019682,0.9717367886019682,0.9717367886019682,0.36661435087400257,0.9780900065159717,0.9780900065159717,0.9780900065159717,0.9666614350874002,46.67890262376795,46.67890262376795,46.67890262376795,17.5616211651737,157.59832903647754,0.16507494405016332,5.3040373189334985e-05,1036.4396243152978,892.2686145956026,0.14457529704602,0.1244645582565614,21.49650964663546,20.808580271887145,968.0145245335624,967.4690744583824,169.83729771659125,148.60541288167116,26476.519278128228,7,0.8755462724248753,2002-03-04
2001,24,1134.929983477454,0.2928571428571428,22.134566805423056,0.019613991738916443,41.0,8.0,7.0,6.0,67.0,129.0,0.1138751708407861,1005.9299834774539,1005.9299834774539,,251.4824958693635,251.4824958693635,251.4824958693635,251.4824958693635,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1061.929983477454,990.0,968.3240656623576,21.675934337642307,0.6478835763643777,0.3672755406291894,988.9848408830064,0.4484132494636664,0.4484132494636664,0.4484132494636664,0.4484132494636664,20.212361971185068,20.212361971185068,20.212361971185068,20.212361971185068,,0.9394513984873324,0.9394513984873324,0.9394513984873324,0.9394513984873324,46.797087872422004,46.797087872422004,46.797087872422004,46.797087872422004,0.953097512676619,0.953097512676619,0.953097512676619,0.953097512676619,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.86114611497356,45.86114611497356,45.86114611497356,45.86114611497356,183.44458445989423,0.16170054184573673,5.069325367041512e-05,1191.3815919532592,1062.2782119849835,0.1214371136907245,0.1082776508142162,20.662060516937025,19.843054175194357,968.5014850032816,968.0957315233812,190.41339943665105,173.8841324503281,30818.69018926223,7,1.0191365803327457,2002-03-11
2001,25,1468.5697738757783,0.23442857142857143,46.73876693359394,0.031947302587751386,41.0,8.0,7.0,6.0,67.0,129.0,0.08788047129489521,1339.5697738757783,1100.0,,275.0,275.0,275.0,275.0,239.5697738757783,59.0,10.0,12.999910210313553,11.142780180268756,146.427083485196,100.0,18.0,19.999910210313555,17.14278018026876,213.427083485196,1237.9999102103136,990.0,969.3830715771372,20.616928422862834,0.913337508366803,0.48,988.6066624916332,0.5349,0.5349,0.5349,0.5349,18.688690914496025,18.688690914496025,18.688690914496025,18.688690914496025,,0.9360893763806625,0.9360893763806625,0.9360893763806625,0.9360893763806625,47.181145352210436,47.181145352210436,47.181145352210436,47.181145352210436,0.9609194572751617,0.9609194572751617,0.9609194572751617,0.9609194572751617,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.23752244516623,46.23752244516623,46.23752244516623,46.23752244516623,184.95008978066494,0.12601223723637964,4.670456812643054e-05,1518.5529604884168,1448.576499230723,0.0890529427120393,0.084949292752035,18.75609484125425,18.520181097600464,969.5445557185012,969.3184779205916,185.6588652798668,183.17815103266028,31071.615083151708,7,1.0275004987814718,2002-03-18
2001,26,1571.6404347793327,0.22142857142857145,14.660920063631531,0.009285792138840043,41.0,8.0,7.0,6.0,67.0,129.0,0.08212347886551488,1442.6404347793327,1100.0,,275.0,275.0,275.0,275.0,342.6404347793327,59.0,10.0,17.411547787929518,15.936764408341054,240.2921225830621,100.0,18.0,24.411547787929518,21.936764408341055,307.29212258306217,1242.4115477879295,990.0,969.7160690969795,20.2839309030206,0.9247651245616828,0.48,988.5952348754382,0.5349,0.5349,0.5349,0.5349,18.344265778458936,18.344265778458936,18.344265778458936,18.344265778458936,,0.9350044372021458,0.9350044372021458,0.9350044372021458,0.9350044372021458,46.25796533366493,46.25796533366493,46.25796533366493,46.25796533366493,0.9421174202375749,0.9421174202375749,0.9421174202375749,0.9421174202375749,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.33280602699163,45.33280602699163,45.33280602699163,45.33280602699163,181.33122410796653,0.1154567105984874,4.5790713158577406e-05,1621.1794009338375,1518.5529604884168,0.084949292752035,0.0795716994218486,18.520181097600464,18.182692522926224,969.8761180645556,969.5445557185012,183.17815103266028,179.63578692180897,30463.645650138373,7,1.0073956894887028,2002-03-25
2001,27,1684.2424018797424,0.20928571428571427,16.13178489785881,0.009550122041986986,45.0,11.0,10.0,10.0,72.0,148.0,0.0879074972994509,1536.2424018797424,1100.0,,275.0,275.0,275.0,275.0,436.2424018797424,55.0,6.999999999999998,15.0,29.47583796484746,329.7665639148949,100.0,18.0,25.0,39.47583796484746,401.76656391489496,1243.0,990.0,970.0798600676115,19.9201399323885,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.97895051987022,17.97895051987022,17.97895051987022,17.97895051987022,,0.9337420774239001,0.9337420774239001,0.9337420774239001,0.9337420774239001,45.27557540412368,45.27557540412368,45.27557540412368,45.27557540412368,0.9221094786990565,0.9221094786990565,0.9221094786990565,0.9221094786990565,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.3700638960412,44.3700638960412,44.3700638960412,44.3700638960412,177.4802555841648,0.1054313185681157,4.4818246359637575e-05,1734.1018952188492,1638.344661979303,0.09033508237589,0.0853467725328343,18.12723552570241,17.817866002928547,970.2409445845532,969.9315750617792,179.05442217014416,175.74690687420056,29816.68293813969,7,0.9860014199120267,2002-04-01
2001,28,1754.4219061776034,0.2005714285714286,3.1903326570683403,0.0018229905278964714,45.0,11.0,10.0,10.0,72.0,148.0,0.08435853662334279,1606.4219061776034,1100.0,,275.0,275.0,275.0,275.0,506.4219061776033,55.0,7.0,15.0,34.21769636335157,395.20420981425167,100.0,18.0,25.0,44.21769636335158,467.20420981425167,1243.0,990.0,970.3065938507278,19.693406149272327,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.752216736754047,17.752216736754047,17.752216736754047,17.752216736754047,,0.9326476329432322,0.9326476329432322,0.9326476329432322,0.9326476329432322,44.65206936777671,44.65206936777671,44.65206936777671,44.65206936777671,0.9094107814211142,0.9094107814211142,0.9094107814211142,0.9094107814211142,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.75902798042118,43.75902798042118,43.75902798042118,43.75902798042118,175.03611192168472,0.09976896288179755,4.420103836406179e-05,1756.4342238183276,1747.536546789699,0.084690646540058,0.0842616239156747,17.774461744007333,17.74571540283784,970.313095184644,970.2843488434744,175.2769060946855,174.96574041702866,29406.06680284303,7,0.9724228440093594,2002-04-08
2001,29,1779.1135441412455,0.19828571428571432,7.3552946115561815,0.004107426947609786,45.0,11.0,10.0,10.0,72.0,148.0,0.08319198458588768,1631.1135441412455,1100.0,,275.0,275.0,275.0,275.0,531.1135441412454,55.0,7.0,15.0,35.88605027981389,418.2274938614315,100.0,18.0,25.0,45.88605027981389,490.2274938614315,1243.0,990.0,970.3863668349179,19.61363316508208,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.672443752563797,17.672443752563797,17.672443752563797,17.672443752563797,,0.9322379986694151,0.9322379986694151,0.9322379986694151,0.9322379986694151,44.43191650917335,44.43191650917335,44.43191650917335,44.43191650917335,0.9049270164801089,0.9049270164801089,0.9049270164801089,0.9049270164801089,0.9799957039435191,0.9799957039435191,0.9799957039435191,0.9799957039435191,43.54308839968761,43.54308839968761,43.54308839968761,43.54308839968761,174.17235359875045,0.09790556579512663,4.398291757544203e-05,1807.9212860992209,1771.4845900836826,0.0835457450933901,0.0818619710592187,17.697091142595916,17.57937258623803,970.4794380012436,970.3617194448858,174.43960981018256,173.161605238727,29260.955404590073,7,0.9676241866597246,2002-04-15
2001,30,1883.5530230546049,0.188,17.620358346686317,0.009370721167983443,45.0,11.0,10.0,10.0,72.0,148.0,0.07861069453714917,1735.5530230546049,1100.0,,275.0,275.0,275.0,275.0,635.5530230546048,55.0,7.0,15.0,42.94277182801384,515.610251226591,100.0,18.0,25.0,52.94277182801384,587.610251226591,1243.0,990.0,970.7237866898688,19.27621331013123,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.335023897612952,17.335023897612952,17.335023897612952,17.335023897612952,,0.9305053477142425,0.9305053477142425,0.9305053477142425,0.9305053477142425,43.50278144414816,43.50278144414816,43.50278144414816,43.50278144414816,0.8860036954001662,0.8860036954001662,0.8860036954001662,0.8860036954001662,0.9786003695400166,0.9786003695400166,0.9786003695400166,0.9786003695400166,42.572095818023,42.572095818023,42.572095818023,42.572095818023,170.288383272092,0.09046652396591125,4.300211698790202e-05,1931.263794526025,1820.7199323683387,0.081286527031912,0.0766337568277784,17.538023113676324,17.180881405166808,970.8779291823148,970.5207874738054,172.6740318574926,168.47999094642245,28608.448389711455,7,0.9460465737338444,2002-04-22
2001,31,1964.1624148361454,0.18,12.793616950097137,0.006462008979504457,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09126246746847257,1784.7338434075739,1100.0,,275.0,275.0,275.0,275.0,684.7338434075739,53.57142857142857,7.714285714285714,15.0,38.67565388937338,569.7724752324863,100.0,18.0,25.0,48.67565388937338,672.486760946772,1243.0,990.0,970.981546354079,19.018453645920903,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.077264233402623,17.077264233402623,17.077264233402623,17.077264233402623,,0.929184798990421,0.929184798990421,0.929184798990421,0.929184798990421,42.79502730614278,42.79502730614278,42.79502730614278,42.79502730614278,0.8715891508379384,0.8715891508379384,0.8715891508379384,0.8715891508379384,0.9771589150837938,0.9771589150837938,0.9771589150837938,0.9771589150837938,41.81770915271222,41.81770915271222,41.81770915271222,41.81770915271222,167.27083661084887,0.08519650561337981,4.224011025526487e-05,2011.441429347925,1926.5749526116351,0.0991913625796243,0.0766337568277784,17.19602997135177,16.931193344228056,971.1276172432536,970.86278061613,168.6572608321844,165.5681423025075,28101.500550622608,7,0.929282425615827,2002-04-29
2001,32,2016.4582467633331,0.1744285714285714,5.016817415408242,0.0024833483622951425,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.10709803362242644,1800.4582467633331,1100.0,,275.0,275.0,275.0,275.0,700.4582467633332,50.714285714285715,7.142857142857143,14.142857142857142,38.232800514824575,590.2254462485087,100.0,18.0,25.0,50.232800514824575,723.2254462485087,1243.0,990.0,971.1397268025322,18.86027319746776,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.919083784949482,16.919083784949482,16.919083784949482,16.919083784949482,,0.9283820372490484,0.9283820372490484,0.9283820372490484,0.9283820372490484,42.36185933959553,42.36185933959553,42.36185933959553,42.36185933959553,0.8627669926597868,0.8627669926597868,0.8627669926597868,0.8627669926597868,0.9762766992659787,0.9762766992659787,0.9762766992659787,0.9762766992659787,41.35690177870846,41.35690177870846,41.35690177870846,41.35690177870846,165.42760711483385,0.08204039369017455,4.1774648261321675e-05,2029.000290301854,2011.441429347925,0.137215031953217,0.0946278819760228,16.931193344228056,16.888809886753045,971.1700007007288,971.1276172432536,165.5681423025075,165.07626914564966,27791.837995292084,7,0.9190422617490769,2002-05-06
2001,33,1956.6779910941393,0.181,13.162171151459168,0.006737458381856757,55.0,13.0,13.0,17.0,178.0,276.0,0.14109014385010457,1680.6779910941393,1100.0,,275.0,275.0,275.0,275.0,580.6779910941394,45.00000000000001,5.0,12.0,35.76639800217526,482.9115930919642,100.0,18.0,25.0,52.76639800217526,660.9115930919643,1243.0,990.0,970.9593923145745,19.04060768542549,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.099418272907208,17.099418272907208,17.099418272907208,17.099418272907208,,0.9292967199299637,0.9292967199299637,0.9292967199299637,0.9292967199299637,42.85568926880136,42.85568926880136,42.85568926880136,42.85568926880136,0.8728246286924921,0.8728246286924921,0.8728246286924921,0.8728246286924921,0.9772824628692492,0.9772824628692492,0.9772824628692492,0.9772824628692492,41.88226152552846,41.88226152552846,41.88226152552846,41.88226152552846,167.52904610211385,0.08564940327699634,4.2305314672250966e-05,2005.520239956479,1919.306231287711,0.1438019610944652,0.1376201518694168,17.21951353255212,16.945485870345344,971.1133247171364,970.8392970549296,168.9321768592494,165.73410696059796,28144.87974515513,7,0.9307169227895215,2002-05-13
2001,34,1906.9826327210214,0.18614285714285714,9.825176210133188,0.0052729758452842,55.0,13.0,13.0,17.0,178.0,276.0,0.14475437408404573,1630.9826327210214,1100.0,,275.0,275.0,275.0,275.0,530.9826327210214,45.0,4.999999999999998,11.999999999999998,32.70545201542523,436.2771807055962,100.0,18.0,25.0,49.70545201542523,614.2771807055962,1243.0,990.0,970.799482351868,19.200517648132035,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.259328235613754,17.259328235613754,17.259328235613754,17.259328235613754,,0.9301166504898767,0.9301166504898767,0.9301166504898767,0.9301166504898767,43.294579255259386,43.294579255259386,43.294579255259386,43.294579255259386,0.8817633249543662,0.8817633249543662,0.8817633249543662,0.8817633249543662,0.9781763324954368,0.9781763324954368,0.9781763324954368,0.9781763324954368,42.349823958919124,42.349823958919124,42.349823958919124,42.349823958919124,169.3992958356765,0.08885130537962925,4.2777599958504176e-05,1919.306231287711,1850.5299978167784,0.1491464609196391,0.1438019610944652,17.441713671458267,17.21951353255212,970.8392970549296,970.6170969160236,171.5400014570926,168.9321768592494,28459.081700393657,7,0.9411071990870918,2002-05-20
2001,35,1755.1931763069274,0.20142857142857143,26.236959252198144,0.015056055683129328,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14622079836136387,1498.0503191640703,1100.0,,275.0,275.0,275.0,275.0,398.05031916407034,45.57142857142857,5.285714285714286,12.285714285714286,24.550873291279697,310.35658872993343,100.0,18.0,25.0,40.40801614842256,471.7851601585048,1243.0,990.0,970.3090856465302,19.69091435346989,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.749724940951612,17.749724940951612,17.749724940951612,17.749724940951612,,0.932624891985611,0.932624891985611,0.932624891985611,0.932624891985611,44.6451706474797,44.6451706474797,44.6451706474797,44.6451706474797,0.9092702779527435,0.9092702779527435,0.9092702779527435,0.9092702779527435,0.9798924910243884,0.9798924910243884,0.9798924910243884,0.9798924910243884,43.74754522605929,43.74754522605929,43.74754522605929,43.74754522605929,174.99018090423715,0.09984036730489505,4.4189439622282114e-05,1840.9547464829184,1666.8712830513916,0.1598510241042438,0.1232910782931282,18.03507259608488,17.472649098844606,970.5861614886372,970.0237379913968,178.0887162134632,171.9040171697534,29398.35039191184,7,0.9721676716902063,2002-05-27
2001,36,1574.8872812284753,0.22142857142857145,26.90430395861186,0.017346967778532972,53.0,12.0,12.0,13.0,120.0,210.0,0.13352381939729657,1364.8872812284753,1100.0,,275.0,275.0,275.0,275.0,264.8872812284752,46.362368185767856,6.000000000000001,12.506756012322812,16.397784076048467,183.6203729543361,99.36236818576785,18.0,24.506756012322814,29.39778407604847,303.6203729543361,1241.8691241980907,990.0,969.7265589085844,20.273441091415684,0.9233600661246121,0.48,988.5966399338753,0.5349,0.5349,0.5349,0.5349,18.335181025291092,18.335181025291092,18.335181025291092,18.335181025291092,,0.934975820229667,0.934975820229667,0.934975820229667,0.934975820229667,46.233835046549,46.233835046549,46.233835046549,46.233835046549,0.9416259683614865,0.9416259683614865,0.9416259683614865,0.9416259683614865,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.309158345618016,45.309158345618016,45.309158345618016,45.309158345618016,181.23663338247204,0.11528252551659748,4.576682661173537e-05,1666.8712830513916,1478.5411553411084,0.1420318935603464,0.125984532900208,18.66381257022794,18.03507259608488,970.0237379913968,969.4152868095636,184.68804402064143,178.0887162134632,30447.754408255303,7,1.006870185458178,2002-06-03
2001,37,1332.438023679649,0.2541428571428571,36.601131528792294,0.02764568197952383,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.1888363221779732,1082.1523093939345,1054.7144500155464,,263.6786125038866,263.6786125038866,263.6786125038866,263.6786125038866,27.437859378388207,6.839701897307938,1.2139311823323709,1.547489774468497,1.7012242227012544,16.13551230157815,67.55398761159366,13.213931182332372,15.26177548875421,17.272652794129826,164.42122658729244,1150.7441442982267,990.0,968.9468908061724,21.053109193827563,0.7728401008297441,0.42366530679477105,988.8034945923755,0.4928673757961803,0.4928673757961803,0.4928673757961803,0.4928673757961803,19.363736410406865,19.363736410406865,19.363736410406865,19.363736410406865,,0.9378764717064915,0.9378764717064915,0.9378764717064915,0.9378764717064915,46.91510565663782,46.91510565663782,46.91510565663782,46.91510565663782,0.9555011335364119,0.9555011335364119,0.9555011335364119,0.9555011335364119,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.97680354350506,45.97680354350506,45.97680354350506,45.97680354350506,183.90721417402025,0.13827347474528295,4.8484677508998575e-05,1448.576499230723,1222.3332346395623,0.2102536302842026,0.1449699067405291,20.036896707873147,18.78365490696671,969.3184779205916,968.5987615945814,189.40109785829864,174.44101830907616,30896.411981235404,7,1.0217067454112236,2002-06-10
2001,38,1134.9645111254933,0.2917142857142857,19.502194400533654,0.017087010017688187,62.0,12.0,14.0,16.0,153.0,257.0,0.22674678524245934,877.9645111254932,877.9645111254932,,219.4911277813733,219.4911277813733,219.4911277813733,219.4911277813733,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,965.9645111254932,990.0,968.324174177823,21.67582582217702,0.5392675245054092,0.2523716089003946,989.2083608665941,0.341617929185212,0.341617929185212,0.341617929185212,0.341617929185212,20.542568759585986,20.542568759585986,20.542568759585986,20.542568759585986,,0.9352111541166751,0.9352111541166751,0.9352111541166751,0.9352111541166751,41.334115716849944,41.334115716849944,41.334115716849944,41.334115716849944,0.841835350648675,0.841835350648675,0.841835350648675,0.841835350648675,0.9741835350648674,0.9741835350648674,0.9741835350648674,0.9741835350648674,40.272056556633366,40.272056556633366,40.272056556633366,40.272056556633366,161.08822622653346,0.14190983418441028,5.098216270001244e-05,1203.6906406989826,1086.9790649487445,0.2364350963945369,0.2135100093914165,20.81276179163969,20.153488169982182,968.540170585054,968.1733627755532,171.8541615712485,153.42083760784084,27062.82200605762,7,0.8949345901474081,2002-06-17
2001,39,924.0311938923816,0.35485714285714287,37.63745457388359,0.04042428258204116,62.0,12.0,14.0,16.0,153.0,257.0,0.2799094221001173,667.0311938923816,667.0311938923816,,222.34373129746055,222.34373129746055,222.34373129746055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,755.0311938923816,990.0,967.5901776211815,22.40982237881844,0.3628266699071351,0.13341633046018223,989.5037569996327,0.3541123760240406,0.3541123760240406,0.3541123760240406,0.0,21.55946700242709,21.55946700242709,21.55946700242709,0.0,,0.9362698935643916,0.9362698935643916,0.9362698935643916,0.0,43.93182068604132,43.93182068604132,43.93182068604132,0.0,0.8947417654998233,0.8947417654998233,0.8947417654998233,0.0,0.9763068462592848,0.9763068462592848,0.9763068462592848,0.96,42.906066114128365,42.906066114128365,42.906066114128365,0.0,128.71819834238508,0.139098128773198,5.367773663642164e-05,1048.5684275015017,824.6780740444765,0.3116367563158221,0.2450960693260354,22.1517386350937,20.808993116678877,968.0526436292904,967.198712296178,149.14201971532012,111.08641726291891,21624.657321520695,7,0.7151011019021394,2002-06-24
2001,40,704.4356595760598,0.4368571428571429,26.55158325270554,0.03718808866221016,50.0,10.0,9.0,9.0,108.0,186.0,0.26527977198467123,518.4356595760597,518.4356595760597,,231.47652941926893,231.47652941926893,55.482600737521906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,587.4356595760598,990.0,966.7177426383041,23.28225736169582,0.260355121344155,0.07976742192803167,989.6598774567279,0.38413607498386043,0.38413607498386043,0.07629762271956005,0.0,22.557998743439786,22.557998743439786,6.388246188844943,0.0,,0.9391660035333282,0.9391660035333282,0.26591394076232927,0.0,48.133566208711386,48.133566208711386,11.321826844838698,0.0,0.9803170307273196,0.9803170307273196,0.23058710478286557,0.0,0.9775573045684871,0.9775573045684871,0.9632715902827728,0.96,47.07454647300754,47.07454647300754,10.9990418964123,0.0,105.14813484242737,0.14917827625210336,5.64219797234413e-05,785.9428565199106,638.8169912755377,0.2911632009483817,0.236658426827101,22.8984686023494,22.256629906515688,967.0437714260796,966.455267965102,118.80423337879446,93.65067640160468,17664.8866535278,7,0.5841563046801521,2002-07-01
2001,41,577.5723686792177,0.4985714285714286,13.777244162149811,0.023682750168066,50.0,10.0,9.0,9.0,108.0,186.0,0.32271497532558907,391.5723686792176,391.5723686792176,,195.7861843396088,195.7861843396088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.5723686792176,990.0,966.1970261621892,23.802973837810814,0.1980820418378733,0.04831447373584347,989.7536034844262,0.27247226103824324,0.27247226103824324,0.0,0.0,23.28410506119883,23.28410506119883,0.0,0.0,,0.9320842062553459,0.9320842062553459,0.0,0.0,41.66062954338487,41.66062954338487,0.0,0.0,0.8484853267491828,0.8484853267491828,0.0,0.0,0.974522819414745,0.974522819414745,0.96,0.96,40.609811105333236,40.609811105333236,0.0,0.0,81.21962221066647,0.14047715006549977,5.761354273750318e-05,623.0968113862898,542.376282140489,0.3429353497279612,0.2985089902581591,23.507700870388707,22.9981152724945,966.3923872455453,966.040693269632,90.62940091811636,73.85791340456895,13644.896531391969,7,0.45122012339259154,2002-07-08
2001,42,496.8309518626325,0.5531428571428572,10.29730854214874,0.020609201698188244,50.0,10.0,9.0,9.0,108.0,186.0,0.375029504291438,310.8309518626325,310.8309518626325,,155.41547593131625,155.41547593131625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,379.8309518626325,990.0,965.8357392833817,24.164260716618205,0.16958589069334762,0.03216619037252643,989.7982479189342,0.17170696961942372,0.17170696961942372,0.0,0.0,23.79080166593293,23.79080166593293,0.0,0.0,,0.9182366112178133,0.9182366112178133,0.0,0.0,33.29343884341109,33.29343884341109,0.0,0.0,0.6780741108637696,0.6780741108637696,0.0,0.0,0.97,0.97,0.96,0.96,32.294635678108754,32.294635678108754,0.0,0.0,64.58927135621751,0.12987123243501836,5.772461985192798e-05,531.054971590973,470.2951223454479,0.3954963408346315,0.350246226756465,23.95355427827343,23.578909959063264,965.9897473721592,965.7163280505544,71.57478483948879,59.13611296581388,10850.997587844542,7,0.3588292853123195,2002-07-15
2001,43,448.1757675669745,0.5982857142857142,6.1834165942152834,0.013909219920426914,50.0,10.0,9.0,9.0,108.0,186.0,0.41536942134002924,262.1757675669745,262.1757675669745,,242.17296259972096,20.002804967253503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.1757675669745,990.0,965.6167909540515,24.38320904594863,0.15241396653943526,0.022435153513394843,989.8251508799473,0.42799466218458887,0.019819951748137783,0.0,0.0,23.780365263711214,3.425622460040536,0.0,0.0,,0.9406636071744454,0.1302665307950899,0.0,0.0,53.20134466144344,4.289414590897141,0.0,0.0,1.0835304411699274,0.08736078596531856,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.094423622305605,4.160732153170227,0.0,0.0,56.25515577547583,0.125479824181655,5.963150539043892e-05,466.03926954154906,427.01120618594086,0.4355857581850131,0.3991079983087507,23.979357220283752,23.6151624333642,965.697176712937,965.5215504278368,58.911609001862274,52.25626407906833,9450.866170279938,7,0.3125286431970879,2002-07-22
2001,44,408.3356534704508,0.643,4.895523521101446,0.012029601479125972,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.41160535409444937,240.0499391847365,240.0499391847365,,240.0499391847365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,304.47851061330795,990.0,965.4369158552092,24.563084144790796,0.14299167622931958,0.01800998783694723,989.8389983359338,0.4081648249262024,0.0,0.0,0.0,23.993917655798317,0.0,0.0,0.0,,0.943505587472842,0.0,0.0,0.0,53.29628032307402,0.0,0.0,0.0,1.085463957700082,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.230354716612545,0.0,0.0,0.0,52.230354716612545,0.12802961919224437,6.0437652946079337e-05,420.6273313550929,392.74254153823074,0.4483841844239403,0.3779177474382636,24.077956569658955,23.925803430927512,965.492822991098,965.3637127076912,55.472454476936434,49.71457848391823,8774.699592390907,7,0.29016863731451414,2002-07-29
2001,45,373.7270533975517,0.6845714285714285,5.500348454343306,0.014890395534952543,47.0,8.0,6.0,5.0,89.0,155.0,0.41505662622722195,218.72705339755166,218.72705339755166,,218.72705339755166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.7270533975517,990.0,965.2686352669878,24.73136473301226,0.13425611901870385,0.01375626636011273,989.8519876146212,0.33920877698403024,0.0,0.0,0.0,24.24414357064941,0.0,0.0,0.0,,0.9393408648198621,0.0,0.0,0.0,48.84807591310473,0.0,0.0,0.0,0.994869163199689,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.87111439484264,0.0,0.0,0.0,47.87111439484264,0.1280254359155493,6.079784151659487e-05,387.6862040464971,354.2401023578276,0.4375563324657982,0.399807881689311,24.41062462199469,24.122838253294777,965.3384310202324,965.1712005117892,50.83987164626601,43.67517143003006,8042.347218333563,7,0.26595063552690357,2002-08-05
2001,46,341.97642909553684,0.7211428571428572,3.1344124211324647,0.009183255990718701,47.0,8.0,6.0,5.0,89.0,155.0,0.4533921810791837,186.97642909553687,186.97642909553687,,186.97642909553687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.97642909553687,990.0,965.1098821454777,24.890117854522323,0.12305033858140271,0.008697642909553643,989.8682520185091,0.24761087557225042,0.0,0.0,0.0,24.510758997459103,0.0,0.0,0.0,,0.9306896449707086,0.0,0.0,0.0,41.82983496412222,0.0,0.0,0.0,0.8519314656644037,0.0,0.0,0.0,0.9751931465664404,0.96,0.96,0.96,40.79597062535076,0.0,0.0,0.0,40.79597062535076,0.11925698277217801,6.060196996625484e-05,350.5857855656965,332.29921540990034,0.4664470838692868,0.4421171832448822,24.588691013266224,24.440783446430217,965.1529289278284,965.0614960770496,42.83927472121366,38.4942178516914,6853.723065058927,7,0.22664428125194866,2002-08-12
2001,47,320.090991067094,0.7551428571428572,3.8426319174020187,0.01221415999990447,47.0,8.0,6.0,5.0,89.0,155.0,0.4846383837526124,165.09099106709405,165.09099106709405,,165.09099106709405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.09099106709405,990.0,965.0004549553354,24.99954504466455,0.11532618723997975,0.006509099106709372,989.8781647136533,0.19346751806251053,0.0,0.0,0.0,24.684242240255347,0.0,0.0,0.0,,0.9229290640643347,0.0,0.0,0.0,36.88646202036609,0.0,0.0,0.0,0.7512517723088817,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.77986815975511,0.0,0.0,0.0,35.77986815975511,0.11169056178497086,6.019928569743563e-05,330.1784061646158,305.4007919880862,0.5075297905777749,0.4694431771008133,24.797748853689587,24.605557662915007,965.0508920308232,964.9270039599404,37.998733925837485,32.54457646424814,6011.017850838858,7,0.19877704533197282,2002-08-19
2001,48,299.1247518519901,0.7864285714285714,2.7280505239686152,0.009121987675115186,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.500219478880591,149.41046613770436,149.41046613770436,,149.41046613770436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,208.83903756627578,990.0,964.8984298517549,25.101570148245077,0.10923724614071438,0.0049410466137704,989.8858217072456,0.15883514183981046,0.0,0.0,0.0,24.828556713650787,0.0,0.0,0.0,,0.9167921311512371,0.0,0.0,0.0,33.36242665225052,0.0,0.0,0.0,0.679479157886976,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.361553852683,0.0,0.0,0.0,32.361553852683,0.1082535667042083,6.014897800134622e-05,308.0064546223838,291.51576358890105,0.5288728309925945,0.4047808548919673,24.88312869544167,24.77791209423428,964.940032273112,964.8660630543555,37.91691288224859,29.808627771368307,5436.7410472507445,7,0.17978641029268336,2002-08-26
2001,49,268.500053092388,0.8404285714285715,4.259956961527346,0.015614563453542016,40.0,6.0,4.0,3.0,65.0,118.0,0.4398330718770173,150.50005309238801,150.50005309238801,,150.50005309238801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.50005309238801,990.0,964.7740002123695,25.225999787630435,0.1062940967011164,0.005050005309238743,989.8886558979896,0.1607253653464184,0.0,0.0,0.0,24.95393032027363,0.0,0.0,0.0,,0.9174558002323264,0.0,0.0,0.0,33.792858552631536,0.0,0.0,0.0,0.6882455917032899,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.77907279605259,0.0,0.0,0.0,32.77907279605259,0.12200043064439603,6.049634013478945e-05,282.1135754290922,261.69606485820964,0.4509047549642519,0.4182712576682035,24.998787371522408,24.8634742645758,964.8284543017164,964.7467842594328,35.82132740082235,31.258823175900066,5506.884229736836,7,0.18210595997806997,2002-09-02
2001,50,258.91663223818534,0.8598571428571429,1.7387745312533005,0.0068466972778143285,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.3812542580729583,160.20234652389965,160.20234652389965,,160.20234652389965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,205.91663223818537,990.0,964.7356665289527,25.264333471047216,0.10820582894177873,0.006020234652389928,989.8857739364058,0.18268943059365497,0.0,0.0,0.0,24.96741797685942,0.0,0.0,0.0,,0.9212412972408609,0.0,0.0,0.0,36.14801431373449,0.0,0.0,0.0,0.7362121041493784,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.06357388432245,0.0,0.0,0.0,35.06357388432245,0.13542508842453488,6.077876758845087e-05,260.4819637546435,251.75288036056145,0.4549523088895232,0.3493524030927372,25.01385778015806,24.936980944709568,964.7419278550186,964.7070115214424,37.18642445084014,30.735423094832377,5890.680412566172,7,0.1947976326906803,2002-09-09
2001,51,243.0982546407618,0.8838571428571429,1.9329727478246315,0.007947922387526571,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.4066421321959201,144.3839689264761,144.3839689264761,,144.3839689264761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,190.0982546407618,990.0,964.6585895278447,25.341410472155385,0.10262292803831481,0.004438396892647557,989.892938675069,0.14908049735443654,0.0,0.0,0.0,25.085268649869988,0.0,0.0,0.0,,0.9143306969232692,0.0,0.0,0.0,32.49613385840369,0.0,0.0,0.0,0.6618357201304214,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.521249842651574,0.0,0.0,0.0,31.521249842651574,0.1295320368306914,6.060706422015995e-05,246.40411989140856,238.22207112578903,0.4953361350707598,0.3693120067964128,25.17075098189614,25.03923045385252,964.6784247193484,964.6293324267548,34.03689460628901,25.974589679242523,5295.569973565464,7,0.17511805468139763,2002-09-16
2001,52,234.23933514310403,0.9002857142857144,1.6162961572443553,0.007018416305790499,40.0,6.0,4.0,3.0,65.0,118.0,0.5038541525294818,116.23933514310404,116.23933514310404,,116.23933514310404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,166.23933514310403,990.0,964.6054360108586,25.394563989141343,0.0942023442273132,0.0016239335143103573,989.9041737222584,0.09572199351990825,0.0,0.0,0.0,25.20301571787976,0.0,0.0,0.0,,0.8989908130512118,0.0,0.0,0.0,25.829825671923526,0.0,0.0,0.0,0.526065695965856,0.0,0.0,0.0,0.9698666084686669,0.96,0.96,0.96,25.05171729524586,0.0,0.0,0.0,25.05171729524586,0.10692534821225826,5.986250964017977e-05,236.8493354753479,226.9079980250785,0.5200345559743482,0.4982070131764496,25.26210617663933,25.18190565901144,964.621096012852,964.5614479881503,25.65671564619288,23.346292061963943,4208.688505601305,7,0.13917620719581036,2002-09-23
2001,53,226.8955097869625,0.913,0.0124882381160773,5.503960006878433e-05,40.0,6.0,4.0,3.0,65.0,118.0,0.5200631784683309,108.89550978696248,108.89550978696248,,108.89550978696248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.8955097869625,990.0,964.5613730587218,25.438626941278244,0.0916104709066953,0.0008895509786962,989.9074999781144,0.0839211748761829,0.0,0.0,0.0,25.262205744516574,0.0,0.0,0.0,,0.8928764472653807,0.0,0.0,0.0,24.08858595241809,0.0,0.0,0.0,0.4906025652223643,0.0,0.0,0.0,0.9690602565222364,0.96,0.96,0.96,23.34329128230821,0.0,0.0,0.0,23.34329128230821,0.1028812394931295,5.954559183481846e-05,226.8955097869625,226.8955097869625,0.5200631784683309,0.5200631784683309,25.262205744516574,25.262205744516574,964.5613730587218,964.5613730587218,23.34329128230821,23.34329128230821,560.238990775397,1,0.12968495156837895,2002-09-30
2002,1,221.21935686305864,0.924,1.925759099475954,0.0088093125774811,37.0,5.0,3.0,2.0,50.0,97.0,0.43864760272675035,124.21935686305865,124.21935686305865,,124.21935686305865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.21935686305864,990.0,964.5273161411784,25.472683858821647,0.09525409020658716,0.0024219356863058143,989.9023239741072,0.10937095391057693,0.0,0.0,0.0,25.265636879018214,0.0,0.0,0.0,,0.9052637992273579,0.0,0.0,0.0,27.865198249717334,0.0,0.0,0.0,0.5675193126215342,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.02924230222581,0.0,0.0,0.0,27.02924230222581,0.12214145584275495,6.0438162147819585e-05,226.22173362032092,213.4151960906308,0.4545130889311514,0.4287828514425579,25.329418328697248,25.22452871375845,964.557330401722,964.4804911765438,28.16516650050969,25.22616339344178,4540.912706773936,7,0.15016245723458785,2002-10-01
2002,2,204.9716352203902,0.9461428571428571,1.9682367874317126,0.009639539305370615,37.0,5.0,3.0,2.0,50.0,97.0,0.47347453818637397,107.9716352203902,107.9716352203902,,107.9716352203902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.9716352203902,990.0,964.4298298113223,25.57017018867769,0.08951974411252595,0.0007971635220389713,989.9096830923654,0.08266914650646405,0.0,0.0,0.0,25.380949494497745,0.0,0.0,0.0,,0.892148507002225,0.0,0.0,0.0,23.98045930606074,0.0,0.0,0.0,0.48840039319879314,0.0,0.0,0.0,0.9682424248878123,0.96,0.96,0.96,23.220572333410736,0.0,0.0,0.0,23.220572333410736,0.11322241763864395,5.97263540763627e-05,212.0529056490093,200.55260733721147,0.4836636196751263,0.4574330151389424,25.4,25.34047049885028,964.472317433894,964.4033156440232,24.91050032483392,22.14794970529609,3901.056152013004,7,0.12900317963005967,2002-10-08
2002,3,201.29517868402303,0.9517142857142857,0.7830519250615525,0.003880899380340286,37.0,5.0,3.0,2.0,50.0,97.0,0.481895100158735,104.29517868402304,104.29517868402304,,104.29517868402304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.29517868402303,990.0,964.4077710721041,25.5922289278959,0.08822220377776675,0.00042951786840224283,989.9113482783539,0.07700845274169078,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8889705740787394,0.0,0.0,0.0,23.095653522587174,0.0,0.0,0.0,0.47037990881032943,0.0,0.0,0.0,0.9670379908810328,0.96,0.96,0.96,22.334539913809042,0.0,0.0,0.0,22.334539913809042,0.11094960132712399,5.9484138403624e-05,203.02355035552185,200.0131298984013,0.4849681620865196,0.4777770846295407,25.4,25.4,964.4181413021332,964.4000787793904,22.76842295914456,22.011551659777503,3752.202705519919,7,0.12408077729893913,2002-10-15
